OSU 80 Ton Compressor Load Stand
41.150354,51.673914,138.192436,151.689260,42.745477,43.293035,59.693412,12.709267,135.526358,1.174637,51.360167,41.682085,150.256878,137.524421,147.174723,136.672196,82.783956,136.121653,0.002085,0.015447,32.000000,-237.297871,136.765114,0.371431,13.482047,0.650813,191689.181688,0.900414,21.324404,15.870942,3.362256,68.615227,74.904681,87.898030,10.000000,46.565021,45.700000,50.901629,23.556962,12.030032
41.181237,51.665259,138.202590,151.675176,42.617723,43.313467,59.846252,12.709377,135.549387,1.708462,51.334975,41.717288,150.242816,137.553257,147.166070,136.703688,82.780936,136.150104,0.002051,0.015452,32.000000,-237.297902,136.758731,0.539577,13.490861,0.650669,191779.885162,0.902334,21.281463,15.887622,3.360685,68.612847,74.908731,87.886658,10.000000,46.538664,45.700000,50.820672,23.556962,12.030032
41.222239,51.653723,138.176921,151.656696,42.291970,43.337541,59.835970,12.709350,135.590002,1.744101,51.283485,41.760719,150.228278,137.593180,147.156203,136.749721,82.780071,136.191824,0.002038,0.015387,32.000000,-237.298160,136.803946,0.545817,13.500216,0.650229,191873.660693,0.902291,21.233506,15.906413,3.358232,68.611754,74.916253,87.875944,10.000000,46.517961,45.700000,50.710515,23.556962,12.030032
41.247782,51.634523,138.218788,151.638875,42.166884,43.377916,59.695990,12.708547,135.635404,1.329314,51.232692,41.784550,150.215767,137.632462,147.149881,136.790679,82.779277,136.225547,0.002036,0.015345,32.000000,-237.298876,136.886936,0.405525,13.498738,0.649674,191952.779545,0.899660,21.187847,15.923185,3.355960,68.610400,74.921982,87.866812,10.000000,46.527321,45.700000,50.620694,23.556962,12.030032
41.274065,51.606093,138.213712,151.618066,41.896421,43.406111,59.729354,12.709389,135.684726,1.290487,51.184107,41.814812,150.199295,137.678968,147.142111,136.843279,82.778246,136.275426,0.002059,0.015310,32.000000,-237.298132,136.929928,0.399313,13.503421,0.648837,192041.943740,0.899317,21.127216,15.944208,3.351999,68.608168,74.928987,87.858123,10.000000,46.491129,45.700000,50.515963,23.556962,12.030032
41.299280,51.582656,138.236773,151.600463,41.475062,43.430346,59.790983,12.709724,135.733384,1.290175,51.148962,41.836549,150.183511,137.726385,147.134651,136.896731,82.777320,136.326827,0.002039,0.015321,32.000000,-237.297868,136.977914,0.399534,13.506346,0.649257,192203.677349,0.901615,21.077450,15.961294,3.350939,68.605905,74.935858,87.851139,10.000000,46.489438,45.700000,50.409476,23.556962,12.030032
41.329786,51.564291,138.309960,151.584712,41.181036,43.454769,59.760782,12.710263,135.781509,1.514838,51.106122,41.867484,150.166906,137.775915,147.126077,136.949675,82.778346,136.376933,0.002028,0.015316,32.000000,-237.297235,136.996422,0.481361,13.511334,0.648992,192306.426526,0.901008,21.017582,15.986416,3.348682,68.603619,74.942654,87.844031,10.000000,46.509585,45.700000,50.291731,23.556962,12.030032
41.358903,51.541582,138.283364,151.569603,41.138644,43.479140,59.721504,12.710051,135.834704,1.818801,51.050118,41.901827,150.151415,137.826107,147.114204,137.007930,82.778194,136.433745,0.002025,0.015339,32.000000,-237.297357,137.035921,0.569770,13.513578,0.648878,192394.360973,0.899931,20.964001,16.012161,3.347196,68.601890,74.948237,87.837714,10.000000,46.480953,45.700000,50.169952,23.556962,12.030032
41.380931,51.518327,138.310533,151.556628,41.122123,43.499255,59.829119,12.710200,135.886412,1.822438,50.997784,41.923703,150.139606,137.874619,147.106165,137.057054,82.778024,136.482585,0.002067,0.015390,32.000000,-237.297119,137.084306,0.569682,13.519316,0.648794,192482.810025,0.900128,20.909184,16.035323,3.346496,68.602614,74.953950,87.834710,10.000000,46.489998,45.700000,50.066034,23.556962,12.030032
41.399450,51.486761,138.429071,151.541511,41.297923,43.523390,59.818011,12.710770,135.952193,1.725599,50.935519,41.942435,150.126460,137.939755,147.096030,137.121337,82.778797,136.546168,0.002036,0.015363,32.000000,-237.296475,137.165659,0.530597,13.519326,0.648470,192570.245841,0.900484,20.851703,16.062891,3.343497,68.605328,74.960438,87.833021,10.000000,46.509063,45.700000,49.948642,23.556962,12.030032
41.412363,51.457475,138.457640,151.531027,41.168746,43.543837,59.812203,12.711460,136.011015,1.312783,50.870449,41.956006,150.116253,137.999007,147.089440,137.178789,82.780478,136.598868,0.002037,0.015384,32.000000,-237.295656,137.240947,0.401967,13.525776,0.648224,192640.301798,0.898707,20.802154,16.086623,3.342374,68.608862,74.964260,87.833462,10.000000,46.522371,45.700000,49.847983,23.556962,12.030032
41.422992,51.414037,138.586357,151.520637,41.094644,43.552023,59.811938,12.712378,136.076973,1.345934,50.787164,41.973570,150.104621,138.069990,147.081350,137.247683,82.781460,136.674229,0.002038,0.015370,32.000000,-237.294670,137.297774,0.420944,13.533582,0.648718,192723.988205,0.898863,20.748491,16.116515,3.343742,68.612579,74.967641,87.832296,10.000000,46.585119,45.700000,49.734846,23.556962,12.030032
41.432537,51.372552,138.664398,151.514572,40.728670,43.563969,59.824240,12.712593,136.132518,1.755766,50.711234,41.980665,150.096037,138.132298,147.075999,137.308059,82.783136,136.733887,0.002081,0.015326,32.000000,-237.294472,137.335131,0.546352,13.540995,0.648578,192793.630445,0.899000,20.703802,16.140242,3.343389,68.616204,74.970045,87.831533,10.000000,46.630239,45.700000,49.634755,23.556962,12.030032
41.432370,51.319953,138.751292,151.511162,40.469758,43.564011,59.429819,12.712520,136.202192,1.777488,50.617998,41.983287,150.087313,138.204306,147.070862,137.385808,82.786284,136.807553,0.002045,0.015295,32.000000,-237.294556,137.405942,0.549124,13.548553,0.648594,192802.448939,0.898821,20.647688,16.175583,3.345639,68.619362,74.971790,87.832350,10.000000,46.675596,45.700000,49.527943,23.556962,12.030032
41.431810,51.265887,138.807944,151.514197,40.460502,43.563964,59.743161,12.712096,136.278969,1.777134,50.509369,41.982827,150.079738,138.281693,147.065098,137.465225,82.788042,136.883841,0.002034,0.015278,32.000000,-237.294949,137.478558,0.549340,13.556392,0.648504,192828.384347,0.898562,20.594822,16.202649,3.346751,68.620349,74.972825,87.833471,10.000000,46.715645,45.700000,49.423163,23.556962,12.030032
41.431149,51.215480,138.919810,151.520724,40.209265,43.563710,59.804832,12.712610,136.346200,1.777357,50.393814,41.982789,150.076797,138.346223,147.062265,137.534189,82.791997,136.949088,0.002033,0.015281,32.000000,-237.294376,137.545990,0.549045,13.557565,0.648399,192797.753703,0.904407,20.542421,16.234979,3.348862,68.621754,74.972903,87.836858,10.000000,46.775188,45.700000,49.336290,23.556962,12.030032
41.428533,51.137108,139.081025,151.531180,40.042159,43.563833,59.819753,12.713024,136.431982,1.777110,50.220003,41.981119,150.075871,138.433653,147.059334,137.624095,82.797071,137.034828,0.002032,0.015259,32.000000,-237.294021,137.634579,0.549550,13.563658,0.648152,192766.645314,0.899550,20.489023,16.269946,3.350275,68.622512,74.972696,87.842367,10.000000,46.877081,45.700000,49.230853,23.556962,12.030032
41.420863,51.058669,139.192323,151.541584,39.705088,43.564153,59.620312,12.713608,136.498172,2.008824,50.066424,41.971358,150.077393,138.509247,147.057174,137.699274,82.800966,137.109589,0.002034,0.015249,32.000000,-237.293412,137.672582,0.634127,13.575638,0.648456,192735.141310,0.898515,20.439405,16.297391,3.353028,68.623167,74.972104,87.847401,10.000000,46.950677,45.700000,49.152775,23.556962,12.030032
41.407845,50.957982,139.261706,151.557824,39.121058,43.543952,59.823223,12.714062,136.592222,1.976855,49.880793,41.955873,150.081266,138.603234,147.054565,137.787799,82.805823,137.202836,0.002026,0.015273,32.000000,-237.293127,137.800417,0.599423,13.581861,0.648693,192689.534151,0.898172,20.364152,16.333560,3.357131,68.624535,74.970990,87.852606,10.000000,46.999038,45.700000,49.061980,23.556962,12.030032
41.389695,50.875530,139.376394,151.574318,38.436936,43.523636,59.820619,12.713204,136.669179,1.550522,49.706883,41.939821,150.087528,138.679508,147.054265,137.866218,82.811004,137.279807,0.002029,0.015285,32.000000,-237.293930,137.895938,0.468031,13.583526,0.648538,192647.181610,0.901181,20.294858,16.365611,3.360440,68.625956,74.969632,87.856612,10.000000,47.079344,45.700000,48.997242,23.556962,12.030032
41.365924,50.767921,139.527715,151.599328,38.085285,43.519733,59.707245,12.712478,136.758391,1.528619,49.486567,41.912629,150.097788,138.769251,147.053048,137.956757,82.816843,137.372016,0.002073,0.015287,32.000000,-237.294472,137.982584,0.464858,13.588742,0.648227,192502.808936,0.897780,20.209698,16.405569,3.363172,68.626516,74.966196,87.860263,10.000000,47.185194,45.700000,48.924137,23.556962,12.030032
41.341415,50.676485,139.574885,151.623287,37.667616,43.487431,59.800048,12.712601,136.828101,1.528629,49.316901,41.887286,150.107702,138.837702,147.051541,138.030233,82.822167,137.447212,0.002077,0.015324,32.000000,-237.294390,138.053542,0.464741,13.596509,0.648417,192369.256294,0.897635,20.148898,16.437361,3.367418,68.626643,74.961780,87.863753,10.000000,47.217696,45.700000,48.872412,23.556962,12.030032
41.318429,50.592588,139.640250,151.650610,37.658111,43.467330,59.829425,12.712767,136.897419,1.528384,49.166940,41.864295,150.120690,138.907009,147.052063,138.100527,82.827846,137.518890,0.002063,0.015288,32.000000,-237.294144,138.124969,0.465007,13.606349,0.648863,192295.470988,0.899569,20.069661,16.475797,3.373011,68.625747,74.956561,87.866641,10.000000,47.294391,45.700000,48.824373,23.556962,12.030032
41.300703,50.497681,139.696852,151.686964,37.606683,43.443116,59.764251,12.711630,136.982397,1.528564,48.934922,41.849143,150.140236,138.990031,147.055762,138.184080,82.834551,137.603428,0.002043,0.015253,32.000000,-237.295182,138.212129,0.464568,13.610497,0.648400,192105.996432,0.897870,20.007488,16.506561,3.376152,68.624330,74.949573,87.870395,10.000000,47.346174,45.700000,48.760121,23.556962,12.030032
41.279905,50.379106,139.787502,151.722405,37.244014,43.435321,59.694129,12.711193,137.076146,1.303893,48.633782,41.825875,150.162691,139.077516,147.062522,138.273907,82.840563,137.697452,0.002085,0.015256,32.000000,-237.295831,138.332956,0.382528,13.615236,0.648078,191973.573987,0.897361,19.951050,16.535269,3.379612,68.621669,74.942436,87.876067,10.000000,47.417924,45.700000,48.696873,23.556962,12.030032
41.252352,50.264478,139.856048,151.750697,37.013691,43.415254,59.831824,12.710189,137.148195,1.003889,48.403965,41.792905,150.182077,139.149134,147.070323,138.342310,82.847166,137.768569,0.002098,0.015238,32.000000,-237.296992,138.416181,0.294647,13.621550,0.647840,191814.807172,0.898036,19.877325,16.569103,3.382433,68.619378,74.936926,87.880538,10.000000,47.490650,45.700000,48.660388,23.556962,12.030032
41.214751,50.136517,139.991324,151.787912,37.194556,43.391106,59.717858,12.709561,137.226524,0.996425,48.184323,41.751241,150.205783,139.227873,147.081072,138.424783,82.854365,137.853043,0.002058,0.015208,32.000000,-237.297670,138.495303,0.294347,13.622666,0.647942,191717.083133,0.899144,19.783613,16.608155,3.386333,68.615433,74.928769,87.886670,10.000000,47.594960,45.700000,48.627344,23.556962,12.030032
41.178230,50.027251,140.061299,151.829749,37.175488,43.366922,59.817877,12.707947,137.301018,0.996419,47.997625,41.715393,150.231003,139.299675,147.092240,138.501144,82.860822,137.928180,0.002047,0.015221,32.000000,-237.299294,138.568991,0.294527,13.632774,0.647814,191568.815889,0.897043,19.701936,16.635624,3.390256,68.611859,74.920702,87.892843,10.000000,47.697630,45.700000,48.600998,23.556962,12.030032
41.151714,49.945632,140.164126,151.867669,37.069082,43.346653,59.833854,12.707913,137.351375,1.433954,47.841573,41.685891,150.253509,139.355677,147.099403,138.559841,82.865438,137.990812,0.002048,0.015216,32.000000,-237.299309,138.578042,0.442481,13.635612,0.648261,191397.676282,0.898846,19.618972,16.668876,3.396632,68.608414,74.914437,87.897778,10.000000,47.780776,45.700000,48.578765,23.556962,12.030032
41.114423,49.847406,140.212825,151.913350,37.240893,43.322274,59.820696,12.706785,137.416322,1.487461,47.681976,41.639480,150.281757,139.415331,147.109516,138.621576,82.872326,138.053891,0.002089,0.015224,32.000000,-237.300418,138.653446,0.446190,13.644071,0.648038,191237.322869,0.897451,19.553442,16.698385,3.401343,68.604590,74.907415,87.904934,10.000000,47.844696,45.700000,48.561961,23.556962,12.030032
41.073661,49.774606,140.208476,151.951705,36.665793,43.302217,59.698484,12.705650,137.465517,1.077810,47.574735,41.597417,150.306030,139.460087,147.117371,138.665558,82.877006,138.103859,0.002046,0.015272,32.000000,-237.301444,138.721868,0.320707,13.643555,0.648247,191107.711963,0.897229,19.503595,16.723739,3.406034,68.601571,74.901313,87.911439,10.000000,48.844696,45.700000,48.562436,23.556962,12.030032
41.030570,49.699817,140.252548,152.000496,37.137014,43.261826,59.777173,12.704179,137.516161,1.056186,47.472563,41.553697,150.337877,139.505742,147.127338,138.709068,82.883022,138.156695,0.002043,0.015263,32.000000,-237.302910,138.770123,0.317874,13.648607,0.648048,190952.317703,0.897575,19.450077,16.747023,3.410307,68.598603,74.894551,87.918336,10.000000,48.906503,45.700000,48.569379,23.556962,12.030032
40.989314,49.637011,140.249129,152.051169,36.630881,43.229487,59.448866,12.702211,137.556013,1.056460,47.370857,41.511282,150.372657,139.544694,147.138116,138.742471,82.889876,138.195862,0.002064,0.015267,32.000000,-237.304772,138.809791,0.317631,13.649446,0.648236,190832.533089,0.899794,19.426185,16.766238,3.413586,68.596525,74.887370,87.926725,10.000000,48.936581,45.700000,48.579066,23.556962,12.030032
40.954413,49.583911,140.297131,152.092953,36.510899,43.209297,59.834269,12.700467,137.579147,1.056649,47.284087,41.473517,150.403244,139.570812,147.147027,138.761742,82.893999,138.222642,0.002074,0.015247,32.000000,-237.306473,138.833860,0.317851,13.651878,0.648078,190621.889187,0.898620,19.403139,16.785479,3.418245,68.595146,74.881611,87.934551,10.000000,49.005665,45.700000,48.591621,23.556962,12.030032
40.906208,49.524662,140.307141,152.141591,36.904145,43.176879,59.834324,12.699684,137.600216,1.056688,47.222084,41.424123,150.440106,139.589888,147.157820,138.777169,82.899435,138.248409,0.002074,0.015265,32.000000,-237.307260,138.853211,0.317771,13.653503,0.648041,190452.196607,0.903746,19.389910,16.797344,3.421602,68.594534,74.874212,87.944953,10.000000,49.045404,45.700000,48.621211,23.556962,12.030032
40.867284,49.489196,140.281265,152.182506,37.041159,43.136116,59.827120,12.697841,137.615399,0.825260,47.195775,41.386034,150.470939,139.597229,147.167041,138.782878,82.903876,138.256303,0.002031,0.015282,32.000000,-237.309127,138.893813,0.233080,13.648498,0.648234,190341.605145,0.898212,19.378781,16.806019,3.425690,68.594341,74.867593,87.955265,10.000000,49.075097,45.700000,48.650695,23.556962,12.030032
40.820714,49.460140,140.280977,152.232301,37.558267,43.107593,59.724826,12.695579,137.621035,0.519677,47.183133,41.338390,150.509190,139.595024,147.179257,138.782539,82.909461,138.258497,0.002071,0.015293,32.000000,-237.311271,138.900863,0.147279,13.647090,0.648333,190176.592473,0.898546,19.377548,16.812893,3.429972,68.595379,74.859536,87.970321,10.000000,49.123971,45.700000,48.695668,23.556962,12.030032
40.768978,49.436195,140.304088,152.282194,38.482961,43.079044,59.822913,12.693887,137.613212,0.515800,47.201812,41.283516,150.548452,139.583915,147.191703,138.770921,82.914549,138.252206,0.002077,0.015284,32.000000,-237.313033,138.892420,0.146879,13.645509,0.648375,189985.685139,0.898651,19.388965,16.812223,3.432606,68.596314,74.850583,87.987741,10.000000,49.183884,45.700000,48.750270,23.556962,12.030032
40.726843,49.425212,140.240850,152.322940,38.734361,43.038136,59.793907,12.692270,137.597948,0.515908,47.245410,41.243168,150.580051,139.567762,147.201781,138.751790,82.917643,138.236085,0.002033,0.015293,32.000000,-237.314573,138.876739,0.146958,13.639246,0.648662,189853.589838,0.900641,19.416049,16.807686,3.436515,68.596837,74.843203,88.001886,10.000000,49.177719,45.700000,48.804771,23.556962,12.030032
40.690960,49.424213,140.215149,152.364004,39.019666,43.009721,59.717331,12.691735,137.581562,0.515676,47.282184,41.206956,150.612011,139.546930,147.214377,138.731435,82.920580,138.217421,0.002028,0.015288,32.000000,-237.315133,138.855923,0.147196,13.632708,0.649128,189726.333235,0.899750,19.454528,16.799593,3.441442,68.597658,74.836000,88.016556,10.000000,49.202621,45.700000,48.857673,23.556962,12.030032
40.646241,49.418093,140.133982,152.410530,39.526791,42.984983,59.803306,12.690580,137.550981,0.515973,47.312789,41.162671,150.649821,139.516359,147.229746,138.698923,82.923413,138.186993,0.002025,0.015315,32.000000,-237.316310,138.824450,0.146776,13.621958,0.649188,189550.054668,0.900316,19.494429,16.788797,3.443450,68.600055,74.828153,88.035903,10.000000,49.203582,45.700000,48.928338,23.556962,12.030032
40.602367,49.412991,140.177935,152.447430,39.832860,42.964281,59.724307,12.689762,137.511982,0.766871,47.384910,41.120181,150.680801,139.482933,147.242809,138.663009,82.926288,138.153719,0.002069,0.015311,32.000000,-237.317062,138.754759,0.237212,13.618073,0.649508,189432.663686,0.901734,19.536797,16.776943,3.445855,68.603195,74.822814,88.052264,10.000000,49.243686,45.700000,48.998763,23.556962,12.030032
40.555591,49.424336,140.110595,152.484370,40.363218,42.927499,59.720454,12.688519,137.468948,0.986519,47.514244,41.074378,150.711880,139.443599,147.254509,138.618525,82.929568,138.110390,0.002026,0.015314,32.000000,-237.318098,138.699795,0.301321,13.616899,0.649999,189331.318126,0.900980,19.584764,16.759570,3.447649,68.607798,74.817782,88.066381,10.000000,49.237769,45.700000,49.080816,23.556962,12.030032
40.505340,49.466298,140.059619,152.529541,40.410032,42.882738,59.818342,12.687968,137.412138,0.989805,47.673056,41.025765,150.749031,139.385803,147.268199,138.561001,82.930023,138.053445,0.002017,0.015342,32.000000,-237.318459,138.641306,0.301207,13.613575,0.650691,189248.051427,0.902782,19.632771,16.740792,3.452457,68.612427,74.810907,88.082262,10.000000,49.251075,45.700000,49.182485,23.556962,12.030032
40.463464,49.507616,139.951344,152.573936,40.510865,42.833763,59.826226,12.687738,137.352348,0.989856,47.778320,40.984849,150.785868,139.323854,147.282916,138.496906,82.930968,137.990031,0.002041,0.015408,32.000000,-237.318625,138.580286,0.301192,13.609354,0.650662,189103.140847,0.903222,19.700785,16.716797,3.454779,68.619185,74.805387,88.097855,10.000000,49.230562,45.700000,49.284209,23.556962,12.030032
40.423703,49.531876,139.861484,152.614778,40.302471,42.785008,59.828423,12.687338,137.287784,0.989574,47.848825,40.939043,150.823074,139.258457,147.297594,138.429426,82.932661,137.923757,0.002067,0.015387,32.000000,-237.319191,138.517393,0.301153,13.603905,0.650786,188943.088212,0.902114,19.803685,16.689114,3.457806,68.624900,74.800278,88.112899,10.000000,49.186351,45.700000,49.386400,23.556962,12.030032
40.382585,49.544168,139.789735,152.645045,40.518571,42.744226,59.790840,12.686507,137.240275,0.552325,47.913073,40.895582,150.853245,139.199249,147.311132,138.373710,82.934259,137.866258,0.002068,0.015351,32.000000,-237.320127,138.511985,0.153236,13.600060,0.650541,188760.941262,0.902073,19.895828,16.657835,3.458709,68.628857,74.796607,88.125188,10.000000,49.183785,45.700000,49.487433,23.556962,12.030032
40.349432,49.559576,139.712825,152.674852,40.780919,42.703583,59.726581,12.685688,137.182451,0.443747,47.963357,40.862654,150.883207,139.141114,147.325361,138.316724,82.934938,137.805859,0.002026,0.015352,32.000000,-237.321082,138.452273,0.127506,13.592058,0.650362,188569.538240,0.902030,19.968383,16.624430,3.459888,68.632371,74.793343,88.137207,10.000000,49.141129,45.700000,49.586788,23.556962,12.030032
40.313199,49.573916,139.635300,152.710086,40.975666,42.654558,59.827486,12.685548,137.105444,0.818280,47.998359,40.827249,150.918455,139.069831,147.343053,138.247775,82.937021,137.736952,0.002068,0.015311,32.000000,-237.321359,138.341648,0.258814,13.584567,0.650298,188406.873609,0.902761,20.030657,16.595309,3.461634,68.635612,74.789247,88.150627,10.000000,49.141231,45.700000,49.709144,23.556962,12.030032
40.290210,49.579852,139.537885,152.736332,41.105686,42.625980,59.731474,12.685164,137.045137,0.980411,48.012715,40.805160,150.944922,139.011229,147.357590,138.186662,82.937922,137.672372,0.002069,0.015295,32.000000,-237.321706,138.283450,0.298765,13.577797,0.650294,188245.001601,0.903713,20.086394,16.565711,3.462572,68.637604,74.785101,88.160661,10.000000,49.082779,45.700000,49.804082,23.556962,12.030032
40.255149,49.579202,139.477498,152.765767,41.838161,42.580973,59.839095,12.685492,136.958291,0.983334,48.041734,40.766809,150.979120,138.927727,147.378444,138.104396,82.938791,137.585347,0.002051,0.015312,32.000000,-237.321490,138.198971,0.299180,13.573355,0.650189,188045.289942,0.902064,20.144840,16.530622,3.463761,68.641676,74.778240,88.172836,10.000000,49.094551,45.700000,49.946742,23.556962,12.030032
40.225956,49.583067,139.367937,152.783418,42.406282,42.540267,59.805206,12.685357,136.895506,0.983153,48.097564,40.739608,151.000772,138.864474,147.394635,138.045498,82.938785,137.521877,0.002043,0.015312,32.000000,-237.321620,138.136600,0.299064,13.567745,0.650064,187928.430284,0.903481,20.178775,16.498778,3.463320,68.645020,74.773672,88.181689,10.000000,49.026732,45.700000,50.058605,23.556962,12.030032
40.201902,49.602395,139.312167,152.804279,42.110376,42.499472,59.807271,12.683715,136.816010,0.983325,48.166201,40.715563,151.025140,138.786015,147.413133,137.968395,82.938057,137.437349,0.002050,0.015311,32.000000,-237.323161,138.053935,0.298709,13.562241,0.649893,187738.867671,0.901753,20.220852,16.456193,3.464836,68.649253,74.767572,88.190663,10.000000,49.031515,45.700000,50.188284,23.556962,12.030032
40.184887,49.620894,139.230522,152.819608,42.196427,42.478941,59.823081,12.683368,136.751007,0.983346,48.212335,40.699965,151.043333,138.722216,147.428782,137.901321,82.936535,137.371509,0.002091,0.015334,32.000000,-237.323546,137.986726,0.299244,13.556870,0.649572,187569.834180,0.902119,20.260313,16.425761,3.464627,68.651620,74.762211,88.197373,10.000000,48.966181,45.700000,50.293071,23.556962,12.030032
40.173298,49.636174,139.183517,152.828628,42.327278,42.462606,59.715780,12.683128,136.695730,0.983493,48.247920,40.687724,151.056124,138.667944,147.441533,137.846697,82.935441,137.313639,0.002071,0.015337,32.000000,-237.323779,137.932175,0.298905,13.555527,0.649398,187407.460780,0.901852,20.308987,16.385937,3.465313,68.652528,74.758255,88.202264,10.000000,48.939495,45.700000,50.377275,23.556962,12.030032
40.161198,49.658138,139.130254,152.837542,42.328277,42.438345,59.832391,12.682403,136.609211,0.983610,48.302323,40.677707,151.073114,138.584462,147.458425,137.762384,82.933572,137.226786,0.002043,0.015331,32.000000,-237.324477,137.848938,0.299165,13.552008,0.649320,187332.779794,0.901635,20.348253,16.355860,3.464748,68.654145,74.752699,88.208987,10.000000,48.920901,45.700000,50.501062,23.556962,12.030032
40.155945,49.677963,139.077027,152.841002,42.865512,42.422105,59.813875,12.683205,136.539781,0.983875,48.344890,40.672395,151.085397,138.515806,147.473621,137.694105,82.932267,137.154365,0.002046,0.015343,32.000000,-237.323763,137.776511,0.299065,13.542586,0.649157,187272.962200,0.903225,20.377680,16.329171,3.464578,68.656578,74.748243,88.215083,10.000000,48.891096,45.700000,50.599549,23.556962,12.030032
40.153147,49.697111,139.023672,152.841299,42.944778,42.413749,59.832114,12.683177,136.467365,0.984046,48.389435,40.669664,151.095987,138.448644,147.486883,137.622078,82.930538,137.083125,0.002087,0.015369,32.000000,-237.323758,137.708107,0.298679,13.538378,0.648973,187182.205223,0.901295,20.414419,16.289325,3.464295,68.658653,74.743980,88.221202,10.000000,48.871816,45.700000,50.696702,23.556962,12.030032
40.155717,49.723316,138.944475,152.836385,43.155218,42.413657,59.726567,12.681971,136.383089,0.984168,48.441375,40.673093,151.106205,138.364596,147.503549,137.535949,82.929347,136.997241,0.002084,0.015354,32.000000,-237.325115,137.622573,0.298817,13.535635,0.649086,187123.340235,0.901403,20.440659,16.255832,3.463423,68.662525,74.740392,88.230142,10.000000,48.826297,45.700000,50.805947,23.556962,12.030032
40.161501,49.743978,138.812106,152.827650,43.388696,42.413846,59.842296,12.681103,136.308603,1.178161,48.479785,40.677115,151.111187,138.296378,147.513943,137.464291,82.926470,136.926576,0.002042,0.015349,32.000000,-237.325947,137.536031,0.365708,13.534010,0.649031,187098.451981,0.901063,20.463225,16.223317,3.462336,68.665391,74.736006,88.236861,10.000000,48.762277,45.700000,50.891987,23.556962,12.030032
40.170894,49.768292,138.755270,152.811600,43.634095,42.413762,59.813258,12.681301,136.230695,0.928404,48.541062,40.689328,151.112424,138.214512,147.526107,137.378991,82.922077,136.843629,0.002081,0.015332,32.000000,-237.325781,137.488725,0.274937,13.533450,0.648867,187111.911402,0.902652,20.486291,16.183206,3.460142,68.666742,74.729678,88.245903,10.000000,48.696714,45.700000,50.993229,23.556962,12.030032
40.185865,49.794160,138.709416,152.795014,43.602320,42.425591,59.824363,12.681650,136.163513,0.920703,48.590474,40.703011,151.110626,138.145803,147.534740,137.310349,82.919556,136.772467,0.002084,0.015270,32.000000,-237.325516,137.423539,0.274477,13.527018,0.648394,187123.878015,0.900818,20.499890,16.152085,3.456348,68.667866,74.724910,88.254152,10.000000,48.682695,45.700000,51.068808,23.556962,12.030032
40.206074,49.823459,138.642895,152.770168,43.376337,42.450009,59.817865,12.682541,136.083086,0.920760,48.659987,40.720826,151.105648,138.066981,147.544662,137.230967,82.916232,136.689964,0.002081,0.015228,32.000000,-237.324597,137.340379,0.274920,13.522522,0.648104,187136.719469,0.901082,20.512734,16.116556,3.454125,68.668894,74.719684,88.262450,10.000000,48.634163,45.700000,51.152296,23.556962,12.030032
40.223772,49.853904,138.567152,152.745668,43.390495,42.470341,59.829286,12.682477,136.017323,0.920851,48.719067,40.742103,151.098586,137.999767,147.551017,137.164318,82.913126,136.623578,0.002039,0.015212,32.000000,-237.324576,137.270357,0.274671,13.516249,0.648231,187199.824745,0.900863,20.520325,16.084811,3.451697,68.669544,74.715114,88.268362,10.000000,48.584645,45.700000,51.216710,23.556962,12.030032
40.254938,49.891734,138.390023,152.710792,43.209452,42.494554,59.824060,12.682948,135.938975,0.921109,48.793614,40.777253,151.084888,137.924466,147.559051,137.082316,82.909706,136.540442,0.002044,0.015238,32.000000,-237.323910,137.189097,0.275002,13.514251,0.648313,187319.373273,0.901057,20.524960,16.048392,3.448307,68.672124,74.711765,88.276035,10.000000,48.470253,45.700000,51.283935,23.556962,12.030032
40.281370,49.926308,138.355233,152.677793,43.648442,42.522778,59.723086,12.682541,135.870004,0.921132,48.851788,40.805513,151.070627,137.862224,147.564433,137.012784,82.906737,136.476485,0.002081,0.015228,32.000000,-237.324240,137.123561,0.274825,13.513664,0.648419,187422.265449,0.900957,20.533814,16.019505,3.444907,68.675364,74.709234,88.281783,10.000000,48.410381,45.700000,51.332553,23.556962,12.030032
40.316518,49.967918,138.289713,152.632850,44.352405,42.547105,59.844064,12.682834,135.789657,1.051042,48.953279,40.840135,151.049742,137.786934,147.568076,136.934095,82.903365,136.396196,0.002082,0.015211,32.000000,-237.323896,137.028476,0.317520,13.508331,0.647794,187542.579804,0.900882,20.533641,15.982844,3.437840,68.680219,74.707810,88.288562,10.000000,48.357517,45.700000,51.384005,23.556962,12.030032
40.347041,50.010430,138.276654,152.592458,43.819419,42.567502,59.720154,12.683131,135.727596,0.929736,49.037754,40.869439,151.029898,137.725295,147.567955,136.867308,82.899455,136.330608,0.002040,0.015187,32.000000,-237.323716,136.969509,0.275959,13.503842,0.647782,187679.673313,0.902443,20.536002,15.954967,3.434720,68.685610,74.708100,88.292431,10.000000,48.346810,45.700000,51.418929,23.556962,12.030032
40.384411,50.064290,138.181126,152.539976,43.987655,42.591878,59.839794,12.684372,135.657258,0.912408,49.142399,40.905882,151.003181,137.655287,147.568439,136.795667,82.893637,136.257677,0.002044,0.015131,32.000000,-237.322550,136.898593,0.274037,13.495287,0.647695,187801.385450,0.900380,20.534801,15.919601,3.430101,68.690964,74.710309,88.297775,10.000000,48.298459,45.700000,51.455341,23.556962,12.030032
40.418988,50.111357,138.083511,152.493945,44.314175,42.632545,59.836054,12.684834,135.600196,0.912494,49.227515,40.943030,150.978563,137.598142,147.566110,136.736905,82.889995,136.201755,0.002079,0.015105,32.000000,-237.322121,136.838878,0.273325,13.491459,0.647781,187907.930830,0.902040,20.540159,15.891851,3.427182,68.694553,74.714060,88.301544,10.000000,48.298459,45.700000,51.478127,23.556962,12.030032
40.462724,50.167708,137.999705,152.436034,44.215138,42.681400,59.729434,12.686278,135.539626,0.912117,49.316253,40.984866,150.945944,137.534525,147.562534,136.672187,82.886191,136.135850,0.002085,0.015121,32.000000,-237.320782,136.780487,0.273461,13.485640,0.647721,188037.635351,0.899974,20.548558,15.862453,3.421645,68.696912,74.719797,88.303983,10.000000,47.900000,45.700000,51.495103,23.556962,12.030032
40.497191,50.210472,137.964215,152.385392,44.628989,42.722174,59.837103,12.687166,135.489288,1.057291,49.394169,41.018041,150.915785,137.489182,147.557963,136.627546,82.882597,136.086173,0.002077,0.015105,32.000000,-237.320010,136.550524,0.326677,13.486945,0.647701,188234.681729,0.900164,20.553594,15.839083,3.416303,68.698263,74.725073,88.305755,10.000000,47.907712,45.700000,51.504270,23.556962,12.030032
40.545494,50.262454,137.880923,152.324403,44.755182,42.762748,59.739250,12.687784,135.432663,1.675197,49.478664,41.067256,150.878910,137.438063,147.550249,136.579838,82.879004,136.036316,0.002033,0.015034,32.000000,-237.319447,136.518723,0.524462,13.483858,0.647835,188470.523901,0.901878,20.556818,15.811040,3.410539,68.700772,74.732306,88.305701,10.000000,47.830983,45.700000,51.503410,23.556962,12.030032
40.584011,50.303018,137.836206,152.272644,44.778556,42.803213,59.815710,12.689358,135.402470,1.695808,49.544964,41.105892,150.845451,137.407192,147.543285,136.545941,82.876404,136.002535,0.002070,0.015018,32.000000,-237.317891,136.487300,0.528865,13.481048,0.647804,188666.145601,0.900384,20.557746,15.790621,3.406760,68.703833,74.738538,88.305312,10.000000,47.775856,45.700000,51.498662,23.556962,12.030032
40.625721,50.349053,137.796727,152.210207,44.988542,42.851776,59.823262,12.691060,135.371191,1.695755,49.621317,41.145610,150.802426,137.377820,147.532849,136.511777,82.873311,135.971477,0.002072,0.015034,32.000000,-237.316086,136.459547,0.528522,13.474557,0.647600,188861.514090,0.901671,20.551143,15.770109,3.400647,68.706700,74.747295,88.303508,10.000000,47.727514,45.700000,51.487673,23.556962,12.030032
40.660241,50.385274,137.747745,152.159181,45.046511,42.876247,59.796639,12.692465,135.352922,1.695785,49.679422,41.180742,150.766979,137.358993,147.524120,136.491706,82.870834,135.947574,0.002032,0.015023,32.000000,-237.314713,136.436881,0.528655,13.472714,0.647656,189052.863173,0.900538,20.545030,15.756374,3.396318,68.709746,74.755896,88.301451,10.000000,47.655689,45.700000,51.474891,23.556962,12.030032
40.697185,50.423803,137.742388,152.100082,44.952180,42.904809,59.849427,12.693040,135.332267,1.695895,49.730672,41.219146,150.723530,137.341984,147.509110,136.473213,82.868153,135.925836,0.002027,0.015002,32.000000,-237.314113,136.420290,0.528766,13.469528,0.648002,189282.037755,0.900550,20.540556,15.744444,3.391859,68.710428,74.765344,88.295481,10.000000,47.621590,45.700000,51.457473,23.556962,12.030032
40.732250,50.456464,137.787081,152.043359,44.862200,42.929337,59.829307,12.694807,135.327863,1.437238,49.782556,41.258998,150.678688,137.334458,147.492785,136.463950,82.866011,135.912045,0.002042,0.015008,32.000000,-237.312477,136.439212,0.436923,13.470948,0.647808,189401.336419,0.900721,20.535007,15.735358,3.387775,68.710966,74.774874,88.287430,10.000000,47.603269,45.700000,51.436187,23.556962,12.030032
40.759366,50.481514,137.726123,151.999433,44.745553,42.949832,59.813074,12.695404,135.322144,1.285401,49.815542,41.285716,150.641972,137.329575,147.478392,136.461136,82.865095,135.903032,0.002057,0.015022,32.000000,-237.311965,136.435104,0.398703,13.467699,0.647878,189539.566769,0.899729,20.528862,15.727521,3.384568,68.712070,74.783712,88.280099,10.000000,47.560646,45.700000,51.417548,23.556962,12.030032
40.797054,50.507829,137.689961,151.950005,44.527531,42.973891,59.810024,12.696393,135.313665,1.673437,49.847984,41.328376,150.599218,137.329132,147.461626,136.461228,82.863730,135.900756,0.002034,0.015089,32.000000,-237.310816,136.269706,0.534379,13.470116,0.647876,189656.769574,0.899782,20.519148,15.722989,3.382752,68.713302,74.794557,88.272039,10.000000,47.488504,45.700000,51.384041,23.556962,12.030032
40.831027,50.523763,137.681491,151.909262,44.699337,42.994160,59.706168,12.696216,135.317320,1.937826,49.854719,41.362234,150.563072,137.336455,147.445212,136.465940,82.863071,135.903749,0.002030,0.015103,32.000000,-237.311023,136.403846,0.610843,13.470459,0.647736,189753.788142,0.899865,20.511451,15.719544,3.379006,68.714273,74.802996,88.265463,10.000000,47.455468,45.700000,51.347620,23.556962,12.030032
40.862366,50.531236,137.672830,151.868359,45.125796,43.018491,59.827095,12.695524,135.327130,1.937837,49.850281,41.394121,150.526764,137.347218,147.428811,136.474124,82.863207,135.911773,0.002042,0.015125,32.000000,-237.311904,136.416540,0.611073,13.471776,0.647320,189864.121865,0.899574,20.492279,15.719807,3.374998,68.714366,74.811360,88.258785,10.000000,47.400893,45.700000,51.309517,23.556962,12.030032
40.895729,50.534059,137.779370,151.820706,45.116697,43.067241,59.841237,12.695990,135.344626,1.937692,49.841314,41.426875,150.484372,137.363754,147.407175,136.493883,82.863163,135.930456,0.002066,0.015160,32.000000,-237.311570,136.437112,0.611022,13.474439,0.647084,189952.874743,0.900788,20.467234,15.721916,3.371982,68.714144,74.820285,88.250842,10.000000,47.425800,45.700000,51.261071,23.556962,12.030032
40.925361,50.533914,137.812369,151.782206,44.713537,43.092132,59.722515,12.696481,135.362430,1.937759,49.842072,41.453916,150.449939,137.382915,147.389206,136.512348,82.862924,135.950019,0.002031,0.015182,32.000000,-237.311144,136.458659,0.611005,13.476873,0.646888,190055.155400,0.898745,20.436931,15.725662,3.369184,68.712342,74.827720,88.243897,10.000000,47.428484,45.700000,51.216817,23.556962,12.030032
40.960463,50.537223,137.866337,151.739727,44.208754,43.140879,59.823409,12.696550,135.393758,1.797265,49.827507,41.491151,150.409588,137.404957,147.367657,136.540407,82.862465,135.977140,0.002030,0.015189,32.000000,-237.311131,136.513898,0.558869,13.482106,0.647416,190262.178305,0.898762,20.399563,15.734746,3.369041,68.708187,74.836359,88.235688,10.000000,47.419777,45.700000,51.156478,23.556962,12.030032
40.985628,50.535190,137.882237,151.704869,44.628823,43.181443,59.835760,12.697944,135.421292,1.418106,49.812977,41.515991,150.376887,137.431208,147.350863,136.570485,82.863387,136.007453,0.002030,0.015256,32.000000,-237.309625,136.562427,0.443124,13.484459,0.647350,190363.573776,0.900361,20.363742,15.744451,3.367408,68.703313,74.843192,88.230251,10.000000,47.393886,45.700000,51.106475,23.556962,12.030032
41.016798,50.530789,137.921110,151.665680,44.483515,43.230269,59.725107,12.699187,135.451130,1.406133,49.801094,41.548661,150.338665,137.461605,147.329780,136.601866,82.865773,136.041034,0.002053,0.015345,32.000000,-237.308335,136.594908,0.440746,13.483892,0.647516,190570.910835,0.899031,20.324815,15.758028,3.365839,68.697747,74.850856,88.223356,10.000000,47.401395,45.700000,51.041516,23.556962,12.030032
41.050245,50.527154,137.978587,151.630113,44.216848,43.258810,59.717529,12.699510,135.477424,1.678457,49.788062,41.583456,150.299947,137.492165,147.307151,136.633228,82.867014,136.070606,0.002020,0.015355,32.000000,-237.307963,136.465332,0.536977,13.488079,0.647688,190740.910026,0.899087,20.292521,15.771769,3.364161,68.690804,74.856907,88.215363,10.000000,47.394383,45.700000,50.968659,23.556962,12.030032
41.076484,50.523862,138.033736,151.601749,43.924905,43.279383,59.835151,12.698960,135.502817,1.930582,49.781431,41.611383,150.269687,137.522462,147.288800,136.665624,82.868582,136.105656,0.002015,0.015351,32.000000,-237.308597,136.415055,0.611199,13.494624,0.648125,190943.091971,0.901017,20.250657,15.785622,3.362552,68.686609,74.862157,88.209139,10.000000,47.419783,45.700000,50.903639,23.556962,12.030032
41.108744,50.520674,138.129437,151.568566,43.658303,43.303466,59.737620,12.699544,135.545745,1.785481,49.768796,41.640475,150.234015,137.560425,147.266379,136.705809,82.870373,136.146185,0.002017,0.015343,32.000000,-237.307776,136.634614,0.557698,13.496848,0.648062,191056.613595,0.900921,20.206846,15.798681,3.361212,68.681335,74.868091,88.201693,10.000000,47.449738,45.700000,50.823093,23.556962,12.030032
41.130373,50.515807,138.154293,151.541490,43.276367,43.332049,59.829624,12.700308,135.586608,1.226408,49.747929,41.661229,150.204391,137.596346,147.248438,136.738831,82.871571,136.178795,0.002036,0.015362,32.000000,-237.306912,136.654587,0.375922,13.498794,0.647866,191136.656223,0.898947,20.172052,15.814056,3.360408,68.676775,74.871644,88.196660,10.000000,47.421209,45.700000,50.755004,23.556962,12.030032
41.155932,50.502989,138.243452,151.510294,43.129506,43.356674,59.828204,12.701051,135.625411,1.146693,49.711554,41.685522,150.170271,137.639716,147.225618,136.782092,82.872170,136.222507,0.002032,0.015380,32.000000,-237.306224,136.693994,0.355393,13.502006,0.648002,191230.453658,0.900141,20.130156,15.831853,3.360099,68.670297,74.874245,88.189406,10.000000,47.482816,45.700000,50.670266,23.556962,12.030032
41.176270,50.488857,138.258128,151.486073,42.852440,43.377195,59.830353,12.700474,135.645034,1.146402,49.688167,41.705472,150.143701,137.672097,147.207449,136.819666,82.872650,136.257228,0.002026,0.015394,32.000000,-237.306873,136.708078,0.355505,13.511957,0.648098,191346.963784,0.898826,20.099351,15.846413,3.358936,68.665169,74.874960,88.184385,10.000000,47.460745,45.700000,50.599073,23.556962,12.030032
41.204502,50.476549,138.310348,151.458040,42.662497,43.401810,59.832943,12.699670,135.676808,1.657326,49.669884,41.733645,150.112574,137.712728,147.185643,136.862464,82.873752,136.299077,0.002026,0.015393,32.000000,-237.307769,136.811098,0.522032,13.517932,0.648256,191440.757186,0.898722,20.055896,15.866933,3.359016,68.658432,74.875330,88.178380,10.000000,47.484265,45.700000,50.505510,23.556962,12.030032
41.226027,50.471106,138.404304,151.435659,42.033934,43.422032,59.823255,12.700068,135.712681,1.677007,49.667408,41.754001,150.086917,137.747928,147.167602,136.898102,82.874923,136.335421,0.002049,0.015408,32.000000,-237.307470,136.845501,0.525664,13.525580,0.647810,191517.243869,0.898600,20.017395,15.883223,3.357714,68.654259,74.876335,88.174739,10.000000,47.499447,45.700000,50.423503,23.556962,12.030032
41.251213,50.467773,138.446320,151.410262,41.573041,43.446358,59.712334,12.699921,135.753202,1.676908,49.655126,41.776697,150.057773,137.791600,147.146737,136.941719,82.877683,136.379340,0.002066,0.015433,32.000000,-237.307445,136.887029,0.525835,13.525637,0.647646,191610.139993,0.898374,19.971276,15.902331,3.356681,68.649451,74.878082,88.171322,10.000000,47.535876,45.700000,50.325152,23.556962,12.030032
41.271482,50.462985,138.482142,151.390241,41.502730,43.466745,59.831717,12.700538,135.786550,1.676941,49.636726,41.798894,150.035323,137.828916,147.129975,136.979873,82.879603,136.417191,0.002035,0.015440,32.000000,-237.306992,136.921951,0.525507,13.526618,0.647621,191689.400017,0.898416,19.940064,15.918706,3.357207,68.645778,74.880638,88.170114,10.000000,47.524184,45.700000,50.239150,23.556962,12.030032
41.286021,50.451213,138.527270,151.366869,40.994933,43.491614,59.699765,12.699872,135.833708,1.409848,49.605551,41.813691,150.009228,137.874833,147.107945,137.025311,82.881043,136.465840,0.002038,0.015408,32.000000,-237.307812,137.118222,0.430445,13.528242,0.647759,191785.314301,0.899984,19.906594,15.937147,3.356176,68.641153,74.883021,88.168059,10.000000,47.539796,45.700000,50.141218,23.556962,12.030032
41.292565,50.439973,138.600701,151.349543,41.170057,43.512243,59.837317,12.700385,135.871176,1.034120,49.593151,41.823115,149.990118,137.910563,147.091480,137.063521,82.883774,136.503264,0.002039,0.015380,32.000000,-237.307306,137.039846,0.314768,13.530594,0.647838,191865.410010,0.898120,19.877564,15.953493,3.355395,68.637510,74.885051,88.167057,10.000000,47.590030,45.700000,50.067757,23.556962,12.030032
41.297689,50.432637,138.622081,151.333256,40.913225,43.532609,59.820510,12.700932,135.899703,1.101722,49.586223,41.830756,149.968022,137.956128,147.071436,137.109213,82.887059,136.547824,0.002039,0.015359,32.000000,-237.306596,137.059721,0.341571,13.535941,0.648073,191963.446868,0.900248,19.848407,15.975527,3.355307,68.632965,74.887059,88.166049,10.000000,47.591300,45.700000,49.979280,23.556962,12.030032
41.307733,50.430414,138.701791,151.321122,40.894685,43.532674,59.732314,12.700349,135.955175,1.544972,49.583107,41.843273,149.947748,137.998505,147.053629,137.151738,82.890979,136.589298,0.002006,0.015357,32.000000,-237.307089,137.062542,0.480577,13.533381,0.648431,192044.516452,0.898424,19.829344,15.990847,3.356553,68.628629,74.889140,88.164093,10.000000,47.631666,45.700000,49.884359,23.556962,12.030032
41.315723,50.431641,138.769700,151.313235,41.120232,43.540881,59.830640,12.700438,135.993482,1.554563,49.566120,41.857759,149.932106,138.034512,147.037849,137.189170,82.893675,136.623498,0.002002,0.015353,32.000000,-237.307009,137.098375,0.482206,13.535003,0.648473,192126.384917,0.898959,19.815883,16.009052,3.356655,68.626383,74.890970,88.161323,10.000000,47.657313,45.700000,49.805934,23.556962,12.030032
41.323278,50.423602,138.744770,151.304416,41.039088,43.540975,59.839737,12.700194,136.039124,1.554860,49.513390,41.867180,149.915110,138.084247,147.020303,137.236036,82.896785,136.670812,0.002025,0.015394,32.000000,-237.307233,137.148250,0.481937,13.541010,0.648756,192119.394279,0.900045,19.801656,16.025128,3.357768,68.624649,74.892723,88.155338,10.000000,47.658051,45.700000,49.710278,23.556962,12.030032
41.322918,50.405074,138.830331,151.298040,40.625216,43.540905,59.706770,12.700087,136.080515,1.554756,49.463800,41.869423,149.901120,138.126640,147.004885,137.276646,82.898354,136.710847,0.002041,0.015392,32.000000,-237.307306,137.189770,0.482221,13.542878,0.648950,192152.068180,0.898549,19.793335,16.038918,3.358762,68.623970,74.893396,88.149236,10.000000,47.704905,45.700000,49.635594,23.556962,12.030032
41.313708,50.377728,138.842042,151.293064,40.383259,43.541075,59.707914,12.699827,136.128901,1.554818,49.422042,41.859361,149.887957,138.179095,146.989293,137.326075,82.901792,136.761102,0.002022,0.015331,32.000000,-237.307504,137.238947,0.482142,13.546452,0.648431,192143.350561,0.898217,19.776270,16.058610,3.357545,68.625222,74.895905,88.143790,10.000000,47.702419,45.700000,49.558871,23.556962,12.030032
41.311150,50.359385,138.893357,151.292977,40.090765,43.525018,59.827160,12.700085,136.178039,1.404439,49.379441,41.857835,149.878465,138.224926,146.977081,137.368905,82.904142,136.805651,0.002018,0.015351,32.000000,-237.307230,137.363306,0.426708,13.552410,0.648650,192132.009342,0.900181,19.758172,16.076332,3.359645,68.626304,74.897726,88.138410,10.000000,47.739564,45.700000,49.491328,23.556962,12.030032
41.317647,50.333701,138.945926,151.297378,39.971648,43.524971,59.737305,12.700819,136.236447,1.030715,49.252905,41.865583,149.868818,138.282047,146.962529,137.420641,82.908055,136.856758,0.002036,0.015370,32.000000,-237.306542,137.579096,0.311967,13.554228,0.648618,192117.985532,0.900322,19.741831,16.097100,3.360677,68.627305,74.899622,88.129417,10.000000,47.752911,45.700000,49.402164,23.556962,12.030032
41.320916,50.284574,138.955790,151.301456,40.239912,43.524879,59.829170,12.701165,136.288363,1.030611,49.074644,41.872780,149.863377,138.333433,146.952288,137.470758,82.910674,136.908863,0.002051,0.015369,32.000000,-237.306239,137.634100,0.311999,13.556944,0.648297,192036.262274,0.898213,19.726545,16.116204,3.362128,68.627803,74.900507,88.121626,10.000000,47.757848,45.700000,49.322421,23.556962,12.030032
41.310079,50.197557,139.063636,151.304508,39.883992,43.524929,59.816599,12.700235,136.341731,1.112222,48.878024,41.864182,149.858833,138.397809,146.941540,137.534607,82.914300,136.975609,0.002051,0.015395,32.000000,-237.307221,137.677668,0.341382,13.556875,0.648274,192016.897937,0.899350,19.693097,16.136898,3.362871,68.629872,74.904330,88.112135,10.000000,47.860205,45.700000,49.247269,23.556962,12.030032
41.299935,50.128321,139.079898,151.309052,39.609136,43.516856,59.807261,12.699035,136.381560,1.542738,48.741994,41.853062,149.857030,138.448802,146.935217,137.585848,82.918121,137.029025,0.002017,0.015401,32.000000,-237.308447,137.798575,0.480240,13.552942,0.648045,191986.598379,0.897775,19.640064,16.159356,3.362844,68.632502,74.908755,88.105128,10.000000,47.844980,45.700000,49.186723,23.556962,12.030032
41.283802,50.053629,139.171987,151.318636,39.484322,43.508789,59.834893,12.699280,136.458296,1.560877,48.602577,41.836062,149.856323,138.512917,146.927594,137.644618,82.922011,137.090683,0.002018,0.015392,32.000000,-237.308062,137.878907,0.483462,13.554616,0.648475,191939.637722,0.898017,19.565996,16.187846,3.366337,68.635671,74.915037,88.095562,10.000000,47.894065,45.700000,49.121435,23.556962,12.030032
41.258853,49.997143,139.214760,151.330321,39.238997,43.488423,59.683608,12.699577,136.516748,1.105447,48.498307,41.810271,149.857466,138.563913,146.921100,137.695760,82.925229,137.142595,0.002031,0.015408,32.000000,-237.307740,137.871242,0.331575,13.556655,0.648639,191866.157139,0.898069,19.508883,16.209718,3.367557,68.638105,74.919756,88.087453,10.000000,47.949429,45.700000,49.079128,23.556962,12.030032
41.232518,49.945671,139.215016,151.345641,39.654148,43.468172,59.792205,12.698761,136.568317,1.030162,48.410867,41.785938,149.860906,138.614594,146.915560,137.744563,82.928364,137.192376,0.002023,0.015384,32.000000,-237.308374,137.922422,0.313408,13.556181,0.648903,191791.501436,0.897694,19.453476,16.235477,3.371104,68.639960,74.924076,88.078742,10.000000,47.961545,45.700000,49.046785,23.556962,12.030032
41.217426,49.890908,139.227672,151.370544,39.755782,43.443998,59.816046,12.698024,136.630686,1.030154,48.259061,41.776000,149.868204,138.674491,146.909069,137.801916,82.931125,137.254977,0.001993,0.015395,32.000000,-237.309198,137.988998,0.313630,13.565897,0.648946,191675.631701,0.900006,19.426825,16.257213,3.374179,68.640513,74.929441,88.068722,10.000000,47.978324,45.700000,48.994239,23.556962,12.030032
41.201123,49.829325,139.326768,151.391791,38.918536,43.433556,59.827758,12.697471,136.686113,1.030120,48.086927,41.757357,149.876786,138.729207,146.903988,137.857179,82.933709,137.313187,0.001990,0.015393,32.000000,-237.309603,138.043790,0.313899,13.571749,0.648976,191563.782820,0.898455,19.406860,16.278000,3.376340,68.641120,74.933058,88.059868,10.000000,48.026652,45.700000,48.952428,23.556962,12.030032
41.181792,49.751020,139.388669,151.411348,39.332379,43.413382,59.714212,12.697880,136.741112,1.030168,47.933803,41.737727,149.885627,138.784967,146.901763,137.911952,82.936462,137.364889,0.002002,0.015372,32.000000,-237.309118,138.097607,0.313499,13.575928,0.648323,191429.804327,0.897827,19.370161,16.305313,3.377884,68.641659,74.936941,88.051366,10.000000,48.084303,45.700000,48.919655,23.556962,12.030032
41.157809,49.666811,139.476532,151.438214,39.614166,43.388877,59.807703,12.696750,136.804218,1.217804,47.779280,41.708733,149.897394,138.843942,146.901720,137.972315,82.939239,137.421999,0.002042,0.015407,32.000000,-237.310343,138.135795,0.369658,13.584553,0.648410,191352.972300,0.897677,19.328097,16.330688,3.381625,68.641729,74.940993,88.042028,10.000000,48.157670,45.700000,48.882897,23.556962,12.030032
