OSU 80 Ton Compressor Load Stand
40.511493,49.730343,139.269374,152.087801,41.919971,42.742681,59.796114,12.698335,136.608886,0.657716,48.628169,41.035548,150.387626,138.652725,146.997495,137.777108,83.009572,137.263122,0.002037,0.015431,32.000000,-237.309403,137.869156,0.197831,13.565462,0.648332,188575.163394,0.899640,20.001917,16.246396,3.434876,68.675200,74.978662,88.074591,10.000000,48.200000,45.700000,49.926649,23.556962,11.990000
40.504887,49.736792,139.239486,152.104573,41.558312,42.726538,59.742133,12.697994,136.595039,0.657731,48.623524,41.029342,150.405600,138.640971,147.012351,137.766372,83.010768,137.248306,0.002076,0.015462,32.000000,-237.309795,137.854021,0.197765,13.561194,0.648447,188494.972732,0.900961,20.028742,16.239590,3.435906,68.672213,74.976132,88.063988,10.000000,48.200000,45.700000,49.978402,23.556962,11.990000
40.492944,49.734562,139.190911,152.123398,41.589473,42.726905,59.818421,12.699395,136.583370,0.657514,48.596128,41.018772,150.427141,138.631275,147.031089,137.753186,83.014139,137.236294,0.002056,0.015436,32.000000,-237.308463,137.842072,0.197865,13.555108,0.648320,188399.095964,0.899970,20.060265,16.230780,3.437774,68.668477,74.973248,88.051291,10.000000,48.200000,45.700000,50.041960,23.556962,11.990000
40.475573,49.721291,139.150177,152.139983,41.887425,42.727152,59.834342,12.699187,136.566100,0.657703,48.570307,40.992933,150.446095,138.614385,147.050051,137.736807,83.015203,137.221310,0.002027,0.015419,32.000000,-237.308788,137.825768,0.197845,13.556443,0.648280,188332.485407,0.900617,20.074728,16.222467,3.437597,68.664465,74.968761,88.035780,10.000000,48.200000,45.700000,50.114334,23.556962,11.990000
40.461832,49.710985,139.208320,152.156185,41.859191,42.727207,59.798975,12.698821,136.543536,0.879600,48.560194,40.980316,150.465563,138.598230,147.068736,137.725760,83.017737,137.206493,0.002025,0.015400,32.000000,-237.309019,137.762113,0.278541,13.554266,0.648563,188333.752616,0.899759,20.086989,16.213326,3.437412,68.659841,74.965984,88.017601,10.000000,48.200000,45.700000,50.188599,23.556962,11.990000
40.453437,49.705427,139.201991,152.172368,42.309168,42.718995,59.744070,12.698100,136.530951,1.193783,48.539128,40.970519,150.484415,138.583648,147.086214,137.708672,83.020348,137.189588,0.002066,0.015428,32.000000,-237.309627,137.738581,0.368272,13.555359,0.648587,188331.935178,0.899912,20.094801,16.205064,3.437880,68.658398,74.963563,87.997717,10.000000,48.200000,45.700000,50.257427,23.556962,11.990000
40.446170,49.698479,139.130335,152.184049,42.590368,42.719212,59.740762,12.698958,136.517566,1.193984,48.515528,40.969159,150.498631,138.572652,147.099962,137.697275,83.020715,137.178959,0.002076,0.015406,32.000000,-237.308698,137.727323,0.368325,13.553035,0.649104,188328.599784,0.900753,20.101178,16.195412,3.440485,68.657522,74.961438,87.979337,10.000000,48.200000,45.700000,50.316798,23.556962,11.990000
40.441251,49.689709,139.124631,152.196640,43.024301,42.719401,59.829653,12.698584,136.500081,1.193974,48.482003,40.963016,150.515819,138.554885,147.117494,137.679524,83.022885,137.161887,0.002033,0.015407,32.000000,-237.308986,137.709708,0.368276,13.558397,0.649020,188289.504726,0.901597,20.105814,16.184677,3.441042,68.656458,74.960056,87.958105,10.000000,48.200000,45.700000,50.384203,23.556962,11.980000
40.436945,49.682643,139.133162,152.205686,43.066187,42.719265,59.733915,12.699320,136.490272,1.190681,48.469384,40.957144,150.527652,138.543990,147.131611,137.668978,83.024798,137.148814,0.002034,0.015406,32.000000,-237.308196,137.704708,0.364973,13.554102,0.648958,188288.573629,0.901811,20.107692,16.179204,3.439889,68.655817,74.959158,87.940612,10.000000,48.200000,45.700000,50.441133,23.556962,11.980000
40.428820,49.681373,139.127178,152.215353,43.267395,42.719139,59.820370,12.699570,136.480310,0.797448,48.470859,40.953551,150.541161,138.523236,147.147758,137.651680,83.026456,137.133764,0.002081,0.015415,32.000000,-237.307766,137.729127,0.236838,13.555003,0.648741,188284.338642,0.900573,20.104897,16.168829,3.440166,68.655443,74.957339,87.922160,10.000000,48.200000,45.700000,50.514041,23.556962,11.980000
40.427329,49.685254,139.083989,152.223947,43.258566,42.719005,59.837870,12.699738,136.468474,0.791790,48.469425,40.955670,150.550578,138.506840,147.159518,137.636036,83.027376,137.116542,0.002042,0.015444,32.000000,-237.307651,137.716093,0.237185,13.546909,0.649027,188279.707470,0.902101,20.103061,16.160632,3.440744,68.654774,74.956205,87.907805,10.000000,48.200000,45.700000,50.569867,23.556962,11.980000
40.426847,49.689413,139.026521,152.233315,43.531814,42.719226,59.712287,12.698058,136.447071,0.791921,48.476418,40.956609,150.562252,138.485732,147.174107,137.614408,83.029128,137.096024,0.002034,0.015521,32.000000,-237.309256,137.693979,0.237066,13.543839,0.649081,188279.384941,0.900988,20.111663,16.151742,3.441287,68.653940,74.956635,87.892452,10.000000,48.200000,45.700000,50.636836,23.556962,11.980000
40.427185,49.696046,139.000463,152.240404,44.270775,42.718570,59.814814,12.698393,136.426907,0.791962,48.486294,40.953210,150.572335,138.468119,147.187009,137.595136,83.029640,137.079871,0.002038,0.015518,32.000000,-237.309016,137.675403,0.237311,13.545553,0.649335,188280.436042,0.900767,20.117357,16.142544,3.440346,68.652630,74.957323,87.878657,10.000000,48.200000,45.700000,50.701290,23.556962,11.980000
40.428284,49.702402,138.968814,152.244158,44.306002,42.718711,59.831696,12.697270,136.410720,0.800041,48.506490,40.954839,150.580760,138.448875,147.197422,137.578540,83.030121,137.067739,0.002058,0.015588,32.000000,-237.310072,137.645323,0.242654,13.539088,0.649277,188282.297857,0.902687,20.122100,16.130928,3.438965,68.652125,74.958454,87.868575,10.000000,48.200000,45.700000,50.754288,23.556962,11.980000
40.437200,49.712569,138.949730,152.246018,44.674832,42.718670,59.718704,12.696924,136.389505,1.254146,48.531549,40.968169,150.587318,138.430174,147.206751,137.564022,83.030246,137.051830,0.002032,0.015589,32.000000,-237.310545,137.611513,0.389472,13.537508,0.649094,188282.587859,0.901134,20.128323,16.122650,3.438292,68.652046,74.959883,87.858125,10.000000,48.200000,45.700000,50.801983,23.556962,11.980000
40.450459,49.726666,138.940848,152.244912,44.656003,42.718701,59.856574,12.696863,136.376424,1.016547,48.554432,40.980089,150.591088,138.411767,147.216345,137.541450,83.029765,137.030042,0.002033,0.015663,32.000000,-237.310651,137.626220,0.307415,13.534340,0.649277,188285.718190,0.900871,20.133344,16.116336,3.437416,68.652058,74.961914,87.848890,10.000000,48.200000,45.700000,50.848851,23.556962,11.980000
40.464188,49.739650,138.853512,152.239938,44.139678,42.718308,59.849723,12.697523,136.356906,1.010671,48.589034,40.997149,150.594113,138.389265,147.225219,137.519053,83.030794,137.005145,0.002040,0.015640,32.000000,-237.310012,137.604948,0.306796,13.528928,0.649164,188288.369645,0.902382,20.132678,16.108560,3.436186,68.654458,74.965001,87.844165,10.000000,48.200000,45.700000,50.896008,23.556962,11.980000
40.482567,49.755347,138.871423,152.231966,44.119981,42.721843,59.852420,12.696347,136.333609,1.010646,48.613178,41.013882,150.595271,138.363392,147.233018,137.492875,83.031716,136.980067,0.002082,0.015645,32.000000,-237.311068,137.583704,0.307103,13.529424,0.649101,188292.178317,0.900018,20.130671,16.098564,3.434840,68.657396,74.967677,87.843239,10.000000,48.200000,45.700000,50.933266,23.556962,11.980000
40.498872,49.766405,138.755821,152.219507,43.951243,42.745440,59.831359,12.695389,136.309601,1.010586,48.638502,41.030021,150.592886,138.336088,147.238069,137.467284,83.031752,136.955367,0.002060,0.015629,32.000000,-237.312006,137.556994,0.306697,13.537154,0.648836,188292.475736,0.899812,20.126983,16.085561,3.431516,68.660564,74.969214,87.844570,10.000000,48.200000,45.700000,50.969265,23.556962,11.980000
40.508720,49.778176,138.817229,152.206337,44.343259,42.765783,59.737171,12.694920,136.285364,1.010527,48.682932,41.038763,150.590271,138.308707,147.241356,137.445437,83.031852,136.929121,0.002039,0.015652,32.000000,-237.312448,137.533567,0.306768,13.538219,0.648686,188310.175976,0.899439,20.120369,16.072575,3.430401,68.665184,74.971248,87.847335,10.000000,48.200000,45.700000,51.002638,23.556962,11.980000
40.527231,49.805414,138.710291,152.188300,44.487552,42.777832,59.816181,12.693764,136.250047,1.361710,48.754059,41.062956,150.583776,138.278168,147.243665,137.412100,83.030882,136.899012,0.002039,0.015670,32.000000,-237.313559,137.456169,0.427145,13.537537,0.648001,188415.316706,0.899886,20.111639,16.060656,3.426165,68.670531,74.974245,87.851961,10.000000,48.200000,45.700000,51.035834,23.556962,11.980000
40.551721,49.836354,138.714702,152.171888,44.379834,42.785850,59.767415,12.692724,136.226797,1.547569,48.804037,41.091342,150.577290,138.253303,147.244569,137.383393,83.030353,136.874672,0.002078,0.015684,32.000000,-237.314588,137.425015,0.475911,13.533604,0.648366,188508.118862,0.901523,20.111462,16.047929,3.426848,68.675249,74.977304,87.857243,10.000000,48.200000,45.700000,51.047888,23.556962,11.980000
40.578333,49.870225,138.653057,152.148419,44.442178,42.809722,59.848839,12.692156,136.205230,1.202961,48.852377,41.119646,150.565664,138.226432,147.243191,137.356411,83.030346,136.843129,0.002059,0.015640,32.000000,-237.315269,137.444608,0.357544,13.530109,0.647932,188571.052498,0.900204,20.116246,16.034409,3.422644,68.680425,74.980570,87.864700,10.000000,48.200000,45.700000,51.060639,23.556962,11.990000
40.601390,49.893342,138.643573,152.125737,44.410198,42.838232,59.822840,12.692637,136.183667,1.011591,48.874431,41.143844,150.553955,138.203480,147.242283,137.334753,83.029642,136.820673,0.002038,0.015612,32.000000,-237.314806,137.430547,0.305700,13.528982,0.647948,188616.149886,0.900589,20.117496,16.023224,3.420686,68.681952,74.982615,87.870414,10.000000,48.200000,45.700000,51.068294,23.556962,11.990000
40.624331,49.912997,138.627316,152.095910,44.394204,42.862359,59.833619,12.691930,136.159793,1.011575,48.916739,41.164562,150.538242,138.179449,147.240734,137.305733,83.030685,136.794111,0.002027,0.015627,32.000000,-237.315390,137.402139,0.305399,13.528096,0.647895,188731.508128,0.899305,20.119116,16.008046,3.416923,68.684170,74.986356,87.878824,10.000000,48.200000,45.700000,51.075623,23.556962,11.990000
40.638147,49.927909,138.573689,152.075128,44.237907,42.878503,59.839731,12.691973,136.144818,1.011490,48.949477,41.181830,150.526609,138.161266,147.239136,137.290215,83.030784,136.776992,0.002037,0.015640,32.000000,-237.315318,137.388850,0.305693,13.527347,0.648033,188863.461725,0.899795,20.114304,15.997939,3.414749,68.685409,74.988243,87.884490,10.000000,48.200000,45.700000,51.082322,23.556962,11.990000
40.660539,49.954156,138.600982,152.043288,43.804139,42.902816,59.831991,12.692483,136.122721,1.033417,48.990233,41.207014,150.508565,138.139398,147.234011,137.265652,83.029993,136.756810,0.002079,0.015666,32.000000,-237.314719,137.345999,0.318726,13.525601,0.648067,188972.458291,0.899634,20.106184,15.984105,3.412421,68.687387,74.991120,87.893433,10.000000,48.200000,45.700000,51.086564,23.556962,11.990000
40.687116,49.972820,138.599155,152.016506,43.883727,42.923043,59.828328,12.693063,136.100235,1.619183,49.011906,41.230321,150.492411,138.122551,147.228406,137.249271,83.028627,136.738313,0.002037,0.015637,32.000000,-237.314297,137.282838,0.510418,13.522535,0.647958,189047.606620,0.899584,20.104374,15.975762,3.409941,68.688961,74.993213,87.898760,10.000000,48.200000,45.700000,51.079786,23.556962,11.990000
40.706292,49.986290,138.591502,151.987267,44.279599,42.943251,59.639239,12.692836,136.086794,1.672224,49.040676,41.251711,150.474203,138.110954,147.221715,137.235735,83.028792,136.721755,0.002035,0.015633,32.000000,-237.314558,137.272943,0.522842,13.523502,0.648219,189162.979505,0.899734,20.103527,15.966834,3.408734,68.689418,74.994804,87.902179,10.000000,48.200000,45.700000,51.074577,23.556962,11.990000
40.730904,50.003861,138.645490,151.951389,43.676550,42.967515,59.813903,12.693787,136.078926,1.672115,49.069598,41.272067,150.450928,138.102957,147.213537,137.226880,83.028867,136.707726,0.002073,0.015614,32.000000,-237.313627,137.265626,0.522495,13.523768,0.648294,189255.291154,0.899619,20.090051,15.959289,3.406463,68.689048,74.996611,87.905010,10.000000,48.200000,45.700000,51.063452,23.556962,11.990000
40.749373,50.015714,138.644450,151.922080,43.474910,42.988083,59.723198,12.693167,136.069696,1.672127,49.083373,41.294656,150.431375,138.089572,147.206480,137.217358,83.028386,136.694352,0.002080,0.015606,32.000000,-237.314228,137.255650,0.522648,13.519740,0.648262,189345.702872,0.902467,20.080340,15.951149,3.404670,68.688190,74.998191,87.907537,10.000000,48.200000,45.700000,51.053280,23.556962,11.990000
40.779073,50.024207,138.631972,151.887196,43.251873,43.012443,59.741269,12.693026,136.062834,1.671973,49.069575,41.327103,150.406459,138.081986,147.197368,137.208944,83.029071,136.683747,0.002075,0.015569,32.000000,-237.314376,137.244469,0.522499,13.527283,0.648483,189454.909369,0.899791,20.068173,15.944314,3.403938,68.686822,75.001048,87.909497,10.000000,48.200000,45.700000,51.031352,23.556962,12.000000
40.796409,50.020641,138.633445,151.857044,43.194465,43.032631,59.830107,12.694211,136.071062,1.325873,49.050906,41.343722,150.384975,138.082713,147.189433,137.205698,83.030376,136.678086,0.002032,0.015599,32.000000,-237.313110,137.284865,0.403102,13.524621,0.648722,189546.847519,0.901174,20.057717,15.938353,3.402370,68.685200,75.002929,87.909107,10.000000,48.200000,45.700000,51.014819,23.556962,12.000000
40.815292,50.009471,138.640602,151.820979,43.188664,43.057075,59.719301,12.693523,136.065708,1.167590,49.023362,41.364554,150.359584,138.080001,147.180333,137.204284,83.031669,136.671951,0.002045,0.015574,32.000000,-237.313694,137.280253,0.359827,13.529195,0.648245,189649.436187,0.900719,20.030354,15.932558,3.399586,68.682502,75.004794,87.906203,10.000000,48.200000,45.700000,50.994465,23.556962,12.000000
40.830909,49.997699,138.615552,151.792137,43.514338,43.077407,59.814181,12.693017,136.062883,1.167667,48.999491,41.381136,150.338958,138.081809,147.171129,137.204646,83.032712,136.671319,0.002047,0.015593,32.000000,-237.314185,137.272762,0.360113,13.530356,0.648411,189730.138124,0.899381,20.005868,15.928524,3.398178,68.679460,75.006107,87.901162,10.000000,48.200000,45.700000,50.976297,23.556962,12.000000
40.846398,49.983947,138.616068,151.759083,43.518640,43.101925,59.821438,12.693100,136.058203,1.195492,48.984982,41.395297,150.312682,138.081128,147.158903,137.203922,83.033082,136.670617,0.002021,0.015582,32.000000,-237.314223,137.243504,0.375640,13.529169,0.648287,189825.301253,0.901083,19.971919,15.924275,3.396781,68.675381,75.007218,87.891281,10.000000,48.200000,45.700000,50.954518,23.556962,12.000000
40.869289,49.978280,138.675860,151.728328,43.216649,43.106977,59.821948,12.694569,136.053930,1.689800,48.987397,41.420505,150.287242,138.077711,147.146637,137.205428,83.034636,136.670587,0.001997,0.015591,32.000000,-237.312704,137.212778,0.529685,13.524674,0.648179,189902.965463,0.899678,19.941314,15.922928,3.394868,68.672573,75.008799,87.880541,10.000000,48.200000,45.700000,50.924673,23.556962,11.990000
40.895476,49.976960,138.646803,151.704622,42.691917,43.119007,59.826349,12.695133,136.057397,1.700135,48.962629,41.448164,150.266292,138.085445,147.135881,137.207091,83.035791,136.677041,0.002009,0.015621,32.000000,-237.312194,137.213250,0.530022,13.527095,0.648346,189998.634110,0.899678,19.908887,15.922220,3.393593,68.669324,75.008747,87.869706,10.000000,48.200000,45.700000,50.887371,23.556962,11.990000
40.922475,49.963230,138.685726,151.674588,42.556578,43.135405,59.841209,12.695827,136.074705,1.575009,48.911139,41.474306,150.239615,138.097819,147.121169,137.218064,83.037222,136.683685,0.002029,0.015641,32.000000,-237.311511,137.253239,0.481655,13.532750,0.648520,190009.779610,0.899216,19.875633,15.920652,3.393156,68.665010,75.006846,87.855551,10.000000,48.200000,45.700000,50.841191,23.556962,11.990000
40.935770,49.937907,138.666032,151.643205,42.272737,43.172232,59.843527,12.696586,136.082419,1.168192,48.871842,41.480841,150.213605,138.109326,147.105557,137.230161,83.039281,136.689380,0.001988,0.015593,32.000000,-237.310791,137.283164,0.360554,13.532752,0.648068,190053.376994,0.898773,19.842768,15.922605,3.390272,68.662204,75.006093,87.842435,10.000000,48.200000,45.700000,50.804196,23.556962,11.990000
40.942144,49.922822,138.720418,151.623261,42.142903,43.172345,59.752925,12.696343,136.087887,1.162691,48.858081,41.487412,150.196479,138.117210,147.096330,137.235645,83.040402,136.694999,0.001987,0.015616,32.000000,-237.310919,137.290651,0.360726,13.531188,0.647761,190108.901372,0.898216,19.796532,15.924377,3.388987,68.660897,75.005355,87.834582,10.000000,48.200000,45.700000,50.782374,23.556962,11.990000
40.957363,49.908518,138.702024,151.591982,42.276619,43.188763,59.722787,12.696591,136.103026,1.162637,48.856487,41.500103,150.167644,138.129478,147.079256,137.246262,83.040646,136.707853,0.001998,0.015637,32.000000,-237.310503,137.297544,0.360584,13.535101,0.647994,190251.892412,0.898572,19.755209,15.925062,3.387405,68.657814,75.003812,87.819500,10.000000,48.200000,45.700000,50.738732,23.556962,11.990000
40.970198,49.907712,138.691606,151.572067,41.843047,43.209224,59.826018,12.695107,136.104665,1.299332,48.859804,41.516790,150.148547,138.135866,147.067079,137.254625,83.040922,136.712210,0.002033,0.015653,32.000000,-237.312023,137.271622,0.413549,13.535947,0.648156,190241.338322,0.899750,19.732452,15.926649,3.388206,68.657333,75.003329,87.808287,10.000000,48.200000,45.700000,50.705835,23.556962,11.990000
40.991970,49.906650,138.679666,151.549571,41.806095,43.231415,59.729225,12.695790,136.111091,1.692389,48.861363,41.534012,150.127214,138.145769,147.050267,137.266558,83.040088,136.715543,0.002028,0.015696,32.000000,-237.311275,137.268787,0.529716,13.536703,0.647888,190301.027625,0.900150,19.699841,15.932596,3.386498,68.656371,75.002244,87.792315,10.000000,48.200000,45.700000,50.652165,23.556962,11.990000
41.004603,49.903934,138.650996,151.530320,41.717764,43.251734,59.833577,12.695309,136.118906,1.686842,48.861406,41.545632,150.108896,138.151189,147.038842,137.275018,83.041044,136.720629,0.001988,0.015708,32.000000,-237.311772,137.290351,0.523231,13.539010,0.647924,190386.909256,0.898715,19.683595,15.934419,3.385183,68.655955,75.001569,87.779515,10.000000,48.200000,45.700000,50.612806,23.556962,11.989922
41.014271,49.900146,138.681948,151.507342,41.373987,43.276100,59.804929,12.694793,136.138913,1.089910,48.851603,41.550300,150.085697,138.164991,147.024058,137.289485,83.042927,136.731665,0.001986,0.015687,32.000000,-237.312277,137.361342,0.324985,13.541218,0.647843,190478.212055,0.900112,19.656356,15.936861,3.383093,68.655595,75.001084,87.764836,10.000000,48.200000,45.700000,50.565586,23.556962,11.989297
41.022753,49.893354,138.724991,151.490024,41.085569,43.296946,59.805643,12.694813,136.146216,1.036746,48.853444,41.562503,150.068895,138.170706,147.012554,137.296974,83.043387,136.741227,0.001995,0.015668,32.000000,-237.312185,137.365545,0.312408,13.543816,0.647726,190561.869501,0.898658,19.638456,15.938354,3.381352,68.656938,75.001476,87.754111,10.000000,48.200000,45.700000,50.530781,23.556962,11.988266
41.042918,49.893507,138.745212,151.471832,41.242905,43.321456,59.790032,12.695837,136.153717,1.036526,48.850645,41.587852,150.050144,138.176637,146.998479,137.310254,83.044216,136.748946,0.001960,0.015646,32.000000,-237.311237,137.370996,0.312559,13.546509,0.647955,190662.740067,0.899356,19.623050,15.941787,3.381310,68.659042,75.001577,87.742618,10.000000,48.200000,45.700000,50.472507,23.556962,11.987944
41.060995,49.893359,138.755851,151.456584,40.556838,43.341916,59.793257,12.695761,136.163170,1.036552,48.840920,41.607907,150.034673,138.188734,146.986941,137.319403,83.045020,136.760519,0.001956,0.015650,32.000000,-237.311262,137.381199,0.312324,13.552870,0.648166,190748.019626,0.899560,19.606066,15.945933,3.381660,68.661213,75.000785,87.733507,10.000000,48.200000,45.700000,50.418537,23.556962,11.987882
41.071272,49.887565,138.724618,151.439543,40.830295,43.362405,59.794161,12.695386,136.170368,1.036522,48.839315,41.614789,150.018434,138.194557,146.974347,137.330870,83.044702,136.768251,0.001955,0.015666,32.000000,-237.311684,137.391062,0.312259,13.549078,0.648185,190849.444579,0.899825,19.581997,15.948823,3.380491,68.663820,75.000271,87.726052,10.000000,48.200000,45.700000,50.368808,23.556962,11.987031
41.079892,49.884674,138.743708,151.418874,40.561629,43.386800,59.777764,12.695863,136.176650,1.036665,48.859640,41.624582,149.999832,138.201608,146.959770,137.343668,83.044888,136.778884,0.001989,0.015635,32.000000,-237.311217,137.400353,0.312505,13.552050,0.647950,190933.482817,0.899771,19.560143,15.953592,3.379262,68.667562,74.999469,87.720235,10.000000,48.200000,45.700000,50.314566,23.556962,11.986279
41.085300,49.891834,138.729394,151.403849,40.834253,43.407098,59.789552,12.694996,136.177148,1.291656,48.889640,41.631548,149.985362,138.201785,146.947598,137.347825,83.045062,136.780121,0.001993,0.015622,32.000000,-237.312241,137.353609,0.404564,13.548067,0.648151,191017.793277,0.899924,19.542012,15.957634,3.377656,68.670928,74.999342,87.717025,10.000000,48.200000,45.700000,50.271529,23.556962,11.987028
41.107731,49.908787,138.758813,151.388037,40.602419,43.431516,59.831468,12.696461,136.186939,1.570371,48.906763,41.648594,149.966853,138.209211,146.931142,137.358066,83.043356,136.789559,0.001987,0.015545,32.000000,-237.310654,137.359574,0.480895,13.555718,0.648312,191121.084884,0.900466,19.528774,15.962569,3.377412,68.673047,74.998352,87.713663,10.000000,48.200000,45.700000,50.201724,23.556962,11.989181
41.123457,49.917308,138.757025,151.374464,40.014706,43.452102,59.821838,12.696308,136.196182,1.556313,48.898106,41.664539,149.953397,138.214548,146.918867,137.368399,83.043819,136.795635,0.001992,0.015545,32.000000,-237.310710,137.380128,0.473289,13.556878,0.648680,191212.508269,0.900598,19.529445,15.962991,3.376619,68.676670,74.999480,87.715666,10.000000,48.200000,45.700000,50.139205,23.556962,11.990566
41.133509,49.915670,138.747778,151.355907,40.403116,43.476533,59.802798,12.696543,136.218291,1.072045,48.876206,41.673373,149.936517,138.231431,146.903723,137.385319,83.041336,136.808060,0.002017,0.015511,32.000000,-237.310389,137.438151,0.317111,13.557158,0.648486,191324.195840,0.899979,19.519486,15.969242,3.375492,68.679965,75.000699,87.719049,10.000000,48.200000,45.700000,50.072359,23.556962,11.990512
41.128751,49.909901,138.778163,151.340232,41.166556,43.488965,59.788454,12.695109,136.225985,1.038117,48.879146,41.668128,149.921962,138.239831,146.892065,137.395662,83.038988,136.815673,0.002025,0.015489,32.000000,-237.311673,137.449600,0.311244,13.559298,0.648513,191414.550950,0.900197,19.509145,15.971705,3.374158,68.683366,75.001811,87.722336,10.000000,48.200000,45.700000,50.029943,23.556962,11.989676
41.128179,49.911752,138.800264,151.324325,41.205258,43.500598,59.771890,12.695113,136.233105,1.038057,48.910852,41.667092,149.906703,138.249210,146.879928,137.403970,83.037439,136.825278,0.002011,0.015493,32.000000,-237.311575,137.458309,0.311404,13.551659,0.648667,191520.394745,0.900747,19.495454,15.980172,3.373108,68.687558,75.004732,87.727935,10.000000,48.200000,45.700000,49.978669,23.556962,11.989422
41.142950,49.925960,138.840686,151.315095,41.575840,43.500873,59.794033,12.694963,136.243024,1.038262,48.908999,41.682267,149.895189,138.254390,146.870826,137.420349,83.036416,136.835346,0.002014,0.015509,32.000000,-237.311746,137.466845,0.311504,13.549952,0.648934,191575.241497,0.901320,19.495391,15.986185,3.374237,68.691490,75.008045,87.732735,10.000000,48.200000,45.700000,49.920632,23.556962,11.991132
41.157329,49.929691,138.819962,151.305916,41.675170,43.521218,59.805220,12.695149,136.257872,1.038256,48.868248,41.696401,149.883578,138.267494,146.861588,137.435731,83.035449,136.851304,0.002024,0.015550,32.000000,-237.311547,137.477103,0.311487,13.553254,0.649567,191628.895465,0.901829,19.497929,15.992358,3.374822,68.694839,75.011157,87.736290,10.000000,48.200000,45.700000,49.855333,23.556962,11.992159
41.160862,49.909394,138.819964,151.291665,41.018250,43.537568,59.803929,12.695294,136.270776,1.038602,48.835577,41.697705,149.869523,138.279556,146.850371,137.452122,83.035158,136.866063,0.002016,0.015610,32.000000,-237.311484,137.497794,0.311357,13.554091,0.649615,191634.418734,0.901183,19.494426,15.998228,3.374592,68.699573,75.013301,87.740271,10.000000,48.200000,45.700000,49.789117,23.556962,11.989493
41.160045,49.894822,138.883008,151.279243,40.834917,43.537747,59.827154,12.696063,136.284678,1.049792,48.817070,41.697885,149.854778,138.295097,146.837153,137.470003,83.034614,136.884628,0.001982,0.015582,32.000000,-237.310659,137.518738,0.315219,13.552104,0.649473,191722.701827,0.901103,19.480923,16.006878,3.372910,68.703889,75.014200,87.744980,10.000000,48.200000,45.700000,49.729646,23.556962,11.987130
41.156733,49.887347,138.900248,151.271507,40.508355,43.518868,59.772175,12.696411,136.296005,1.166722,48.818642,41.695763,149.843246,138.308432,146.827194,137.484502,83.033826,136.902156,0.001977,0.015572,32.000000,-237.310522,137.509756,0.359203,13.554646,0.649586,191782.786566,0.901329,19.456393,16.014273,3.372620,68.707779,75.015708,87.750612,10.000000,48.200000,45.700000,49.684524,23.556962,11.985659
41.160096,49.889166,138.937378,151.266112,40.391313,43.499546,59.810758,12.696857,136.314855,1.299123,48.821306,41.699511,149.829782,138.325141,146.814807,137.503361,83.032102,136.921682,0.001995,0.015591,32.000000,-237.310131,137.529901,0.395902,13.557668,0.649919,191776.396813,0.900968,19.442801,16.023754,3.374219,68.710923,75.017799,87.757179,10.000000,48.200000,45.700000,49.622620,23.556962,11.985692
41.160749,49.890620,138.905095,151.263403,40.638496,43.499779,59.831600,12.695874,136.328823,1.299339,48.811133,41.699766,149.820572,138.338421,146.804505,137.519735,83.029870,136.936719,0.002026,0.015635,32.000000,-237.311018,137.545751,0.395937,13.556001,0.649618,191690.724842,0.901467,19.439294,16.032977,3.374909,68.712710,75.019350,87.762982,10.000000,48.200000,45.700000,49.572278,23.556962,11.985853
41.162494,49.885860,138.843376,151.261619,40.329806,43.495494,59.845652,12.696320,136.346540,1.299127,48.783391,41.701607,149.813150,138.359146,146.795531,137.537822,83.028816,136.954242,0.002014,0.015620,32.000000,-237.310607,137.566086,0.395965,13.557713,0.649283,191607.134565,0.900410,19.437083,16.044099,3.375536,68.715085,75.020855,87.770189,10.000000,48.200000,45.700000,49.519027,23.556962,11.985419
41.150434,49.867560,138.840584,151.260454,40.159846,43.471102,59.813612,12.695054,136.368592,1.299092,48.749454,41.685415,149.804018,138.383403,146.785158,137.557994,83.026956,136.976915,0.002012,0.015628,32.000000,-237.311909,137.593639,0.396077,13.559371,0.649233,191610.599200,0.900089,19.437754,16.053567,3.374698,68.716404,75.023224,87.780409,10.000000,48.200000,45.700000,49.471464,23.556962,11.982841
41.137667,49.849515,138.877528,151.261292,40.251849,43.450649,59.817881,12.694959,136.387131,1.298885,48.730420,41.663104,149.798388,138.401733,146.776724,137.575336,83.025499,136.999115,0.002035,0.015641,32.000000,-237.311896,137.614979,0.396188,13.559268,0.648808,191589.493864,0.899736,19.430905,16.063050,3.373055,68.716774,75.025537,87.788675,10.000000,48.200000,45.700000,49.437820,23.556962,11.980128
41.126645,49.837398,138.934414,151.265986,40.379508,43.430385,59.841472,12.694437,136.406461,1.298886,48.705607,41.655001,149.794337,138.420597,146.770263,137.593045,83.024630,137.018486,0.002066,0.015641,32.000000,-237.312496,137.633784,0.396026,13.552873,0.648506,191477.424172,0.899957,19.427057,16.075820,3.373976,68.716340,75.028707,87.797350,10.000000,48.200000,45.700000,49.403998,23.556962,11.977927
41.120338,49.820006,138.996928,151.274605,39.970767,43.406497,59.807977,12.695283,136.432119,1.298967,48.649184,41.644417,149.792743,138.448620,146.764621,137.618148,83.023040,137.043439,0.002055,0.015581,32.000000,-237.311608,137.661078,0.396036,13.555302,0.648504,191382.455956,0.899730,19.424315,16.087955,3.375921,68.716204,75.032805,87.807871,10.000000,48.200000,45.700000,49.358399,23.556962,11.975551
41.113267,49.794585,138.997889,151.281955,39.692795,43.386181,59.778317,12.695827,136.448071,1.639705,48.587876,41.637648,149.791872,138.475204,146.760220,137.638799,83.020857,137.069518,0.002022,0.015593,32.000000,-237.310915,137.661878,0.506811,13.558928,0.648876,191290.756621,0.899189,19.425412,16.098140,3.378209,68.715020,75.035895,87.815915,10.000000,48.200000,45.700000,49.322046,23.556962,11.972029
41.090193,49.757862,139.055311,151.291020,39.759191,43.362054,59.803871,12.695476,136.475813,1.315702,48.540004,41.610660,149.792411,138.499035,146.756085,137.662838,83.019621,137.097849,0.002021,0.015639,32.000000,-237.311300,137.717202,0.397128,13.559498,0.648709,191179.090381,0.899307,19.415584,16.111731,3.380248,68.714147,75.039800,87.825962,10.000000,48.200000,45.700000,49.292900,23.556962,11.966377
41.065293,49.737571,139.116251,151.301364,40.138843,43.341617,59.760850,12.695106,136.495899,1.305504,48.525751,41.588033,149.792934,138.523940,146.752781,137.678475,83.018120,137.119360,0.002033,0.015680,32.000000,-237.311790,137.740225,0.397128,13.562216,0.648296,191079.895471,0.899440,19.398645,16.126455,3.380852,68.712895,75.041654,87.832463,10.000000,48.200000,45.700000,49.281387,23.556962,11.964867
41.043141,49.726069,139.148544,151.319514,40.298941,43.317186,59.825368,12.696164,136.518678,1.305571,48.502846,41.560379,149.796322,138.549570,146.751704,137.701350,83.017376,137.144909,0.002023,0.015674,32.000000,-237.310837,137.764968,0.396848,13.567697,0.648417,190961.600715,0.899018,19.389602,16.141312,3.384148,68.709423,75.043543,87.840173,10.000000,48.200000,45.700000,49.265014,23.556962,11.964867
41.031341,49.715228,139.204583,151.337825,40.443467,43.297029,59.757737,12.697260,136.540352,1.305564,48.467974,41.548946,149.801962,138.570736,146.749866,137.721348,83.018466,137.163165,0.001987,0.015635,32.000000,-237.309954,137.783942,0.396716,13.574429,0.648554,190869.137135,0.899785,19.399194,16.153153,3.387684,68.706382,75.046580,87.846995,10.000000,48.200000,45.700000,49.246660,23.556962,11.964867
41.019807,49.696179,139.234025,151.361099,40.206834,43.272758,59.821687,12.696948,136.566132,1.305593,48.395631,41.536972,149.810686,138.595870,146.747889,137.745659,83.018669,137.186027,0.001981,0.015632,32.000000,-237.310423,137.813535,0.396842,13.571987,0.648373,190762.475816,0.898808,19.414291,16.166179,3.390300,68.702368,75.049598,87.855080,10.000000,48.200000,45.700000,49.221968,23.556962,11.990000
40.994717,49.668709,139.253880,151.379956,40.025197,43.252400,59.715089,12.697027,136.586349,1.305442,48.349561,41.510843,149.818066,138.617876,146.746383,137.769456,83.018132,137.211895,0.002005,0.015674,32.000000,-237.310347,137.837665,0.396793,13.575204,0.648117,190670.692267,0.899662,19.417623,16.173862,3.392640,68.696947,75.050743,87.860425,10.000000,48.200000,45.700000,49.214522,23.556962,11.990000
40.954254,49.645132,139.277876,151.403995,39.544993,43.228037,59.557293,12.696821,136.604087,1.305430,48.378073,41.472982,149.829317,138.636682,146.745608,137.785979,83.018007,137.229567,0.002030,0.015696,32.000000,-237.310571,137.858449,0.396773,13.579311,0.648131,190556.823262,0.898426,19.412431,16.184646,3.394312,68.689371,75.052635,87.865608,10.000000,48.200000,45.700000,49.231937,23.556962,11.990000
40.933657,49.657267,139.280852,151.430889,39.628720,43.207828,59.757523,12.696366,136.616510,1.305286,48.389915,41.456283,149.842434,138.653621,146.746549,137.803529,83.017395,137.243468,0.002026,0.015672,32.000000,-237.311029,137.872591,0.396849,13.579203,0.648074,190460.246138,0.900140,19.415114,16.197610,3.396874,68.682356,75.055828,87.870466,10.000000,48.200000,45.700000,49.236860,23.556962,11.990000
40.923589,49.658941,139.295616,151.464357,40.230441,43.183205,59.731601,12.697131,136.639940,1.305223,48.335657,41.442920,149.860312,138.676599,146.749149,137.827493,83.017161,137.269468,0.002046,0.015631,32.000000,-237.310292,137.894886,0.396921,13.577725,0.648174,190352.165177,0.902928,19.440194,16.206226,3.400816,68.674152,75.059535,87.875454,10.000000,48.200000,45.700000,49.228304,23.556962,11.990000
40.904029,49.631883,139.265075,151.494206,40.081666,43.174954,59.716176,12.696083,136.664996,1.066307,48.264773,41.417177,149.878589,138.699498,146.752493,137.850598,83.018713,137.293483,0.002073,0.015615,32.000000,-237.311298,137.933955,0.318460,13.577333,0.648217,190276.575519,0.900001,19.477110,16.213516,3.402600,68.665926,75.062965,87.878938,10.000000,48.200000,45.700000,49.227902,23.556962,11.990000
40.887628,49.603165,139.291848,151.517556,40.747205,43.175049,59.850252,12.696248,136.680503,1.276254,48.208086,41.403586,149.895030,138.721762,146.756774,137.868994,83.020537,137.311610,0.002066,0.015580,32.000000,-237.311174,137.921321,0.392332,13.581728,0.648134,190172.369206,0.900123,19.490901,16.226239,3.403798,68.659074,75.065675,87.880462,10.000000,48.200000,45.700000,49.234404,23.556962,11.990000
40.865373,49.568045,139.313485,151.544944,40.488579,43.155068,59.834174,12.695547,136.698747,1.300388,48.153343,41.389630,149.915889,138.738927,146.765086,137.888536,83.022966,137.334874,0.002045,0.015555,32.000000,-237.312044,137.940499,0.396881,13.583144,0.648158,190126.187374,0.900587,19.487393,16.236220,3.404679,68.652401,75.069362,87.879485,10.000000,48.200000,45.700000,49.245950,23.556962,11.990000
40.851861,49.547628,139.374289,151.562656,40.700727,43.138862,59.733694,12.696213,136.711053,1.300467,48.127808,41.376937,149.928825,138.747328,146.770663,137.902478,83.023750,137.347275,0.002030,0.015586,32.000000,-237.311316,137.951825,0.396670,13.585411,0.648247,190114.306096,0.898896,19.478425,16.243101,3.406699,68.647658,75.071809,87.877699,10.000000,48.200000,45.700000,49.255825,23.556962,11.990000
40.830996,49.525049,139.403686,151.589156,40.739040,43.134794,59.816156,12.695903,136.724235,1.300579,48.106495,41.356767,149.948236,138.764967,146.780274,137.919882,83.025466,137.364783,0.002051,0.015602,32.000000,-237.311645,137.960336,0.396912,13.585191,0.648239,190011.988513,0.899170,19.470117,16.251843,3.409084,68.640290,75.074929,87.874239,10.000000,48.200000,45.700000,49.271455,23.556962,11.990000
40.814767,49.513761,139.484129,151.611504,40.693050,43.134899,59.748559,12.696296,136.734071,1.301018,48.099555,41.346741,149.964736,138.777235,146.787510,137.932055,83.027035,137.377579,0.002029,0.015603,32.000000,-237.311302,137.971250,0.396707,13.587030,0.648283,189932.924503,0.900620,19.465983,16.257012,3.411700,68.634658,75.076493,87.870046,10.000000,48.200000,45.700000,49.287611,23.556962,11.990000
40.797383,49.506988,139.455594,151.638449,41.094508,43.134749,59.759964,12.697150,136.741723,1.301021,48.108558,41.331839,149.985016,138.786875,146.796751,137.942224,83.028664,137.387749,0.001999,0.015575,32.000000,-237.310566,137.981224,0.396919,13.583358,0.648621,189907.722705,0.899739,19.468560,16.263701,3.414163,68.629016,75.078656,87.864148,10.000000,48.200000,45.700000,49.306577,23.556962,11.990000
40.778693,49.508549,139.482749,151.666293,41.676078,43.134749,59.824924,12.697483,136.750708,1.301206,48.130635,41.315363,150.004926,138.794283,146.805256,137.953519,83.031110,137.394728,0.001997,0.015641,32.000000,-237.310351,137.990095,0.397089,13.584488,0.649075,189905.668541,0.901122,19.476841,16.268274,3.417492,68.622842,75.080198,87.856451,10.000000,48.200000,45.700000,49.330662,23.556962,11.990000
40.762369,49.514757,139.415050,151.689831,42.229561,43.126464,59.808121,12.696377,136.761391,1.032187,48.159232,41.299384,150.021958,138.799420,146.811932,137.959599,83.034113,137.397981,0.002022,0.015595,32.000000,-237.311668,138.038367,0.298283,13.583733,0.649382,189905.306100,0.901347,19.491040,16.271527,3.418248,68.618992,75.081275,87.849607,10.000000,48.200000,45.700000,49.352090,23.556962,11.990000
40.743789,49.526618,139.389356,151.718189,41.674460,43.106043,59.811645,12.695984,136.765373,0.760469,48.183621,41.282114,150.042643,138.809583,146.820624,137.965166,83.037843,137.399281,0.002050,0.015621,32.000000,-237.312102,138.042259,0.227305,13.583494,0.649722,189909.935711,0.900820,19.515155,16.272431,3.420481,68.614956,75.081959,87.842150,10.000000,48.200000,45.700000,49.383033,23.556962,11.990000
40.731414,49.530922,139.400900,151.745670,42.129325,43.081730,59.825532,12.695876,136.769088,0.760451,48.201687,41.270525,150.063902,138.810222,146.831216,137.966682,83.041398,137.400822,0.002042,0.015620,32.000000,-237.311963,138.043320,0.226801,13.578888,0.649632,189879.307832,0.901306,19.541067,16.270988,3.420190,68.610720,75.083235,87.837265,10.000000,48.200000,45.700000,49.408425,23.556962,11.990000
40.721402,49.533399,139.408452,151.767200,42.257685,43.061261,59.750323,12.694883,136.767922,0.760446,48.216412,41.266064,150.081434,138.811191,146.838924,137.968020,83.044189,137.400656,0.002039,0.015618,32.000000,-237.312737,138.044760,0.227152,13.576533,0.649538,189798.397806,0.901299,19.575365,16.267883,3.421119,68.608427,75.084396,87.832454,10.000000,48.200000,45.700000,49.430053,23.556962,11.990000
40.703610,49.538863,139.347313,151.790571,42.000200,43.036560,59.837748,12.694566,136.764320,0.760328,48.264141,41.250046,150.102270,138.812147,146.848710,137.963752,83.047140,137.403081,0.002069,0.015618,32.000000,-237.313087,138.045262,0.227630,13.575452,0.649632,189694.671892,0.900889,19.594616,16.265068,3.422442,68.606149,75.083357,87.826801,10.000000,48.200000,45.700000,49.465002,23.556962,11.990000
40.690184,49.550990,139.347068,151.809755,41.895141,43.016199,59.728206,12.694440,136.759312,0.790767,48.309459,41.237229,150.119119,138.811099,146.855341,137.961523,83.048987,137.403536,0.002091,0.015577,32.000000,-237.313184,138.029731,0.240978,13.577231,0.649622,189606.473025,0.901841,19.609189,16.262198,3.423469,68.604465,75.082047,87.820072,10.000000,48.200000,45.700000,49.495216,23.556962,11.990000
40.683626,49.569325,139.320070,151.832710,41.686818,42.991702,59.833790,12.694696,136.744705,1.404386,48.352329,41.231831,150.140082,138.808314,146.864039,137.953613,83.051956,137.399530,0.002070,0.015501,32.000000,-237.312900,137.968316,0.444530,13.573941,0.649344,189503.885657,0.900446,19.636155,16.260409,3.423463,68.604369,75.081686,87.811865,10.000000,48.200000,45.700000,49.526961,23.556962,11.990000
40.681700,49.582045,139.306628,151.850534,41.904161,42.971255,59.750349,12.694606,136.745111,1.555543,48.362548,41.228148,150.158834,138.805706,146.872288,137.947597,83.054707,137.398392,0.002043,0.015491,32.000000,-237.312806,137.965847,0.481517,13.571123,0.649175,189423.329233,0.902022,19.664513,16.258782,3.424587,68.606774,75.081013,87.806186,10.000000,48.200000,45.700000,49.545314,23.556962,11.990000
40.673650,49.584325,139.242484,151.865356,42.405618,42.950889,59.431042,12.693902,136.744146,1.555708,48.372154,41.216830,150.175592,138.803245,146.880820,137.937986,83.057601,137.398169,0.002036,0.015521,32.000000,-237.313550,137.959912,0.481292,13.580409,0.648991,189324.969646,0.900117,19.690777,16.253888,3.424475,68.609156,75.078229,87.800622,10.000000,48.200000,45.700000,49.571191,23.556962,11.990000
40.657466,49.588621,139.275634,151.879293,42.471411,42.930452,59.711349,12.693720,136.738267,1.555635,48.418639,41.206042,150.191742,138.796145,146.890575,137.930234,83.061007,137.394028,0.002067,0.015517,32.000000,-237.313558,137.953775,0.481192,13.579802,0.648812,189240.302167,0.901022,19.705826,16.250592,3.424307,68.613130,75.074718,87.796621,10.000000,48.200000,45.700000,49.607173,23.556962,11.990000
40.640347,49.618147,139.337867,151.900904,42.705860,42.902139,59.755148,12.694677,136.731433,1.391022,48.505974,41.193531,150.213201,138.781254,146.905862,137.913913,83.064352,137.378631,0.002031,0.015544,32.000000,-237.312474,137.978175,0.418688,13.575192,0.647942,189151.841633,0.905633,19.717840,16.247592,3.423408,68.619647,75.066777,87.793861,10.000000,48.200000,45.700000,49.658425,23.556962,11.990000
40.625375,49.642490,139.225011,151.917461,42.718037,42.881904,59.814394,12.694229,136.726511,0.813073,48.555431,41.177669,150.228684,138.768945,146.917048,137.907121,83.067439,137.367660,0.002016,0.015578,32.000000,-237.312800,138.007872,0.236362,13.570777,0.648040,189066.288135,0.901352,19.741710,16.242198,3.425586,68.624900,75.061656,87.795214,10.000000,48.200000,45.700000,49.698326,23.556962,11.990000
40.609533,49.668132,139.261489,151.938966,43.019008,42.857397,59.729087,12.695447,136.714475,0.764393,48.617555,41.157020,150.248026,138.760741,146.927369,137.894066,83.070758,137.351108,0.002042,0.015537,32.000000,-237.311545,137.990519,0.227070,13.568425,0.648389,188960.005709,0.900577,19.791950,16.231463,3.428560,68.631541,75.054623,87.800069,10.000000,48.200000,45.700000,49.749101,23.556962,11.990000
40.600350,49.691070,139.217278,151.958282,43.109290,42.836858,59.760655,12.696094,136.701112,0.764444,48.662935,41.146805,150.264934,138.752393,146.936677,137.880631,83.075439,137.341311,0.002054,0.015539,32.000000,-237.310821,137.977522,0.227621,13.570306,0.648130,188885.832786,0.899677,19.834411,16.223109,3.427046,68.636993,75.049120,87.807096,10.000000,48.200000,45.700000,49.787577,23.556962,11.990000
40.591686,49.714540,139.255890,151.981064,43.536270,42.812489,59.746737,12.696460,136.689818,0.764683,48.686776,41.137566,150.284716,138.734999,146.945919,137.864191,83.079924,137.327527,0.002041,0.015578,32.000000,-237.310356,137.969108,0.227492,13.568184,0.648294,188793.787934,0.900888,19.879234,16.211845,3.429281,68.643839,75.041796,87.815147,10.000000,48.200000,45.700000,49.834217,23.556962,11.990000
40.588219,49.723617,139.132791,151.997621,43.683503,42.792053,59.730225,12.696710,136.671413,1.060934,48.690710,41.133331,150.302012,138.722888,146.956331,137.853497,83.084317,137.316040,0.002040,0.015549,32.000000,-237.310065,137.910730,0.334587,13.571730,0.647901,188714.860308,0.900255,19.913291,16.202459,3.428967,68.650852,75.036484,87.824143,10.000000,48.200000,45.700000,49.870595,23.556962,11.990000
40.582134,49.724204,139.156267,152.011435,43.212106,42.771679,59.544395,12.695227,136.660799,1.452950,48.670918,41.125193,150.317579,138.711397,146.967015,137.843560,83.087590,137.305351,0.002070,0.015552,32.000000,-237.311413,137.875734,0.455622,13.568693,0.647954,188618.884321,0.900216,19.947255,16.191358,3.430651,68.656482,75.029423,87.832830,10.000000,48.200000,45.700000,49.907091,23.556962,11.990000
40.570360,49.716356,139.127147,152.022297,43.549565,42.751061,59.736604,12.695137,136.651939,1.461833,48.666735,41.115380,150.332438,138.701622,146.978823,137.833723,83.091284,137.295688,0.002080,0.015521,32.000000,-237.311401,137.869044,0.455405,13.564374,0.647078,188531.486491,0.900139,19.960531,16.181449,3.427911,68.662396,75.022210,87.842800,10.000000,48.200000,45.700000,49.951966,23.556962,11.990000
40.557534,49.714348,139.189756,152.035753,42.915885,42.730687,59.814605,12.694350,136.642469,1.461989,48.666915,41.105860,150.349571,138.687754,146.992761,137.819669,83.094003,137.286068,0.002080,0.015544,32.000000,-237.312143,137.859393,0.456010,13.567117,0.647098,188441.153109,0.902666,19.968489,16.173042,3.429003,68.667143,75.012320,87.855174,10.000000,48.200000,45.700000,50.006382,23.556962,11.990000
40.550079,49.714312,139.235271,152.050131,43.197712,42.726543,59.846900,12.694440,136.636768,1.462042,48.658754,41.101364,150.366209,138.679872,147.007450,137.811459,83.096198,137.282343,0.002041,0.015528,32.000000,-237.312153,137.851327,0.455718,13.568533,0.647041,188346.576479,0.899593,19.974906,16.164708,3.429281,68.670997,75.003638,87.868378,10.000000,48.200000,45.700000,50.060623,23.556962,11.990000
40.542676,49.709830,139.251823,152.061474,43.247257,42.726554,59.702428,12.694264,136.632149,1.462415,48.626029,41.097694,150.379938,138.672799,147.018512,137.812034,83.098003,137.282824,0.002039,0.015563,32.000000,-237.312409,137.849343,0.456012,13.562373,0.647031,188257.144443,0.898295,19.988443,16.157368,3.431909,68.673656,74.996773,87.878822,10.000000,48.200000,45.700000,50.104991,23.556962,11.990000
40.536270,49.693586,139.273721,152.071576,43.007822,42.726520,59.744015,12.694052,136.629268,1.462288,48.586952,41.088833,150.393862,138.668637,147.029337,137.808182,83.100276,137.278406,0.002070,0.015587,32.000000,-237.312743,137.846461,0.456010,13.555440,0.647185,188239.284873,0.897902,19.997443,16.153386,3.433662,68.676653,74.989882,87.889741,10.000000,48.200000,45.700000,50.150329,23.556962,11.990000
40.524838,49.670684,139.229944,152.083368,42.910223,42.726651,59.826222,12.694210,136.622095,1.462704,48.547008,41.078084,150.409152,138.658263,147.042299,137.803678,83.103048,137.275221,0.002044,0.015616,32.000000,-237.312482,137.838845,0.456039,13.559113,0.647651,188237.911522,0.900243,20.001936,16.151811,3.434697,68.679004,74.983440,87.904176,10.000000,48.200000,45.700000,50.209609,23.556962,11.990000
40.516732,49.654798,139.214998,152.093836,42.762593,42.726635,59.823000,12.694641,136.612760,1.462620,48.519692,41.068427,150.421436,138.650275,147.054581,137.799629,83.104981,137.268336,0.002034,0.015629,32.000000,-237.311992,137.831978,0.455829,13.559147,0.648128,188229.096309,0.899732,19.993458,16.147416,3.435780,68.679935,74.980146,87.916497,10.000000,48.200000,45.700000,50.257869,23.556962,11.990000
40.507871,49.638381,139.224691,152.105919,43.267591,42.726800,59.757453,12.693590,136.614075,1.048314,48.492229,41.065972,150.435320,138.642342,147.069411,137.793468,83.107904,137.262541,0.002021,0.015634,32.000000,-237.313199,137.884096,0.309398,13.559773,0.647923,188218.308628,0.898720,19.984418,16.143114,3.435669,68.677826,74.976531,87.932116,10.000000,48.200000,45.700000,50.319232,23.556962,11.990000
40.501143,49.620765,139.220501,152.117161,43.551718,42.726541,59.743588,12.694002,136.603807,0.672081,48.443949,41.057849,150.447286,138.637412,147.083280,137.787479,83.109736,137.255145,0.002051,0.015662,32.000000,-237.312755,137.885032,0.201593,13.560256,0.647954,188210.573162,0.898926,19.978364,16.137874,3.435988,68.674577,74.972715,87.947274,10.000000,48.200000,45.700000,50.377802,23.556962,11.990000
40.495222,49.599667,139.300149,152.124959,43.920255,42.726312,59.837124,12.694347,136.588422,0.854912,48.412053,41.054754,150.457163,138.628726,147.094529,137.782100,83.111560,137.246868,0.002073,0.015684,32.000000,-237.312321,137.838336,0.271840,13.559039,0.648074,188202.675619,0.900090,19.972696,16.132169,3.436979,68.671841,74.971436,87.960136,10.000000,48.200000,45.700000,50.429617,23.556962,11.990000
40.495243,49.579215,139.272440,152.132265,44.097844,42.726312,59.806022,12.694651,136.575468,1.195938,48.378976,41.052307,150.468566,138.621577,147.105690,137.775886,83.112698,137.236204,0.002045,0.015713,32.000000,-237.312149,137.817330,0.371187,13.554205,0.648100,188192.524382,0.900415,19.963243,16.126783,3.437446,68.667373,74.970974,87.974576,10.000000,48.200000,45.700000,50.482905,23.556962,11.990000
40.493896,49.562923,139.258151,152.137589,44.078244,42.726512,59.826259,12.693969,136.563543,1.200378,48.353919,41.052548,150.478386,138.614677,147.115038,137.768432,83.112844,137.223569,0.002059,0.015688,32.000000,-237.312824,137.806675,0.371224,13.553276,0.648512,188180.391890,0.899096,19.949330,16.120983,3.439916,68.660520,74.971832,87.987673,10.000000,48.200000,45.700000,50.538910,23.556962,11.980000
40.494351,49.552502,139.317272,152.140714,43.724458,42.726391,59.741820,12.694483,136.554962,1.200808,48.339508,41.052552,150.486616,138.610102,147.123996,137.757743,83.112664,137.216468,0.002078,0.015691,32.000000,-237.312400,137.799090,0.371322,13.556122,0.648596,188168.445090,0.899515,19.928852,16.114724,3.439230,68.655067,74.973063,87.996453,10.000000,48.200000,45.700000,50.582971,23.556962,11.980000
