OSU 80 Ton Compressor Load Stand
40.494951,49.545946,139.318598,152.142289,44.076775,42.726396,59.637055,12.692866,136.540405,1.200457,48.325814,41.052050,150.494350,138.591316,147.133598,137.742059,83.111838,137.204382,0.002086,0.015717,32.000000,-237.313922,137.788162,0.371738,13.557142,0.648580,188160.627126,0.899209,19.914195,16.108507,3.438991,68.647563,74.974468,88.003956,10.000000,48.200000,45.700000,50.636125,23.556962,11.980000
40.491853,49.542764,139.329558,152.141655,44.120872,42.726585,59.741425,12.692892,136.529203,1.200679,48.325655,41.051647,150.500023,138.578306,147.141218,137.729557,83.111039,137.194212,0.002071,0.015710,32.000000,-237.313907,137.779963,0.371127,13.554384,0.648644,188154.633398,0.900442,19.903221,16.105276,3.440412,68.642061,74.975944,88.007705,10.000000,48.200000,45.700000,50.683275,23.556962,11.980000
40.497517,49.544245,139.301657,152.139921,44.252555,42.726708,59.575167,12.692152,136.514561,1.200253,48.331889,41.058590,150.505539,138.564880,147.150979,137.712599,83.109436,137.180680,0.002047,0.015712,32.000000,-237.314631,137.764886,0.371247,13.555104,0.648578,188151.537636,0.901995,19.895938,16.100295,3.440394,68.636224,74.978017,88.009757,10.000000,48.200000,45.700000,50.732980,23.556962,11.980000
40.501479,49.551514,139.288414,152.136759,44.129761,42.726750,59.747870,12.690845,136.496299,1.392889,48.354831,41.064950,150.508113,138.547609,147.157578,137.694668,83.108134,137.158756,0.002081,0.015737,32.000000,-237.315856,137.746594,0.425464,13.558434,0.648803,188152.170990,0.900490,19.896516,16.096207,3.440928,68.629301,74.979694,88.009015,10.000000,48.200000,45.700000,50.781086,23.556962,11.980000
40.507111,49.569595,139.253407,152.132466,44.346857,42.734637,59.751506,12.692505,136.481978,1.037550,48.412645,41.069093,150.510067,138.532557,147.164133,137.669919,83.107834,137.143055,0.002051,0.015790,32.000000,-237.314262,137.751623,0.311436,13.559658,0.648576,188152.728149,0.902872,19.891123,16.091309,3.439758,68.624993,74.983748,88.005957,10.000000,48.200000,45.700000,50.828375,23.556962,11.980000
40.518272,49.600560,139.211891,152.127699,44.576391,42.742875,59.737069,12.692266,136.459242,1.033419,48.468477,41.079231,150.511254,138.512999,147.167643,137.643015,83.106613,137.123535,0.002030,0.015821,32.000000,-237.314535,137.726859,0.311533,13.556641,0.648321,188156.855607,0.900185,19.893584,16.082075,3.439095,68.620430,74.988232,87.999689,10.000000,48.200000,45.700000,50.868338,23.556962,11.980000
40.531339,49.624006,139.182873,152.122071,44.677510,42.746678,59.801667,12.692053,136.437835,1.033136,48.506420,41.089582,150.510954,138.495852,147.172256,137.622368,83.105502,137.105210,0.002026,0.015810,32.000000,-237.314648,137.705057,0.311220,13.554418,0.648192,188199.676089,0.900203,19.904832,16.074829,3.437752,68.617304,74.992676,87.993987,10.000000,48.200000,45.700000,50.895067,23.556962,11.980000
40.543322,49.648542,139.088584,152.112552,44.868547,42.771217,59.722308,12.692592,136.413859,1.033284,48.555402,41.101108,150.509219,138.468279,147.174814,137.594747,83.103797,137.076197,0.002065,0.015786,32.000000,-237.314089,137.682958,0.311316,13.554621,0.648195,188250.259983,0.900397,19.922259,16.066667,3.435781,68.614049,74.998179,87.986079,10.000000,48.200000,45.700000,50.927838,23.556962,11.980000
40.556703,49.672561,139.042408,152.102433,44.747639,42.791699,59.755108,12.693617,136.388768,1.033109,48.623657,41.114118,150.505076,138.444736,147.176625,137.566693,83.102326,137.052006,0.002082,0.015763,32.000000,-237.313118,137.655461,0.311232,13.554396,0.648088,188276.390419,0.899245,19.929859,16.058969,3.433957,68.611964,75.001871,87.979905,10.000000,48.200000,45.700000,50.951529,23.556962,11.980000
40.572240,49.715003,138.988251,152.088809,44.993211,42.815860,59.744662,12.692747,136.357430,1.033268,48.702336,41.129380,150.498451,138.418077,147.178187,137.536490,83.099907,137.025482,0.002049,0.015783,32.000000,-237.314132,137.623662,0.311371,13.556894,0.647951,188395.367610,0.900725,19.939864,16.046726,3.430616,68.609184,75.006985,87.971321,10.000000,48.200000,45.700000,50.978450,23.556962,11.980000
40.587404,49.749855,138.969349,152.075059,44.963518,42.836087,59.821837,12.693010,136.336310,1.033321,48.762800,41.144241,150.492711,138.394985,147.179985,137.513116,83.098699,137.001014,0.002047,0.015776,32.000000,-237.313958,137.598600,0.311119,13.549973,0.647938,188495.790508,0.900396,19.947664,16.036565,3.428346,68.608385,75.011084,87.963896,10.000000,48.200000,45.700000,50.993763,23.556962,11.980000
40.611258,49.788964,138.933626,152.055760,44.893875,42.860549,59.724737,12.694059,136.313519,1.033120,48.823645,41.168108,150.484852,138.367327,147.180864,137.484724,83.097603,136.974155,0.002081,0.015794,32.000000,-237.312863,137.573580,0.311571,13.550743,0.647814,188622.363521,0.900787,19.971276,16.026229,3.425698,68.609508,75.015663,87.955892,10.000000,48.200000,45.700000,51.005847,23.556962,11.980000
40.626742,49.816602,138.915768,152.037583,45.076747,42.880944,59.821878,12.694793,136.293484,1.033291,48.867950,41.178388,150.477084,138.345227,147.181423,137.460699,83.096618,136.948088,0.002083,0.015802,32.000000,-237.312142,137.552272,0.311482,13.544301,0.648210,188726.428519,0.899766,19.987755,16.015669,3.423953,68.612565,75.019670,87.948577,10.000000,48.200000,45.700000,51.014612,23.556962,11.980000
40.644766,49.848458,138.849674,152.013798,45.086999,42.905229,59.823472,12.694057,136.267945,1.033229,48.936827,41.200728,150.465488,138.319100,147.180808,137.430963,83.096196,136.920692,0.002057,0.015794,32.000000,-237.313121,137.525241,0.311749,13.547996,0.648114,188849.196586,0.901261,19.997976,16.003845,3.421062,68.616116,75.025064,87.940045,10.000000,48.200000,45.700000,51.027508,23.556962,11.980000
40.665461,49.879535,138.830709,151.994560,44.882374,42.925621,59.745408,12.694880,136.246808,1.174856,48.981257,41.220886,150.454641,138.301785,147.179318,137.411988,83.094144,136.898141,0.002046,0.015773,32.000000,-237.312332,137.502910,0.358551,13.551936,0.648478,188950.032100,0.899918,20.006871,15.992289,3.419318,68.617910,75.028865,87.931308,10.000000,48.200000,45.700000,51.027802,23.556962,11.980000
40.684762,49.912769,138.799623,151.970270,45.190581,42.949766,59.728796,12.695416,136.221890,1.284129,49.036308,41.242827,150.439931,138.274597,147.177389,137.381866,83.092384,136.875348,0.002042,0.015743,32.000000,-237.311880,137.462257,0.395530,13.551343,0.648198,189069.251221,0.900045,20.016913,15.979528,3.416176,68.620324,75.033917,87.919784,10.000000,48.200000,45.700000,51.030696,23.556962,11.980000
40.699325,49.940349,138.795777,151.949237,45.286190,42.970156,59.820854,12.694384,136.202682,1.288538,49.079555,41.258866,150.427503,138.252439,147.175703,137.361155,83.092117,136.856998,0.002063,0.015773,32.000000,-237.312949,137.440958,0.394905,13.547450,0.647986,189171.320238,0.901224,20.022954,15.970728,3.413971,68.623569,75.038439,87.910445,10.000000,48.200000,45.700000,51.030176,23.556962,11.980000
40.720665,49.971328,138.746954,151.923589,45.408396,42.994593,59.818804,12.694453,136.180982,1.288325,49.110628,41.280828,150.411127,138.235132,147.171709,137.342926,83.091532,136.838403,0.002036,0.015802,32.000000,-237.312772,137.420480,0.395215,13.542428,0.648025,189291.230788,0.901596,20.032847,15.961516,3.411587,68.626613,75.042718,87.901423,10.000000,48.200000,45.700000,51.026364,23.556962,11.980000
40.740099,49.987631,138.747232,151.901162,45.274765,43.014720,59.829605,12.694637,136.167710,1.288345,49.119895,41.300015,150.397045,138.225835,147.169023,137.330899,83.091765,136.825009,0.002021,0.015837,32.000000,-237.312644,137.408060,0.395144,13.537888,0.648332,189391.739255,0.900351,20.042821,15.952951,3.410272,68.630020,75.046439,87.895905,10.000000,48.200000,45.700000,51.017197,23.556962,11.980000
40.763361,49.997644,138.753342,151.873219,45.369820,43.038954,59.744445,12.694673,136.156446,1.288259,49.113223,41.319419,150.377396,138.212126,147.163341,137.317117,83.090233,136.812821,0.002019,0.015876,32.000000,-237.312746,137.392197,0.395148,13.536664,0.648490,189510.228904,0.900454,20.048010,15.944585,3.407286,68.633045,75.049444,87.889233,10.000000,48.200000,45.700000,51.001849,23.556962,11.980000
40.780669,50.000456,138.731763,151.848968,45.223856,43.059239,59.834370,12.695187,136.147657,1.377082,49.114921,41.336973,150.361457,138.202841,147.158609,137.313330,83.090460,136.800353,0.002057,0.015835,32.000000,-237.312143,137.356799,0.432681,13.534061,0.648742,189601.720590,0.900285,20.040836,15.937902,3.405668,68.636445,75.052464,87.885524,10.000000,48.200000,45.700000,50.989182,23.556962,11.980000
40.804368,50.002524,138.760814,151.820738,45.106455,43.083469,59.838912,12.695670,136.143433,1.316157,49.095897,41.357553,150.341501,138.195601,147.152261,137.304471,83.088601,136.796827,0.002038,0.015864,32.000000,-237.311719,137.370302,0.402646,13.532888,0.648853,189708.267585,0.901541,20.022758,15.933566,3.403874,68.639551,75.054831,87.879659,10.000000,48.200000,45.700000,50.966362,23.556962,11.980000
40.819145,49.997474,138.765860,151.796786,45.198953,43.099979,59.741350,12.694330,136.135149,1.283282,49.073013,41.375447,150.323680,138.189131,147.145034,137.304820,83.086340,136.790973,0.002036,0.015842,32.000000,-237.312894,137.366805,0.395384,13.533907,0.648947,189793.748895,0.900203,20.004677,15.927336,3.401900,68.640911,75.055493,87.877069,10.000000,48.200000,45.700000,50.950725,23.556962,11.980000
40.839923,49.986520,138.741506,151.768282,44.965391,43.112309,59.735083,12.694271,136.132456,1.282968,49.020766,41.395494,150.301594,138.186508,147.136954,137.305271,83.084827,136.785569,0.002037,0.015865,32.000000,-237.312972,137.367758,0.395302,13.533179,0.649122,189896.116861,0.900078,19.978149,15.927498,3.400636,68.643834,75.057081,87.876386,10.000000,48.200000,45.700000,50.924889,23.556962,11.980000
40.849988,49.970088,138.749776,151.743973,44.825842,43.132908,59.744433,12.694743,136.131147,1.282947,48.994809,41.402459,150.283667,138.186022,147.128648,137.307664,83.084210,136.784571,0.002076,0.015861,32.000000,-237.312538,137.369756,0.395183,13.533023,0.649115,189963.542138,0.901528,19.955275,15.926940,3.399529,68.646995,75.058212,87.876514,10.000000,48.200000,45.700000,50.907960,23.556962,11.980000
40.864047,49.958001,138.796260,151.716396,44.641958,43.132934,59.817631,12.693757,136.129710,1.282826,48.971298,41.418058,150.262635,138.185412,147.119908,137.307259,83.083643,136.781241,0.002053,0.015867,32.000000,-237.313547,137.371626,0.395365,13.532213,0.648906,190006.924351,0.901357,19.919267,15.925850,3.397203,68.651770,75.059662,87.876562,10.000000,48.200000,45.700000,50.887173,23.556962,11.980000
40.880679,49.952523,138.826351,151.696536,44.522333,43.132877,59.737665,12.693513,136.135450,1.282721,48.927562,41.435973,150.245629,138.189082,147.111806,137.316056,83.083717,136.782339,0.002036,0.015857,32.000000,-237.313624,137.376954,0.395489,13.533567,0.649075,190086.346704,0.901367,19.890701,15.925987,3.396568,68.654939,75.059783,87.876231,10.000000,48.200000,45.700000,50.860789,23.556962,11.980000
40.900962,49.932632,138.856864,151.671828,44.728694,43.133026,59.731685,12.693680,136.143771,1.282481,48.845910,41.455865,150.226353,138.194726,147.102362,137.322958,83.083738,136.786544,0.002035,0.015820,32.000000,-237.313489,137.387429,0.395223,13.535778,0.649055,190075.974950,0.899900,19.861671,15.924950,3.396537,68.657662,75.060251,87.875672,10.000000,48.200000,45.700000,50.825245,23.556962,11.980000
40.917247,49.906155,138.881667,151.650206,45.023921,43.133186,59.737033,12.693366,136.153018,1.282544,48.767855,41.474936,150.210717,138.201349,147.093756,137.330225,83.083737,136.793021,0.002036,0.015846,32.000000,-237.313797,137.399543,0.395270,13.534508,0.648846,190067.771518,0.900693,19.836155,15.925404,3.395892,68.658862,75.059742,87.876095,10.000000,48.200000,45.700000,50.794534,23.556962,11.980000
40.930660,49.868573,138.893386,151.624093,45.017117,43.133464,59.834455,12.693322,136.159171,1.377049,48.686597,41.488319,150.189617,138.213813,147.082587,137.340367,83.082911,136.801841,0.002038,0.015848,32.000000,-237.313953,137.388022,0.433655,13.532421,0.648519,190051.525774,0.900256,19.791834,15.927409,3.394953,68.659108,75.057697,87.877392,10.000000,48.200000,45.700000,50.758770,23.556962,11.980000
40.944295,49.841393,138.870392,151.603086,44.880756,43.133496,59.813819,12.693689,136.159335,1.947592,48.653502,41.502412,150.172178,138.223500,147.074034,137.349904,83.082650,136.811625,0.002024,0.015839,32.000000,-237.313451,137.346332,0.619834,13.533415,0.648383,190032.924694,0.899728,19.745749,15.930527,3.394208,68.660251,75.056405,87.880197,10.000000,48.200000,45.700000,50.728798,23.556962,11.980000
40.961407,49.823381,138.966165,151.579677,44.820156,43.141954,59.728113,12.694794,136.167433,2.067164,48.625834,41.516959,150.151245,138.237142,147.062240,137.361283,83.079858,136.827052,0.002021,0.015843,32.000000,-237.312165,137.356107,0.649312,13.526270,0.648262,190010.243951,0.897862,19.692024,15.935601,3.393383,68.660302,75.054251,87.884274,10.000000,48.200000,45.700000,50.685506,23.556962,11.980000
40.971236,49.815102,138.968755,151.560719,44.259246,43.158260,59.770817,12.692940,136.184318,1.750930,48.610731,41.522377,150.133744,138.242684,147.051909,137.368781,83.078691,136.837183,0.002022,0.015814,32.000000,-237.314115,137.409295,0.535972,13.529014,0.647875,189991.785753,0.897784,19.648437,15.940573,3.391691,68.660953,75.052676,87.889050,10.000000,48.200000,45.700000,50.652273,23.556962,11.980000
40.980702,49.806587,139.022626,151.538204,43.596954,43.182705,59.762214,12.691962,136.198651,1.287844,48.589071,41.531662,150.113125,138.258416,147.040145,137.379100,83.078434,136.846426,0.002065,0.015848,32.000000,-237.315109,137.446114,0.396245,13.536770,0.648425,190016.526553,0.898799,19.609838,15.950794,3.392612,68.662462,75.051552,87.896554,10.000000,48.200000,45.700000,50.613668,23.556962,11.980000
40.990784,49.796182,138.992756,151.520227,43.426740,43.203181,59.811185,12.691353,136.207168,1.279254,48.572232,41.539237,150.095286,138.267887,147.028256,137.388655,83.076656,136.855776,0.002039,0.015827,32.000000,-237.315825,137.458077,0.396580,13.535429,0.648381,190081.798456,0.898243,19.589739,15.956837,3.391861,68.663645,75.049891,87.903199,10.000000,48.200000,45.700000,50.578897,23.556962,11.980000
41.005002,49.785006,138.993195,151.500019,42.970056,43.227628,59.730537,12.692113,136.218062,1.279275,48.558115,41.552035,150.074334,138.278327,147.012433,137.397409,83.075937,136.866222,0.002038,0.015821,32.000000,-237.315158,137.470114,0.396873,13.540267,0.648434,190182.283131,0.898636,19.569840,15.961546,3.392393,68.666480,75.049031,87.911874,10.000000,48.200000,45.700000,50.530720,23.556962,11.980000
41.013413,49.778167,138.906463,151.483779,43.016099,43.240138,59.816824,12.692857,136.226379,1.279432,48.558315,41.563284,150.057658,138.286580,146.999468,137.404283,83.075133,136.875915,0.002039,0.015774,32.000000,-237.314434,137.473741,0.396235,13.544816,0.648516,190265.277922,0.898062,19.547314,15.967824,3.390829,68.669033,75.048761,87.918508,10.000000,48.200000,45.700000,50.493416,23.556962,11.980000
41.026666,49.777750,138.928543,151.466034,43.167875,43.264530,59.790672,12.692996,136.236010,1.279425,48.566643,41.575872,150.039222,138.298157,146.986046,137.411804,83.075140,136.886684,0.002082,0.015700,32.000000,-237.314174,137.484267,0.396623,13.542452,0.648419,190363.185839,0.899418,19.519048,15.973572,3.389664,68.672919,75.049741,87.928215,10.000000,48.200000,45.700000,50.446291,23.556962,11.980000
41.036025,49.780608,138.941591,151.452369,43.075118,43.284886,59.741012,12.693109,136.240479,1.235217,48.569208,41.588135,150.024728,138.307858,146.974676,137.416772,83.075004,136.891431,0.002057,0.015725,32.000000,-237.314146,137.507419,0.377803,13.548785,0.647908,190412.631333,0.898165,19.502101,15.979041,3.386854,68.675598,75.049885,87.935858,10.000000,48.200000,45.700000,50.403067,23.556962,11.980000
41.042510,49.784361,138.934454,151.435535,43.183261,43.309372,59.820063,12.692470,136.253893,0.777563,48.584012,41.595539,150.006233,138.317782,146.961023,137.421435,83.074692,136.897917,0.002044,0.015687,32.000000,-237.314791,137.553698,0.230811,13.550042,0.648272,190516.156577,0.898749,19.485761,15.984216,3.386299,68.678155,75.050573,87.946492,10.000000,48.200000,45.700000,50.356322,23.556962,11.980000
41.050444,49.790912,138.897859,151.422518,42.988780,43.329854,59.843062,12.693192,136.261768,0.754318,48.591222,41.602356,149.992036,138.325689,146.950208,137.428800,83.075221,136.902339,0.002042,0.015670,32.000000,-237.314217,137.560161,0.228157,13.554654,0.648187,190604.557315,0.899703,19.477376,15.986638,3.385844,68.681173,75.051731,87.956349,10.000000,48.200000,45.700000,50.316023,23.556962,11.980000
41.058590,49.797117,138.910473,151.407572,43.294708,43.353831,59.756225,12.693432,136.257941,1.093830,48.622212,41.611430,149.975170,138.333348,146.937122,137.434568,83.075166,136.910509,0.002040,0.015625,32.000000,-237.313908,137.518848,0.347718,13.556175,0.648377,190712.803763,0.898877,19.473341,15.990071,3.385135,68.683922,75.053868,87.968941,10.000000,48.200000,45.700000,50.266208,23.556962,11.980000
41.074587,49.811143,138.961809,151.396278,43.689780,43.374158,59.726225,12.693567,136.261900,1.522795,48.650235,41.631274,149.961279,138.340637,146.927414,137.437944,83.074694,136.920553,0.002043,0.015642,32.000000,-237.313656,137.501443,0.478523,13.557354,0.648213,190803.907141,0.898783,19.470364,15.991670,3.383590,68.685917,75.055309,87.980784,10.000000,48.200000,45.700000,50.213853,23.556962,11.980000
41.093225,49.828080,138.953263,151.381952,43.680718,43.398566,59.831880,12.694340,136.270091,1.544841,48.671133,41.645246,149.945461,138.351194,146.913337,137.444344,83.075124,136.935954,0.002030,0.015624,32.000000,-237.312718,137.511147,0.481945,13.559474,0.648437,190910.458373,0.900408,19.466788,15.995658,3.383226,68.687234,75.055809,87.995348,10.000000,48.200000,45.700000,50.146640,23.556962,11.980000
41.099264,49.833366,139.018566,151.367848,43.790238,43.418892,59.743453,12.694066,136.278580,1.545068,48.687323,41.648024,149.932447,138.362761,146.903022,137.448694,83.075644,136.947327,0.002029,0.015614,32.000000,-237.312953,137.515286,0.481550,13.559532,0.648665,191003.179615,0.900934,19.461612,16.000964,3.383158,68.687693,75.057633,88.007294,10.000000,48.200000,45.700000,50.097690,23.556962,11.980000
41.103435,49.839871,138.973521,151.354237,43.452044,43.439473,59.839882,12.694229,136.286725,1.545200,48.739387,41.650879,149.918953,138.372159,146.893145,137.453379,83.075203,136.954751,0.002030,0.015656,32.000000,-237.312898,137.520578,0.481814,13.555138,0.648644,191114.381236,0.899446,19.456180,16.007944,3.381415,68.689306,75.059300,88.019330,10.000000,48.200000,45.700000,50.051639,23.556962,11.980000
41.105658,49.863928,139.066593,151.341335,43.033756,43.463412,59.723849,12.694387,136.292258,1.544925,48.828888,41.656268,149.902382,138.385684,146.880077,137.457319,83.075245,136.962649,0.002069,0.015635,32.000000,-237.312643,137.522227,0.481507,13.556675,0.649122,191204.379450,0.901068,19.454221,16.012895,3.382507,68.691577,75.061642,88.033630,10.000000,48.200000,45.700000,50.000678,23.556962,11.980000
41.110096,49.893796,139.069876,151.333638,42.935310,43.483749,59.842183,12.693690,136.296930,1.545065,48.894898,41.659695,149.890130,138.392334,146.869505,137.466832,83.075643,136.970615,0.002042,0.015617,32.000000,-237.313204,137.527252,0.481244,13.560134,0.649412,191297.949438,0.899958,19.455723,16.016910,3.381068,68.694734,75.064728,88.045905,10.000000,48.200000,45.700000,49.953271,23.556962,11.980000
41.119815,49.925666,139.139736,151.325738,42.634950,43.507700,59.826402,12.692613,136.317556,0.962504,48.934726,41.672643,149.876304,138.403453,146.856523,137.476186,83.075927,136.979438,0.002041,0.015628,32.000000,-237.314399,137.603933,0.280523,13.564917,0.650066,191415.937832,0.902207,19.477113,16.020667,3.383150,68.696436,75.067529,88.058654,10.000000,48.200000,45.700000,49.891640,23.556962,11.980000
41.128363,49.938565,139.140146,151.318686,42.646047,43.519731,59.811082,12.692507,136.332055,0.764667,48.923190,41.680352,149.865503,138.414965,146.846443,137.490642,83.077662,136.991522,0.002041,0.015641,32.000000,-237.314508,137.617660,0.227228,13.567092,0.650203,191520.307732,0.900809,19.501657,16.024102,3.382864,68.698012,75.070378,88.069228,10.000000,48.200000,45.700000,49.838798,23.556962,11.980000
41.129769,49.928945,139.160159,151.308778,43.247621,43.532061,59.732020,12.692650,136.349205,0.760521,48.908873,41.682027,149.852183,138.429489,146.834412,137.505523,83.079010,137.006226,0.002084,0.015652,32.000000,-237.314370,137.632115,0.227346,13.567266,0.650518,191640.130078,0.901386,19.521872,16.028062,3.383764,68.699066,75.072514,88.079085,10.000000,48.200000,45.700000,49.782816,23.556962,11.980000
41.129390,49.920811,139.197735,151.302237,43.474503,43.519521,59.704624,12.693087,136.356671,1.130237,48.909858,41.684670,149.842473,138.439534,146.824580,137.516397,83.080526,137.019982,0.002048,0.015627,32.000000,-237.313792,137.608747,0.348546,13.569581,0.650492,191696.441650,0.901693,19.524520,16.032139,3.383070,68.699507,75.074653,88.087082,10.000000,48.200000,45.700000,49.737679,23.556962,11.980000
41.136492,49.921102,139.170217,151.299015,43.242950,43.507404,59.846681,12.692943,136.367082,1.236558,48.907423,41.691452,149.835677,138.450071,146.817188,137.531030,83.081687,137.030835,0.002051,0.015574,32.000000,-237.313931,137.621527,0.375353,13.562428,0.650700,191744.111594,0.903086,19.513215,16.037864,3.383441,68.700799,75.076852,88.092273,10.000000,48.200000,45.700000,49.695154,23.556962,11.980000
41.144556,49.918416,139.199707,151.295013,43.347059,43.506968,59.809664,12.692882,136.386000,1.236656,48.856645,41.700406,149.827567,138.470994,146.808313,137.552705,83.084345,137.052003,0.002039,0.015542,32.000000,-237.313811,137.641359,0.375241,13.558484,0.650541,191683.289373,0.903230,19.505535,16.042964,3.384386,68.702843,75.080329,88.098001,10.000000,48.200000,45.700000,49.628409,23.556962,11.980000
41.150277,49.899110,139.205568,151.290095,43.165874,43.506638,59.806595,12.692180,136.409424,1.236695,48.801403,41.703882,149.820372,138.490506,146.802225,137.575991,83.084666,137.073362,0.002081,0.015482,32.000000,-237.314506,137.662735,0.375092,13.560225,0.650487,191627.030608,0.900667,19.497311,16.047023,3.383133,68.704195,75.082504,88.100788,10.000000,48.200000,45.700000,49.574512,23.556962,11.980000
41.149013,49.866966,139.271337,151.284267,43.089852,43.514692,59.856847,12.691945,136.432282,1.236626,48.748557,41.701480,149.811754,138.513320,146.793569,137.604712,83.085867,137.097508,0.002059,0.015497,32.000000,-237.314868,137.689642,0.375710,13.558438,0.650660,191619.077532,0.901018,19.484958,16.054544,3.383187,68.705596,75.085689,88.102007,10.000000,48.200000,45.700000,49.517540,23.556962,11.980000
41.143507,49.842708,139.257702,151.280611,42.855952,43.502919,59.809179,12.691845,136.449291,1.236654,48.715414,41.692408,149.805128,138.535658,146.786943,137.628545,83.086488,137.118515,0.002038,0.015484,32.000000,-237.315071,137.712174,0.375034,13.562640,0.650476,191605.270882,0.900876,19.458795,16.064494,3.382859,68.705064,75.088070,88.101295,10.000000,48.200000,45.700000,49.474211,23.556962,11.980000
41.139853,49.825659,139.289783,151.280519,42.748325,43.482566,59.817305,12.692847,136.474686,1.236383,48.684524,41.687423,149.800111,138.558626,146.779738,137.650388,83.086540,137.139975,0.002025,0.015510,32.000000,-237.314073,137.731470,0.375633,13.558880,0.650898,191622.497330,0.900241,19.428165,16.074902,3.384561,68.704734,75.090296,88.098377,10.000000,48.200000,45.700000,49.431359,23.556962,11.980000
41.131614,49.804868,139.305133,151.283912,42.302577,43.458583,59.743913,12.693322,136.502499,1.236459,48.641316,41.677304,149.796975,138.585913,146.773070,137.681717,83.086590,137.168360,0.002066,0.015517,32.000000,-237.313573,137.758020,0.375433,13.559126,0.650504,191558.637689,0.900789,19.410508,16.084380,3.384682,68.705568,75.092531,88.092787,10.000000,48.200000,45.700000,49.384678,23.556962,11.980000
41.123281,49.781779,139.359842,151.289232,41.801075,43.434346,59.843842,12.692814,136.522497,1.612715,48.595490,41.666335,149.796090,138.612973,146.766012,137.712075,83.088711,137.197733,0.002075,0.015494,32.000000,-237.313901,137.755389,0.498442,13.560662,0.650535,191460.727519,0.900292,19.397838,16.094642,3.385763,68.706339,75.094911,88.083823,10.000000,48.200000,45.700000,49.338777,23.556962,11.980000
41.111594,49.760215,139.309293,151.294834,42.087919,43.414473,59.749868,12.692486,136.554532,1.178804,48.550884,41.650640,149.797341,138.635538,146.759808,137.734410,83.089587,137.222607,0.002076,0.015513,32.000000,-237.314248,137.831360,0.340552,13.562281,0.650311,191346.465071,0.901048,19.386926,16.108235,3.386814,68.707403,75.096037,88.072733,10.000000,48.200000,45.700000,49.306555,23.556962,11.980000
41.094424,49.736187,139.358056,151.301835,42.192364,43.394081,59.834795,12.691452,136.575490,0.987082,48.510114,41.632596,149.798616,138.655889,146.754249,137.757725,83.091541,137.243741,0.002032,0.015521,32.000000,-237.315316,137.850587,0.290717,13.563028,0.650170,191228.026772,0.899185,19.373829,16.120228,3.388831,68.708179,75.097605,88.060307,10.000000,48.200000,45.700000,49.282330,23.556962,11.980000
41.072687,49.709600,139.330365,151.314009,41.976592,43.370019,59.834944,12.691972,136.599162,0.982902,48.469160,41.609369,149.802395,138.681639,146.748462,137.784294,83.092562,137.266225,0.002071,0.015529,32.000000,-237.314883,137.873562,0.290494,13.567446,0.649736,191131.574689,0.900415,19.366281,16.131303,3.388565,68.709307,75.099160,88.043509,10.000000,48.200000,45.700000,49.258982,23.556962,11.970000
41.055162,49.691448,139.349325,151.330293,41.971360,43.345496,59.845684,12.692253,136.620645,0.982807,48.440881,41.593699,149.807636,138.700417,146.742647,137.813946,83.093331,137.289397,0.002081,0.015514,32.000000,-237.314594,137.898087,0.290798,13.566803,0.649799,191032.222759,0.899066,19.362849,16.139502,3.391167,68.712083,75.100780,88.024331,10.000000,48.200000,45.700000,49.233891,23.556962,11.970000
41.043214,49.677131,139.376643,151.346128,41.831714,43.325377,59.738707,12.692343,136.640374,0.982460,48.400030,41.579891,149.814536,138.720470,146.740407,137.836758,83.093479,137.310723,0.002041,0.015509,32.000000,-237.314463,137.917508,0.290476,13.569065,0.649402,190917.606120,0.899019,19.362347,16.149280,3.392288,68.715589,75.101921,88.006377,10.000000,48.200000,45.700000,49.214146,23.556962,11.970000
41.023357,49.650808,139.349092,151.365808,42.090542,43.301478,59.755951,12.691803,136.660108,0.982553,48.332076,41.559522,149.822871,138.744189,146.738127,137.864440,83.092801,137.334789,0.002028,0.015487,32.000000,-237.314935,137.942495,0.290755,13.569057,0.649369,190804.336801,0.898723,19.365236,16.159640,3.394197,68.718725,75.102655,87.981780,10.000000,48.200000,45.700000,49.195443,23.556962,11.970000
41.002936,49.618334,139.323679,151.386711,42.221991,43.277398,59.791053,12.691592,136.679947,1.378832,48.273924,41.535351,149.833557,138.767192,146.736983,137.884811,83.093044,137.358719,0.002051,0.015473,32.000000,-237.315207,137.929133,0.417979,13.563157,0.649217,190711.499564,0.900166,19.365265,16.169733,3.395851,68.723507,75.104128,87.956479,10.000000,48.200000,45.700000,49.181593,23.556962,11.970000
40.976205,49.595310,139.374184,151.405191,41.764925,43.257194,59.822995,12.691160,136.695198,1.399288,48.270870,41.510094,149.843529,138.786165,146.737850,137.900425,83.092561,137.374404,0.002072,0.015427,32.000000,-237.315658,137.944084,0.420668,13.565660,0.649007,190598.427324,0.899820,19.362793,16.181966,3.396823,68.728508,75.104564,87.935715,10.000000,48.200000,45.700000,49.183145,23.556962,11.970000
40.957053,49.587882,139.306783,151.431571,41.823691,43.232692,59.734337,12.693129,136.715102,1.399203,48.246867,41.492463,149.859698,138.807121,146.740405,137.919454,83.092853,137.394868,0.002033,0.015408,32.000000,-237.313818,137.968036,0.420610,13.571687,0.649084,190480.763389,0.899202,19.354859,16.193211,3.397895,68.736224,75.106337,87.912268,10.000000,48.200000,45.700000,49.178794,23.556962,11.970000
40.939329,49.582777,139.296255,151.456049,41.968328,43.216575,59.773172,12.692936,136.730927,1.225866,48.224783,41.476582,149.875137,138.821477,146.743197,137.936406,83.092852,137.412176,0.002032,0.015401,32.000000,-237.314047,138.005574,0.359360,13.566456,0.649216,190387.846593,0.898884,19.363970,16.201223,3.401344,68.743426,75.107538,87.894942,10.000000,48.200000,45.700000,49.177862,23.556962,11.970000
40.911258,49.571793,139.279154,151.486132,41.773682,43.212604,59.840571,12.693516,136.750464,0.923215,48.194065,41.443875,149.894497,138.841719,146.747297,137.952769,83.093084,137.430084,0.002071,0.015432,32.000000,-237.313472,138.034917,0.272470,13.569942,0.648576,190281.370451,0.900148,19.379576,16.210755,3.401289,68.750672,75.107616,87.875581,10.000000,48.200000,45.700000,49.185616,23.556962,11.970000
40.882769,49.562740,139.264221,151.512292,42.030994,43.183987,59.815647,12.693912,136.764726,0.923300,48.209150,41.414979,149.911181,138.852105,146.751792,137.962684,83.092796,137.440104,0.002078,0.015449,32.000000,-237.313160,138.043014,0.272188,13.572219,0.648799,190213.248823,0.899638,19.395796,16.219063,3.402505,68.756347,75.107396,87.860204,10.000000,48.200000,45.700000,49.203328,23.556962,11.970000
40.851291,49.568155,139.324021,151.547193,42.390183,43.159784,59.741508,12.694539,136.769419,0.923286,48.249359,41.381937,149.932870,138.856899,146.756082,137.969944,83.092628,137.448244,0.002036,0.015501,32.000000,-237.312552,138.048622,0.272365,13.573574,0.648914,190198.168234,0.899186,19.418598,16.227425,3.404421,68.761163,75.107068,87.843898,10.000000,48.200000,45.700000,49.226630,23.556962,11.970000
40.828198,49.582444,139.348636,151.578506,42.124712,43.123033,59.741699,12.694366,136.771066,0.923299,48.284040,41.359832,149.952364,138.862927,146.762784,137.972378,83.091895,137.450794,0.002036,0.015498,32.000000,-237.312874,138.051249,0.272341,13.570493,0.648731,190076.093058,0.899623,19.443854,16.232521,3.406428,68.764442,75.105422,87.832669,10.000000,48.200000,45.700000,49.247025,23.556962,11.970000
40.801136,49.600864,139.338045,151.617119,42.646212,43.086375,59.749403,12.693579,136.776092,0.923536,48.315954,41.337848,149.978308,138.865409,146.770126,137.977192,83.092177,137.454804,0.002038,0.015485,32.000000,-237.313771,138.053640,0.272279,13.567251,0.649015,189981.934789,0.901001,19.487198,16.236596,3.410517,68.769396,75.103293,87.822412,10.000000,48.200000,45.700000,49.276100,23.556962,11.970000
40.782747,49.608644,139.353401,151.647568,42.265952,43.065914,59.729352,12.693714,136.777622,0.923486,48.323336,41.320204,149.999830,138.870815,146.777891,137.980591,83.091561,137.460407,0.002048,0.015468,32.000000,-237.313617,138.054275,0.271935,13.570651,0.649084,189835.468440,0.900816,19.529328,16.238552,3.413049,68.771513,75.101585,87.816965,10.000000,48.200000,45.700000,49.298936,23.556962,11.970000
40.761804,49.610435,139.411764,151.682060,42.701632,43.041192,59.818256,12.694969,136.782065,0.923576,48.330414,41.296659,150.026372,138.873223,146.788599,137.978346,83.092600,137.467655,0.002008,0.015470,32.000000,-237.312304,138.058515,0.272707,13.572805,0.649086,189691.912254,0.900625,19.580387,16.240194,3.415053,68.772272,75.100876,87.813384,10.000000,48.200000,45.700000,49.326479,23.556962,11.970000
40.743244,49.609538,139.408718,151.710088,42.750804,43.020558,59.697954,12.695051,136.790450,0.568923,48.334202,41.278576,150.046972,138.870942,146.797960,137.974527,83.092369,137.466713,0.002000,0.015430,32.000000,-237.312290,138.098187,0.148719,13.569235,0.648969,189612.166736,0.900959,19.610357,16.243498,3.416969,68.772670,75.099658,87.812226,10.000000,48.200000,45.700000,49.353438,23.556962,11.970000
40.722963,49.608539,139.442736,151.743820,42.285452,42.996098,59.768503,12.695763,136.782689,0.752357,48.334762,41.260922,150.071601,138.871050,146.809120,137.973426,83.090707,137.461753,0.002003,0.015417,32.000000,-237.311785,138.052401,0.230963,13.563821,0.649034,189509.942118,0.899608,19.637427,16.245937,3.420157,68.773439,75.097588,87.814372,10.000000,48.200000,45.700000,49.389914,23.556962,11.970000
40.713366,49.607840,139.426011,151.771332,42.365864,42.975753,59.725364,12.696143,136.775098,1.155782,48.336380,41.252662,150.093661,138.868125,146.819895,137.973222,83.090496,137.459983,0.002048,0.015392,32.000000,-237.311530,138.024801,0.354879,13.562707,0.649161,189424.145000,0.901432,19.658944,16.245716,3.421640,68.774971,75.096881,87.818387,10.000000,48.200000,45.700000,49.413132,23.556962,11.970000
40.699531,49.608383,139.444844,151.801562,42.591850,42.951154,59.829850,12.696567,136.773233,1.174954,48.339823,41.242702,150.118851,138.865885,146.833369,137.971704,83.089958,137.455625,0.002007,0.015404,32.000000,-237.311125,138.024498,0.357952,13.565446,0.649486,189323.160211,0.900340,19.682445,16.244998,3.424180,68.777327,75.095923,87.825923,10.000000,48.200000,45.700000,49.444984,23.556962,11.970000
40.685948,49.610174,139.417565,151.825047,42.954768,42.930796,59.728293,12.696040,136.770604,1.175361,48.335633,41.224904,150.140027,138.862587,146.844695,137.964863,83.090429,137.452585,0.001998,0.015427,32.000000,-237.311564,138.021822,0.357531,13.568415,0.649309,189236.359487,0.900793,19.693342,16.244359,3.424576,68.778066,75.095652,87.833951,10.000000,48.200000,45.700000,49.475693,23.556962,11.970000
40.664863,49.611025,139.393899,151.851373,43.166716,42.906624,59.749385,12.695319,136.767002,1.175143,48.349469,41.203560,150.165159,138.852430,146.857585,137.957404,83.091190,137.446340,0.001999,0.015419,32.000000,-237.312380,138.019870,0.357887,13.566645,0.649089,189132.762956,0.899038,19.710607,16.242806,3.426203,68.778005,75.094836,87.845413,10.000000,48.200000,45.700000,49.520563,23.556962,11.975000
40.649281,49.619764,139.339924,151.877453,43.188134,42.882169,59.821321,12.696496,136.765192,1.175194,48.373022,41.188178,150.190657,138.841937,146.869384,137.947538,83.092951,137.441751,0.002044,0.015427,32.000000,-237.311344,138.014847,0.358129,13.562966,0.648747,189047.835607,0.900470,19.728818,16.240876,3.426676,68.776559,75.093845,87.859207,10.000000,48.200000,45.700000,49.563642,23.556962,11.975000
40.634921,49.630386,139.363433,151.898257,43.660021,42.861473,59.760739,12.697000,136.767528,0.791324,48.387239,41.172853,150.211481,138.837596,146.879361,137.943735,83.092832,137.438413,0.002049,0.015463,32.000000,-237.310688,138.047812,0.232875,13.564767,0.648694,188947.538017,0.900153,19.755167,16.237119,3.427871,68.774791,75.092309,87.870969,10.000000,48.200000,45.700000,49.600887,23.556962,11.975000
40.620194,49.640088,139.348313,151.923030,44.033937,42.837125,59.418481,12.698178,136.762901,0.758410,48.398858,41.152604,150.237048,138.824633,146.892576,137.936404,83.093890,137.429797,0.002007,0.015521,32.000000,-237.309339,138.044913,0.228163,13.565612,0.648540,188847.721402,0.898952,19.782756,16.233156,3.427857,68.771730,75.090882,87.885313,10.000000,48.200000,45.700000,49.649094,23.556962,11.975000
40.604831,49.646444,139.368492,151.944469,43.761930,42.816738,59.828353,12.697091,136.754445,0.758392,48.422871,41.134895,150.257521,138.811434,146.903354,137.928620,83.095366,137.423578,0.002003,0.015549,32.000000,-237.310314,138.032730,0.227886,13.568992,0.648469,188766.607023,0.899798,19.810754,16.231673,3.429647,68.768434,75.089642,87.897353,10.000000,48.200000,45.700000,49.693238,23.556962,11.975000
40.589986,49.654089,139.363549,151.968968,43.460081,42.792540,59.847214,12.697194,136.747924,0.757961,48.449718,41.116639,150.281481,138.801630,146.917289,137.921537,83.097727,137.414064,0.002007,0.015548,32.000000,-237.310162,138.025091,0.228081,13.568032,0.648242,188668.115583,0.904846,19.838282,16.226481,3.430518,68.764683,75.088584,87.909630,10.000000,48.200000,45.700000,49.743858,23.556962,11.975000
40.576637,49.657537,139.363330,151.988186,44.038346,42.772130,59.749256,12.697140,136.742255,0.757904,48.462300,41.102157,150.300766,138.791589,146.929285,137.917136,83.098767,137.407240,0.001969,0.015591,32.000000,-237.310256,138.016949,0.227955,13.571653,0.648094,188585.135429,0.898602,19.863239,16.222021,3.432313,68.761817,75.088219,87.919298,10.000000,48.200000,45.700000,49.790610,23.556962,11.975000
40.561267,49.658091,139.405787,152.010262,44.113597,42.756320,59.827202,12.697478,136.732716,0.757745,48.470120,41.084012,150.324237,138.780661,146.944016,137.911125,83.100528,137.398791,0.001964,0.015599,32.000000,-237.309880,138.012415,0.227804,13.569508,0.647995,188485.305744,0.898185,19.888863,16.215095,3.433447,68.756644,75.088227,87.931190,10.000000,48.200000,45.700000,49.847807,23.556962,11.975000
40.549095,49.658217,139.348398,152.032100,44.201049,42.732127,59.751631,12.697166,136.726189,0.757622,48.465587,41.069068,150.346253,138.775159,146.959597,137.902846,83.102886,137.393725,0.001971,0.015595,32.000000,-237.310104,138.007614,0.228274,13.571957,0.647721,188400.338272,0.899558,19.908482,16.210778,3.434571,68.752098,75.088179,87.942925,10.000000,48.200000,45.700000,49.906155,23.556962,11.975000
40.545777,49.655461,139.352286,152.049205,44.288676,42.728017,59.802619,12.696948,136.719119,1.198758,48.435427,41.064301,150.365602,138.769736,146.970319,137.897935,83.104557,137.390669,0.001992,0.015566,32.000000,-237.310169,137.954736,0.376063,13.569015,0.647973,188334.068496,0.898424,19.927663,16.204964,3.436919,68.748166,75.089102,87.951563,10.000000,48.200000,45.700000,49.947857,23.556962,11.975000
40.540317,49.641048,139.400925,152.066415,43.899165,42.727616,59.739690,12.697765,136.717622,1.296307,48.389550,41.054578,150.387374,138.764614,146.985694,137.893356,83.106321,137.388878,0.002011,0.015557,32.000000,-237.309080,137.953523,0.397384,13.568305,0.647460,188229.392028,0.899344,19.942542,16.200174,3.436535,68.744465,75.091518,87.961072,10.000000,48.200000,45.700000,49.997300,23.556962,11.975000
40.529203,49.626290,139.381849,152.078570,44.462153,42.727729,59.738934,12.697250,136.717196,1.296552,48.371398,41.040859,150.403775,138.755958,147.000130,137.892690,83.108540,137.389508,0.002002,0.015558,32.000000,-237.309541,137.953188,0.397529,13.566201,0.647595,188209.287261,0.898564,19.943808,16.197036,3.436912,68.744115,75.093792,87.966523,10.000000,48.200000,45.700000,50.047023,23.556962,11.975000
40.516179,49.617191,139.321134,152.093728,44.295545,42.727810,59.823652,12.695961,136.716993,1.296505,48.363624,41.024396,150.422804,138.750554,147.016171,137.892220,83.109393,137.384109,0.002007,0.015543,32.000000,-237.310985,137.951202,0.397360,13.563898,0.647862,188200.161715,0.899600,19.936014,16.194412,3.438575,68.744250,75.096186,87.972340,10.000000,48.200000,45.700000,50.110225,23.556962,11.975000
40.507760,49.615134,139.282942,152.107070,44.738120,42.728085,59.722692,12.696178,136.716731,1.296536,48.362045,41.017150,150.439822,138.749034,147.029454,137.892012,83.110430,137.384421,0.002027,0.015594,32.000000,-237.310798,137.950371,0.397462,13.562232,0.648034,188194.195884,0.899847,19.934731,16.192495,3.439047,68.744116,75.098802,87.976174,10.000000,48.200000,45.700000,50.162590,23.556962,11.970000
40.503368,49.614061,139.297340,152.122850,44.749246,42.728022,59.726554,12.696166,136.725977,0.930670,48.341341,41.011514,150.458994,138.745692,147.046431,137.892894,83.113993,137.384108,0.002048,0.015618,32.000000,-237.310630,137.996271,0.270046,13.562609,0.648099,188192.914119,0.898866,19.941429,16.189050,3.438654,68.744603,75.103326,87.979877,10.000000,48.200000,45.700000,50.217788,23.556962,11.970000
40.497547,49.601592,139.292553,152.133791,44.385473,42.727757,59.802200,12.696453,136.732914,0.527260,48.291404,41.005737,150.473618,138.748951,147.059141,137.893976,83.115647,137.382352,0.002010,0.015611,32.000000,-237.310358,138.021582,0.146034,13.569144,0.648159,188194.619375,0.900590,19.949585,16.188165,3.438426,68.744400,75.106424,87.979642,10.000000,48.200000,45.700000,50.268816,23.556962,11.970000
40.490927,49.578421,139.299692,152.143276,44.600962,42.727650,59.841677,12.695706,136.733932,0.508254,48.247498,40.998436,150.486884,138.749367,147.072881,137.895491,83.117537,137.381153,0.002005,0.015583,32.000000,-237.311143,138.020254,0.143305,13.565212,0.648260,188192.075580,0.900633,19.953840,16.184450,3.439154,68.744213,75.109972,87.978520,10.000000,48.200000,45.700000,50.319759,23.556962,11.970000
40.494432,49.554944,139.279752,152.153518,44.332275,42.727479,59.832234,12.696504,136.723741,1.139190,48.220147,41.004280,150.501304,138.744733,147.089309,137.895892,83.120205,137.379461,0.002014,0.015596,32.000000,-237.310406,137.957473,0.351630,13.563180,0.647985,188184.708364,0.899600,19.948433,16.181954,3.439531,68.744414,75.112983,87.977124,10.000000,48.200000,45.700000,50.374521,23.556962,11.970000
40.499699,49.541631,139.216665,152.161257,44.525218,42.726813,59.738535,12.697368,136.722411,1.228472,48.188383,41.011757,150.512016,138.743283,147.102769,137.897490,83.121746,137.378882,0.002019,0.015552,32.000000,-237.309521,137.955252,0.373289,13.563138,0.648264,188172.197269,0.899109,19.933297,16.179488,3.440269,68.744048,75.114982,87.976209,10.000000,48.200000,45.700000,50.411490,23.556962,11.970000
40.504700,49.524205,139.237853,152.166611,44.455695,42.726887,59.736934,12.697521,136.720437,1.228547,48.158763,41.020624,150.522882,138.741804,147.118859,137.897100,83.123554,137.374371,0.001977,0.015585,32.000000,-237.309371,137.956823,0.372941,13.565569,0.648182,188155.631505,0.899108,19.905565,16.176008,3.439479,68.744761,75.118059,87.975333,10.000000,48.200000,45.700000,50.458510,23.556962,11.970000
40.504269,49.509951,139.201570,152.169348,43.979674,42.726588,59.581779,12.696390,136.718211,1.228520,48.141942,41.020034,150.530381,138.739613,147.132094,137.894782,83.125979,137.372363,0.001968,0.015564,32.000000,-237.310558,137.954507,0.373251,13.566981,0.647830,188142.746480,0.900347,19.885861,16.174190,3.437474,68.745701,75.120994,87.975695,10.000000,48.200000,45.700000,50.501475,23.556962,11.970000
40.506330,49.497649,139.178631,152.171432,43.782348,42.726577,59.745259,12.695646,136.710081,1.228503,48.141307,41.024371,150.536445,138.732908,147.142619,137.891603,83.127175,137.367565,0.001976,0.015547,32.000000,-237.311253,137.950183,0.373375,13.563396,0.647693,188130.675765,0.900211,19.862367,16.170217,3.437573,68.746825,75.124020,87.976594,10.000000,48.200000,45.700000,50.543034,23.556962,11.970000
40.507258,49.493485,139.156351,152.172661,43.706809,42.726687,59.718966,12.695336,136.704951,1.228481,48.154959,41.026207,150.542597,138.726406,147.155208,137.885892,83.129255,137.357832,0.002019,0.015539,32.000000,-237.311598,137.942599,0.373291,13.556221,0.647461,188119.696459,0.902526,19.848637,16.166827,3.436714,68.747418,75.128019,87.978450,10.000000,48.200000,45.700000,50.592813,23.556962,11.970000
40.513231,49.495177,139.194116,152.172767,43.946454,42.726648,59.728616,12.695383,136.699525,1.228552,48.159687,41.033809,150.545614,138.719169,147.165041,137.876450,83.129872,137.347536,0.002022,0.015563,32.000000,-237.311457,137.935399,0.373395,13.558009,0.647494,188111.495160,0.899978,19.833833,16.163328,3.435972,68.747467,75.130787,87.980456,10.000000,48.200000,45.700000,50.631552,23.556962,11.960000
40.524460,49.495366,139.255247,152.170468,43.951298,42.742825,59.828886,12.695124,136.690261,1.228617,48.147159,41.047024,150.549305,138.713904,147.174648,137.869464,83.131449,137.336554,0.002014,0.015512,32.000000,-237.311865,137.821032,0.373364,13.555103,0.647728,188107.659747,0.900344,19.828544,16.156575,3.435344,68.747862,75.134469,87.984975,10.000000,48.200000,45.700000,50.668675,23.556962,11.960000
40.537814,49.493095,139.186443,152.167167,44.166239,42.742825,59.451672,12.696323,136.683050,1.492876,48.140694,41.061517,150.550441,138.707428,147.180641,137.861808,83.132456,137.332095,0.002022,0.015506,32.000000,-237.310644,137.790269,0.457812,13.558521,0.647697,188106.323569,0.900058,19.822991,16.151016,3.435769,68.748276,75.137083,87.988937,10.000000,48.200000,45.700000,50.688455,23.556962,11.960000
40.555198,49.490519,139.188564,152.157341,44.108023,42.766837,59.726349,12.696741,136.673041,1.519427,48.134686,41.082885,150.549593,138.701921,147.187621,137.851791,83.133431,137.321375,0.002059,0.015514,32.000000,-237.310202,137.778493,0.461943,13.559735,0.648149,188172.807991,0.898620,19.809560,16.144167,3.436326,68.749100,75.139972,87.993679,10.000000,48.200000,45.700000,50.713074,23.556962,11.960000
40.568646,49.488969,139.191450,152.143982,43.962385,42.783227,59.825212,12.697120,136.670805,1.265699,48.145425,41.099401,150.547834,138.690777,147.195775,137.841030,83.134911,137.309155,0.002062,0.015541,32.000000,-237.309894,137.804951,0.371124,13.554278,0.647515,188166.708889,0.903994,19.791096,16.141018,3.433496,68.749644,75.143186,87.996607,10.000000,48.200000,45.700000,50.741673,23.556962,11.960000
40.580100,49.494831,139.155793,152.129403,44.118139,42.807782,59.831699,12.696751,136.663705,0.984636,48.176728,41.110868,150.542299,138.679136,147.201758,137.829378,83.136925,137.294922,0.002018,0.015575,32.000000,-237.310254,137.805930,0.292404,13.556830,0.647564,188265.249166,0.899917,19.767445,16.134897,3.432077,68.749899,75.145823,87.997322,10.000000,48.200000,45.700000,50.769895,23.556962,11.960000
40.595181,49.506240,139.206528,152.117264,44.395922,42.828148,59.832975,12.697313,136.652940,0.980832,48.201344,41.127756,150.537025,138.671306,147.205140,137.816903,83.137904,137.281642,0.002022,0.015549,32.000000,-237.309796,137.791334,0.292855,13.555957,0.647876,188331.357364,0.898448,19.749597,16.127549,3.431010,68.749359,75.146869,87.996670,10.000000,48.200000,45.700000,50.786218,23.556962,11.960000
40.614065,49.521461,139.132805,152.101434,44.421746,42.852697,59.803160,12.697368,136.638281,0.980801,48.240990,41.151217,150.530292,138.660478,147.207832,137.800754,83.140389,137.261406,0.002032,0.015584,32.000000,-237.309732,137.771703,0.292015,13.560253,0.647827,188437.406258,0.898604,19.741581,16.118700,3.429163,68.748991,75.148581,87.996550,10.000000,48.200000,45.700000,50.800839,23.556962,11.960000
40.634209,49.542446,139.124132,152.084329,44.079765,42.877162,59.832432,12.697924,136.623709,0.980656,48.282613,41.171363,150.519521,138.639922,147.208993,137.786563,83.141087,137.243989,0.002027,0.015585,32.000000,-237.309036,137.754158,0.292472,13.563329,0.648167,188527.837745,0.898677,19.734721,16.111343,3.429139,68.748023,75.147548,87.992883,10.000000,48.200000,45.700000,50.811424,23.556962,11.960000
40.648365,49.563953,139.148198,152.065689,44.031994,42.901680,59.818675,12.697076,136.608396,0.980821,48.333750,41.187827,150.509033,138.624487,147.209411,137.769397,83.142595,137.228690,0.001986,0.015639,32.000000,-237.309792,137.739389,0.292281,13.564303,0.647792,188636.417715,0.899222,19.727075,16.099138,3.425730,68.747288,75.147302,87.988171,10.000000,48.200000,45.700000,50.823414,23.556962,11.960000
40.662574,49.587258,139.063423,152.049914,44.436596,42.922259,59.818830,12.698077,136.592103,1.054103,48.393808,41.203240,150.499586,138.608784,147.210213,137.757437,83.143728,137.216590,0.001988,0.015641,32.000000,-237.308737,137.599503,0.318726,13.563813,0.647716,188748.880443,0.898861,19.723677,16.090074,3.423818,68.746626,75.147294,87.984771,10.000000,48.200000,45.700000,50.831731,23.556962,11.960000
40.684640,49.621659,139.101615,152.030897,44.496884,42.946740,59.831755,12.698441,136.569641,1.496682,48.456736,41.230769,150.487243,138.588526,147.209522,137.740092,83.144898,137.199017,0.002027,0.015699,32.000000,-237.308347,137.830175,0.459946,13.565449,0.647953,188863.050259,0.899292,19.728053,16.081217,3.423218,68.744334,75.146195,87.980808,10.000000,48.200000,45.700000,50.832403,23.556962,11.960000
