OSU 80 Ton Compressor Load Stand
40.694239,49.644267,139.111376,152.013494,44.954446,42.966977,59.829672,12.698075,136.567208,0.942692,48.499558,41.240359,150.476802,138.578485,147.207173,137.726427,83.146503,137.189152,0.002024,0.015670,32.000000,-237.308874,137.877228,0.270253,13.569190,0.647784,188960.845747,0.899435,19.734169,16.074272,3.419937,68.742056,75.145980,87.977775,10.000000,48.200000,45.700000,50.837003,23.556962,11.960000
40.705796,49.675448,139.158793,151.988603,44.655154,42.995689,59.788690,12.696781,136.552613,0.791777,48.571281,41.252454,150.460997,138.568514,147.203938,137.711868,83.149643,137.176376,0.002018,0.015756,32.000000,-237.310101,137.862178,0.231496,13.566745,0.647955,189079.812992,0.899304,19.741882,16.064657,3.419020,68.739448,75.146295,87.971632,10.000000,48.200000,45.700000,50.846359,23.556962,11.960000
40.712320,49.694255,139.177666,151.975395,44.570251,43.011698,59.708062,12.696177,136.544118,0.791510,48.618953,41.255575,150.452079,138.559520,147.201453,137.702401,83.150402,137.167561,0.002021,0.015725,32.000000,-237.310763,137.854139,0.231354,13.567552,0.648017,189177.124834,0.899582,19.752886,16.058313,3.418454,68.738749,75.145869,87.966998,10.000000,48.200000,45.700000,50.851862,23.556962,11.960000
40.730551,49.724334,139.203088,151.956534,44.847593,43.036316,59.742092,12.697117,136.533093,0.791786,48.662065,41.273327,150.437500,138.553010,147.197680,137.691406,83.151147,137.156305,0.002061,0.015712,32.000000,-237.309794,137.842468,0.231179,13.565803,0.648625,189314.327955,0.900596,19.770097,16.049034,3.418648,68.736128,75.143024,87.958604,10.000000,48.200000,45.700000,50.849942,23.556962,11.960000
40.747148,49.741613,139.221151,151.940427,45.080938,43.056724,59.840392,12.698138,136.527271,0.866380,48.659723,41.289647,150.425192,138.548117,147.194041,137.684552,83.152369,137.154094,0.002058,0.015752,32.000000,-237.308854,137.822423,0.258651,13.567647,0.648839,189392.495783,0.902035,19.781020,16.044039,3.418564,68.733448,75.140738,87.950435,10.000000,48.200000,45.700000,50.842287,23.556962,11.970000
40.774056,49.744424,139.222579,151.918452,45.168956,43.080830,59.848159,12.698311,136.514770,1.500185,48.649000,41.319138,150.410522,138.546950,147.190105,137.683729,83.153703,137.152050,0.002014,0.015754,32.000000,-237.308752,137.693041,0.467068,13.570698,0.649167,189511.213295,0.901670,19.789070,16.037883,3.417658,68.731782,75.138416,87.941153,10.000000,48.200000,45.700000,50.824279,23.556962,11.970000
40.789251,49.743239,139.163117,151.897832,44.879038,43.101183,59.720636,12.697540,136.514041,1.580034,48.640153,41.330887,150.398164,138.546034,147.186103,137.684521,83.154161,137.149060,0.002014,0.015777,32.000000,-237.309458,137.697331,0.486058,13.569258,0.649234,189604.322948,0.900258,19.786303,16.035599,3.416709,68.729362,75.135821,87.931314,10.000000,48.200000,45.700000,50.807710,23.556962,11.970000
40.805704,49.741473,139.187107,151.871713,44.775133,43.109062,59.842006,12.697530,136.515953,1.579812,48.659101,41.347215,150.380197,138.545798,147.183108,137.681118,83.154987,137.150709,0.002021,0.015798,32.000000,-237.309422,137.805165,0.486224,13.567146,0.649056,189703.062049,0.900007,19.756626,16.033283,3.414489,68.724593,75.133159,87.916592,10.000000,48.200000,45.700000,50.794100,23.556962,11.970000
40.810298,49.746158,139.239746,151.851931,44.883476,43.125688,59.818297,12.697245,136.519334,1.305298,48.676378,41.355319,150.365976,138.548265,147.179056,137.685050,83.155372,137.151370,0.001992,0.015852,32.000000,-237.309593,137.830399,0.399647,13.574716,0.648973,189787.194006,0.901987,19.737103,16.031388,3.411760,68.721612,75.131361,87.904032,10.000000,48.200000,45.700000,50.789618,23.556962,11.970000
40.828249,49.752799,139.204201,151.831869,44.700148,43.129714,59.787692,12.696056,136.522250,1.288989,48.678182,41.372743,150.350213,138.546292,147.174377,137.681870,83.156937,137.154772,0.001969,0.015861,32.000000,-237.310901,137.832450,0.397283,13.573309,0.649036,189815.100048,0.899925,19.715486,16.031354,3.410972,68.718911,75.130452,87.890977,10.000000,48.200000,45.700000,50.770115,23.556962,11.970000
40.842449,49.751526,139.222988,151.812470,44.723860,43.133755,59.815769,12.696014,136.525255,1.289071,48.665207,41.385182,150.334373,138.550604,147.168917,137.688238,83.159203,137.158277,0.001981,0.015834,32.000000,-237.310903,137.835818,0.397665,13.572034,0.649067,189889.185360,0.900529,19.714629,16.031288,3.411878,68.717548,75.130532,87.881912,10.000000,48.200000,45.700000,50.748771,23.556962,11.970000
40.852080,49.745686,139.212358,151.795746,44.669786,43.133842,59.837580,12.696953,136.524309,1.288972,48.661016,41.393306,150.320301,138.553518,147.164675,137.690026,83.160099,137.159893,0.002019,0.015824,32.000000,-237.309963,137.838016,0.397538,13.576334,0.648794,189903.960882,0.900660,19.699622,16.031357,3.409507,68.715630,75.130848,87.876476,10.000000,48.200000,45.700000,50.733364,23.556962,11.970000
40.861542,49.741152,139.161256,151.780221,44.131280,43.133831,59.642142,12.697601,136.527493,1.289081,48.654562,41.405457,150.307149,138.554992,147.158794,137.695574,83.160850,137.167057,0.002020,0.015837,32.000000,-237.309326,137.845468,0.397514,13.574866,0.648772,189915.001700,0.899979,19.681227,16.030775,3.408782,68.713637,75.131464,87.873838,10.000000,48.200000,45.700000,50.717038,23.556962,11.970000
40.880440,49.734360,139.173792,151.762114,44.248500,43.133913,59.760773,12.696627,136.534718,1.289088,48.614144,41.427767,150.290113,138.560305,147.150735,137.705105,83.161405,137.177937,0.002009,0.015803,32.000000,-237.310359,137.857248,0.397609,13.574352,0.648368,189908.713125,0.899409,19.663777,16.030658,3.407718,68.711651,75.132214,87.872611,10.000000,48.200000,45.700000,50.688474,23.556962,11.970000
40.899048,49.719127,139.209053,151.745676,43.951256,43.133868,59.766931,12.696901,136.525972,1.444850,48.561629,41.450542,150.277018,138.574133,147.145442,137.713479,83.162149,137.188476,0.002026,0.015820,32.000000,-237.310047,137.843967,0.453735,13.568769,0.648090,189902.758858,0.902119,19.647840,16.033348,3.405678,68.710496,75.134600,87.875480,10.000000,48.200000,45.700000,50.658527,23.556962,11.970000
40.919077,49.691172,139.198293,151.723062,43.841007,43.157943,59.800236,12.697184,136.550895,1.816941,48.508798,41.469539,150.260297,138.589327,147.137764,137.728082,83.161039,137.199815,0.002062,0.015805,32.000000,-237.310077,137.963588,0.567416,13.571392,0.647867,189893.461979,0.899862,19.618280,16.038022,3.404410,68.707440,75.136656,87.880954,10.000000,48.200000,45.700000,50.618243,23.556962,11.970000
40.927502,49.670464,139.249314,151.702769,43.719215,43.174293,59.806247,12.696333,136.559211,1.817747,48.498988,41.477567,150.245393,138.597777,147.131720,137.734336,83.160990,137.208200,0.002054,0.015787,32.000000,-237.310801,138.089620,0.567498,13.570228,0.647961,189878.788996,0.899289,19.580633,16.042341,3.403724,68.705140,75.137987,87.887731,10.000000,48.200000,45.700000,50.593246,23.556962,11.970000
40.935406,49.662306,139.218158,151.681005,43.497922,43.174359,59.827406,12.696123,136.579233,1.312183,48.500346,41.480893,150.228652,138.612914,147.123161,137.744910,83.160970,137.221870,0.002019,0.015759,32.000000,-237.310935,137.870803,0.401755,13.568040,0.647807,189964.423550,0.898747,19.528563,16.048900,3.401795,68.703568,75.141585,87.897184,10.000000,48.200000,45.700000,50.562695,23.556962,11.970000
40.945560,49.662161,139.266764,151.662564,43.188291,43.174411,59.742850,12.696347,136.590399,1.286731,48.502490,41.492009,150.212206,138.623703,147.115191,137.759275,83.160820,137.232031,0.002013,0.015751,32.000000,-237.310614,137.880581,0.397853,13.570834,0.648137,190022.863268,0.898748,19.497716,16.052977,3.402341,68.702788,75.145417,87.907467,10.000000,48.200000,45.700000,50.531497,23.556962,11.970000
40.963058,49.660534,139.265020,151.645318,43.012829,43.190565,59.731859,12.697245,136.603362,1.286829,48.480713,41.509648,150.195538,138.632585,147.105532,137.768793,83.160107,137.242159,0.002023,0.015717,32.000000,-237.309560,137.892009,0.398169,13.571823,0.647992,190016.332381,0.898224,19.480045,16.059566,3.400923,68.701149,75.148199,87.918146,10.000000,48.200000,45.700000,50.490149,23.556962,11.970000
40.976711,49.652151,139.287370,151.630486,42.905302,43.210805,59.834162,12.697457,136.612914,1.286997,48.452565,41.524138,150.182296,138.641664,147.096405,137.779559,83.160672,137.249971,0.002024,0.015754,32.000000,-237.309342,137.899547,0.398064,13.576707,0.647895,190013.447293,0.899254,19.467681,16.064598,3.401267,68.699315,75.151810,87.927885,10.000000,48.200000,45.700000,50.451871,23.556962,11.970000
40.988908,49.637387,139.336776,151.612455,42.833060,43.235194,59.824955,12.697243,136.614924,1.567875,48.445638,41.535739,150.168220,138.648421,147.084932,137.788572,83.162618,137.258320,0.001985,0.015745,32.000000,-237.309632,137.840156,0.495806,13.570231,0.647813,190079.327778,0.899335,19.445005,16.070176,3.399771,68.698557,75.158037,87.943130,10.000000,48.200000,45.700000,50.409194,23.556962,11.970000
41.003169,49.633875,139.318826,151.598544,42.941830,43.247472,59.817201,12.697023,136.629280,1.981402,48.466975,41.551087,150.156830,138.655593,147.076684,137.793530,83.163786,137.261626,0.001979,0.015728,32.000000,-237.309850,137.745272,0.621074,13.575321,0.647748,190159.130009,0.897874,19.420202,16.073364,3.399184,68.698501,75.163078,87.957107,10.000000,48.200000,45.700000,50.368176,23.556962,11.970000
41.014176,49.642313,139.288453,151.582525,42.570810,43.272362,59.814738,12.696986,136.649050,1.367469,48.487463,41.563152,150.141773,138.666002,147.063579,137.802907,83.163427,137.273303,0.002000,0.015677,32.000000,-237.309682,137.883198,0.416181,13.579346,0.648407,190253.215143,0.898194,19.390774,16.075428,3.399378,68.697148,75.167134,87.973251,10.000000,48.200000,45.700000,50.321699,23.556962,11.970000
41.022615,49.647641,139.347559,151.569804,42.374701,43.292707,59.851475,12.696673,136.657762,1.287737,48.499711,41.575897,150.128831,138.674307,147.053809,137.808068,83.163923,137.280898,0.002028,0.015660,32.000000,-237.310028,137.888242,0.397300,13.572578,0.648056,190300.138545,0.898218,19.370121,16.075847,3.397758,68.697379,75.171867,87.989920,10.000000,48.200000,45.700000,50.284141,23.556962,11.970000
41.032547,49.651396,139.327934,151.555754,42.387030,43.317041,59.741912,12.696896,136.668239,1.287807,48.510206,41.588002,150.114493,138.682399,147.041135,137.820177,83.165018,137.289374,0.002025,0.015646,32.000000,-237.309682,137.897142,0.396607,13.574082,0.647971,190411.290807,0.898530,19.365331,16.081815,3.396105,68.699558,75.176678,88.011619,10.000000,48.200000,45.700000,50.236523,23.556962,11.970000
41.046779,49.656800,139.280158,151.542139,42.104212,43.341126,59.760270,12.696011,136.678244,1.287916,48.524728,41.602358,150.100420,138.692401,147.031415,137.827450,83.167270,137.296678,0.002034,0.015568,32.000000,-237.310637,137.909428,0.397306,13.573926,0.648705,190500.901934,0.898212,19.360519,16.084967,3.396847,68.701015,75.181846,88.032343,10.000000,48.200000,45.700000,50.182476,23.556962,11.970000
41.050761,49.663419,139.307096,151.530728,42.323766,43.361419,59.825574,12.695596,136.686568,1.287962,48.555787,41.609603,150.087752,138.700924,147.022683,137.837460,83.166985,137.301227,0.002044,0.015612,32.000000,-237.310925,137.917225,0.397162,13.566313,0.648784,190606.150069,0.900138,19.352342,16.087943,3.395547,68.701034,75.185190,88.048442,10.000000,48.200000,45.700000,50.142568,23.556962,11.970000
41.060294,49.678496,139.295999,151.518012,42.575323,43.385753,59.840233,12.695311,136.693007,1.287914,48.604459,41.617237,150.074099,138.708044,147.011288,137.847054,83.167027,137.308907,0.002061,0.015645,32.000000,-237.311242,137.925543,0.396852,13.574819,0.648757,190709.307749,0.900035,19.340653,16.089197,3.393206,68.700748,75.188307,88.065676,10.000000,48.200000,45.700000,50.092646,23.556962,11.970000
41.069869,49.694958,139.315885,151.508455,42.468581,43.406059,59.743257,12.695029,136.702547,1.287997,48.630612,41.625947,150.063846,138.715468,147.001204,137.854340,83.166905,137.316891,0.002029,0.015663,32.000000,-237.311630,137.931763,0.397368,13.575439,0.649483,190801.341617,0.899395,19.342490,16.091668,3.393533,68.701122,75.190319,88.078543,10.000000,48.200000,45.700000,50.045705,23.556962,11.970000
41.078022,49.710465,139.407962,151.496583,42.487337,43.430233,59.748721,12.693927,136.705224,1.287852,48.669464,41.630305,150.050915,138.722250,146.990099,137.862700,83.168465,137.320171,0.002024,0.015701,32.000000,-237.312688,137.908711,0.396846,13.573182,0.649281,190913.836755,0.899487,19.346120,16.095314,3.392474,68.702087,75.194044,88.091756,10.000000,48.200000,45.700000,49.992368,23.556962,11.970000
41.087762,49.727407,139.368254,151.486044,41.931451,43.454494,59.528948,12.694747,136.705234,1.875576,48.724163,41.634566,150.039546,138.729360,146.979849,137.868826,83.170400,137.322225,0.002038,0.015710,32.000000,-237.311826,137.888777,0.593174,13.573232,0.649515,191009.359653,0.901180,19.351089,16.099268,3.392168,68.701777,75.197790,88.103121,10.000000,48.200000,45.700000,49.936890,23.556962,11.970000
41.091393,49.746746,139.363752,151.476216,42.114984,43.470866,59.737778,12.694134,136.717665,1.547403,48.772711,41.634167,150.029079,138.732433,146.968724,137.872772,83.173128,137.325533,0.002023,0.015718,32.000000,-237.312416,137.816216,0.472017,13.573811,0.650247,191120.596369,0.901441,19.356810,16.099283,3.393736,68.702560,75.201880,88.113823,10.000000,48.200000,45.700000,49.883039,23.556962,11.970000
41.098256,49.765067,139.394034,151.469728,41.558962,43.471117,59.816396,12.695351,136.725324,1.418432,48.798658,41.640150,150.019761,138.741535,146.960104,137.876349,83.175282,137.334701,0.001988,0.015694,32.000000,-237.311030,137.821859,0.439676,13.578189,0.650339,191232.228347,0.905082,19.362064,16.098335,3.391965,68.703113,75.205070,88.122200,10.000000,48.200000,45.700000,49.837955,23.556962,11.970000
41.104792,49.782683,139.410818,151.463305,41.824756,43.483182,59.738506,12.695380,136.733203,1.417721,48.813538,41.644521,150.008646,138.750864,146.947974,137.884787,83.178065,137.340966,0.001985,0.015762,32.000000,-237.311088,137.827524,0.439794,13.573915,0.650521,191311.690409,0.902216,19.377045,16.097195,3.391556,68.703107,75.208383,88.131313,10.000000,48.200000,45.700000,49.779245,23.556962,11.970000
41.109360,49.791261,139.478240,151.457859,41.545867,43.503719,59.824712,12.694799,136.740166,1.417858,48.826801,41.650021,150.000405,138.757293,146.940188,137.893557,83.180007,137.348940,0.002006,0.015734,32.000000,-237.311807,137.831365,0.439502,13.578183,0.650362,191318.989206,0.900915,19.387133,16.099442,3.391726,68.702883,75.211324,88.139448,10.000000,48.200000,45.700000,49.733448,23.556962,11.970000
41.118206,49.800092,139.461459,151.452115,41.279488,43.528098,59.736431,12.694470,136.754130,1.417625,48.834154,41.657217,149.991371,138.771811,146.930673,137.904148,83.182198,137.363084,0.002039,0.015780,32.000000,-237.312126,137.845695,0.439613,13.579089,0.650740,191377.684596,0.902226,19.396907,16.099668,3.391595,68.701950,75.214495,88.148243,10.000000,48.200000,45.700000,49.672226,23.556962,11.970000
41.122758,49.802678,139.467654,151.447174,41.006891,43.532184,59.842176,12.693793,136.765490,1.417435,48.832971,41.658510,149.985037,138.783207,146.923954,137.912603,83.183707,137.373028,0.002035,0.015789,32.000000,-237.312998,137.857080,0.439617,13.576165,0.651052,191469.893872,0.901263,19.400006,16.101554,3.392858,68.701463,75.217521,88.155548,10.000000,48.200000,45.700000,49.622349,23.556962,11.970000
41.126351,49.800404,139.385584,151.442569,41.141427,43.532430,59.830888,12.694100,136.778658,1.417331,48.822626,41.663001,149.978601,138.798026,146.918314,137.925278,83.185444,137.386201,0.002028,0.015785,32.000000,-237.312633,137.869451,0.439456,13.572491,0.651193,191577.563350,0.902910,19.398227,16.106154,3.391720,68.701278,75.220286,88.162045,10.000000,48.200000,45.700000,49.574545,23.556962,11.970000
41.128055,49.791067,139.353764,151.437470,40.994561,43.532496,59.836046,12.694496,136.806085,1.136368,48.794157,41.668228,149.971072,138.818802,146.912749,137.945646,83.187588,137.409141,0.002052,0.015785,32.000000,-237.312271,137.958986,0.341869,13.580751,0.651351,191594.688684,0.901297,19.395354,16.109417,3.391496,68.701791,75.224383,88.167780,10.000000,48.200000,45.700000,49.517155,23.556962,11.970000
41.118726,49.776989,139.367278,151.432839,40.639482,43.524389,59.825958,12.692933,136.819284,0.638672,48.767611,41.657587,149.962753,138.841996,146.905663,137.968173,83.189806,137.430374,0.002072,0.015786,32.000000,-237.313964,138.094793,0.187370,13.583283,0.651159,191591.912733,0.901382,19.388773,16.114004,3.389204,68.701228,75.228302,88.171368,10.000000,48.200000,45.700000,49.473632,23.556962,11.970000
41.113047,49.764952,139.351384,151.432200,40.851495,43.499868,59.832031,12.694277,136.829857,0.796986,48.750451,41.653894,149.956877,138.860964,146.901081,137.985844,83.193768,137.451259,0.002051,0.015819,32.000000,-237.312687,138.066369,0.245732,13.583044,0.650592,191585.015576,0.901243,19.377392,16.122871,3.388290,68.702146,75.234426,88.176044,10.000000,48.200000,45.700000,49.428080,23.556962,11.970000
41.117678,49.759962,139.358313,151.434132,40.856814,43.499716,59.848145,12.694864,136.839521,1.150688,48.727231,41.660012,149.953341,138.878324,146.895489,138.005328,83.196179,137.468243,0.002033,0.015831,32.000000,-237.312312,138.132663,0.354458,13.592885,0.650524,191542.856842,0.901416,19.374500,16.130842,3.389387,68.702515,75.237964,88.177797,10.000000,48.200000,45.700000,49.381395,23.556962,11.970000
41.119281,49.748998,139.373479,151.436434,40.597313,43.500120,59.838568,12.696417,136.862798,1.159980,48.673329,41.657039,149.950660,138.904202,146.889046,138.027234,83.198314,137.493214,0.002030,0.015829,32.000000,-237.310856,138.155128,0.356422,13.597797,0.650172,191426.972468,0.900923,19.369274,16.136902,3.389469,68.703948,75.241137,88.180392,10.000000,48.200000,45.700000,49.326559,23.556962,11.970000
41.114015,49.730726,139.349154,151.437403,40.471542,43.491929,59.832260,12.696548,136.881070,1.159931,48.623742,41.650627,149.948643,138.924445,146.883197,138.049527,83.200562,137.516903,0.002041,0.015826,32.000000,-237.310656,138.174638,0.355960,13.591427,0.649646,191420.026414,0.900556,19.358729,16.142640,3.389255,68.705658,75.242079,88.182582,10.000000,48.200000,45.700000,49.286991,23.556962,11.970000
41.100956,49.705075,139.450865,151.440050,40.219974,43.467605,59.776351,12.696841,136.900620,1.159932,48.580399,41.635979,149.947067,138.951281,146.877409,138.077063,83.203811,137.543298,0.002018,0.015754,32.000000,-237.310528,138.200089,0.356105,13.598121,0.649432,191413.757827,0.900644,19.345845,16.152484,3.389492,68.707017,75.241369,88.185327,10.000000,48.200000,45.700000,49.249163,23.556962,11.970000
41.091026,49.689356,139.485092,151.447540,39.847734,43.443234,59.829792,12.697655,136.927043,1.159820,48.529634,41.629953,149.946158,138.978448,146.873507,138.098985,83.207370,137.567242,0.001998,0.015749,32.000000,-237.309627,138.226585,0.355930,13.596750,0.649565,191367.712109,0.900652,19.333887,16.161600,3.389335,68.707925,75.240219,88.188933,10.000000,48.200000,45.700000,49.212199,23.556962,11.970000
41.086034,49.672467,139.492839,151.455542,40.011908,43.422525,59.726648,12.697960,136.950634,1.159729,48.460138,41.627705,149.947880,139.002945,146.870686,138.122264,83.211456,137.592228,0.001995,0.015740,32.000000,-237.309318,138.251236,0.355819,13.596163,0.649425,191248.053177,0.901241,19.323899,16.171010,3.392886,68.709351,75.240091,88.194745,10.000000,48.200000,45.700000,49.178956,23.556962,11.970000
41.076231,49.638299,139.508790,151.464584,40.114407,43.398180,59.826500,12.697718,136.985346,1.078642,48.354657,41.614235,149.950692,139.035249,146.868338,138.149385,83.214258,137.622116,0.002018,0.015714,32.000000,-237.309654,138.325878,0.326540,13.608082,0.649381,191132.421094,0.900130,19.320095,16.178933,3.394539,68.710773,75.238104,88.202162,10.000000,48.200000,45.700000,49.140016,23.556962,11.965000
41.058936,49.604858,139.518771,151.472005,40.439355,43.377733,59.733355,12.697730,137.012674,0.571993,48.289590,41.596317,149.953273,139.063544,146.867560,138.173140,83.216385,137.653062,0.002032,0.015717,32.000000,-237.309648,138.370704,0.159842,13.606206,0.649176,191030.171063,0.901334,19.309196,16.186827,3.395140,68.712447,75.236626,88.208541,10.000000,48.200000,45.700000,49.119485,23.556962,11.965000
41.031815,49.575792,139.498884,151.485754,40.524847,43.353401,59.794397,12.696744,137.039098,0.500986,48.246924,41.570762,149.959058,139.092818,146.866594,138.199536,83.221009,137.686388,0.002030,0.015716,32.000000,-237.310711,138.398418,0.143228,13.611530,0.648387,190905.415326,0.899478,19.286795,16.198353,3.396339,68.714529,75.234724,88.216385,10.000000,48.200000,45.700000,49.109375,23.556962,11.965000
41.016927,49.560894,139.555274,151.501720,41.291752,43.332639,59.818552,12.695850,137.060113,0.500826,48.210620,41.556141,149.964991,139.113997,146.865227,138.222186,83.223702,137.707795,0.002055,0.015712,32.000000,-237.311697,138.421283,0.143313,13.607981,0.648416,190800.777587,0.900790,19.274113,16.211061,3.398012,68.715233,75.233571,88.223104,10.000000,48.200000,45.700000,49.096010,23.556962,11.965000
41.004073,49.540716,139.593421,151.523408,40.955374,43.308247,59.541677,12.696040,137.089022,0.501246,48.133951,41.544796,149.976673,139.143228,146.865404,138.253535,83.227813,137.735446,0.002067,0.015691,32.000000,-237.311585,138.451491,0.143533,13.617598,0.648073,190682.293185,0.899943,19.277618,16.222408,3.399774,68.717789,75.232633,88.231829,10.000000,48.200000,45.700000,49.076020,23.556962,11.965000
40.995817,49.513274,139.608465,151.540601,41.030978,43.287766,59.784710,12.695677,137.109999,0.501096,48.060074,41.531724,149.986220,139.170618,146.864092,138.275093,83.231185,137.761347,0.002046,0.015679,32.000000,-237.311886,138.453101,0.143303,13.619936,0.648350,190585.143623,0.899468,19.280607,16.229973,3.402383,68.719224,75.231040,88.238018,10.000000,48.200000,45.700000,49.057264,23.556962,11.965000
40.979919,49.475422,139.679308,151.560806,41.126771,43.263733,59.826197,12.696866,137.129906,1.013079,47.985130,41.516175,149.997636,139.198159,146.864548,138.299196,83.233891,137.788007,0.002014,0.015655,32.000000,-237.310599,138.451972,0.310714,13.615837,0.647829,190467.621139,0.903402,19.275874,16.239108,3.404379,68.720276,75.229498,88.245667,10.000000,48.200000,45.700000,49.043366,23.556962,11.965000
40.964717,49.453186,139.676546,151.574580,41.377772,43.247527,59.563104,12.697020,137.144450,1.029522,47.956657,41.500933,150.006089,139.216574,146.866003,138.318085,83.237357,137.807313,0.002011,0.015649,32.000000,-237.310433,138.471567,0.313186,13.621415,0.647548,190362.254544,0.899436,19.258356,16.248146,3.405432,68.721944,75.229319,88.251109,10.000000,48.200000,45.700000,49.038881,23.556962,11.965000
40.936888,49.436036,139.733139,151.597744,41.671965,43.223253,59.821348,12.696756,137.165537,1.029601,47.948721,41.474018,150.018823,139.237524,146.868065,138.339662,83.240878,137.830028,0.002037,0.015616,32.000000,-237.310542,138.491644,0.313350,13.622020,0.647826,190238.790956,0.898603,19.239616,16.258209,3.408482,68.723182,75.228702,88.259604,10.000000,48.200000,45.700000,49.044676,23.556962,11.965000
40.918561,49.436437,139.748621,151.619921,41.780565,43.203034,59.768122,12.696597,137.177853,1.029717,47.948416,41.453434,150.031337,139.252651,146.871336,138.353504,83.243737,137.843206,0.002016,0.015615,32.000000,-237.310625,138.506062,0.313475,13.622364,0.647492,190157.188881,0.902546,19.235661,16.263988,3.409679,68.723579,75.228210,88.267160,10.000000,48.200000,45.700000,49.048166,23.556962,11.965000
40.902455,49.441054,139.779378,151.653561,41.845348,43.190615,59.821738,12.696588,137.197229,1.029829,47.929427,41.441272,150.051427,139.269320,146.876879,138.369794,83.246897,137.862755,0.001988,0.015571,32.000000,-237.310645,138.526383,0.312924,13.624937,0.647710,190046.691896,0.898768,19.251992,16.271344,3.413380,68.725323,75.226930,88.277348,10.000000,48.200000,45.700000,49.046992,23.556962,11.965000
40.889262,49.436272,139.787867,151.676529,41.521493,43.190536,59.812887,12.696211,137.215923,0.945665,47.898177,41.422889,150.066050,139.282732,146.881374,138.384559,83.248967,137.877669,0.001983,0.015545,32.000000,-237.311096,138.574842,0.283174,13.620155,0.647722,189961.382537,0.899585,19.274451,16.274796,3.415287,68.725886,75.225646,88.283304,10.000000,48.200000,45.700000,49.046566,23.556962,11.965000
40.861443,49.421377,139.826143,151.702293,41.914642,43.170210,59.736933,12.695614,137.238539,0.507599,47.878417,41.392803,150.084598,139.299009,146.888986,138.396177,83.252404,137.890360,0.002011,0.015534,32.000000,-237.311582,138.551476,0.144051,13.626289,0.647787,189911.703369,0.898915,19.298459,16.280996,3.417384,68.727870,75.224639,88.290991,10.000000,48.200000,45.700000,49.063455,23.556962,11.963000
40.838934,49.412361,139.772904,151.725381,42.393498,43.149634,59.827288,12.695133,137.236649,0.587618,47.890322,41.372215,150.100200,139.306089,146.895894,138.403576,83.254770,137.898285,0.002034,0.015529,32.000000,-237.312010,138.527495,0.173756,13.619028,0.648235,189911.184837,0.899350,19.309565,16.286065,3.418694,68.728085,75.224970,88.297087,10.000000,48.200000,45.700000,49.082925,23.556962,11.963000
40.820751,49.422121,139.883417,151.756756,42.329602,43.133393,59.814666,12.695306,137.246611,0.694594,47.921950,41.353055,150.119779,139.309084,146.904365,138.406685,83.256614,137.901005,0.002015,0.015559,32.000000,-237.311893,138.540365,0.198717,13.616665,0.648175,189819.287107,0.900700,19.328186,16.288702,3.421958,68.728385,75.226167,88.305065,10.000000,48.200000,45.700000,49.099107,23.556962,11.963000
40.807476,49.432311,139.775573,151.782230,42.537836,43.133370,59.843283,12.695978,137.254000,0.694657,47.946815,41.336743,150.138183,139.309999,146.912446,138.408647,83.258713,137.904959,0.002027,0.015601,32.000000,-237.311117,138.545647,0.198403,13.624787,0.648326,189728.823110,0.899428,19.346299,16.290131,3.422540,68.729601,75.228179,88.312858,10.000000,48.200000,45.700000,49.113744,23.556962,11.963000
40.790013,49.442488,139.767677,151.810954,42.567696,43.125166,59.717310,12.695139,137.252011,0.694520,47.982432,41.318511,150.160832,139.305954,146.922372,138.410075,83.260606,137.911001,0.002056,0.015571,32.000000,-237.312021,138.548446,0.198701,13.624010,0.648913,189666.676670,0.899737,19.377985,16.289589,3.426772,68.729952,75.230743,88.322443,10.000000,48.200000,45.700000,49.132556,23.556962,11.963000
40.774199,49.453014,139.731757,151.834680,42.879801,43.125286,59.795512,12.695324,137.249072,0.694591,48.030065,41.299215,150.179857,139.302804,146.931085,138.411743,83.262090,137.912942,0.002069,0.015581,32.000000,-237.311798,138.549622,0.198659,13.618849,0.648330,189674.295316,0.899647,19.404188,16.289381,3.425244,68.728815,75.231607,88.328363,10.000000,48.200000,45.700000,49.153784,23.556962,11.963000
40.756680,49.478149,139.764061,151.867734,43.528407,43.125585,59.850274,12.695141,137.240104,0.694534,48.106899,41.285497,150.207041,139.297598,146.945665,138.408453,83.264254,137.914791,0.002048,0.015555,32.000000,-237.311954,138.516677,0.198830,13.621950,0.648499,189647.491422,0.901816,19.435432,16.290381,3.426517,68.727335,75.233069,88.337411,10.000000,48.200000,45.700000,49.182837,23.556962,11.963000
40.746122,49.495778,139.757802,151.890792,43.732612,43.121921,59.718644,12.695009,137.231079,1.166844,48.150012,41.280305,150.226752,139.293273,146.954736,138.405898,83.265825,137.908391,0.002021,0.015585,32.000000,-237.312140,138.460583,0.355352,13.613455,0.648866,189657.594866,0.901043,19.465045,16.289825,3.426965,68.726382,75.233046,88.344258,10.000000,48.200000,45.700000,49.202025,23.556962,11.963000
40.738831,49.507801,139.794856,151.911180,43.966343,43.101734,59.786274,12.695986,137.226796,1.223750,48.187048,41.270784,150.245634,139.285495,146.963794,138.401575,83.266625,137.902631,0.002049,0.015572,32.000000,-237.311105,138.454326,0.367510,13.614517,0.649151,189676.054851,0.900703,19.511330,16.288545,3.429231,68.724344,75.231546,88.351040,10.000000,48.200000,45.700000,49.219510,23.556962,11.963000
40.723671,49.523406,139.711998,151.933568,43.797335,43.077685,59.735244,12.696898,137.218092,1.223742,48.241680,41.255391,150.267901,139.273423,146.976087,138.395703,83.268171,137.891213,0.002028,0.015578,32.000000,-237.310188,138.444211,0.368044,13.617440,0.649672,189671.509044,0.902907,19.541708,16.283912,3.429966,68.723621,75.228942,88.357861,10.000000,48.200000,45.700000,49.247885,23.556962,11.963000
40.712918,49.539064,139.635660,151.951610,43.815529,43.073541,59.729062,12.697291,137.208002,1.223651,48.299438,41.244183,150.286042,139.262717,146.986842,138.386552,83.269378,137.884316,0.002015,0.015553,32.000000,-237.309782,138.433339,0.367625,13.612473,0.649585,189590.545049,0.901667,19.562537,16.280355,3.431489,68.722604,75.226564,88.362950,10.000000,48.200000,45.700000,49.273386,23.556962,11.963000
40.697043,49.562473,139.633465,151.974043,43.756186,43.057175,59.847689,12.698712,137.200807,1.223542,48.366167,41.231748,150.307449,139.251336,147.000243,138.379416,83.271104,137.876017,0.002014,0.015503,32.000000,-237.308446,138.446625,0.368133,13.618304,0.649028,189496.596958,0.902334,19.596455,16.273344,3.430732,68.721782,75.224198,88.369131,10.000000,48.200000,45.700000,49.306723,23.556962,11.963000
40.678712,49.582931,139.592004,151.992569,44.004806,43.036715,59.711286,12.697878,137.196443,0.756395,48.429027,41.214339,150.325794,139.238001,147.011307,138.371015,83.273188,137.862764,0.002048,0.015541,32.000000,-237.309313,138.463657,0.212580,13.615095,0.649096,189489.209151,0.902636,19.625107,16.268836,3.429763,68.722605,75.222023,88.375015,10.000000,48.200000,45.700000,49.341490,23.556962,11.963000
40.666512,49.610631,139.559110,152.015831,44.050435,43.012173,59.817939,12.698415,137.181218,0.695090,48.488888,41.205812,150.347429,139.220864,147.024880,138.354896,83.274127,137.849385,0.002067,0.015579,32.000000,-237.308821,138.448040,0.198079,13.614350,0.648848,189433.198855,0.900940,19.667703,16.263137,3.431047,68.723071,75.219865,88.382543,10.000000,48.200000,45.700000,49.380976,23.556962,11.963000
40.667168,49.628389,139.570575,152.034536,43.859472,42.992161,59.762982,12.698855,137.170778,0.695134,48.486524,41.206583,150.364304,139.208717,147.035345,138.348592,83.275004,137.841713,0.002043,0.015605,32.000000,-237.308439,138.439168,0.198293,13.612745,0.648843,189357.988609,0.903059,19.710324,16.254709,3.431574,68.723193,75.217390,88.388742,10.000000,48.200000,45.700000,49.402428,23.556962,11.963000
40.664696,49.625342,139.572929,152.052372,43.312543,42.991962,59.794445,12.698614,137.161528,0.695145,48.458228,41.200522,150.383847,139.195543,147.047562,138.342059,83.276166,137.833656,0.002040,0.015620,32.000000,-237.308777,138.432100,0.198204,13.614055,0.648616,189268.116983,0.901292,19.752776,16.247364,3.431794,68.723016,75.213780,88.395714,10.000000,48.200000,45.700000,49.427894,23.556962,11.963000
40.653970,49.607874,139.557562,152.065124,43.436032,42.967843,59.754837,12.699600,137.147123,0.877348,48.441235,41.188715,150.401292,139.187416,147.061199,138.340521,83.277741,137.825381,0.002070,0.015648,32.000000,-237.307706,138.379492,0.262529,13.615896,0.648455,189188.610451,0.901727,19.769743,16.242814,3.432021,68.723352,75.210669,88.404897,10.000000,48.200000,45.700000,49.462845,23.556962,11.963000
40.645971,49.598444,139.649103,152.075123,44.083783,42.947584,59.804745,12.698914,137.139378,1.215441,48.451605,41.182598,150.415255,139.176895,147.072131,138.331816,83.278543,137.813611,0.002092,0.015657,32.000000,-237.308311,138.357388,0.366568,13.609013,0.648432,189185.911504,0.901301,19.769685,16.237793,3.432288,68.723648,75.208222,88.412654,10.000000,48.200000,45.700000,49.495017,23.556962,11.963000
40.641173,49.600024,139.641100,152.088382,44.198733,42.923452,59.808175,12.700319,137.130959,1.222956,48.467399,41.182386,150.431665,139.162484,147.086533,138.327865,83.279071,137.808592,0.002066,0.015628,32.000000,-237.306886,138.350327,0.367681,13.602408,0.648052,189071.984796,0.901609,19.765192,16.232256,3.432815,68.723415,75.204858,88.421222,10.000000,48.200000,45.700000,49.530252,23.556962,11.963000
40.634218,49.604621,139.603640,152.099042,43.638813,42.903183,59.750692,12.699095,137.130150,1.133682,48.476277,41.176742,150.444815,139.155676,147.097019,138.321901,83.280156,137.801675,0.002043,0.015654,32.000000,-237.308159,138.375910,0.336457,13.613223,0.648533,188979.508088,0.900602,19.765440,16.225818,3.435743,68.723414,75.202364,88.427703,10.000000,48.200000,45.700000,49.560074,23.556962,11.963000
40.621401,49.601104,139.627445,152.109997,43.597384,42.878702,59.749252,12.698483,137.117871,1.026756,48.477050,41.168614,150.461863,139.149987,147.109694,138.318977,83.281768,137.792489,0.002039,0.015632,32.000000,-237.308864,138.363227,0.311277,13.616086,0.648524,188875.309446,0.900164,19.772827,16.222888,3.435952,68.722604,75.200166,88.435171,10.000000,48.200000,45.700000,49.604933,23.556962,11.963000
40.619647,49.599442,139.711327,152.120702,43.461127,42.858467,59.817047,12.697783,137.113290,1.026906,48.458902,41.171884,150.474657,139.145958,147.119842,138.313593,83.283573,137.790086,0.002057,0.015616,32.000000,-237.309577,138.355629,0.311678,13.605271,0.647672,188789.787364,0.900782,19.785839,16.218489,3.435618,68.722453,75.200236,88.440043,10.000000,48.200000,45.700000,49.635325,23.556962,11.963000
40.619838,49.588360,139.676457,152.132302,43.419732,42.846397,59.831997,12.698207,137.114165,1.027130,48.393283,41.175734,150.488637,139.143263,147.132240,138.312378,83.285243,137.785192,0.002034,0.015650,32.000000,-237.309118,138.347794,0.311586,13.607980,0.647449,188682.475755,0.900590,19.797837,16.212477,3.437288,68.723078,75.199776,88.444140,10.000000,48.200000,45.700000,49.667973,23.556962,11.963000
40.616965,49.565288,139.710069,152.138759,43.222511,42.846515,59.803291,12.697130,137.109247,1.213216,48.330187,41.173632,150.499080,139.143760,147.141763,138.311770,83.285853,137.783304,0.002020,0.015636,32.000000,-237.310379,138.297702,0.376440,13.608790,0.647998,188591.554589,0.899183,19.798298,16.209522,3.439501,68.724947,75.199266,88.447717,10.000000,48.200000,45.700000,49.696900,23.556962,11.963000
40.611488,49.533260,139.709442,152.144588,42.813573,42.822118,59.726938,12.696896,137.110214,1.559100,48.281731,41.171800,150.509796,139.142702,147.151750,138.311440,83.286485,137.778517,0.002017,0.015711,32.000000,-237.310505,138.308768,0.481486,13.597075,0.647528,188531.181917,0.898674,19.786984,16.205509,3.438627,68.727076,75.199673,88.450733,10.000000,48.200000,45.700000,49.735354,23.556962,11.963000
40.601175,49.515175,139.758319,152.149814,42.404797,42.801539,59.823070,12.694556,137.116416,1.128497,48.258524,41.158915,150.519019,139.135553,147.159673,138.309609,83.287334,137.774391,0.002050,0.015692,32.000000,-237.312689,138.368189,0.335735,13.609234,0.647629,188519.460203,0.899123,19.767391,16.203993,3.439697,68.729169,75.200887,88.453796,10.000000,48.200000,45.700000,49.775865,23.556962,11.963000
40.591251,49.501295,139.757551,152.157419,41.835205,42.801177,59.729785,12.694483,137.117381,1.029838,48.222943,41.148967,150.529353,139.140415,147.169216,138.312329,83.288631,137.776560,0.002040,0.015675,32.000000,-237.312764,138.369187,0.312648,13.603018,0.647834,188395.810652,0.899817,19.741995,16.201070,3.440146,68.734369,75.204716,88.456658,10.000000,48.200000,45.700000,49.821200,23.556962,11.963000
40.584890,49.485097,139.805120,152.163980,41.876286,42.800988,59.818570,12.694510,137.118913,1.029821,48.191634,41.144600,150.538185,139.143949,147.178013,138.311225,83.289461,137.780550,0.002040,0.015672,32.000000,-237.312699,138.375995,0.312348,13.600312,0.647253,188297.964774,0.898144,19.736397,16.198244,3.442224,68.738255,75.207837,88.460313,10.000000,48.200000,45.700000,49.860439,23.556962,11.963000
40.573421,49.465835,139.773288,152.171767,41.999431,42.784465,59.825859,12.694221,137.123744,1.029785,48.154492,41.137311,150.547893,139.147289,147.187401,138.312632,83.290350,137.785610,0.002038,0.015704,32.000000,-237.312889,138.381342,0.312451,13.607608,0.647670,188290.920343,0.899746,19.734537,16.197986,3.443046,68.741155,75.211208,88.464726,10.000000,48.200000,45.700000,49.910270,23.556962,11.963000
40.571560,49.449991,139.801573,152.178311,41.771469,42.776547,59.828334,12.694400,137.119115,1.345031,48.108314,41.137931,150.556094,139.148908,147.195519,138.315252,83.291164,137.787298,0.002077,0.015762,32.000000,-237.312648,138.347493,0.419300,13.593457,0.648039,188282.624134,0.898521,19.726043,16.199067,3.444758,68.743097,75.213562,88.468720,10.000000,48.200000,45.700000,49.949594,23.556962,11.963000
40.575704,49.422029,139.796532,152.185191,41.708155,42.776463,59.737511,12.695534,137.128101,1.561276,48.018397,41.140027,150.565826,139.157118,147.206253,138.322353,83.292832,137.798723,0.002059,0.015743,32.000000,-237.311316,138.362137,0.479664,13.601634,0.647460,188202.037138,0.898295,19.720677,16.200601,3.444947,68.744608,75.217338,88.473166,10.000000,48.200000,45.700000,49.983269,23.556962,11.963000
40.568702,49.388207,139.864579,152.188805,41.733674,42.776597,59.795698,12.694457,137.138139,1.561341,47.958158,41.134788,150.572351,139.163651,147.215274,138.329530,83.292230,137.805862,0.002043,0.015722,32.000000,-237.312368,138.370577,0.480049,13.592020,0.648121,188158.594993,0.898100,19.707089,16.200596,3.445802,68.745695,75.218337,88.475853,10.000000,48.300000,45.700000,50.023318,23.556962,11.963000
40.557404,49.355921,139.847881,152.193341,41.985693,42.776198,59.842062,12.694933,137.143835,1.561401,47.939617,41.120005,150.582392,139.169464,147.227000,138.332030,83.293373,137.809589,0.002039,0.015719,32.000000,-237.311866,138.380199,0.479916,13.600271,0.647604,188140.672692,0.899298,19.674104,16.204400,3.445326,68.748107,75.220919,88.479437,10.000000,48.300000,45.700000,50.076438,23.556962,11.963000
40.549111,49.346746,139.836646,152.199421,42.317925,42.755911,59.824578,12.695903,137.151828,1.561340,47.939413,41.116041,150.589988,139.170778,147.235468,138.335541,83.294287,137.814632,0.002038,0.015758,32.000000,-237.310839,138.383392,0.480197,13.589707,0.648363,188125.661613,0.898515,19.648766,16.208419,3.447598,68.750939,75.223162,88.482736,10.000000,48.300000,45.700000,50.122849,23.556962,11.963000
40.544860,49.343369,139.897025,152.208563,42.528934,42.751832,59.818571,12.696013,137.162019,1.470159,47.926534,41.112553,150.600336,139.171326,147.242242,138.332419,83.295393,137.819608,0.002043,0.015802,32.000000,-237.310795,138.418277,0.448176,13.590425,0.648014,188108.922121,0.898007,19.630173,16.209063,3.448147,68.752184,75.226024,88.484536,10.000000,48.300000,45.700000,50.171289,23.556962,11.963000
40.537843,49.338010,139.854152,152.215400,42.626846,42.751874,59.743507,12.696521,137.166438,1.048308,47.910173,41.109845,150.609609,139.176778,147.247595,138.333162,83.297360,137.824093,0.002025,0.015836,32.000000,-237.310383,138.444960,0.312407,13.599592,0.648280,188016.622670,0.898021,19.631050,16.210564,3.448575,68.753339,75.229211,88.485404,10.000000,48.300000,45.700000,50.216853,23.556962,11.963000
40.535830,49.329814,139.869822,152.222836,42.820544,42.751711,59.843591,12.695908,137.165022,1.033195,47.886884,41.108310,150.618917,139.178854,147.254506,138.332018,83.298715,137.829534,0.002023,0.015877,32.000000,-237.310891,138.444595,0.310805,13.590149,0.648467,187997.232280,0.898120,19.632827,16.211839,3.450426,68.753971,75.232632,88.485844,10.000000,48.300000,45.700000,50.266528,23.556962,11.963000
40.540083,49.320309,139.906111,152.227651,43.263140,42.751927,59.737578,12.697106,137.164815,1.033102,47.872136,41.109471,150.626069,139.179681,147.261015,138.333369,83.300289,137.830850,0.002020,0.015872,32.000000,-237.309628,138.447947,0.310354,13.590293,0.647964,187995.114844,0.899405,19.635974,16.212022,3.449965,68.755123,75.235275,88.486166,10.000000,48.300000,45.700000,50.301766,23.556962,11.963000
40.542245,49.310763,139.866714,152.232301,43.631866,42.751832,59.735340,12.697455,137.164911,1.033099,47.856722,41.108455,150.633217,139.180186,147.267836,138.332757,83.301560,137.830855,0.002059,0.015947,32.000000,-237.309368,138.444142,0.310694,13.588613,0.648489,187989.373803,0.897927,19.630219,16.213271,3.450523,68.756744,75.238171,88.484974,10.000000,48.300000,45.700000,50.342916,23.556962,11.963000
40.540961,49.303733,139.822613,152.233930,43.789666,42.751885,59.752350,12.698063,137.153136,1.223647,47.869201,41.111413,150.638264,139.177543,147.274610,138.328494,83.302650,137.828263,0.002041,0.015972,32.000000,-237.308668,138.391246,0.377823,13.590340,0.648542,187982.717154,0.899400,19.615557,16.212327,3.451056,68.759101,75.239192,88.484546,10.000000,48.300000,45.700000,50.384440,23.556962,11.963000
40.545016,49.307740,139.857317,152.235105,43.591716,42.751641,59.831920,12.697468,137.144741,1.554512,47.906303,41.111356,150.642050,139.172272,147.278792,138.321884,83.302844,137.820130,0.002040,0.015969,32.000000,-237.309201,138.402038,0.477551,13.587581,0.648420,187975.601033,0.899358,19.603391,16.211058,3.449901,68.761653,75.241032,88.485457,10.000000,48.300000,45.700000,50.419007,23.556962,11.963000
40.550092,49.323030,139.822361,152.235876,43.538757,42.756084,59.832667,12.698693,137.139585,1.461509,47.949767,41.119645,150.646323,139.170141,147.284476,138.317944,83.303325,137.813612,0.002038,0.015971,32.000000,-237.308033,138.430040,0.445067,13.589932,0.648178,187971.516441,0.899117,19.597917,16.208728,3.448922,68.764347,75.243555,88.486311,10.000000,48.300000,45.700000,50.456606,23.556962,11.963000
40.550952,49.339189,139.815110,152.235508,43.883195,42.772269,59.806286,12.698464,137.139633,1.037885,47.986523,41.120823,150.649556,139.164642,147.289178,138.311462,83.304957,137.808277,0.002074,0.015992,32.000000,-237.308271,138.437304,0.309287,13.593097,0.648384,187971.101834,0.897829,19.597009,16.204638,3.449433,68.766943,75.246866,88.489044,10.000000,48.300000,45.700000,50.493468,23.556962,11.963000
40.565402,49.357367,139.755876,152.234460,44.163805,42.796438,59.721632,12.700925,137.137323,1.022446,48.016962,41.134372,150.652419,139.156925,147.294983,138.303303,83.306666,137.807504,0.002058,0.016026,32.000000,-237.305976,138.429913,0.307631,13.587457,0.648157,187997.085080,0.897824,19.606145,16.201037,3.448139,68.768655,75.250106,88.491317,10.000000,48.500000,45.700000,50.524778,23.556962,11.963000
40.574027,49.369118,139.777962,152.232435,44.261425,42.816780,59.725260,12.701584,137.128058,1.022414,48.038856,41.144405,150.653929,139.148775,147.300520,138.296427,83.307666,137.799510,0.002050,0.016073,32.000000,-237.305391,138.420213,0.307392,13.592538,0.648240,188075.230884,0.898577,19.621261,16.196850,3.447887,68.768929,75.252388,88.493190,10.000000,48.500000,45.700000,50.548313,23.556962,11.963000
40.588336,49.384219,139.718755,152.227402,44.357089,42.833257,59.735200,12.701434,137.111722,1.022352,48.070964,41.158527,150.654719,139.137415,147.307823,138.291971,83.309358,137.787920,0.002038,0.016028,32.000000,-237.305567,138.393240,0.308334,13.592940,0.648465,188185.827227,0.900054,19.621925,16.194771,3.445199,68.769136,75.254598,88.495237,10.000000,48.500000,45.700000,50.570905,23.556962,11.963000
40.595949,49.399073,139.819837,152.221880,44.436072,42.845663,59.752388,12.701114,137.096747,1.281397,48.106440,41.168227,150.654086,139.126519,147.312928,138.281063,83.309572,137.778298,0.002035,0.015994,32.000000,-237.305880,138.370469,0.389959,13.592143,0.648505,188278.162254,0.900247,19.623226,16.189942,3.445011,68.770273,75.256828,88.497301,10.000000,48.500000,45.700000,50.594470,23.556962,11.963000
40.608974,49.420546,139.775307,152.213915,44.839620,42.869986,59.745783,12.700107,137.090118,1.104943,48.165476,41.175631,150.651875,139.111572,147.317798,138.260544,83.310436,137.764846,0.002035,0.015947,32.000000,-237.306969,138.390914,0.324139,13.589140,0.648321,188353.015142,0.900135,19.620992,16.182701,3.442338,68.772220,75.259744,88.499528,10.000000,48.500000,45.700000,50.615373,23.556962,11.963000
40.612610,49.446059,139.738781,152.206250,44.677253,42.890685,59.828433,12.698203,137.073288,0.770470,48.232719,41.180499,150.649941,139.095989,147.319711,138.244130,83.311063,137.750155,0.002032,0.015961,32.000000,-237.309023,138.362032,0.222704,13.595263,0.648844,188413.040030,0.899988,19.626623,16.177877,3.444182,68.774237,75.262409,88.501883,10.000000,48.500000,45.700000,50.639552,23.556962,11.963000
40.626115,49.483707,139.635844,152.196525,45.089750,42.914579,59.827861,12.697230,137.054697,0.763212,48.305089,41.191373,150.646921,139.074952,147.321101,138.224129,83.313109,137.729933,0.002020,0.015979,32.000000,-237.309991,138.337274,0.222433,13.590414,0.649026,188527.147217,0.900336,19.632323,16.170571,3.441981,68.777099,75.265768,88.504825,10.000000,48.500000,45.700000,50.659074,23.556962,11.963000
40.638363,49.511779,139.627788,152.187029,44.967371,42.934796,59.741615,12.696676,137.035655,0.763177,48.364413,41.205172,150.643648,139.058710,147.321307,138.208594,83.315575,137.713324,0.002018,0.015996,32.000000,-237.310679,138.316316,0.222263,13.594516,0.648904,188630.319839,0.899498,19.653435,16.162905,3.440773,68.780298,75.269206,88.507010,10.000000,48.500000,45.700000,50.671608,23.556962,11.963000
40.653132,49.544071,139.616066,152.173494,44.830718,42.958954,59.709305,12.695027,137.005421,1.084880,48.436108,41.216757,150.637671,139.039517,147.320796,138.185328,83.317065,137.689943,0.002038,0.015965,32.000000,-237.312182,138.249246,0.330700,13.596644,0.648966,188749.985858,0.899771,19.674734,16.151172,3.437096,68.782637,75.272164,88.507964,10.000000,48.500000,45.700000,50.685039,23.556962,11.963000
40.667156,49.572533,139.599654,152.160643,44.432780,42.978874,59.832827,12.695259,136.987709,1.295453,48.503997,41.233286,150.631679,139.021144,147.322596,138.169213,83.318972,137.669745,0.002037,0.015959,32.000000,-237.311924,138.224033,0.389064,13.591671,0.648906,188848.373199,0.901266,19.687983,16.140748,3.435862,68.786584,75.274898,88.508615,10.000000,48.500000,45.700000,50.690296,23.556962,11.963000
40.691099,49.608972,139.555777,152.143840,44.269771,43.003479,59.751824,12.695210,136.965552,1.295661,48.564912,41.253133,150.622488,139.003021,147.324115,138.153826,83.321390,137.650227,0.002020,0.015997,32.000000,-237.311932,138.202940,0.389604,13.590805,0.648962,188966.551007,0.901981,19.702404,16.128055,3.434325,68.790978,75.277269,88.508135,10.000000,48.500000,45.700000,50.689360,23.556962,11.963000
40.704855,49.630201,139.508235,152.127560,44.112256,43.023619,59.805531,12.695339,136.951323,1.295692,48.608735,41.266843,150.614195,138.988038,147.323966,138.139949,83.323735,137.632985,0.002017,0.016026,32.000000,-237.311861,138.187660,0.389337,13.596683,0.649278,189063.638939,0.900266,19.713902,16.116470,3.432737,68.794632,75.280236,88.507055,10.000000,48.500000,45.700000,50.688329,23.556962,11.963000
40.718132,49.652060,139.512593,152.106891,43.409086,43.047951,59.736547,12.694950,136.933978,1.295793,48.659500,41.281100,150.602807,138.968813,147.321980,138.121382,83.325438,137.613101,0.002019,0.016044,32.000000,-237.312338,138.167653,0.389763,13.592782,0.649223,189182.715144,0.901512,19.721388,16.104697,3.429639,68.796573,75.283598,88.502855,10.000000,48.500000,45.700000,50.691158,23.556962,11.963000
40.734268,49.670184,139.486431,152.089575,42.872263,43.068647,59.844184,12.695079,136.920353,1.295916,48.689451,41.297924,150.592554,138.956527,147.319388,138.108019,83.327726,137.597511,0.002017,0.016023,32.000000,-237.312106,138.156139,0.389867,13.594711,0.648894,189276.640741,0.900844,19.725988,16.094088,3.427312,68.798411,75.286999,88.499644,10.000000,48.500000,45.700000,50.686529,23.556962,11.963000
