OSU 80 Ton Compressor Load Stand
40.753272,49.685219,139.503209,152.067990,42.790246,43.093141,59.843946,12.695111,136.911768,1.200540,48.701098,41.316323,150.578782,138.939442,147.314240,138.095424,83.329971,137.586758,0.001993,0.015979,32.000000,-237.311938,138.180703,0.355572,13.593394,0.649300,189390.101282,0.902126,19.731802,16.082852,3.426301,68.798927,75.291089,88.495054,10.000000,48.500000,45.700000,50.675407,23.556962,11.963000
40.755834,49.689882,139.423373,152.049073,43.111328,43.113429,59.821447,12.695291,136.896892,0.880287,48.717891,41.318506,150.567168,138.931131,147.309783,138.086741,83.332716,137.578268,0.001987,0.015935,32.000000,-237.311885,138.132375,0.260256,13.591737,0.649210,189484.384989,0.900592,19.730432,16.073090,3.424302,68.798821,75.293531,88.488809,10.000000,48.500000,45.700000,50.680518,23.556962,11.963000
40.765882,49.701264,139.440139,152.028140,42.884443,43.117326,59.818184,12.694527,136.879620,1.293553,48.778886,41.330781,150.552287,138.907948,147.302760,138.069772,83.337116,137.558221,0.001989,0.015918,32.000000,-237.312578,138.116216,0.391827,13.589656,0.649451,189592.840590,0.900687,19.722513,16.065690,3.423117,68.798661,75.296201,88.480531,10.000000,48.500000,45.700000,50.680774,23.556962,11.963000
40.786866,49.722084,139.473966,152.012645,42.085908,43.117526,59.838033,12.695093,136.865142,1.300034,48.798189,41.344531,150.539084,138.897253,147.297089,138.057788,83.339469,137.549615,0.001994,0.015894,32.000000,-237.311924,138.107067,0.392083,13.589012,0.649492,189681.453309,0.901399,19.724084,16.058874,3.420943,68.797565,75.297514,88.471115,10.000000,48.500000,45.700000,50.664674,23.556962,11.963000
40.805256,49.735893,139.484117,151.992150,41.983682,43.117557,59.850576,12.694570,136.851763,1.300009,48.790186,41.358050,150.523190,138.892571,147.290581,138.047301,83.342970,137.539814,0.001981,0.015819,32.000000,-237.312496,138.095665,0.391674,13.589601,0.649590,189698.169374,0.901316,19.723333,16.044861,3.420511,68.797793,75.299434,88.460444,10.000000,48.500000,45.700000,50.646172,23.556962,11.963000
40.818636,49.731112,139.476388,151.971990,41.956612,43.117541,59.803181,12.694673,136.845763,1.300097,48.776067,41.374474,150.508205,138.887689,147.283339,138.043087,83.344243,137.533443,0.001981,0.015822,32.000000,-237.312407,138.090749,0.391882,13.590156,0.649469,189702.303790,0.900567,19.718826,16.038382,3.419580,68.796561,75.300047,88.450408,10.000000,48.500000,45.700000,50.632348,23.556962,11.963000
40.836185,49.716415,139.535341,151.943290,41.114554,43.125352,59.824374,12.693434,136.842712,1.300193,48.736408,41.391125,150.488142,138.880943,147.273937,138.033929,83.347788,137.523907,0.002001,0.015824,32.000000,-237.313712,138.092607,0.391068,13.585910,0.649228,189701.444248,0.899971,19.710446,16.030180,3.418288,68.796307,75.302154,88.436441,10.000000,48.500000,45.700000,50.608697,23.556962,11.963000
40.844471,49.700266,139.443450,151.922692,40.721654,43.133262,59.833548,12.693524,136.841857,1.041140,48.714575,41.399186,150.472650,138.880051,147.266210,138.033424,83.351209,137.519810,0.002023,0.015852,32.000000,-237.313709,138.098667,0.309329,13.589824,0.648962,189693.856562,0.900352,19.689526,16.025851,3.416978,68.795779,75.304509,88.425734,10.000000,48.500000,45.700000,50.594513,23.556962,11.963000
40.853782,49.686106,139.432760,151.899634,39.964826,43.133142,59.828634,12.694969,136.827598,1.480477,48.705285,41.412228,150.452895,138.873991,147.257677,138.035321,83.354802,137.512922,0.001994,0.015841,32.000000,-237.312183,138.041299,0.461444,13.587138,0.649222,189711.924725,0.899742,19.653666,16.017732,3.416953,68.795663,75.307136,88.412232,10.000000,48.500000,45.700000,50.580964,23.556962,11.963000
40.867481,49.681412,139.436838,151.881770,39.492356,43.133068,59.817756,12.695420,136.827924,1.512219,48.689678,41.426189,150.435589,138.871252,147.249719,138.032272,83.356835,137.507598,0.001993,0.015832,32.000000,-237.311656,138.039936,0.469873,13.582091,0.648641,189732.710094,0.899533,19.627530,16.012345,3.414010,68.795130,75.309156,88.400881,10.000000,48.500000,45.700000,50.558240,23.556962,11.963000
40.881728,49.669450,139.487274,151.859776,38.664513,43.133218,59.841029,12.697143,136.828632,1.512069,48.662112,41.442538,150.414854,138.875242,147.240492,138.035608,83.360110,137.504234,0.001996,0.015789,32.000000,-237.310138,138.042445,0.469934,13.587912,0.648563,189718.943688,0.899349,19.602146,16.005449,3.412971,68.795028,75.311884,88.388362,10.000000,48.500000,45.700000,50.530708,23.556962,11.963000
40.892151,49.656804,139.509202,151.841234,38.576165,43.133359,59.827823,12.697074,136.830506,1.511951,48.631844,41.450947,150.396993,138.877387,147.233091,138.038467,83.361442,137.503220,0.002007,0.015742,32.000000,-237.310140,138.041859,0.470052,13.578746,0.648601,189710.143389,0.899173,19.580943,16.000863,3.411926,68.793343,75.313543,88.377911,10.000000,48.500000,45.700000,50.510008,23.556962,11.963000
40.901602,49.641160,139.501479,151.823326,38.514946,43.133546,59.748544,12.697297,136.836515,1.315339,48.601178,41.463889,150.378841,138.880755,147.224242,138.041798,83.363037,137.501904,0.001988,0.015753,32.000000,-237.309935,138.079318,0.401945,13.582772,0.648288,189697.287253,0.898459,19.551818,15.995975,3.411971,68.791843,75.315779,88.366954,10.000000,48.500000,45.700000,50.487975,23.556962,11.963000
40.902678,49.627090,139.485278,151.806571,38.385674,43.133999,59.735304,12.696926,136.839267,0.986312,48.571838,41.469162,150.360707,138.882414,147.215607,138.039584,83.364843,137.501310,0.001973,0.015706,32.000000,-237.310183,138.094664,0.302586,13.581082,0.648628,189686.982427,0.898382,19.526617,15.994156,3.411638,68.789729,75.318035,88.356793,10.000000,48.500000,45.700000,50.472087,23.556962,11.963000
40.903628,49.611086,139.506456,151.788364,38.731447,43.133963,59.817313,12.696966,136.844112,0.979323,48.555825,41.472061,150.340037,138.883854,147.204337,138.040954,83.366285,137.496011,0.001973,0.015693,32.000000,-237.310199,138.094531,0.302408,13.579174,0.648240,189675.225931,0.899316,19.499591,15.991930,3.410660,68.787548,75.321129,88.345708,10.000000,48.500000,45.700000,50.454500,23.556962,11.963000
40.907924,49.607282,139.514764,151.775411,39.233316,43.134057,59.823994,12.696998,136.841304,0.979313,48.552577,41.474426,150.324721,138.883778,147.195237,138.036528,83.367600,137.493001,0.002017,0.015650,32.000000,-237.310101,138.095504,0.302402,13.575617,0.648224,189667.707555,0.899466,19.484226,15.989840,3.410175,68.786367,75.323570,88.337456,10.000000,48.500000,45.700000,50.436404,23.556962,11.963000
40.907882,49.609427,139.445601,151.761969,39.347318,43.133729,59.709384,12.696547,136.837386,0.982541,48.544700,41.478427,150.306451,138.881374,147.183571,138.033878,83.368160,137.488819,0.002019,0.015644,32.000000,-237.310595,138.084533,0.304969,13.576499,0.648354,189657.318665,0.898172,19.467079,15.985854,3.410613,68.784708,75.324729,88.327996,10.000000,48.500000,45.700000,50.419501,23.556962,11.963000
40.916275,49.610014,139.425602,151.750943,39.526919,43.133624,59.734352,12.697010,136.831848,1.435576,48.546499,41.489059,150.291357,138.878820,147.172818,138.032041,83.368338,137.488131,0.002003,0.015572,32.000000,-237.310327,138.053689,0.454714,13.573782,0.648487,189653.162102,0.897962,19.458101,15.983095,3.410458,68.782822,75.325239,88.320875,10.000000,48.500000,45.700000,50.400983,23.556962,11.963000
40.925085,49.614773,139.408828,151.738051,39.204583,43.157473,59.775950,12.697204,136.833681,1.512030,48.546772,41.496751,150.274464,138.877597,147.161944,138.029405,83.368905,137.483433,0.002002,0.015575,32.000000,-237.310133,138.050798,0.469946,13.570012,0.648179,189652.601144,0.899685,19.460297,15.980530,3.408771,68.781060,75.325486,88.313325,10.000000,48.600000,45.700000,50.371573,23.556962,11.963000
40.939602,49.617516,139.441696,151.725483,39.340014,43.165772,59.807890,12.698067,136.834886,1.512153,48.545627,41.512677,150.261398,138.876889,147.151910,138.029374,83.368557,137.483442,0.002042,0.015600,32.000000,-237.309399,138.072890,0.466418,13.569075,0.648101,189649.645008,0.899108,19.450778,15.980023,3.407583,68.780269,75.326334,88.307126,10.000000,48.600000,45.700000,50.338444,23.556962,11.963000
40.941615,49.619637,139.455532,151.709357,39.631204,43.165722,59.824869,12.697557,136.838623,0.999127,48.537686,41.513063,150.246152,138.877596,147.141691,138.027895,83.368476,137.482699,0.002050,0.015645,32.000000,-237.309754,138.083084,0.300942,13.574365,0.648453,189754.162882,0.898780,19.444934,15.977201,3.406440,68.779750,75.327999,88.301359,10.000000,48.600000,45.700000,50.310472,23.556962,11.963000
40.932324,49.617376,139.433198,151.693815,39.566311,43.165541,59.833076,12.697241,136.837624,0.985912,48.566836,41.505116,150.230600,138.873094,147.131385,138.025250,83.367531,137.473813,0.002008,0.015626,32.000000,-237.309930,138.079541,0.300437,13.570193,0.648533,189788.104014,0.898134,19.430206,15.977554,3.406034,68.779565,75.330034,88.295641,10.000000,48.600000,45.700000,50.299106,23.556962,11.963000
40.926947,49.628618,139.411112,151.684272,39.199600,43.165717,59.752100,12.696964,136.826211,0.993535,48.625282,41.505328,150.219280,138.865951,147.122289,138.021105,83.367472,137.460248,0.002004,0.015702,32.000000,-237.310061,138.051426,0.307187,13.582332,0.648308,189788.440108,0.897835,19.429904,15.977279,3.406205,68.779314,75.331823,88.290232,10.000000,48.600000,45.700000,50.288324,23.556962,11.963000
40.942079,49.662985,139.440571,151.677452,39.383775,43.173908,59.744187,12.697023,136.810375,1.700948,48.662643,41.519504,150.206117,138.856617,147.110420,138.008817,83.367869,137.447638,0.002005,0.015683,32.000000,-237.309824,137.987381,0.537968,13.573533,0.648556,189789.797322,0.897924,19.438825,15.973959,3.406433,68.778486,75.334774,88.282642,10.000000,48.600000,45.700000,50.255604,23.556962,11.963000
40.951074,49.684282,139.349068,151.670646,39.888996,43.194426,59.835020,12.698118,136.806543,1.770805,48.680985,41.528405,150.195721,138.852918,147.099667,138.001666,83.366984,137.443480,0.002016,0.015755,32.000000,-237.308648,137.983112,0.552416,13.576369,0.647990,189798.319331,0.899299,19.456538,15.967511,3.406340,68.777531,75.336856,88.275751,10.000000,48.600000,45.700000,50.224581,23.556962,11.963000
40.963368,49.706625,139.357824,151.659826,40.462063,43.219017,59.809276,12.698468,136.802634,1.770731,48.705840,41.538558,150.183366,138.843712,147.088033,137.989758,83.365087,137.432580,0.001978,0.015734,32.000000,-237.308137,137.977401,0.552828,13.570522,0.648483,189848.275220,0.899308,19.472694,15.961062,3.405801,68.777347,75.339350,88.266785,10.000000,48.600000,45.700000,50.188322,23.556962,11.963000
40.969698,49.728002,139.394225,151.647513,41.287346,43.227006,59.718096,12.698285,136.803951,1.442778,48.728526,41.543216,150.171650,138.838893,147.077072,137.982231,83.363184,137.427677,0.001969,0.015747,32.000000,-237.308424,138.025495,0.440632,13.576951,0.648206,189948.050824,0.898205,19.483168,15.959954,3.402818,68.776773,75.341644,88.256265,10.000000,48.600000,45.700000,50.148542,23.556962,11.963000
40.966698,49.742755,139.343095,151.637051,42.006867,43.226733,59.824835,12.698195,136.792792,1.286745,48.765375,41.540280,150.161807,138.833182,147.068372,137.975195,83.362096,137.422387,0.001989,0.015706,32.000000,-237.308615,138.026732,0.392236,13.577820,0.648745,190066.242954,0.898863,19.490724,15.956619,3.402011,68.776487,75.342996,88.246885,10.000000,48.600000,45.700000,50.132320,23.556962,11.963000
40.966296,49.771773,139.366127,151.627396,42.920360,43.226670,59.848013,12.697218,136.777344,1.287044,48.833986,41.541309,150.150148,138.820107,147.056832,137.957638,83.360052,137.412898,0.002017,0.015639,32.000000,-237.309533,138.013229,0.392370,13.577421,0.648636,190112.689100,0.900301,19.504487,15.956169,3.402374,68.774795,75.344359,88.233639,10.000000,48.600000,45.700000,50.108208,23.556962,11.963000
40.975786,49.805868,139.326212,151.622143,43.155239,43.226888,59.819168,12.697453,136.766572,1.287319,48.878056,41.553627,150.143131,138.811937,147.046182,137.946544,83.359611,137.404758,0.002011,0.015659,32.000000,-237.309296,138.006699,0.392323,13.581626,0.648465,190121.367855,0.898795,19.522849,15.954720,3.401375,68.774909,75.344988,88.224228,10.000000,48.600000,45.700000,50.075521,23.556962,11.963000
40.992992,49.840682,139.297031,151.615103,43.215836,43.251220,59.743809,12.698163,136.759735,1.287552,48.884498,41.565626,150.134801,138.805825,147.034590,137.939242,83.359018,137.403099,0.002014,0.015670,32.000000,-237.308617,138.002625,0.392384,13.581319,0.648627,190138.600457,0.898523,19.552349,15.952210,3.401970,68.774886,75.345731,88.213287,10.000000,48.600000,45.700000,50.027326,23.556962,11.963000
40.998141,49.851048,139.264836,151.604524,43.206960,43.275079,59.787835,12.698273,136.749551,1.287898,48.886878,41.573212,150.127335,138.802955,147.024459,137.936188,83.357346,137.401949,0.002056,0.015734,32.000000,-237.308599,138.002653,0.392595,13.578606,0.648194,190155.669239,0.898814,19.575032,15.948745,3.400208,68.774696,75.346102,88.202662,10.000000,48.600000,45.700000,49.990703,23.556962,11.963000
41.003098,49.857819,139.270576,151.595380,42.440493,43.294960,59.726819,12.697520,136.742207,1.287736,48.888356,41.573950,150.119497,138.797982,147.016901,137.927282,83.355967,137.400901,0.002057,0.015714,32.000000,-237.309392,138.000202,0.392332,13.585293,0.648269,190276.908430,0.900126,19.589159,15.948541,3.398069,68.773021,75.346102,88.194018,10.000000,48.600000,45.700000,49.957659,23.556962,11.963000
41.004344,49.864435,139.256762,151.584019,41.722150,43.307513,59.842208,12.696808,136.732361,1.628145,48.909768,41.574559,150.109303,138.792139,147.007151,137.922918,83.353355,137.393911,0.002019,0.015789,32.000000,-237.310130,137.944338,0.509466,13.585649,0.648569,190387.527769,0.899861,19.593337,15.949662,3.396857,68.769326,75.343875,88.184162,10.000000,48.600000,45.700000,49.924342,23.556962,11.963000
41.013876,49.877424,139.284744,151.575487,41.731421,43.323987,59.722132,12.696427,136.728423,1.815171,48.935657,41.582142,150.101470,138.786180,146.999725,137.917374,83.353107,137.388595,0.002018,0.015770,32.000000,-237.310420,137.938902,0.557321,13.585252,0.648510,190478.128492,0.901091,19.594149,15.950537,3.396587,68.765878,75.342957,88.176688,10.000000,48.600000,45.700000,49.886024,23.556962,11.963000
41.018083,49.895779,139.261422,151.565804,42.238604,43.343886,59.709256,12.695656,136.729463,1.329923,48.938266,41.586665,150.092772,138.782042,146.991945,137.913134,83.352034,137.388761,0.002020,0.015780,32.000000,-237.311171,137.962862,0.399606,13.595248,0.648617,190538.732801,0.899601,19.599268,15.949794,3.396147,68.761570,75.341382,88.164851,10.000000,48.600000,45.700000,49.845602,23.556962,11.963000
41.024040,49.902086,139.299595,151.557314,42.688080,43.344038,59.724625,12.694347,136.726151,1.285457,48.927620,41.591592,150.084464,138.781174,146.985034,137.907829,83.350290,137.387395,0.002027,0.015808,32.000000,-237.312580,137.960821,0.392296,13.595236,0.648868,190615.779197,0.901555,19.600802,15.947491,3.396040,68.756970,75.340304,88.153447,10.000000,48.600000,45.700000,49.808096,23.556962,11.963000
41.023543,49.902113,139.288849,151.548551,42.583653,43.360501,59.831473,12.693314,136.729253,1.285307,48.913332,41.589840,150.073911,138.779233,146.977279,137.903602,83.348601,137.382084,0.001992,0.015853,32.000000,-237.313608,137.960395,0.392716,13.598432,0.648572,190712.745608,0.902106,19.614102,15.948643,3.395123,68.750250,75.339129,88.140260,10.000000,48.600000,45.700000,49.774021,23.556962,11.963000
41.030108,49.901082,139.289199,151.542242,42.314321,43.381022,59.814519,12.693640,136.728404,1.285258,48.903929,41.594629,150.066101,138.781196,146.971523,137.902860,83.348145,137.385433,0.001984,0.015821,32.000000,-237.313221,137.962388,0.392509,13.591736,0.648640,190716.609055,0.901750,19.613250,15.949732,3.395560,68.745224,75.338458,88.129211,10.000000,48.600000,45.700000,49.737341,23.556962,11.963000
41.036233,49.902799,139.286104,151.535916,42.797057,43.388966,59.818876,12.694274,136.728704,1.285626,48.895577,41.609038,150.057662,138.781214,146.961849,137.903056,83.347633,137.390344,0.001987,0.015782,32.000000,-237.312913,137.962334,0.392783,13.584581,0.648706,190790.429930,0.900494,19.613877,15.948870,3.395339,68.739777,75.337136,88.116605,10.000000,48.600000,45.700000,49.691149,23.556962,11.963000
41.035406,49.902799,139.306392,151.530638,43.332828,43.388817,59.742891,12.694360,136.732402,1.278342,48.882258,41.610802,150.049937,138.779404,146.954695,137.903611,83.347497,137.395862,0.002009,0.015751,32.000000,-237.312919,137.985725,0.386077,13.582850,0.649231,190878.795435,0.901016,19.604958,15.950934,3.394805,68.735521,75.336134,88.106116,10.000000,48.600000,45.700000,49.658826,23.556962,11.963000
41.020345,49.898583,139.305976,151.524659,43.603681,43.380411,59.841320,12.694019,136.737789,0.579342,48.894850,41.597393,150.042538,138.779235,146.947608,137.904254,83.348103,137.402064,0.002036,0.015725,32.000000,-237.313402,138.033082,0.160756,13.586044,0.649591,190913.159775,0.900974,19.599319,15.953804,3.394222,68.732915,75.335171,88.096010,10.000000,48.600000,45.700000,49.634242,23.556962,11.963000
41.019697,49.904906,139.389164,151.523282,43.855013,43.359887,59.748106,12.693489,136.732529,0.969123,48.900374,41.600381,150.035709,138.779945,146.942180,137.905499,83.348477,137.404490,0.002030,0.015722,32.000000,-237.313946,138.003036,0.296131,13.583464,0.649762,190913.054446,0.902136,19.600312,15.956589,3.394785,68.730494,75.334881,88.088050,10.000000,48.600000,45.700000,49.610051,23.556962,11.963000
41.017138,49.911333,139.429793,151.523972,43.629828,43.343193,59.750870,12.693954,136.734917,1.034039,48.871142,41.600735,150.029796,138.783735,146.935202,137.912882,83.349906,137.413516,0.002030,0.015723,32.000000,-237.313445,138.008805,0.308858,13.593485,0.649699,190877.664099,0.900827,19.614188,15.958959,3.396022,68.726079,75.334406,88.078615,10.000000,48.600000,45.700000,49.573859,23.556962,11.963000
41.014716,49.909887,139.354913,151.523583,43.736738,43.343306,59.797154,12.694547,136.740184,1.033986,48.847055,41.605549,150.026128,138.785587,146.928870,137.918846,83.351318,137.419845,0.002049,0.015757,32.000000,-237.312967,138.015330,0.308836,13.586415,0.649861,190790.719080,0.901835,19.621289,15.959749,3.398103,68.722739,75.333975,88.071592,10.000000,48.600000,45.700000,49.552556,23.556962,11.963000
41.020649,49.907369,139.419062,151.524321,43.877973,43.364018,59.837340,12.694871,136.749470,1.033729,48.811575,41.611607,150.022822,138.790545,146.922731,137.928040,83.351986,137.425715,0.002051,0.015839,32.000000,-237.312578,138.022900,0.308977,13.592177,0.649336,190720.644098,0.901523,19.630792,15.962653,3.399306,68.718219,75.333745,88.064085,10.000000,48.600000,45.700000,49.508280,23.556962,11.963000
41.023557,49.900873,139.454338,151.525119,43.592744,43.380791,59.734314,12.695406,136.762311,1.033449,48.770784,41.615033,150.021409,138.802716,146.918975,137.942359,83.352481,137.433074,0.002030,0.015911,32.000000,-237.312016,138.034368,0.308999,13.589100,0.649425,190719.856702,0.900882,19.632257,15.964277,3.397681,68.715025,75.334127,88.058562,10.000000,48.600000,45.700000,49.476524,23.556962,11.963000
41.011876,49.882721,139.433798,151.524564,43.499916,43.380961,59.746438,12.694741,136.771337,1.033085,48.739124,41.602574,150.017782,138.815787,146.915190,137.953427,83.353374,137.440440,0.002020,0.015953,32.000000,-237.312456,138.044570,0.309573,13.594170,0.649613,190807.224720,0.900559,19.622609,15.966427,3.398753,68.709859,75.335060,88.052072,10.000000,48.600000,45.700000,49.448183,23.556962,11.963000
40.994433,49.871789,139.470323,151.525036,43.329683,43.360931,59.814063,12.694339,136.780202,1.032875,48.758226,41.586703,150.016031,138.822583,146.912190,137.958882,83.353678,137.446039,0.002024,0.015974,32.000000,-237.312780,138.051219,0.309526,13.592478,0.650095,190876.282661,0.902377,19.612619,15.969463,3.399372,68.705400,75.334712,88.047587,10.000000,48.600000,45.700000,49.439325,23.556962,11.963000
40.992806,49.878175,139.500538,151.529599,43.445996,43.341150,59.828488,12.694357,136.788171,1.032558,48.788779,41.582004,150.014824,138.830215,146.908229,137.959843,83.354605,137.449107,0.002032,0.015955,32.000000,-237.312717,138.056033,0.309668,13.589416,0.649919,190869.964865,0.902434,19.608501,15.972103,3.399840,68.700073,75.334712,88.043653,10.000000,48.600000,45.700000,49.419272,23.556962,11.963000
40.991719,49.889658,139.530046,151.537963,43.179932,43.316868,59.730631,12.694943,136.795318,1.042059,48.786693,41.585219,150.015987,138.840374,146.906102,137.971605,83.356765,137.459650,0.001993,0.015910,32.000000,-237.312141,138.051606,0.316017,13.586713,0.650080,190780.766097,0.901388,19.618534,15.974487,3.402177,68.693242,75.334889,88.038962,10.000000,48.600000,45.700000,49.388847,23.556962,11.963000
40.992120,49.885993,139.576658,151.544862,43.494214,43.300762,59.836376,12.694179,136.802525,1.385135,48.756483,41.591780,150.017404,138.848135,146.903474,137.981420,83.358329,137.470496,0.001986,0.015879,32.000000,-237.312902,138.050754,0.421009,13.592856,0.650083,190697.115274,0.900813,19.626875,15.975032,3.403049,68.688957,75.335880,88.035929,10.000000,48.600000,45.700000,49.363478,23.556962,11.963000
40.989300,49.865184,139.579649,151.551497,43.284306,43.288330,59.838419,12.694149,136.816515,1.039170,48.688467,41.584896,150.019977,138.866292,146.900676,137.997002,83.360985,137.493370,0.001990,0.015855,32.000000,-237.313068,138.088050,0.310484,13.591255,0.650002,190595.075140,0.901836,19.639667,15.977930,3.403859,68.685373,75.337516,88.034281,10.000000,48.600000,45.700000,49.334116,23.556962,11.963000
40.979537,49.839974,139.633399,151.554692,43.087437,43.272289,59.736289,12.694064,136.825305,1.033503,48.656355,41.573706,150.021229,138.876790,146.900812,138.007811,83.362271,137.502880,0.002034,0.015858,32.000000,-237.313284,138.098765,0.310757,13.592694,0.649629,190520.863193,0.899889,19.635519,15.981570,3.404963,68.683650,75.339439,88.035626,10.000000,48.600000,45.700000,49.321362,23.556962,11.963000
40.968039,49.814407,139.673099,151.562403,42.756577,43.248256,59.827949,12.694440,136.838151,1.033595,48.639383,41.563798,150.025175,138.889780,146.900780,138.024527,83.365101,137.515910,0.002035,0.015820,32.000000,-237.312928,138.111764,0.310847,13.580311,0.649537,190453.785623,0.899619,19.618099,15.989888,3.405270,68.682482,75.341357,88.039909,10.000000,48.600000,45.700000,49.308386,23.556962,11.963000
40.962894,49.805451,139.671294,151.569312,42.794662,43.232079,59.738476,12.694503,136.846917,1.033728,48.632420,41.556954,150.029222,138.899184,146.900372,138.035816,83.367162,137.527646,0.002022,0.015846,32.000000,-237.312849,138.123622,0.310595,13.594004,0.649536,190371.420215,0.900997,19.604627,15.993163,3.407393,68.682458,75.341976,88.043875,10.000000,48.600000,45.700000,49.296068,23.556962,11.963000
40.951659,49.798928,139.651024,151.583921,42.431484,43.207944,59.837877,12.694660,136.854035,1.520146,48.634538,41.547219,150.036791,138.915916,146.901540,138.048744,83.370090,137.538817,0.002046,0.015801,32.000000,-237.312806,138.100245,0.467211,13.593775,0.650050,190252.716839,0.899331,19.592888,15.996583,3.409319,68.682896,75.344056,88.053263,10.000000,48.600000,45.700000,49.282027,23.556962,11.963000
40.945767,49.795051,139.666579,151.596863,42.075875,43.195874,59.735047,12.693982,136.867724,1.556259,48.622866,41.540921,150.043067,138.928063,146.903309,138.059514,83.370903,137.547089,0.002051,0.015818,32.000000,-237.313506,138.113338,0.473431,13.600526,0.649207,190176.675970,0.900443,19.590120,16.000153,3.409703,68.682360,75.344928,88.062277,10.000000,48.600000,45.700000,49.269800,23.556962,11.963000
40.940905,49.785143,139.706588,151.612324,41.732992,43.187911,59.731114,12.695401,136.884017,1.556186,48.568538,41.533125,150.053805,138.948219,146.906010,138.074928,83.373957,137.564186,0.002051,0.015800,32.000000,-237.311834,138.128728,0.473353,13.608593,0.648934,190068.182752,0.898697,19.597111,16.002581,3.410143,68.682096,75.347119,88.074524,10.000000,48.600000,45.700000,49.252614,23.556962,11.963000
40.936033,49.764539,139.647793,151.623995,41.195905,43.188228,59.728062,12.695767,136.902462,1.555819,48.518297,41.523323,150.062306,138.966548,146.909005,138.089161,83.375163,137.576810,0.002012,0.015830,32.000000,-237.311424,138.141740,0.473880,13.604158,0.648575,190014.125433,0.900124,19.600324,16.005736,3.411014,68.680403,75.348216,88.085447,10.000000,48.600000,45.700000,49.236904,23.556962,11.963000
40.921774,49.738805,139.661247,151.637280,40.537557,43.188538,59.738428,12.696776,136.925263,1.434568,48.490763,41.510666,150.072843,138.985369,146.913552,138.103007,83.377719,137.590881,0.002010,0.015792,32.000000,-237.310327,138.191006,0.427664,13.600766,0.648282,189972.716001,0.900111,19.596265,16.010881,3.412396,68.678553,75.348518,88.097851,10.000000,48.600000,45.700000,49.230085,23.556962,11.963000
40.901952,49.724036,139.616409,151.649094,40.389818,43.188976,59.727255,12.695884,136.932874,1.034284,48.509420,41.490087,150.081748,138.996736,146.917033,138.108443,83.379464,137.599302,0.002016,0.015759,32.000000,-237.311354,138.202247,0.305747,13.611817,0.648308,189963.400799,0.900231,19.581524,16.015728,3.411366,68.677806,75.349105,88.109074,10.000000,48.600000,45.700000,49.237157,23.556962,11.963000
40.896325,49.721413,139.607415,151.667191,39.879176,43.172473,59.817390,12.695961,136.936089,1.265318,48.530598,41.473674,150.093284,139.009948,146.921610,138.116868,83.380963,137.608678,0.002011,0.015755,32.000000,-237.311330,138.159988,0.394429,13.599407,0.648693,189952.848572,0.900362,19.572951,16.019919,3.412883,68.677220,75.350194,88.124237,10.000000,48.600000,45.700000,49.232683,23.556962,11.963000
40.886645,49.715822,139.666505,151.686428,39.723697,43.164054,59.715107,12.694200,136.942666,1.557172,48.536149,41.463589,150.106282,139.021697,146.926775,138.126241,83.382133,137.618004,0.001981,0.015736,32.000000,-237.313078,138.164681,0.474969,13.605061,0.648274,189951.429808,0.900978,19.582046,16.022211,3.413441,68.676640,75.351231,88.139129,10.000000,48.600000,45.700000,49.225955,23.556962,11.963000
40.876163,49.706743,139.619914,151.700175,39.021250,43.143394,59.764759,12.694197,136.949268,1.557770,48.532226,41.450796,150.117676,139.031771,146.931041,138.133233,83.384977,137.630515,0.001997,0.015705,32.000000,-237.313166,138.172113,0.474649,13.600072,0.648661,189877.890787,0.899405,19.586199,16.025206,3.413691,68.677459,75.351409,88.151479,10.000000,48.600000,45.700000,49.226739,23.556962,11.963000
