OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, February 7, 2019
3:00:55 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
26.915576,29.980258,138.082478,173.875725,40.624254,28.368419,59.798987,13.005125,136.173884,1.329948,27.989069,27.395559,171.247308,138.412860,165.380150,137.473060,82.750812,137.172460,0.002038,-1.855276,32.000000,-237.001228,137.541463,0.398678,13.356062,0.577997,121170.256536,0.879885,19.572231,16.412206,5.141771,68.923572,74.947622,89.277770,0.000000,37.800340,29.506329,42.465949,18.000000,18.965440
26.931399,29.990337,137.997728,173.841195,40.502499,28.384355,59.781531,13.004604,136.206678,1.329674,27.981291,27.416388,171.216552,138.450175,165.370945,137.511576,82.748286,137.205288,0.002042,-1.855258,32.000000,-237.001674,137.575355,0.398664,13.347753,0.578131,121266.330334,0.879946,19.523103,16.431250,5.134134,68.927964,74.947834,89.270729,0.000000,37.684664,29.506329,42.402249,18.000000,18.966631
26.943874,30.003062,138.079937,173.813221,40.649477,28.392428,59.809326,13.004511,136.241209,1.201745,27.991432,27.433928,171.191440,138.476035,165.363909,137.539853,82.745966,137.234252,0.002082,-1.855221,32.000000,-237.001884,137.645200,0.349861,13.355201,0.577550,121350.351422,0.880363,19.499973,16.445982,5.130207,68.932400,74.949405,89.265717,0.000000,37.692910,29.506329,42.347153,18.000000,18.968386
26.959284,30.021224,138.154530,173.781943,40.505394,28.408469,59.801957,13.005589,136.274645,0.790133,27.998232,27.455349,171.159161,138.509915,165.353861,137.575458,82.741927,137.266022,0.002048,-1.854051,32.000000,-237.000692,137.698767,0.229130,13.365194,0.577776,121419.255088,0.880587,19.483714,16.464282,5.124046,68.935746,74.950089,89.260339,0.000000,37.752380,29.506329,42.281143,18.000000,18.970953
26.974558,30.034955,138.384264,173.757474,40.599169,28.424767,59.788999,13.004342,136.301168,0.775642,27.985266,27.469978,171.132062,138.537809,165.345653,137.604101,82.738595,137.291802,0.002038,-1.854024,32.000000,-237.001985,137.728682,0.228924,13.365296,0.577660,121455.951185,0.880024,19.475680,16.480519,5.124725,68.939262,74.951007,89.256768,0.000000,37.780972,29.506329,42.221020,18.000000,18.973059
26.994078,30.045860,138.311584,173.729084,40.393868,28.449270,59.776975,13.003788,136.337426,0.775538,27.939250,27.490882,171.101899,138.575469,165.334850,137.638330,82.736804,137.324203,0.002038,-1.853979,32.000000,-237.002693,137.764271,0.229166,13.367734,0.577537,121528.962703,0.880136,19.468211,16.499818,5.124562,68.943957,74.952961,89.252917,0.000000,37.795367,29.506329,42.143456,18.000000,18.974769
27.012332,30.048260,138.260649,173.704113,40.272705,28.469638,59.806032,13.005226,136.365604,0.918547,27.871510,27.508532,171.076023,138.609772,165.323842,137.670509,82.734430,137.351829,0.002040,-1.853963,32.000000,-237.001391,137.756693,0.283543,13.367544,0.578252,121601.020742,0.880332,19.456548,16.515530,5.130177,68.949281,74.954573,89.249864,0.000000,37.726596,29.506329,42.074162,18.000000,18.975529
27.029532,30.043371,138.203780,173.673057,40.564360,28.494138,59.766372,13.004231,136.398416,1.546411,27.854883,27.527599,171.045339,138.646454,165.308697,137.711261,82.732989,137.389565,0.002004,-1.853954,32.000000,-237.002400,137.752472,0.477925,13.364818,0.578165,121705.299579,0.880616,19.435015,16.532880,5.123775,68.954918,74.957013,89.247312,0.000000,37.675659,29.506329,41.991725,18.000000,18.974833
27.042888,30.049546,138.348150,173.647792,40.443418,28.498342,59.824850,13.004035,136.429221,1.592399,27.897393,27.539428,171.020528,138.677510,165.294601,137.745214,82.731567,137.422973,0.001997,-1.853936,32.000000,-237.002692,137.786237,0.483244,13.365934,0.578173,121789.692999,0.880192,19.407100,16.548519,5.118427,68.960061,74.958470,89.245857,0.000000,37.746251,29.506329,41.923206,18.000000,18.975426
27.053549,30.069943,138.237860,173.619357,40.593347,28.498347,59.805433,13.002768,136.465368,1.599835,27.965229,27.550348,170.991197,138.712532,165.279684,137.780209,82.730307,137.456316,0.001995,-1.853895,32.000000,-237.004064,137.825492,0.482889,13.376410,0.578362,121889.144086,0.880927,19.373661,16.568074,5.113066,68.965919,74.961007,89.245344,0.000000,37.682771,29.506329,41.843693,18.000000,18.978089
27.064272,30.091309,138.328826,173.597663,40.549756,28.498452,59.787080,13.003391,136.502294,1.606887,28.030133,27.562667,170.968141,138.752806,165.268961,137.819202,82.729826,137.489091,0.002001,-1.853852,32.000000,-237.003530,137.860255,0.483374,13.374767,0.578577,121906.430381,0.879748,19.357674,16.585529,5.115879,68.970914,74.963067,89.246305,0.000000,37.694663,29.506329,41.774370,18.000000,18.981162
27.072502,30.119057,138.474220,173.575516,40.584361,28.498258,59.730147,13.003322,136.542722,1.606850,28.058981,27.572074,170.941819,138.801754,165.255078,137.860529,82.729641,137.529305,0.002040,-1.853798,32.000000,-237.003597,137.902617,0.482900,13.366788,0.577700,121911.383909,0.879711,19.360388,16.602790,5.109786,68.976510,74.965245,89.244900,0.000000,37.753074,29.506329,41.694175,18.000000,18.985377
27.076202,30.132565,138.451140,173.560137,40.078487,28.498195,59.809250,13.003611,136.591342,1.366849,28.055888,27.578220,170.921780,138.840131,165.242407,137.900894,82.730183,137.570089,0.002038,-1.853780,32.000000,-237.003339,137.992744,0.395491,13.382500,0.577878,121916.699171,0.879662,19.363976,16.618994,5.111123,68.981377,74.967254,89.244822,0.000000,37.744718,29.506329,41.628398,18.000000,18.987777
27.076047,30.140707,138.547144,173.544782,40.771555,28.498305,59.778025,13.003839,136.646799,0.820421,28.039751,27.578218,170.901090,138.891546,165.228774,137.953373,82.731381,137.622659,0.002039,-1.852627,32.000000,-237.003261,138.068776,0.228617,13.379087,0.578516,121923.414959,0.880272,19.378079,16.638470,5.114940,68.987734,74.969789,89.245219,0.000000,37.755316,29.506329,41.555729,18.000000,18.989089
27.074085,30.142225,138.397549,173.535560,40.137516,28.498067,59.787274,13.003948,136.690369,0.800928,28.008098,27.574620,170.884547,138.935499,165.218886,137.994588,82.732481,137.666192,0.002046,-1.851479,32.000000,-237.003133,138.111564,0.228671,13.376472,0.577736,121926.808142,0.879008,19.385454,16.657485,5.113389,68.993828,74.971927,89.246301,0.000000,37.690300,29.506329,41.497663,18.000000,18.989680
27.068010,30.139337,138.404023,173.528395,40.549732,28.497959,59.834384,13.003468,136.745541,0.801112,27.974555,27.569939,170.868109,138.986889,165.205715,138.051366,82.734043,137.718860,0.002088,-1.851372,32.000000,-237.003608,138.164665,0.228885,13.391038,0.578156,121929.553628,0.879494,19.393853,16.681492,5.116963,69.000455,74.973865,89.247049,0.000000,37.672341,29.506329,41.431390,18.000000,18.989505
27.062526,30.136890,138.604293,173.525608,39.982766,28.498075,59.814393,13.002254,136.792209,0.801001,27.947915,27.565213,170.855395,139.030171,165.194000,138.099342,82.734749,137.763497,0.002053,-1.851398,32.000000,-237.004919,138.212565,0.228226,13.383943,0.577901,121929.198702,0.879422,19.398623,16.701258,5.111809,69.005450,74.974247,89.248329,0.000000,37.769629,29.506329,41.378471,18.000000,18.989249
27.059111,30.126440,138.646592,173.528064,40.537298,28.497849,59.808661,13.001798,136.852163,0.801292,27.808981,27.564533,170.843131,139.083325,165.180190,138.160792,82.735181,137.820264,0.002047,-1.851392,32.000000,-237.005276,138.269473,0.228588,13.398081,0.577380,121928.800317,0.878929,19.405806,16.724933,5.113195,69.010333,74.976302,89.249241,0.000000,37.811162,29.506329,41.312713,18.000000,18.988311
27.058518,30.092956,138.822897,173.535206,39.652960,28.497697,59.789169,13.002087,136.900427,1.318265,27.567471,27.563386,170.833250,139.144956,165.167902,138.225473,82.736146,137.878245,0.002050,-1.851383,32.000000,-237.005122,138.242037,0.407272,13.395072,0.578296,121929.732596,0.879410,19.412449,16.745611,5.121632,69.014986,74.978312,89.249515,0.000000,37.879135,29.506329,41.244576,18.000000,18.984156
27.057101,30.047512,139.020057,173.543565,40.065693,28.497555,59.809490,13.002471,136.954164,1.606451,27.351683,27.560812,170.827707,139.196144,165.160285,138.280889,82.737842,137.932564,0.002052,-1.851387,32.000000,-237.004707,138.297648,0.484386,13.404038,0.577830,121926.082768,0.879582,19.407662,16.772366,5.123841,69.018983,74.980845,89.249506,0.000000,37.998193,29.506329,41.187582,18.000000,18.978203
27.049966,29.997162,138.919090,173.554402,39.626129,28.497466,59.795545,13.001758,137.007412,1.627033,27.154351,27.551167,170.822788,139.250134,165.150731,138.334646,82.738938,137.985492,0.002018,-1.851421,32.000000,-237.005523,138.351945,0.484328,13.402080,0.578374,121913.855551,0.879810,19.375161,16.799161,5.130469,69.022595,74.982991,89.248719,0.000000,38.034179,29.506329,41.136384,18.000000,18.970989
27.036857,29.939515,138.939366,173.570930,39.836446,28.497739,59.762439,13.000747,137.073099,1.627355,26.966856,27.533541,170.822111,139.315737,165.140819,138.407073,82.741520,138.054394,0.002009,-1.852549,32.000000,-237.006479,138.419722,0.484329,13.408996,0.578454,121897.196328,0.879455,19.332067,16.823464,5.138025,69.028717,74.987474,89.247913,0.000000,38.007696,29.506329,41.082690,18.000000,18.962619
27.017999,29.893165,139.037391,173.594073,39.449982,28.497718,59.802478,13.001272,137.145011,1.627425,26.859613,27.517381,170.826164,139.379977,165.130189,138.472702,82.744463,138.124809,0.002007,-1.852582,32.000000,-237.005969,138.486523,0.484269,13.411116,0.578305,121880.992256,0.879791,19.293549,16.847694,5.135647,69.033886,74.991197,89.247610,0.000000,38.074907,29.506329,41.036755,18.000000,18.955433
27.000996,29.866001,139.194318,173.618497,39.783331,28.489309,59.795028,13.001570,137.198800,1.627770,26.801473,27.501755,170.830327,139.433804,165.122376,138.528984,82.745640,138.182763,0.002013,-1.852589,32.000000,-237.005477,138.542281,0.484231,13.408977,0.578182,121864.855252,0.880612,19.257648,16.878070,5.138887,69.037274,74.991282,89.246585,0.000000,38.121987,29.506329,41.005025,18.000000,18.951213
26.978572,29.839645,139.253395,173.654964,39.486704,28.468718,59.815010,13.000560,137.264886,1.485069,26.748939,27.480693,170.839462,139.491312,165.115817,138.592789,82.747770,138.248837,0.002051,-1.852595,32.000000,-237.006277,138.648473,0.429660,13.415062,0.578567,121852.523648,0.880571,19.242598,16.908796,5.146103,69.040017,74.989131,89.245495,0.000000,38.216505,29.506329,40.969203,18.000000,18.947139
26.959362,29.817291,139.191370,173.691366,39.655625,28.452354,59.814640,13.000708,137.319884,0.883234,26.651777,27.460474,170.850921,139.540102,165.110865,138.646985,82.749340,138.301962,0.002053,-1.852632,32.000000,-237.006094,138.739067,0.240653,13.420266,0.579121,121811.405478,0.880949,19.243666,16.935320,5.155155,69.041416,74.987105,89.244889,0.000000,38.189088,29.506329,40.944271,18.000000,18.943946
26.934173,29.773637,139.367173,173.739649,39.406622,28.436308,59.810833,13.000742,137.378994,0.811345,26.497038,27.434086,170.867593,139.601570,165.107968,138.708165,82.751813,138.362980,0.002049,-1.852646,32.000000,-237.005903,138.800256,0.230116,13.431987,0.578905,121719.562116,0.880737,19.254568,16.964761,5.161630,69.043088,74.985387,89.244725,0.000000,38.322296,29.506329,40.919609,18.000000,18.937897
26.915643,29.724275,139.575197,173.783416,39.218673,28.415992,59.781614,13.000882,137.426588,0.803907,26.361066,27.419171,170.882757,139.649832,165.104116,138.758796,82.752658,138.411248,0.002058,-1.852685,32.000000,-237.005790,138.850515,0.230164,13.427235,0.578450,121646.505990,0.880852,19.264147,16.988567,5.163007,69.042965,74.983209,89.244102,0.000000,38.431359,29.506329,40.900468,18.000000,18.930888
26.891258,29.659598,139.501640,173.838567,39.052582,28.391474,59.789665,12.999874,137.477486,0.796804,26.203882,27.390653,170.905966,139.699275,165.101884,138.811789,82.754921,138.466210,0.002095,-1.852729,32.000000,-237.006840,138.900998,0.229889,13.443563,0.578403,121568.718611,0.881188,19.262397,17.015233,5.174362,69.042985,74.980833,89.243172,0.000000,38.424229,29.506329,40.882566,18.000000,18.921352
26.868884,29.603813,139.521305,173.885732,39.017830,28.371273,59.810306,12.999454,137.519690,0.796742,26.123260,27.366582,170.926160,139.734737,165.100599,138.853704,82.757625,138.510828,0.002058,-1.852769,32.000000,-237.007342,138.940824,0.230507,13.446345,0.578945,121469.512755,0.881523,19.243879,17.037430,5.185654,69.043682,74.978376,89.243529,0.000000,38.464963,29.506329,40.874177,18.000000,18.913009
26.842470,29.553028,139.363869,173.944725,39.161538,28.347038,59.807267,12.999681,137.562555,0.796687,26.115746,27.336378,170.952532,139.779044,165.101306,138.901273,82.758639,138.557353,0.002050,-1.852809,32.000000,-237.007082,138.987362,0.230201,13.452206,0.577835,121348.117979,0.881348,19.219818,17.061396,5.187620,69.043208,74.973404,89.243090,0.000000,38.398974,29.506329,40.866960,18.000000,18.904574
26.820084,29.525424,139.425943,173.996360,39.052598,28.326790,59.799813,12.999220,137.596654,0.796634,26.129558,27.314834,170.976860,139.813989,165.101445,138.935036,82.759543,138.589026,0.002050,-1.852834,32.000000,-237.007501,139.023801,0.230483,13.453443,0.577618,121247.524427,0.881071,19.201324,17.079981,5.192672,69.042633,74.968158,89.243320,0.000000,38.412597,29.506329,40.865651,18.000000,18.899912
26.798557,29.498553,139.564659,174.061641,39.100917,28.302509,59.807932,12.997286,137.624943,0.956950,26.128736,27.295553,171.009041,139.845723,165.102484,138.970306,82.760101,138.620346,0.002055,-1.852822,32.000000,-237.009428,139.008687,0.291391,13.460932,0.576800,121133.286293,0.881170,19.194594,17.101159,5.191917,69.039923,74.959679,89.243757,0.000000,38.505507,29.506329,40.860245,18.000000,18.895482
26.784910,29.471994,139.674517,174.116901,38.888232,28.282287,59.815900,12.996803,137.643514,1.552151,26.088152,27.281727,171.038412,139.871321,165.104728,138.995771,82.761128,138.644208,0.002016,-1.852925,32.000000,-237.009908,138.997932,0.478250,13.447323,0.576802,121042.958905,0.881369,19.204354,17.115361,5.198565,69.038807,74.952493,89.244624,0.000000,38.598135,29.506329,40.856425,18.000000,18.891351
26.768821,29.430698,139.718687,174.182719,39.226536,28.257659,59.833616,12.997597,137.672886,1.618778,26.024680,27.262136,171.076343,139.899455,165.110338,139.025207,82.763887,138.675607,0.002010,-1.852907,32.000000,-237.009038,139.026228,0.489241,13.452324,0.576638,120935.805341,0.881185,19.213436,17.129736,5.207917,69.037588,74.943727,89.246195,0.000000,38.644546,29.506329,40.852411,18.000000,18.884960
26.749544,29.394617,139.851491,174.235944,38.722784,28.237238,59.795600,12.996737,137.689258,1.618672,26.041464,27.239709,171.107926,139.918090,165.115401,139.044311,82.765369,138.697034,0.002010,-1.852910,32.000000,-237.010064,139.045813,0.488953,13.450606,0.577261,120843.424386,0.880855,19.209681,17.140086,5.214672,69.036781,74.934252,89.248033,0.000000,38.722088,29.506329,40.854947,18.000000,18.879070
26.720742,29.365827,139.844685,174.298365,39.364408,28.212961,59.812971,12.995687,137.717091,1.229734,26.200937,27.209120,171.147484,139.931670,165.122010,139.061777,82.766563,138.716489,0.002019,-1.854040,32.000000,-237.011115,139.136609,0.352311,13.442962,0.576845,120727.281806,0.880297,19.195283,17.152295,5.219456,69.036214,74.921881,89.250730,0.000000,38.721781,29.506329,40.870054,18.000000,18.873776
26.694874,29.362620,139.850840,174.351698,39.188584,28.192750,59.837511,12.995577,137.726497,0.819115,26.382101,27.182955,171.181403,139.938696,165.127022,139.070112,82.767658,138.725886,0.002051,-1.854009,32.000000,-237.011297,139.159780,0.232947,13.451455,0.577091,120632.151543,0.880813,19.191445,17.161024,5.228182,69.035511,74.911004,89.253578,0.000000,38.791879,29.506329,40.888993,18.000000,18.872211
26.668480,29.374617,139.929309,174.418914,39.331532,28.168216,59.811737,12.995222,137.731212,0.792270,26.601259,27.153403,171.223714,139.940941,165.134859,139.072508,82.769838,138.728746,0.002048,-1.855141,32.000000,-237.011423,139.161806,0.232919,13.449457,0.577306,120525.804348,0.880743,19.210863,17.169102,5.233563,69.034357,74.897548,89.258421,0.000000,38.852623,29.506329,40.912404,18.000000,18.872806
26.647686,29.387521,139.977957,174.475856,39.649283,28.147696,59.781294,12.995103,137.728684,0.792226,26.754892,27.134271,171.258841,139.940824,165.142298,139.062426,82.771043,138.728473,0.002049,-1.856911,32.000000,-237.011629,139.157384,0.232950,13.457644,0.576944,120444.949790,0.880648,19.250988,17.172485,5.238865,69.032053,74.885155,89.262647,0.000000,38.915798,29.506329,40.933023,18.000000,18.874049
26.626251,29.397017,139.997427,174.543684,39.432732,28.123230,59.791453,12.994313,137.717768,0.792050,26.873011,27.107960,171.301755,139.931548,165.153973,139.051763,82.773873,138.719132,0.002060,-1.858655,32.000000,-237.012460,139.146272,0.232913,13.452425,0.577160,120350.180855,0.881213,19.307230,17.171668,5.246992,69.030522,74.871593,89.268650,0.000000,38.963855,29.506329,40.958850,18.000000,18.875055
26.608781,29.395182,140.117126,174.598193,39.636337,28.107152,59.808266,12.994165,137.707041,0.792109,26.955748,27.087137,171.337352,139.917134,165.162684,139.038327,82.774570,138.706491,0.002091,-1.858671,32.000000,-237.012677,139.135636,0.232844,13.451328,0.576855,120271.916394,0.881777,19.355017,17.170334,5.252912,69.029009,74.861476,89.272749,0.000000,39.048688,29.506329,40.981566,18.000000,18.874323
26.586048,29.391480,139.992736,174.660590,39.935540,28.107257,59.809546,12.993417,137.691032,0.792118,27.061802,27.058973,171.381056,139.901866,165.174157,139.019326,82.776868,138.693560,0.002054,-1.858701,32.000000,-237.013483,139.112947,0.233152,13.453439,0.576977,120174.852062,0.881635,19.400490,17.163052,5.257872,69.027647,74.850757,89.278033,0.000000,39.068441,29.506329,41.014909,18.000000,18.873010
26.567552,29.391458,140.234361,174.709788,39.707003,28.099219,59.790990,12.993055,137.675364,0.792157,27.165985,27.041855,171.417620,139.886644,165.184145,138.998565,82.777773,138.677552,0.002048,-1.858682,32.000000,-237.013818,139.097959,0.233282,13.448485,0.577268,120109.843605,0.881493,19.427999,17.156330,5.265823,69.026969,74.842660,89.282690,0.000000,39.264827,29.506329,41.044343,18.000000,18.872259
26.545713,29.398381,140.230433,174.767436,39.935175,28.090928,59.777618,12.992266,137.650986,0.792165,27.300229,27.019264,171.461487,139.857773,165.198360,138.967916,82.779268,138.652217,0.002048,-1.858686,32.000000,-237.014669,139.070324,0.233343,13.445682,0.577212,120114.012840,0.882268,19.462501,17.147869,5.265647,69.026722,74.833049,89.287715,0.000000,39.202758,29.506329,41.083590,18.000000,18.872353
26.527339,29.408682,140.075646,174.814027,40.115018,28.090891,59.798578,12.991819,137.624435,0.792312,27.425148,26.999352,171.499885,139.831271,165.212195,138.940381,82.781053,138.628536,0.002052,-1.858710,32.000000,-237.015183,139.042284,0.233335,13.448061,0.578165,120084.058660,0.882942,19.493577,17.139335,5.278407,69.027427,74.825452,89.291197,0.000000,39.269260,29.506329,41.118437,18.000000,18.873185
26.506470,29.432632,140.236880,174.867263,40.022826,28.090938,59.784791,12.992060,137.587004,0.792044,27.585610,26.981186,171.543166,139.795011,165.226251,138.903027,82.781597,138.594493,0.002015,-1.858686,32.000000,-237.014794,139.009019,0.233269,13.436237,0.578457,120055.906187,0.883665,19.537245,17.125764,5.282602,69.028439,74.817139,89.293162,0.000000,39.304723,29.506329,41.164197,18.000000,18.875549
26.492040,29.455836,140.061045,174.909840,40.342852,28.086905,59.789884,12.991715,137.554466,0.820911,27.687157,26.968963,171.580314,139.762848,165.237812,138.871991,82.781443,138.563324,0.002012,-1.858655,32.000000,-237.015019,138.963535,0.246261,13.435820,0.578265,120063.242510,0.884026,19.578481,17.112690,5.280426,69.029210,74.810973,89.293146,0.000000,39.233937,29.506329,41.200410,18.000000,18.878349
26.475802,29.477085,139.966504,174.958513,40.411671,28.064794,59.766199,12.990351,137.504283,1.305615,27.765909,26.951738,171.624389,139.720115,165.252790,138.826068,82.783420,138.520796,0.002009,-1.859869,32.000000,-237.016424,138.880887,0.398931,13.429112,0.579550,120076.807488,0.885023,19.637584,17.095913,5.290666,69.030334,74.806812,89.292427,0.000000,39.252876,29.506329,41.246855,18.000000,18.881072
26.461714,29.487248,140.015742,174.996750,40.212486,28.055090,59.808220,12.989794,137.465990,1.344692,27.832484,26.935688,171.659949,139.677916,165.264953,138.783523,82.785121,138.487295,0.002024,-1.861010,32.000000,-237.017038,138.841430,0.403504,13.429850,0.579300,120071.317126,0.885383,19.685107,17.081205,5.286910,69.031890,74.804028,89.291657,0.000000,39.303685,29.506329,41.286789,18.000000,18.882140
26.440973,29.499365,139.911822,175.039166,40.697839,28.055059,59.787629,12.989201,137.419226,1.296353,27.936445,26.911366,171.701062,139.629625,165.279863,138.735637,82.785976,138.440796,0.002049,-1.864494,32.000000,-237.017595,138.828584,0.380030,13.421384,0.579180,119987.233384,0.885660,19.733734,17.058942,5.286582,69.033328,74.800560,89.291074,0.000000,39.282208,29.506329,41.340816,18.000000,18.883162
26.423397,29.514823,139.900638,175.072623,40.417079,28.042818,59.792893,12.990595,137.386663,0.708367,28.045978,26.889831,171.734682,139.588998,165.294331,138.695680,82.785832,138.403941,0.002049,-1.866241,32.000000,-237.016312,138.844091,0.187339,13.430346,0.579310,119952.034350,0.885254,19.767662,17.041258,5.291258,69.034561,74.798518,89.291956,0.000000,39.285849,29.506329,41.390275,18.000000,18.884645
26.400073,29.540668,139.653949,175.111887,40.792823,28.018457,59.772701,12.990165,137.334139,0.532836,28.188922,26.866270,171.772950,139.536930,165.310280,138.640263,82.784826,138.351269,0.002046,-1.869395,32.000000,-237.016895,138.785307,0.144638,13.424006,0.579753,119961.019926,0.886322,19.814784,17.018215,5.291478,69.033610,74.795715,89.291648,0.000000,39.183409,29.506329,41.455421,18.000000,18.887686
26.381559,29.567399,139.494947,175.145093,40.682317,27.998128,59.797022,12.989686,137.290864,0.528955,28.296711,26.847442,171.805182,139.492321,165.324300,138.592832,82.784509,138.304417,0.002045,-1.869997,32.000000,-237.017326,138.732995,0.144640,13.429831,0.579386,119918.455652,0.886516,19.859924,17.000767,5.294574,69.032896,74.795884,89.290573,0.000000,39.096562,29.506329,41.512372,18.000000,18.890947
26.363275,29.598786,139.704209,175.184588,40.810593,27.973731,59.835149,12.989879,137.234884,0.529193,28.380330,26.827571,171.842437,139.438836,165.340691,138.534102,82.785375,138.248867,0.002070,-1.868861,32.000000,-237.017035,138.676386,0.145012,13.420625,0.578930,119829.674314,0.886933,19.925178,16.976628,5.289908,69.031980,74.796755,89.289153,0.000000,39.180668,29.506329,41.578786,18.000000,18.895050
26.345985,29.617845,139.401277,175.215957,40.834982,27.953486,59.801535,12.989571,137.189739,0.529361,28.403750,26.812739,171.872740,139.394421,165.353377,138.486523,82.785051,138.202478,0.002053,-1.868886,32.000000,-237.017376,138.625981,0.144478,13.420173,0.578186,119756.741698,0.886648,19.983213,16.954572,5.287593,69.030265,74.797437,89.286316,0.000000,39.050316,29.506329,41.638646,18.000000,18.897628
26.327366,29.628920,139.333398,175.250753,40.789823,27.929088,59.792576,12.989144,137.136713,0.529605,28.394288,26.794752,171.907540,139.339521,165.371494,138.431319,82.784791,138.146927,0.002034,-1.868887,32.000000,-237.017892,138.568936,0.144709,13.409158,0.578950,119667.334238,0.886032,20.045529,16.927171,5.299198,69.028502,74.798397,89.282724,0.000000,39.018798,29.506329,41.711849,18.000000,18.899175
26.313485,29.627455,139.307512,175.277866,40.640578,27.908943,59.781925,12.989568,137.094519,0.529741,28.349105,26.780962,171.936585,139.294183,165.387011,138.391057,82.784082,138.103431,0.002032,-1.868897,32.000000,-237.017454,138.526295,0.144754,13.405194,0.578077,119591.802081,0.886547,20.093852,16.905331,5.291177,69.027993,74.799539,89.279691,0.000000,39.006173,29.506329,41.773546,18.000000,18.898814
26.298238,29.615223,139.239995,175.308401,40.680319,27.884409,59.837285,12.989499,137.038274,0.819413,28.276215,26.766134,171.970234,139.240397,165.404301,138.346554,82.782533,138.051804,0.002040,-1.866534,32.000000,-237.017490,138.420130,0.248919,13.410475,0.578182,119495.969883,0.886595,20.136459,16.879042,5.292341,69.026142,74.800336,89.274372,0.000000,38.962189,29.506329,41.848495,18.000000,18.896794
26.287735,29.602318,139.093579,175.331701,40.718425,27.864046,59.791460,12.989174,136.991171,1.306775,28.226061,26.756743,171.999286,139.199753,165.420196,138.305220,82.782138,138.013209,0.002024,-1.866554,32.000000,-237.017760,138.349059,0.395441,13.402984,0.578084,119413.195501,0.886606,20.158512,16.858957,5.294149,69.023751,74.801198,89.270350,0.000000,38.947837,29.506329,41.909726,18.000000,18.894543
26.273654,29.591048,139.128813,175.359090,40.620697,27.839536,59.792877,12.989516,136.943614,1.346211,28.196422,26.740817,172.033472,139.149244,165.438574,138.256020,82.779208,137.957543,0.002006,-1.867676,32.000000,-237.017437,138.296868,0.399335,13.402782,0.577397,119308.761156,0.885524,20.172123,16.835819,5.294651,69.021091,74.801130,89.267056,0.000000,38.968266,29.506329,41.987663,18.000000,18.892313
26.259589,29.586822,139.007898,175.381471,40.688261,27.819096,59.792822,12.989476,136.903782,1.346209,28.195929,26.725762,172.059846,139.107537,165.455841,138.214437,82.777623,137.911522,0.002005,-1.867676,32.000000,-237.017408,138.251865,0.399332,13.395853,0.577070,119220.298184,0.885901,20.177027,16.817753,5.291197,69.019530,74.800316,89.265038,0.000000,38.889381,29.506329,42.056511,18.000000,18.891200
26.247910,29.589009,138.914155,175.407694,40.603098,27.794605,59.797188,12.989542,136.854862,1.346221,28.196064,26.707618,172.090509,139.057595,165.473199,138.166193,82.774023,137.861094,0.002022,-1.870020,32.000000,-237.017483,138.202177,0.399678,13.391105,0.576863,119116.538738,0.885579,20.189643,16.794052,5.295374,69.017381,74.798802,89.262991,0.000000,38.832228,29.506329,42.136912,18.000000,18.890853
26.237480,29.592998,138.776624,175.428668,40.541662,27.774081,59.796265,12.989382,136.814151,1.346166,28.200525,26.696685,172.114463,139.016633,165.486413,138.123279,82.771331,137.817109,0.002032,-1.870012,32.000000,-237.017642,138.159600,0.399131,13.392128,0.576646,119032.181859,0.885423,20.209285,16.773612,5.293605,69.015700,74.797689,89.262189,0.000000,38.703356,29.506329,42.205898,18.000000,18.890943
26.229856,29.595631,138.780084,175.452698,40.739628,27.749758,59.795902,12.989648,136.766840,1.346160,28.185400,26.687451,172.142409,138.968333,165.502292,138.073803,82.768572,137.770005,0.002044,-1.872889,32.000000,-237.017443,138.109510,0.399363,13.390425,0.576290,118932.742403,0.885001,20.231299,16.753074,5.292389,69.014500,74.794823,89.263030,0.000000,38.779157,29.506329,42.285750,18.000000,18.891014
26.226599,29.593941,138.808361,175.471126,40.301719,27.729517,59.792876,12.990009,136.729629,1.346133,28.162540,26.679993,172.164133,138.929613,165.515950,138.035045,82.765181,137.729862,0.002042,-1.875855,32.000000,-237.017128,138.071399,0.399143,13.380955,0.575635,118850.169281,0.884742,20.253000,16.734704,5.289251,69.012347,74.791551,89.265572,0.000000,38.747336,29.506329,42.349068,18.000000,18.890415
26.220920,29.590660,138.882864,175.490209,40.574368,27.729643,59.819479,12.990852,136.695245,0.853266,28.143978,26.674234,172.188823,138.883886,165.532231,137.990166,82.759940,137.681249,0.002041,-1.878159,32.000000,-237.016298,138.077659,0.237823,13.376543,0.575337,118750.308604,0.884251,20.268584,16.714905,5.290921,69.010700,74.787029,89.271841,0.000000,38.819858,29.506329,42.427313,18.000000,18.889465
26.216792,29.589903,138.864241,175.503352,40.532965,27.720416,59.802380,12.990695,136.654593,0.797350,28.127132,26.670133,172.207487,138.843397,165.547025,137.950511,82.755736,137.639041,0.002051,-1.878774,32.000000,-237.016419,138.035805,0.228981,13.377135,0.575446,118665.490038,0.883763,20.272427,16.699066,5.292656,69.008304,74.782630,89.278314,0.000000,38.835822,29.506329,42.492799,18.000000,18.888916
26.214956,29.590116,138.875664,175.516895,40.506548,27.708118,59.825088,12.990103,136.602930,0.793922,28.121534,26.671002,172.229319,138.795672,165.567477,137.901176,82.750696,137.590542,0.002045,-1.875860,32.000000,-237.017037,137.985915,0.228999,13.371851,0.575914,118668.870612,0.883570,20.278794,16.681015,5.296644,69.005867,74.779107,89.285624,0.000000,38.800875,29.506329,42.570021,18.000000,18.888359
26.218831,29.596861,138.737221,175.527884,40.647788,27.720125,59.721768,12.989499,136.555866,0.787001,28.103900,26.680316,172.249466,138.749034,165.585337,137.850573,82.746806,137.536466,0.002025,-1.875851,32.000000,-237.017698,137.930015,0.229015,13.362127,0.575715,118632.094611,0.883674,20.285052,16.664988,5.296767,69.003080,74.775936,89.290475,0.000000,38.729332,29.506329,42.639286,18.000000,18.888722
26.223095,29.603872,138.803347,175.533940,40.611643,27.732424,59.708330,12.989555,136.514385,0.787411,28.106610,26.686520,172.264150,138.705968,165.600470,137.809182,82.742397,137.496198,0.002022,-1.876169,32.000000,-237.017559,137.887241,0.229021,13.362434,0.575745,118582.444022,0.883013,20.288386,16.646780,5.297574,69.001693,74.773142,89.294143,0.000000,38.726042,29.506329,42.697084,18.000000,18.889262
26.232097,29.616711,138.839054,175.537406,40.859518,27.754235,59.819618,12.990561,136.467220,0.787402,28.114008,26.699218,172.280291,138.657021,165.618144,137.757386,82.737944,137.444272,0.002041,-1.878494,32.000000,-237.016576,137.841998,0.228991,13.355154,0.576005,118636.726163,0.884800,20.288545,16.624738,5.291511,69.000591,74.769995,89.298392,0.000000,38.760954,29.506329,42.759625,18.000000,18.890539
26.240664,29.630153,138.540896,175.536444,40.527373,27.774745,59.811898,12.990791,136.413121,1.217045,28.143626,26.707931,172.293447,138.613199,165.633276,137.713403,82.733742,137.402046,0.002024,-1.881395,32.000000,-237.016418,137.717875,0.378184,13.357104,0.576362,118692.614944,0.885255,20.288310,16.609834,5.293172,68.999712,74.768119,89.301495,0.000000,38.623544,29.506329,42.809602,18.000000,18.891971
26.255565,29.656139,138.588894,175.530472,41.022381,27.791190,59.820564,12.990776,136.354358,1.585779,28.243816,26.722023,172.306433,138.558537,165.652356,137.657893,82.728692,137.347873,0.002007,-1.884889,32.000000,-237.016516,137.647927,0.483353,13.359567,0.577102,118789.905975,0.884010,20.285856,16.589373,5.292717,69.000111,74.766082,89.304481,0.000000,38.624555,29.506329,42.862455,18.000000,18.894943
26.265339,29.692494,138.558179,175.521872,40.641250,27.811648,59.825172,12.990231,136.304168,1.598434,28.364651,26.734673,172.315008,138.512807,165.665170,137.607940,82.723174,137.299689,0.002005,-1.887819,32.000000,-237.016808,137.599498,0.483756,13.359862,0.576561,118881.768216,0.884501,20.284746,16.573310,5.279626,69.000372,74.764419,89.306266,0.000000,38.607898,29.506329,42.907617,18.000000,18.899501
26.280859,29.755311,138.512835,175.507247,41.176960,27.835872,59.796031,12.989615,136.244973,1.597874,28.544203,26.749278,172.321887,138.454627,165.681077,137.547436,82.717485,137.237515,0.002025,-1.888999,32.000000,-237.017496,137.537055,0.483277,13.347274,0.576725,118959.120079,0.884422,20.285431,16.552357,5.278458,69.000319,74.763724,89.307917,0.000000,38.571750,29.506329,42.956404,18.000000,18.907591
26.295426,29.817310,138.575910,175.491943,40.935611,27.856421,59.803675,12.990192,136.200850,1.422021,28.695488,26.767166,172.325675,138.408079,165.693238,137.497006,82.711465,137.189352,0.002028,-1.891951,32.000000,-237.016861,137.528266,0.417385,13.346886,0.576958,119058.885470,0.884736,20.305197,16.534741,5.275324,69.000206,74.762253,89.309156,0.000000,38.667777,29.506329,42.992202,18.000000,18.916101
26.314498,29.891734,138.369202,175.467896,41.125417,27.880947,59.802076,12.991212,136.149624,0.820811,28.832052,26.788200,172.325137,138.351290,165.705702,137.438356,82.704087,137.125556,0.002032,-1.894856,32.000000,-237.015813,137.507891,0.233006,13.343808,0.577738,119182.145068,0.885524,20.341682,16.510567,5.270483,69.001571,74.760239,89.309574,0.000000,38.462584,29.506329,43.032103,18.000000,18.926796
26.333078,29.944073,138.275146,175.442728,41.009474,27.901546,59.796138,12.991258,136.097790,0.781341,28.884939,26.810948,172.321403,138.307101,165.715199,137.392480,82.698761,137.075721,0.002032,-1.893699,32.000000,-237.015669,137.462091,0.228445,13.335004,0.578208,119289.874122,0.885682,20.378978,16.493447,5.269963,69.002139,74.760760,89.309698,0.000000,38.328694,29.506329,43.057838,18.000000,18.934536
26.362668,29.994005,138.034015,175.407001,41.256410,27.926127,59.821180,12.992213,136.040957,0.781055,28.918401,26.838410,172.314298,138.254319,165.727488,137.338058,82.693264,137.020441,0.002030,-1.894847,32.000000,-237.014910,137.410151,0.229036,13.333205,0.578132,119418.202298,0.885970,20.421074,16.470165,5.258288,69.002472,74.764367,89.309558,0.000000,38.238811,29.506329,43.079521,18.000000,18.941819
26.381829,30.029572,137.948376,175.371543,41.075579,27.946664,59.835590,12.992780,135.993874,0.780907,28.969824,26.864972,172.305572,138.212121,165.738037,137.295438,82.689330,136.975870,0.002034,-1.894268,32.000000,-237.014204,137.364221,0.228774,13.326530,0.578482,119521.515178,0.886166,20.441936,16.451534,5.251006,69.002120,74.767606,89.309112,0.000000,38.115916,29.506329,43.098097,18.000000,18.946940
26.406947,30.077444,137.964205,175.325388,41.440577,27.971436,59.785368,12.992580,135.940916,0.780798,29.038136,26.888712,172.292062,138.164435,165.749963,137.245109,82.683023,136.921863,0.002026,-1.895469,32.000000,-237.014427,137.312185,0.228929,13.319433,0.578049,119638.340902,0.885632,20.441777,16.430448,5.235965,69.002008,74.772003,89.306129,0.000000,38.143149,29.506329,43.115247,18.000000,18.953813
26.427852,30.120733,137.706104,175.284000,41.102678,27.991807,59.827338,12.992996,135.902122,0.780533,29.108578,26.910110,172.277580,138.123234,165.761001,137.204977,82.677415,136.877382,0.002009,-1.894934,32.000000,-237.014105,137.269778,0.229572,13.322555,0.578295,119734.875943,0.885466,20.444929,16.412942,5.228916,69.000568,74.776874,89.300698,0.000000,37.985362,29.506329,43.125558,18.000000,18.960017
26.448818,30.178821,137.561442,175.230979,41.713489,28.016131,59.802038,12.992648,135.849052,0.780553,29.204161,26.933539,172.259066,138.075164,165.774611,137.155823,82.672848,136.828058,0.002003,-1.891443,32.000000,-237.014424,137.221853,0.229098,13.311927,0.578833,119853.450923,0.886208,20.450337,16.393264,5.224542,69.001090,74.785556,89.293541,0.000000,37.809498,29.506329,43.139490,18.000000,18.968329
26.468061,30.228671,137.553451,175.185862,41.232933,28.036536,59.723863,12.992926,135.812060,0.780307,29.260379,26.952422,172.241341,138.040917,165.783570,137.118307,82.669273,136.792884,0.002016,-1.888518,32.000000,-237.014247,137.185290,0.229506,13.305497,0.578177,119952.400991,0.885584,20.458310,16.377465,5.210643,69.001454,74.793435,89.285331,0.000000,37.733951,29.506329,43.145913,18.000000,18.975694
26.491833,30.280038,137.483951,175.129867,41.349800,28.060679,59.814449,12.993950,135.772481,0.780444,29.308387,26.975324,172.217630,138.005101,165.790726,137.080578,82.663171,136.755251,0.002023,-1.886750,32.000000,-237.013231,137.146404,0.229426,13.311008,0.578521,120072.735508,0.886113,20.480997,16.358288,5.201043,69.001990,74.803521,89.274915,0.000000,37.594942,29.506329,43.150664,18.000000,18.983625
26.511995,30.318616,137.542897,175.082348,41.571234,28.073025,59.804798,12.994947,135.744581,0.780309,29.337840,26.993774,172.195744,137.977480,165.794221,137.053725,82.659141,136.728519,0.002018,-1.886764,32.000000,-237.012209,137.116327,0.229426,13.312809,0.578973,120173.604186,0.887346,20.498377,16.344927,5.196960,69.003169,74.812515,89.266527,0.000000,37.666036,29.506329,43.150231,18.000000,18.989551
26.534545,30.360730,137.552567,175.023850,41.324277,28.073418,59.804677,12.996306,135.715746,0.780561,29.365946,27.015281,172.167644,137.945133,165.798253,137.023932,82.653967,136.705342,0.002015,-1.884443,32.000000,-237.010742,137.090592,0.229853,13.311982,0.578751,120290.951803,0.886035,20.509658,16.332904,5.189673,69.005698,74.824134,89.256339,0.000000,37.622023,29.506329,43.147952,18.000000,18.996042
26.559213,30.391417,137.554980,174.974189,41.416857,28.077179,59.793722,12.998190,135.687920,1.218923,29.369938,27.039596,172.143319,137.929069,165.800213,137.007072,82.649983,136.687234,0.002029,-1.881548,32.000000,-237.008888,136.997188,0.382156,13.312393,0.578821,120353.627244,0.885939,20.514260,16.324057,5.187950,69.007977,74.833838,89.248366,0.000000,37.629676,29.506329,43.137279,18.000000,19.001005
26.589207,30.420522,137.554546,174.912964,41.262802,28.083621,59.797115,12.998701,135.662576,1.813945,29.347576,27.068584,172.110777,137.911016,165.800607,136.988991,82.644899,136.667639,0.002046,-1.878050,32.000000,-237.008365,136.932227,0.565194,13.307052,0.578600,120366.008060,0.885249,20.518395,16.318066,5.183905,69.010293,74.844649,89.239296,0.000000,37.558625,29.506329,43.119354,18.000000,19.005849
26.610794,30.439588,137.559370,174.859516,41.329428,28.083663,59.796586,12.998181,135.662236,1.547458,29.309524,27.089565,172.080541,137.901647,165.800874,136.981491,82.640147,136.660407,0.002049,-1.875160,32.000000,-237.008683,136.989028,0.461837,13.309732,0.578325,120387.827968,0.884726,20.507566,16.313326,5.179181,69.012260,74.853406,89.232302,0.000000,37.486526,29.506329,43.102128,18.000000,19.009071
26.634258,30.456044,137.610001,174.795345,40.974911,28.091683,59.729155,12.999288,135.669668,1.055179,29.245553,27.116857,172.043490,137.900000,165.800091,136.985267,82.634739,136.663397,0.002048,-1.871640,32.000000,-237.007494,137.018851,0.314564,13.305096,0.578260,120419.754846,0.883885,20.486230,16.308969,5.173323,69.014385,74.864380,89.224099,0.000000,37.479496,29.506329,43.082595,18.000000,19.012216
26.655134,30.462812,137.544138,174.743612,41.320160,28.091497,59.804365,12.999721,135.672686,1.037684,29.185917,27.133796,172.011815,137.906785,165.798886,136.991520,82.631122,136.667513,0.002048,-1.868753,32.000000,-237.007425,137.024111,0.314272,13.309939,0.577847,120422.900480,0.883176,20.469022,16.310233,5.169307,69.016019,74.874241,89.217551,0.000000,37.466516,29.506329,43.060288,18.000000,19.013782
26.680497,30.465571,137.286284,174.683210,41.027844,28.091526,59.800267,13.001104,135.685245,1.037835,29.111386,27.164049,171.973695,137.921216,165.796598,137.005636,82.626063,136.681888,0.002049,-1.865245,32.000000,-237.005995,137.037798,0.314744,13.319299,0.577999,120459.442939,0.883636,20.446075,16.317084,5.166654,69.017790,74.885650,89.207453,0.000000,37.243016,29.506329,43.032057,18.000000,19.014844
26.702948,30.464707,137.314545,174.634471,41.435206,28.091589,59.815019,13.001974,135.699079,1.037841,29.047894,27.186476,171.941793,137.936192,165.797475,137.020561,82.623294,136.696472,0.002052,-1.862289,32.000000,-237.005147,137.050846,0.314607,13.310052,0.577297,120457.068840,0.881801,20.417810,16.322684,5.160137,69.020455,74.897252,89.197565,0.000000,37.196191,29.506329,43.002162,18.000000,19.015300
26.724441,30.461289,137.474966,174.577737,41.177123,28.115739,59.812316,13.003219,135.724310,1.038110,28.999983,27.209904,171.903520,137.959985,165.798273,137.043050,82.619373,136.720914,0.002026,-1.858759,32.000000,-237.004006,137.078063,0.314405,13.313969,0.575816,120454.005911,0.880979,20.378033,16.334669,5.145567,69.022555,74.911917,89.183596,0.000000,37.267388,29.506329,42.968380,18.000000,19.015339
26.744940,30.463990,137.706852,174.533174,41.478159,28.136200,59.802013,13.003558,135.748182,1.038249,28.977900,27.229803,171.871110,137.980236,165.798507,137.067473,82.616022,136.746770,0.002023,-1.858764,32.000000,-237.003828,137.099824,0.314629,13.322613,0.575940,120449.507072,0.879977,20.339545,16.344465,5.142299,69.024779,74.922833,89.170433,0.000000,37.412716,29.506329,42.935071,18.000000,19.015964
26.765022,30.468773,137.714854,174.482457,41.125732,28.160442,59.723052,13.003834,135.777870,1.038337,28.931376,27.251600,171.831074,138.012604,165.794600,137.098930,82.611052,136.781741,0.002034,-1.857623,32.000000,-237.003497,137.127924,0.314080,13.327758,0.576342,120548.244086,0.880014,20.300131,16.360163,5.144166,69.027721,74.935474,89.153079,0.000000,37.305860,29.506329,42.894611,18.000000,19.017267
26.784308,30.471658,137.888390,174.441685,41.221065,28.180863,59.805102,13.004154,135.805829,1.038565,28.885444,27.269339,171.797614,138.037135,165.789635,137.127879,82.607577,136.809923,0.002049,-1.856468,32.000000,-237.003180,137.156165,0.314148,13.331436,0.576681,120633.122323,0.880096,20.268522,16.375968,5.148894,69.031057,74.946027,89.138492,0.000000,37.390752,29.506329,42.858031,18.000000,19.018146
26.808414,30.471548,137.987031,174.395113,41.085052,28.205245,59.789403,13.005388,135.844775,1.038532,28.802090,27.295926,171.757698,138.076662,165.784190,137.165662,82.604275,136.849365,0.002044,-1.855259,32.000000,-237.001926,137.197579,0.314289,13.332766,0.576669,120735.981157,0.881327,20.239712,16.397782,5.145329,69.034008,74.958408,89.122752,0.000000,37.409132,29.506329,42.807639,18.000000,19.018861
26.827606,30.467102,138.127794,174.357661,41.050780,28.225472,59.791885,13.006079,135.877578,1.083785,28.743436,27.316352,171.725260,138.115295,165.777757,137.201024,82.601971,136.885010,0.002040,-1.852923,32.000000,-237.001112,137.216974,0.331677,13.333768,0.577088,120821.264442,0.880090,20.210353,16.414827,5.148104,69.036793,74.967744,89.112598,0.000000,37.445483,29.506329,42.763455,18.000000,19.018757
26.855909,30.464406,138.349952,174.314499,40.949215,28.249825,59.822961,13.007085,135.913264,1.709879,28.672524,27.346517,171.684918,138.161421,165.767361,137.246955,82.598937,136.928708,0.002054,-1.852889,32.000000,-237.000064,137.188961,0.536906,13.346308,0.577409,120921.028744,0.880242,20.169967,16.437119,5.147154,69.039261,74.977989,89.101837,0.000000,37.652769,29.506329,42.703193,18.000000,19.018834
26.881300,30.461715,138.276322,174.279430,41.085462,28.270002,59.796333,13.006526,135.948630,1.846048,28.606970,27.371146,171.651500,138.199323,165.759038,137.286476,82.595519,136.965664,0.002067,-1.855215,32.000000,-237.000647,137.224300,0.568061,13.350462,0.577840,121002.431655,0.880158,20.133475,16.456581,5.148719,69.041122,74.985197,89.092780,0.000000,37.559325,29.506329,42.644923,18.000000,19.018940
26.907808,30.461059,138.435703,174.237277,41.117596,28.294740,59.805786,13.006596,135.996254,1.867815,28.545231,27.403313,171.613332,138.249137,165.751194,137.332933,82.594711,137.011787,0.002065,-1.855206,32.000000,-237.000478,137.272675,0.567834,13.345278,0.577930,121100.057248,0.879470,20.083552,16.480644,5.151565,69.043665,74.994038,89.082258,0.000000,37.635016,29.506329,42.574602,18.000000,19.019273
26.930733,30.463968,138.340509,174.202602,41.089787,28.315261,59.808126,13.006939,136.037406,1.867954,28.509610,27.425067,171.581801,138.290998,165.745262,137.371835,82.594643,137.046876,0.002044,-1.855775,32.000000,-237.000135,137.315516,0.568401,13.348544,0.577570,121180.559117,0.879601,20.038529,16.501843,5.143960,69.044973,74.999895,89.074147,0.000000,37.573008,29.506329,42.511951,18.000000,19.020018
26.951506,30.473041,138.281031,174.162519,41.395599,28.339403,59.775491,13.007093,136.086367,1.867902,28.511951,27.442976,171.543295,138.342766,165.736440,137.416837,82.594128,137.089905,0.002043,-1.856344,32.000000,-236.999983,137.362774,0.567950,13.359201,0.578302,121279.860835,0.879310,19.993710,16.524837,5.144815,69.045906,75.005465,89.065204,0.000000,37.462476,29.506329,42.438922,18.000000,19.021748
26.965633,30.488470,138.344534,174.130568,40.932721,28.360126,59.804050,13.006608,136.131147,1.557208,28.534819,27.457348,171.510941,138.382442,165.727645,137.455240,82.593561,137.127210,0.002042,-1.856362,32.000000,-237.000382,137.464969,0.457338,13.362969,0.577975,121362.875736,0.879125,19.958452,16.541781,5.136901,69.046723,75.008687,89.058781,0.000000,37.541114,29.506329,42.380585,18.000000,19.024230
26.978364,30.513447,138.428053,174.095246,41.658505,28.384927,59.800764,13.007152,136.188012,0.852693,28.588137,27.468263,171.473549,138.430949,165.717933,137.506109,82.593047,137.176537,0.002041,-1.856364,32.000000,-236.999795,137.576873,0.236286,13.368187,0.577538,121464.290664,0.879655,19.932964,16.562987,5.130735,69.047698,75.012318,89.051294,0.000000,37.605165,29.506329,42.310673,18.000000,19.028255
26.993307,30.537888,138.435739,174.069421,41.029092,28.405270,59.791173,13.007185,136.222501,0.802471,28.636801,27.484255,171.443761,138.466806,165.707314,137.540284,82.592475,137.206856,0.002016,-1.856371,32.000000,-236.999886,137.613574,0.228663,13.373461,0.577768,121555.194809,0.879423,19.924898,16.581487,5.130402,69.047927,75.015137,89.043968,0.000000,37.534698,29.506329,42.250002,18.000000,19.032157
27.013897,30.565382,138.490066,174.041287,41.538499,28.429717,59.768747,13.006803,136.261683,0.799431,28.678896,27.504721,171.409416,138.510310,165.695444,137.579754,82.594065,137.246512,0.002013,-1.856378,32.000000,-237.000283,137.655463,0.228823,13.372852,0.578106,121667.045136,0.879855,19.928713,16.605707,5.131077,69.047485,75.018292,89.036063,0.000000,37.614993,29.506329,42.167077,18.000000,19.036935
27.030597,30.583938,138.345920,174.017392,40.875434,28.449993,59.799330,13.006898,136.297055,0.799399,28.692320,27.523867,171.383191,138.544609,165.685525,137.613248,82.595926,137.283476,0.002013,-1.856365,32.000000,-237.000141,137.690036,0.228729,13.368659,0.578119,121759.018750,0.880163,19.928325,16.620846,5.128521,69.047282,75.020245,89.029473,0.000000,37.500514,29.506329,42.098219,18.000000,19.040241
27.053555,30.599208,138.573595,173.988192,41.360257,28.474538,59.810055,13.007459,136.341247,0.799372,28.676483,27.544246,171.352488,138.588301,165.671564,137.653520,82.598179,137.323976,0.002043,-1.856354,32.000000,-236.999760,137.734432,0.228408,13.374345,0.578507,121867.176602,0.880600,19.921624,16.638309,5.126623,69.046268,75.020943,89.021732,0.000000,37.539022,29.506329,42.005612,18.000000,19.043312
27.064855,30.603315,138.562087,173.963804,40.733627,28.494846,59.790538,13.006932,136.378327,0.799484,28.663363,27.556043,171.327074,138.623960,165.656870,137.689091,82.599743,137.360175,0.002040,-1.856375,32.000000,-237.000223,137.774554,0.228682,13.385952,0.578488,121955.050212,0.880240,19.912459,16.654202,5.118123,69.044112,75.020385,89.017184,0.000000,37.637908,29.506329,41.935784,18.000000,19.044632
27.081163,30.609296,138.458351,173.936228,40.974772,28.499152,59.827273,13.006309,136.423040,0.799468,28.626547,27.571539,171.297073,138.671471,165.638711,137.734492,82.601782,137.406954,0.002037,-1.856404,32.000000,-237.000818,137.820539,0.228443,13.385509,0.579002,122058.410326,0.880082,19.889644,16.671398,5.122195,69.041713,75.017611,89.013804,0.000000,37.474898,29.506329,41.846313,18.000000,19.046261
27.091551,30.611699,138.318376,173.915497,40.576325,28.499124,59.776288,13.006746,136.464535,0.799615,28.607743,27.581485,171.273686,138.710455,165.624190,137.770041,82.603628,137.446938,0.002036,-1.856394,32.000000,-237.000348,137.858732,0.228631,13.385721,0.578716,122143.273990,0.880616,19.875015,16.687213,5.119632,69.039895,75.014965,89.013162,0.000000,37.442956,29.506329,41.772656,18.000000,19.047270
27.106033,30.616993,138.622142,173.892735,41.033714,28.499171,59.783074,13.006703,136.515962,0.799344,28.618326,27.595519,171.246762,138.757201,165.609015,137.817810,82.606790,137.492710,0.002070,-1.856378,32.000000,-237.000391,137.908253,0.228662,13.397725,0.578304,122158.465485,0.879659,19.853965,16.707627,5.112718,69.039332,75.009521,89.013120,0.000000,37.550144,29.506329,41.681907,18.000000,19.048576
