OSU 80 Ton Compressor Load Stand
27.119734,30.622443,138.622394,173.875444,40.730996,28.499155,59.793824,13.007050,136.554591,1.262884,28.587808,27.613414,171.226755,138.802907,165.596386,137.860691,82.609094,137.536458,0.002061,-1.856353,32.000000,-237.000054,137.887045,0.388750,13.396175,0.577764,122155.619473,0.880055,19.839157,16.724969,5.105591,69.039152,75.002737,89.013707,0.000000,37.564911,29.506329,41.601884,18.000000,19.050108
27.134954,30.617190,138.536446,173.854571,40.687550,28.498898,59.780304,13.007266,136.605369,1.838844,28.548100,27.627223,171.202649,138.856876,165.580065,137.912202,82.611527,137.588258,0.002039,-1.856362,32.000000,-236.999897,137.893583,0.565728,13.400004,0.577833,122152.423665,0.879469,19.820464,16.743767,5.114070,69.038561,74.991380,89.014393,0.000000,37.571626,29.506329,41.503899,18.000000,19.050433
27.141801,30.608599,138.664233,173.837465,40.892476,28.498914,59.773795,13.007135,136.655141,1.871558,28.516211,27.634328,171.184361,138.906821,165.567046,137.960247,82.614836,137.638817,0.002040,-1.856359,32.000000,-237.000061,137.941737,0.569332,13.407626,0.577693,122149.414960,0.878851,19.803232,16.762446,5.111495,69.038663,74.981273,89.015014,0.000000,37.556650,29.506329,41.426628,18.000000,19.049830
27.142021,30.594145,138.391370,173.819379,40.441241,28.499307,59.798091,13.008032,136.730331,1.291339,28.470725,27.630911,171.163871,138.973360,165.551596,138.021557,82.617135,137.700342,0.002040,-1.856344,32.000000,-236.999213,138.089497,0.370595,13.409976,0.577049,122141.466346,0.878507,19.772790,16.784853,5.105461,69.038730,74.967768,89.016191,0.000000,37.399224,29.506329,41.341350,18.000000,19.048607
27.134749,30.580352,138.587783,173.808323,40.701681,28.499244,59.824640,13.008890,136.786261,1.069738,28.467057,27.626450,171.148408,139.026354,165.540039,138.071021,82.620351,137.753127,0.002034,-1.854576,32.000000,-236.998284,138.146870,0.314878,13.411036,0.576936,122135.202508,0.878349,19.752871,16.805782,5.108881,69.038650,74.956680,89.018454,0.000000,37.540220,29.506329,41.279227,18.000000,19.047138
27.133804,30.566185,138.491851,173.800989,40.166416,28.499302,59.825430,13.008987,136.852120,1.046696,28.384070,27.623002,171.130385,139.093423,165.526873,138.137170,82.623164,137.817176,0.002014,-1.854002,32.000000,-236.998161,138.213897,0.315429,13.414149,0.576105,122130.884067,0.877965,19.738055,16.832969,5.098787,69.039893,74.942445,89.022164,0.000000,37.359188,29.506329,41.199233,18.000000,19.045840
27.132935,30.543295,138.464283,173.798814,40.123568,28.499160,59.800976,13.008726,136.914732,1.042759,28.191799,27.624507,171.118165,139.152665,165.515281,138.199872,82.625486,137.876429,0.002010,-1.854010,32.000000,-236.998421,138.273904,0.314689,13.416614,0.576667,122126.459522,0.877792,19.736294,16.855041,5.107391,69.042444,74.930644,89.025149,0.000000,37.432162,29.506329,41.130854,18.000000,19.043479
27.129926,30.484097,138.809572,173.799683,39.693309,28.499386,59.707631,13.008505,136.993228,1.042515,27.864380,27.623759,171.104784,139.229133,165.500877,138.277206,82.627256,137.954004,0.002011,-1.852860,32.000000,-236.998658,138.349624,0.315008,13.417474,0.576271,122120.921213,0.877784,19.723689,16.882904,5.104034,69.044599,74.916424,89.028625,0.000000,37.539756,29.506329,41.053117,18.000000,19.036662
27.127523,30.415816,138.857339,173.803268,39.578363,28.499486,59.843679,13.008877,137.061138,1.042455,27.593238,27.618763,171.095243,139.299226,165.489804,138.345638,82.629537,138.020789,0.002044,-1.852243,32.000000,-236.998315,138.418907,0.315084,13.422132,0.576070,122111.691827,0.878117,19.702237,16.908951,5.103181,69.046200,74.906215,89.032194,0.000000,37.623957,29.506329,40.986111,18.000000,19.027632
27.116346,30.326487,139.032561,173.812480,39.209218,28.499386,59.787565,13.008882,137.144136,1.042392,27.299170,27.613347,171.087413,139.383921,165.476230,138.425870,82.632227,138.104295,0.002040,-1.851627,32.000000,-236.998276,138.496581,0.314749,13.427866,0.576901,122092.279439,0.879469,19.648018,16.944310,5.116474,69.048252,74.894313,89.035565,0.000000,37.790110,29.506329,40.917263,18.000000,19.015312
27.104388,30.252715,139.034994,173.824537,39.464859,28.499286,59.824088,13.008497,137.214774,1.042175,27.092494,27.598603,171.084490,139.456361,165.467428,138.499566,82.634803,138.179547,0.002036,-1.849293,32.000000,-236.998806,138.569391,0.315287,13.433592,0.576757,122069.032859,0.877404,19.583714,16.973980,5.118688,69.050702,74.885440,89.039654,0.000000,37.701570,29.506329,40.863201,18.000000,19.005050
27.083207,30.171056,138.859170,173.844564,38.947728,28.499396,59.800544,13.008673,137.302709,1.042224,26.876339,27.580170,171.083163,139.543649,165.455912,138.584399,82.636010,138.265143,0.002036,-1.849281,32.000000,-236.998375,138.659298,0.314782,13.432193,0.577001,122039.642018,0.878411,19.512883,17.011224,5.127260,69.052648,74.873477,89.044478,0.000000,37.709238,29.506329,40.810058,18.000000,18.993346
27.067602,30.094658,139.125224,173.874335,39.154713,28.483167,59.822613,13.008513,137.388040,1.042219,26.601928,27.563269,171.086555,139.629474,165.447060,138.669943,82.637064,138.352141,0.002068,-1.849268,32.000000,-236.998325,138.749283,0.315105,13.444060,0.576833,122016.022259,0.878119,19.458909,17.044621,5.129612,69.055630,74.860995,89.050895,0.000000,37.794890,29.506329,40.754544,18.000000,18.982639
27.050680,30.022528,139.205625,173.903574,38.579291,28.483098,59.799377,13.008056,137.460160,1.042004,26.322324,27.549895,171.093462,139.700733,165.441443,138.742095,82.639006,138.426899,0.002058,-1.849239,32.000000,-236.998740,138.823675,0.315206,13.438764,0.576642,121993.637263,0.879017,19.412338,17.084311,5.127132,69.059198,74.851441,89.058862,0.000000,37.844665,29.506329,40.714378,18.000000,18.972584
27.036719,29.941027,139.283793,173.935706,38.597648,28.483177,59.798469,13.007803,137.531256,1.042013,26.025648,27.538363,171.100576,139.775812,165.436011,138.816409,82.640196,138.502167,0.002039,-1.849239,32.000000,-236.998924,138.897093,0.314797,13.438865,0.576622,121901.834610,0.878560,19.361802,17.124807,5.139917,69.062204,74.840423,89.067036,0.000000,37.913283,29.506329,40.673379,18.000000,18.961123
27.016242,29.834356,139.452086,173.977980,38.322150,28.474868,59.825715,13.007102,137.607204,1.391886,25.720646,27.519257,171.112899,139.861624,165.431645,138.900206,82.642158,138.587631,0.002039,-1.849208,32.000000,-236.999628,138.927839,0.437300,13.450182,0.577209,121880.467081,0.879323,19.317732,17.158552,5.146105,69.066446,74.828441,89.078576,0.000000,38.032525,29.506329,40.630371,18.000000,18.945850
26.995728,29.731328,139.597529,174.023328,38.483016,28.450612,59.805895,13.005723,137.680313,1.850215,25.482805,27.498230,171.128655,139.944203,165.428307,138.981115,82.645759,138.666061,0.002040,-1.848055,32.000000,-237.001020,138.981272,0.573160,13.459098,0.577503,121856.282589,0.879640,19.259390,17.193279,5.151653,69.071092,74.818483,89.090901,0.000000,38.142086,29.506329,40.590686,18.000000,18.930752
26.971066,29.654074,139.551380,174.064891,37.961183,28.430184,59.824276,13.004501,137.743701,1.867914,25.323007,27.473940,171.143811,140.011577,165.423674,139.047809,82.649245,138.731645,0.002026,-1.846855,32.000000,-237.002198,139.047258,0.573320,13.458467,0.577439,121788.735502,0.879453,19.186705,17.232080,5.161787,69.073563,74.811350,89.102429,0.000000,38.146900,29.506329,40.567590,18.000000,18.919064
26.940373,29.572270,139.513980,174.119700,38.160017,28.405873,59.797951,13.005178,137.823202,1.404326,25.229404,27.439860,171.164919,140.086821,165.419867,139.122022,82.653331,138.808193,0.002008,-1.846860,32.000000,-237.001538,139.185780,0.413253,13.466961,0.577098,121653.525777,0.879476,19.117743,17.265872,5.171097,69.075940,74.804366,89.116112,0.000000,38.160538,29.506329,40.548187,18.000000,18.906571
26.910412,29.520315,139.443620,174.170787,38.153105,28.385929,59.814399,13.004582,137.884917,0.844362,25.188637,27.413463,171.185098,140.143244,165.417756,139.183091,82.655521,138.866205,0.002007,-1.846839,32.000000,-237.001994,139.288442,0.239388,13.471318,0.576857,121544.713228,0.879256,19.081472,17.293641,5.174114,69.077189,74.799988,89.127674,0.000000,38.126744,29.506329,40.540223,18.000000,18.898297
26.882029,29.466058,139.713861,174.238625,37.773776,28.361569,59.812144,13.003745,137.945974,0.795626,25.093124,27.385021,171.213796,140.204663,165.418984,139.249068,82.659599,138.928768,0.002006,-1.846844,32.000000,-237.002828,139.352699,0.232583,13.475873,0.576253,121419.218453,0.879772,19.050712,17.326024,5.178621,69.079017,74.796516,89.142943,0.000000,38.299833,29.506329,40.529697,18.000000,18.889916
26.859120,29.411655,139.891538,174.298019,37.891033,28.341153,59.819272,13.002932,137.991670,0.795583,24.985975,27.364511,171.240250,140.249455,165.421103,139.296916,82.663359,138.979142,0.002046,-1.846851,32.000000,-237.003557,139.402802,0.232898,13.478932,0.575870,121323.246995,0.879836,19.048630,17.351460,5.181772,69.080028,74.794046,89.155023,0.000000,38.403330,29.506329,40.522577,18.000000,18.881831
26.835451,29.335430,139.999348,174.371916,37.774159,28.316881,59.824169,13.002168,138.046493,0.795648,24.816027,27.340026,171.276227,140.306764,165.422660,139.356762,82.668193,139.034812,0.002043,-1.846839,32.000000,-237.004316,139.458223,0.232817,13.484123,0.576236,121206.255924,0.879979,19.041658,17.377164,5.197296,69.081224,74.790845,89.168682,0.000000,38.450440,29.506329,40.514796,18.000000,18.870508
26.808181,29.265018,140.187725,174.434785,37.993865,28.296849,59.820632,13.002358,138.088480,0.795434,24.743668,27.315150,171.309396,140.346501,165.423919,139.399998,82.671529,139.079048,0.002043,-1.846834,32.000000,-237.004189,139.498279,0.232131,13.481374,0.576417,121104.817330,0.879916,19.025446,17.397379,5.208344,69.080461,74.789056,89.179812,0.000000,38.659146,29.506329,40.516537,18.000000,18.859777
26.773019,29.191609,140.376167,174.511658,37.913603,28.272556,59.816360,13.002874,138.124877,0.795767,24.811718,27.281174,171.351225,140.384020,165.426138,139.438787,82.675396,139.122104,0.002044,-1.846813,32.000000,-237.003755,139.534993,0.232731,13.491974,0.576227,120979.287912,0.879744,18.988710,17.419032,5.216955,69.079618,74.787674,89.193482,0.000000,38.738402,29.506329,40.530783,18.000000,18.847907
26.745395,29.155685,140.237614,174.578521,38.182612,28.252085,59.830152,13.002641,138.151064,0.795785,24.965493,27.254387,171.389213,140.408255,165.430702,139.465374,82.680185,139.149480,0.002083,-1.846794,32.000000,-237.004068,139.559391,0.232606,13.490565,0.576732,120875.438794,0.879966,18.963826,17.436736,5.229289,69.079850,74.787993,89.205158,0.000000,38.760497,29.506329,40.543917,18.000000,18.840982
26.713213,29.134918,140.165731,174.661132,38.174497,28.227547,59.853185,13.000662,138.172351,0.795900,25.124744,27.224921,171.437951,140.424669,165.437393,139.487694,82.686102,139.171757,0.002067,-1.847354,32.000000,-237.006051,139.580423,0.232643,13.492113,0.576703,120754.153563,0.880336,18.949174,17.453344,5.243195,69.079041,74.787725,89.218403,0.000000,38.791006,29.506329,40.564915,18.000000,18.836688
26.691716,29.119401,140.149584,174.730306,38.040782,28.207243,59.812648,12.999608,138.187424,0.795829,25.208623,27.200955,171.479529,140.437177,165.443742,139.502633,82.690641,139.183002,0.002051,-1.847957,32.000000,-237.007184,139.594782,0.232709,13.493901,0.576365,120659.616431,0.880380,18.959454,17.461571,5.243430,69.077644,74.787856,89.229253,0.000000,38.818987,29.506329,40.580866,18.000000,18.833726
26.670191,29.091438,140.484258,174.810395,38.082516,28.183255,59.812884,13.000303,138.201632,0.796005,25.244690,27.180377,171.530989,140.452080,165.451810,139.516190,82.697095,139.195319,0.002050,-1.851439,32.000000,-237.006444,139.610911,0.232121,13.493545,0.576085,120553.551571,0.880356,18.992561,17.466245,5.247056,69.076038,74.787626,89.243839,0.000000,39.018005,29.506329,40.599716,18.000000,18.828951
26.653385,29.059348,140.749374,174.874395,38.310413,28.162868,59.829762,12.999995,138.208022,0.795821,25.256550,27.161672,171.575027,140.457714,165.460676,139.524454,82.702239,139.203603,0.002051,-1.851442,32.000000,-237.006774,139.614512,0.232624,13.500127,0.575865,120465.066346,0.881037,19.013060,17.467050,5.250677,69.075389,74.788622,89.256926,0.000000,39.201081,29.506329,40.614970,18.000000,18.823705
26.627147,29.016751,140.724519,174.947690,38.097277,28.154929,59.831762,12.998536,138.211235,0.795913,25.326495,27.133519,171.626253,140.459944,165.470366,139.525044,82.707612,139.204033,0.002038,-1.851425,32.000000,-237.008324,139.613438,0.232467,13.496643,0.576530,120355.673271,0.880976,19.021180,17.466452,5.267463,69.074605,74.789734,89.271481,0.000000,39.260761,29.506329,40.643299,18.000000,18.816281
26.604517,28.990929,140.801051,175.006835,38.482077,28.134749,59.778718,12.998093,138.208431,0.795802,25.455391,27.108299,171.669084,140.457217,165.479993,139.525467,82.712091,139.197340,0.002022,-1.851429,32.000000,-237.008769,139.605027,0.232361,13.498684,0.576718,120259.757442,0.880608,19.017281,17.465244,5.280732,69.073151,74.790982,89.283401,0.000000,39.390725,29.506329,40.672207,18.000000,18.811331
26.575764,28.976877,140.535824,175.077002,38.740475,28.110310,59.815600,12.996936,138.180561,1.418760,25.679215,27.077410,171.721252,140.438198,165.492515,139.508057,82.716617,139.181988,0.002019,-1.851463,32.000000,-237.009968,139.497683,0.443577,13.499052,0.576984,120215.786689,0.881156,19.018721,17.460076,5.285002,69.072562,74.792425,89.297906,0.000000,39.326244,29.506329,40.712882,18.000000,18.807740
26.553039,28.980738,140.688954,175.134866,38.679316,28.098371,59.811094,12.996031,138.167398,1.368540,25.870192,27.052941,171.765068,140.419203,165.501616,139.486698,82.720410,139.165675,0.002020,-1.852081,32.000000,-237.010910,139.516266,0.407233,13.495576,0.576987,120124.673081,0.882044,19.030909,17.452417,5.292374,69.071389,74.793326,89.310267,0.000000,39.400773,29.506329,40.748666,18.000000,18.806803
26.522719,28.992605,140.525369,175.201880,38.601097,28.094162,59.709728,12.995279,138.144712,0.815496,26.048779,27.021692,171.817040,140.387805,165.511188,139.456954,82.724761,139.141494,0.002059,-1.854411,32.000000,-237.011556,139.527046,0.234259,13.492493,0.576228,120020.842944,0.881714,19.065187,17.440594,5.288120,69.070495,74.793327,89.325331,0.000000,39.364050,29.506329,40.799900,18.000000,18.807260
26.502101,28.998431,140.538440,175.256075,38.872926,28.093960,59.815737,12.994712,138.116587,0.782269,26.133156,26.998899,171.861333,140.355184,165.521221,139.426860,82.727769,139.115630,0.002058,-1.858403,32.000000,-237.012199,139.498454,0.231171,13.489543,0.576879,119975.409162,0.882215,19.107274,17.429047,5.298413,69.069514,74.793626,89.336966,0.000000,39.433871,29.506329,40.841917,18.000000,18.807269
26.478288,28.988731,140.414204,175.318551,38.852494,28.094012,59.816249,12.992850,138.075056,0.782275,26.174244,26.976447,171.914638,140.312603,165.535125,139.385627,82.730535,139.076145,0.002057,-1.858365,32.000000,-237.014044,139.461938,0.231592,13.477272,0.577001,119967.364347,0.884679,19.170184,17.413199,5.298302,69.069099,74.795145,89.350948,0.000000,39.417330,29.506329,40.893269,18.000000,18.805167
26.461761,28.970420,140.601030,175.367201,38.633782,28.085782,59.803818,12.992665,138.039534,0.782368,26.168440,26.956439,171.958773,140.278095,165.544841,139.350489,82.734349,139.038536,0.002057,-1.858345,32.000000,-237.014343,139.428886,0.231048,13.475989,0.577488,119972.525315,0.883846,19.210746,17.397893,5.302917,69.068175,74.797323,89.361824,0.000000,39.570054,29.506329,40.936947,18.000000,18.801827
26.436520,28.939670,140.469635,175.421496,38.835876,28.065337,59.812853,12.990685,137.990226,0.782384,26.177532,26.928748,172.009025,140.229859,165.557921,139.300983,82.737663,138.992604,0.002098,-1.859494,32.000000,-237.016260,139.381771,0.231265,13.471159,0.578059,119974.372837,0.884662,19.241188,17.376349,5.302994,69.066609,74.799510,89.374188,0.000000,39.555177,29.506329,40.995934,18.000000,18.796233
26.415377,28.918259,140.400401,175.464052,38.862387,28.044751,59.818025,12.989535,137.949931,0.782358,26.213126,26.905145,172.050336,140.187823,165.570297,139.262050,82.740785,138.953579,0.002074,-1.859527,32.000000,-237.017464,139.337021,0.231327,13.477073,0.578645,119935.400345,0.885132,19.250755,17.354647,5.313366,69.066637,74.801344,89.385470,0.000000,39.532645,29.506329,41.051771,18.000000,18.791906
26.388635,28.902342,140.354260,175.512656,38.838609,28.020270,59.803747,12.988806,137.893709,0.782357,26.297350,26.876522,172.096153,140.133097,165.585690,139.203910,82.742776,138.898546,0.002061,-1.860726,32.000000,-237.018134,139.279676,0.231140,13.463471,0.578448,119842.601486,0.885181,19.262607,17.329481,5.313469,69.065736,74.803276,89.398877,0.000000,39.533449,29.506329,41.120387,18.000000,18.788160
26.367114,28.900437,140.158555,175.551438,38.951287,27.999775,59.817344,12.987565,137.841518,0.782370,26.392028,26.851838,172.132880,140.085133,165.599196,139.154224,82.745281,138.848514,0.002061,-1.861891,32.000000,-237.019359,139.231293,0.231490,13.461865,0.577893,119751.456160,0.885159,19.276908,17.307788,5.315101,69.066265,74.803405,89.409689,0.000000,39.515557,29.506329,41.183034,18.000000,18.786348
26.343488,28.905432,140.114122,175.596770,38.937239,27.975202,59.795902,12.986367,137.782382,0.782409,26.465118,26.823230,172.177283,140.025636,165.617366,139.095261,82.747991,138.786804,0.002061,-1.861897,32.000000,-237.020647,139.171798,0.231104,13.459304,0.578251,119647.622617,0.885512,19.306190,17.279602,5.318739,69.065105,74.802575,89.420663,0.000000,39.468073,29.506329,41.257395,18.000000,18.785774
26.322485,28.904890,140.162755,175.633700,38.885945,27.955046,59.789033,12.984875,137.729975,0.782388,26.476999,26.800193,172.212696,139.974727,165.631812,139.047689,82.749084,138.732860,0.002037,-1.861906,32.000000,-237.022052,139.122973,0.231114,13.456035,0.577734,119563.765025,0.885425,19.340686,17.253276,5.315658,69.063707,74.799732,89.428901,0.000000,39.497194,29.506329,41.324542,18.000000,18.784771
26.297885,28.891872,140.101117,175.675559,38.939067,27.930649,59.824663,12.983737,137.667388,0.782401,26.453876,26.771021,172.253226,139.914256,165.650580,138.982787,82.750965,138.669468,0.002022,-1.861920,32.000000,-237.023154,139.060480,0.231377,13.451776,0.577603,119465.386068,0.885818,19.385668,17.221175,5.318738,69.062442,74.796187,89.437820,0.000000,39.527928,29.506329,41.408379,18.000000,18.782010
26.276444,28.874357,140.040044,175.708468,38.840246,27.910301,59.847634,12.984183,137.614504,0.782375,26.423999,26.751077,172.287134,139.859937,165.664491,138.932844,82.752158,138.618882,0.002021,-1.861914,32.000000,-237.022810,139.010045,0.231145,13.445387,0.577781,119384.037961,0.886030,19.420698,17.194382,5.324830,69.061596,74.791887,89.444860,0.000000,39.561665,29.506329,41.482331,18.000000,18.778468
26.251225,28.852031,139.883399,175.745452,38.776614,27.885616,59.800238,12.982881,137.535920,1.282722,26.416857,26.724603,172.324982,139.790335,165.680000,138.865353,82.752122,138.550608,0.002020,-1.863675,32.000000,-237.024065,138.867448,0.401516,13.441449,0.577668,119280.963758,0.885578,19.449371,17.162290,5.327467,69.059796,74.785521,89.451113,0.000000,39.514204,29.506329,41.574373,18.000000,18.773846
26.230203,28.838975,139.633553,175.775369,38.891034,27.865294,59.783918,12.982320,137.476910,1.587926,26.426210,26.704155,172.356315,139.731605,165.694397,138.808935,82.753874,138.493116,0.002061,-1.866601,32.000000,-237.024784,138.790416,0.487932,13.434580,0.577675,119193.196457,0.885320,19.468220,17.136982,5.329490,69.058308,74.780479,89.456088,0.000000,39.358918,29.506329,41.654258,18.000000,18.770623
26.210209,28.830303,139.528010,175.810538,38.872107,27.840456,59.773750,12.981959,137.407048,1.597682,26.447548,26.681962,172.392393,139.658330,165.712722,138.741609,82.754097,138.419649,0.002057,-1.869348,32.000000,-237.025122,138.716293,0.488199,13.438396,0.577300,119086.682258,0.886089,19.488690,17.104460,5.328643,69.056245,74.773659,89.461938,0.000000,39.294180,29.506329,41.749368,18.000000,18.767932
26.192505,28.826490,139.423827,175.839612,38.845950,27.819991,59.779679,12.981483,137.345530,1.597836,26.475963,26.664935,172.420377,139.597750,165.728236,138.679376,82.754036,138.361574,0.002055,-1.872293,32.000000,-237.025590,138.654630,0.488324,13.434493,0.576852,119000.236445,0.886409,19.511335,17.075283,5.323388,69.053982,74.767113,89.467359,0.000000,39.227768,29.506329,41.831204,18.000000,18.766051
26.174976,28.825399,139.538445,175.872505,38.878649,27.795460,59.793540,12.982164,137.284756,1.105213,26.487505,26.643337,172.453232,139.526576,165.747253,138.610436,82.755477,138.287262,0.002056,-1.875773,32.000000,-237.024940,138.656816,0.319845,13.424931,0.576205,118896.262619,0.886467,19.536641,17.040002,5.323422,69.051414,74.759511,89.474288,0.000000,39.294953,29.506329,41.929337,18.000000,18.764527
26.157979,28.822015,139.318265,175.897714,38.942745,27.775065,59.787723,12.981286,137.226078,0.799857,26.491452,26.627528,172.480697,139.464675,165.763629,138.550046,82.756952,138.223877,0.002096,-1.878674,32.000000,-237.025818,138.610739,0.231497,13.414618,0.575959,118812.159939,0.886353,19.562929,17.012339,5.323043,69.048630,74.752331,89.480491,0.000000,39.242192,29.506329,42.016115,18.000000,18.762949
26.146151,28.817471,139.322754,175.925319,38.946542,27.750830,59.766428,12.983050,137.154220,0.785264,26.509826,26.614534,172.511125,139.392229,165.784180,138.480726,82.755678,138.149568,0.002071,-1.879891,32.000000,-237.024261,138.542903,0.231083,13.409906,0.576423,118710.624732,0.885993,19.591657,16.975411,5.330986,69.042777,74.742055,89.486385,0.000000,39.182237,29.506329,42.114899,18.000000,18.760863
26.134219,28.819472,139.028154,175.946145,38.977195,27.730341,59.803778,12.982971,137.093998,0.785285,26.580026,26.606483,172.536120,139.329541,165.802201,138.417240,82.754175,138.084066,0.002055,-1.880618,32.000000,-237.024154,138.479098,0.231174,13.406279,0.576147,118626.026140,0.886031,19.617202,16.943654,5.326033,69.038262,74.732705,89.490707,0.000000,39.004044,29.506329,42.198433,18.000000,18.759751
26.125205,28.839296,139.146016,175.967614,39.355289,27.705915,59.778763,12.983866,137.020012,0.785211,26.695611,26.598798,172.563922,139.254648,165.824018,138.341593,82.752548,138.005369,0.002055,-1.881830,32.000000,-237.023211,138.398189,0.230947,13.401180,0.576037,118524.552670,0.885988,19.632800,16.909416,5.328614,69.033400,74.720749,89.496130,0.000000,39.154884,29.506329,42.298752,18.000000,18.760640
26.118205,28.864937,139.112900,175.982176,39.328411,27.693653,59.797189,12.983690,136.952760,0.785119,26.792630,26.591951,172.586017,139.188798,165.842454,138.275182,82.750347,137.941883,0.002055,-1.884817,32.000000,-237.023329,138.330559,0.230880,13.398305,0.575210,118441.476157,0.885214,19.655125,16.879605,5.319775,69.029138,74.709761,89.501000,0.000000,39.112749,29.506329,42.379271,18.000000,18.763097
26.115210,28.899711,139.154888,175.995894,39.500518,27.690847,59.859005,12.984291,136.874872,0.785114,26.909144,26.588596,172.610389,139.109369,165.863646,138.193081,82.747084,137.859882,0.002026,-1.887188,32.000000,-237.022751,138.248993,0.231360,13.391988,0.575394,118346.747923,0.885172,19.690308,16.843594,5.326122,69.025974,74.698055,89.506036,0.000000,39.083642,29.506329,42.475697,18.000000,18.766674
26.119116,28.931047,138.984975,176.002619,39.497709,27.690994,59.778888,12.986070,136.805841,0.784951,27.000038,26.593556,172.631078,139.041325,165.879993,138.124204,82.744193,137.793073,0.002012,-1.890067,32.000000,-237.021090,138.183092,0.231109,13.386337,0.575325,118305.555636,0.884816,19.727880,16.815419,5.326281,69.023536,74.689025,89.510342,0.000000,39.015331,29.506329,42.547130,18.000000,18.770037
26.120167,28.969094,138.921073,176.005218,39.593517,27.691052,59.781896,12.985547,136.719499,0.784903,27.108934,26.598175,172.653075,138.951750,165.899560,138.040107,82.738777,137.705672,0.002011,-1.892979,32.000000,-237.021733,138.095682,0.231174,13.379676,0.575746,118307.281521,0.883997,19.767759,16.779432,5.328500,69.019134,74.677985,89.513799,0.000000,39.086831,29.506329,42.637144,18.000000,18.774230
26.125334,29.005053,138.761129,176.002714,39.986102,27.691157,59.787323,12.986252,136.648191,0.784754,27.209315,26.602915,172.668841,138.877172,165.916065,137.968460,82.734043,137.635666,0.002010,-1.894140,32.000000,-237.020993,138.024304,0.231537,13.380463,0.575547,118318.623116,0.885116,19.792436,16.750334,5.321197,69.015622,74.670345,89.517400,0.000000,38.927122,29.506329,42.706200,18.000000,18.778228
26.133999,29.058591,138.571054,175.994010,39.821412,27.691198,59.854109,12.987014,136.560617,0.784749,27.371036,26.615145,172.682158,138.785203,165.933428,137.880610,82.728033,137.548118,0.002052,-1.897616,32.000000,-237.020179,137.935736,0.231280,13.377905,0.575715,118333.521519,0.885121,19.828693,16.713880,5.318537,69.013220,74.661799,89.522421,0.000000,38.817630,29.506329,42.786396,18.000000,18.784391
26.147746,29.112916,138.350389,175.982457,40.147383,27.711491,59.781028,12.986967,136.475220,1.289448,27.539080,26.632659,172.690107,138.707535,165.947359,137.803877,82.722541,137.473138,0.002050,-1.900537,32.000000,-237.020216,137.787275,0.402664,13.369875,0.575247,118346.820244,0.884938,19.855846,16.685065,5.311363,69.010857,74.656080,89.527076,0.000000,38.697901,29.506329,42.845557,18.000000,18.791023
26.168215,29.190382,138.157663,175.961793,40.298217,27.727902,59.846975,12.989556,136.384905,1.577929,27.768231,26.655454,172.697053,138.614707,165.963408,137.711337,82.716188,137.384400,0.002046,-1.904039,32.000000,-237.017843,137.680953,0.484923,13.362822,0.574818,118365.154629,0.883760,19.894618,16.649099,5.302329,69.009740,74.648760,89.532906,0.000000,38.519317,29.506329,42.908371,18.000000,18.800726
26.184758,29.262877,137.885338,175.938628,40.459878,27.748239,59.789751,12.989714,136.310633,1.582334,27.970935,26.670234,172.700056,138.539956,165.977320,137.635331,82.710411,137.310253,0.002046,-1.906975,32.000000,-237.017604,137.603396,0.484827,13.349399,0.574881,118468.778563,0.885117,19.925529,16.618627,5.291102,69.009323,74.644177,89.538401,0.000000,38.410284,29.506329,42.958596,18.000000,18.810230
26.208265,29.353387,137.704902,175.905836,40.499472,27.772683,59.816824,12.990326,136.234708,1.211773,28.195400,26.696700,172.700305,138.451740,165.993974,137.548718,82.703897,137.223254,0.002088,-1.908179,32.000000,-237.016873,137.571191,0.357925,13.345250,0.574829,118562.142374,0.884104,19.968147,16.582396,5.279598,69.010690,74.641478,89.546074,0.000000,38.281220,29.506329,43.011187,18.000000,18.822343
26.227293,29.426275,137.803495,175.872481,40.542682,27.792790,59.812283,12.990711,136.172125,0.790776,28.367712,26.716325,172.695036,138.382757,166.005788,137.475951,82.696598,137.153754,0.002059,-1.908173,32.000000,-237.016479,137.530772,0.230958,13.338528,0.574976,118671.534517,0.885167,20.012494,16.552576,5.265863,69.011159,74.638718,89.551539,0.000000,38.221967,29.506329,43.052565,18.000000,18.832321
26.250573,29.510895,137.836089,175.825978,40.953323,27.817347,59.720246,12.990703,136.090803,0.767138,28.562083,26.740664,172.685355,138.298185,166.020988,137.392656,82.690214,137.072064,0.002046,-1.906803,32.000000,-237.016782,137.446004,0.228410,13.335521,0.574957,118803.075725,0.884905,20.063030,16.517303,5.254255,69.011121,74.637047,89.558133,0.000000,38.247074,29.506329,43.097869,18.000000,18.843818
26.270060,29.581326,137.770897,175.782176,40.655187,27.829540,59.820900,12.992043,136.026516,0.767313,28.740941,26.761449,172.674801,138.228463,166.031957,137.325890,82.684174,137.004688,0.002044,-1.905447,32.000000,-237.015529,137.378152,0.228464,13.326142,0.575731,118911.777719,0.885094,20.103580,16.491206,5.254202,69.011573,74.636696,89.562746,0.000000,38.087346,29.506329,43.132130,18.000000,18.853451
26.294922,29.674367,137.652462,175.725292,41.204106,27.846106,59.784376,12.992318,135.950135,0.767281,28.969017,26.793029,172.658567,138.148610,166.042757,137.245213,82.675534,136.932117,0.002045,-1.901970,32.000000,-237.015249,137.299594,0.228424,13.321290,0.576217,119041.802832,0.886596,20.148663,16.458322,5.250784,69.010652,74.637490,89.565294,0.000000,38.050568,29.506329,43.169172,18.000000,18.866016
26.319275,29.757233,137.679624,175.675944,40.879042,27.866249,59.817595,12.993592,135.892244,0.767241,29.138614,26.819284,172.641267,138.089364,166.050871,137.186007,82.666730,136.868410,0.002013,-1.901968,32.000000,-237.013784,137.238450,0.228381,13.323110,0.576506,119115.211577,0.884953,20.186020,16.431960,5.244407,69.010101,74.638179,89.564402,0.000000,37.986818,29.506329,43.193090,18.000000,18.877534
26.349826,29.851260,137.627957,175.614025,41.334567,27.890431,59.711866,12.994186,135.827392,0.767360,29.279437,26.851092,172.619579,138.023442,166.062522,137.118587,82.659811,136.798907,0.002002,-1.900180,32.000000,-237.013116,137.174453,0.228390,13.321790,0.576498,119214.641852,0.885340,20.236890,16.405687,5.234945,69.011226,74.642476,89.562853,0.000000,37.998533,29.506329,43.214364,18.000000,18.891182
26.376613,29.916902,137.720933,175.559753,40.904552,27.910884,59.802161,12.994723,135.777541,0.767189,29.345581,26.881019,172.597599,137.978489,166.070770,137.071250,82.654097,136.747808,0.002003,-1.897256,32.000000,-237.012699,137.122708,0.228468,13.322293,0.576649,119326.338562,0.884804,20.278478,16.383832,5.231133,69.011157,74.647906,89.559930,0.000000,37.915999,29.506329,43.227810,18.000000,18.900733
26.410332,29.982785,137.480703,175.490847,41.012044,27.935270,59.797350,12.995217,135.723411,0.767383,29.384445,26.913413,172.567406,137.927184,166.075830,137.017658,82.647212,136.693613,0.002003,-1.896055,32.000000,-237.012228,137.071451,0.228363,13.317836,0.576734,119456.541997,0.886259,20.320766,16.357288,5.223107,69.007164,74.653643,89.554917,0.000000,37.824414,29.506329,43.234693,18.000000,18.910333
26.441900,30.036720,137.159553,175.418594,40.986005,27.959584,59.845284,12.996537,135.679515,0.767376,29.438514,26.941876,172.533725,137.883628,166.080347,136.973683,82.639930,136.649343,0.002046,-1.892537,32.000000,-237.010973,137.029188,0.228383,13.308365,0.577212,119581.998766,0.884997,20.342478,16.335272,5.219043,69.004069,74.660985,89.549490,0.000000,37.574805,29.506329,43.240767,18.000000,18.918249
26.467657,30.084208,137.087370,175.356944,41.174191,27.974431,59.794634,12.997994,135.648018,0.836885,29.506782,26.969577,172.503294,137.853681,166.082714,136.943554,82.634823,136.617431,0.002045,-1.889631,32.000000,-237.009500,136.983009,0.253978,13.313013,0.576693,119682.556030,0.884554,20.349958,16.319171,5.205565,69.000650,74.667095,89.544483,0.000000,37.461356,29.506329,43.240605,18.000000,18.925038
26.502639,30.148175,136.898896,175.282870,41.017951,27.998703,59.807458,12.999248,135.606164,1.534639,29.609196,27.003716,172.462944,137.825733,166.085316,136.912408,82.627832,136.584577,0.002046,-1.886139,32.000000,-237.008316,136.865228,0.486621,13.308699,0.576344,119800.049105,0.883615,20.350575,16.305120,5.187205,68.995366,74.671392,89.537660,0.000000,37.284276,29.506329,43.233155,18.000000,18.934085
26.532557,30.205482,136.735591,175.220986,41.382047,28.019027,59.821510,13.000018,135.584780,1.809399,29.678258,27.031923,172.428447,137.810622,166.087977,136.894576,82.623533,136.562941,0.002047,-1.884374,32.000000,-237.007384,136.828329,0.566868,13.310150,0.575928,119875.260718,0.884026,20.354596,16.294845,5.179430,68.992688,74.674636,89.532475,0.000000,37.157623,29.506329,43.219729,18.000000,18.942460
26.560007,30.257442,136.880147,175.158521,41.128184,28.039170,59.815919,13.000874,135.572258,1.818047,29.708058,27.060593,172.392160,137.801677,166.090320,136.882687,82.618927,136.549980,0.002089,-1.881463,32.000000,-237.006653,136.815499,0.566625,13.305213,0.575660,119994.925099,0.883507,20.359581,16.286000,5.165482,68.990267,74.676567,89.526446,0.000000,37.144739,29.506329,43.205093,18.000000,18.950394
26.589863,30.305551,137.182228,175.083280,41.193505,28.063339,59.792924,13.001368,135.563243,1.818003,29.718281,27.087956,172.347259,137.796744,166.092067,136.873158,82.612682,136.540606,0.002059,-1.877975,32.000000,-237.006213,136.804792,0.566914,13.300848,0.575202,120095.492447,0.883011,20.366494,16.279868,5.153502,68.987557,74.678544,89.517568,0.000000,37.268387,29.506329,43.185014,18.000000,18.958031
26.617327,30.345033,137.335078,175.008544,41.086702,28.067100,59.811707,13.004484,135.576171,1.313185,29.726576,27.111510,172.302210,137.803594,166.092293,136.876542,82.606314,136.544559,0.002048,-1.874475,32.000000,-237.003106,136.879660,0.395475,13.305146,0.575856,120194.349560,0.882875,20.372253,16.278224,5.153619,68.985370,74.681798,89.507736,0.000000,37.309444,29.506329,43.163727,18.000000,18.964131
26.637100,30.376611,137.440711,174.948352,41.151629,28.074892,59.819713,13.004998,135.584241,1.029173,29.722161,27.128017,172.263800,137.814962,166.090591,136.884076,82.600763,136.551688,0.002048,-1.871555,32.000000,-237.002496,136.901144,0.313141,13.306510,0.576946,120309.300376,0.883030,20.370158,16.279947,5.159193,68.982320,74.685154,89.499597,0.000000,37.326775,29.506329,43.145153,18.000000,18.969021
26.664217,30.409244,137.413867,174.881073,41.265023,28.090891,59.796420,13.005588,135.598305,1.020556,29.726759,27.156608,172.216829,137.830188,166.088968,136.898115,82.594733,136.561932,0.002050,-1.868071,32.000000,-237.001939,136.915928,0.313265,13.315887,0.576868,120334.683003,0.881993,20.363494,16.288222,5.159612,68.978589,74.689670,89.489696,0.000000,37.259605,29.506329,43.117984,18.000000,18.974279
26.686797,30.436230,137.413652,174.827384,40.856903,28.103035,59.821366,13.005765,135.614821,1.020532,29.712810,27.175857,172.177044,137.848464,166.087889,136.913371,82.590238,136.580026,0.002019,-1.865109,32.000000,-237.001767,136.935105,0.312717,13.312144,0.576979,120376.355740,0.881495,20.361872,16.297210,5.159748,68.974643,74.693618,89.480289,0.000000,37.184141,29.506329,43.090309,18.000000,18.978583
26.713495,30.460424,137.472844,174.766742,41.310885,28.127524,59.822669,13.006112,135.636476,1.020684,29.655040,27.202094,172.131258,137.878668,166.085581,136.939783,82.584597,136.601815,0.002010,-1.861595,32.000000,-237.001299,136.962550,0.312980,13.316963,0.576457,120451.813590,0.881462,20.349006,16.308180,5.153493,68.970686,74.698719,89.467876,0.000000,37.286913,29.506329,43.054144,18.000000,18.982985
26.733623,30.471276,137.228363,174.717728,40.866789,28.147842,59.824311,13.007193,135.659703,1.020771,29.613119,27.222770,172.092927,137.907771,166.080768,136.967666,82.579203,136.627192,0.002009,-1.859835,32.000000,-236.999993,136.989758,0.313003,13.322747,0.576553,120509.290909,0.880744,20.338131,16.321400,5.149125,68.968033,74.702730,89.457032,0.000000,37.130442,29.506329,43.021507,18.000000,18.985128
26.758494,30.480781,137.161523,174.660107,41.414926,28.172088,59.691375,13.007603,135.689139,1.020809,29.561724,27.244063,172.047593,137.946213,166.074473,137.004828,82.573374,136.658245,0.002014,-1.858631,32.000000,-236.999593,137.029339,0.312846,13.329796,0.576622,120618.238877,0.880611,20.317595,16.337544,5.146195,68.965229,74.708199,89.444909,0.000000,37.052388,29.506329,42.979229,18.000000,18.987067
26.782599,30.486034,137.316114,174.613988,40.697684,28.200170,59.693973,13.009055,135.721807,1.020823,29.517651,27.264152,172.009767,137.983222,166.069431,137.035540,82.568854,136.685319,0.002055,-1.858622,32.000000,-236.998244,137.064525,0.312944,13.328596,0.575843,120706.529815,0.880543,20.294746,16.355171,5.133175,68.963955,74.712659,89.434698,0.000000,37.024596,29.506329,42.937270,18.000000,18.988408
26.810612,30.489102,137.491353,174.560057,41.282242,28.224606,59.822209,13.010564,135.765315,1.020973,29.450261,27.288970,171.965072,138.026351,166.064080,137.079439,82.565058,136.728130,0.002056,-1.855690,32.000000,-236.996887,137.010158,0.312764,13.328562,0.575482,120810.127676,0.882415,20.262635,16.375966,5.125906,68.963746,74.718789,89.422767,0.000000,37.052968,29.506329,42.883304,18.000000,18.989508
26.837602,30.487212,137.455960,174.516248,40.677864,28.244975,59.817425,13.011414,135.794102,1.411595,29.366186,27.314392,171.927639,138.065716,166.056873,137.116879,82.561707,136.765205,0.002053,-1.853990,32.000000,-236.995998,136.887058,0.446977,13.327691,0.576143,120928.371915,0.882424,20.227584,16.393531,5.127064,68.964379,74.724041,89.412752,0.000000,37.059587,29.506329,42.830931,18.000000,18.989830
26.869899,30.477489,137.471762,174.464062,41.144768,28.269294,59.817802,13.011891,135.834680,1.816340,29.258123,27.343692,171.884407,138.110574,166.047431,137.162348,82.558212,136.811814,0.002053,-1.854001,32.000000,-236.995472,137.073519,0.567979,13.327952,0.576672,121028.622245,0.880326,20.183848,16.417953,5.128244,68.966447,74.728713,89.401883,0.000000,37.011770,29.506329,42.761499,18.000000,18.989278
26.889374,30.468274,137.409348,174.420372,40.848597,28.289476,59.818155,13.011880,135.876843,1.832236,29.217278,27.361557,171.849212,138.152628,166.040308,137.204390,82.555106,136.852545,0.002093,-1.854023,32.000000,-236.995521,137.112338,0.567638,13.337289,0.576611,121110.007945,0.880087,20.136903,16.439162,5.121768,68.969462,74.733486,89.390975,0.000000,36.928881,29.506329,42.706897,18.000000,18.988297
26.913164,30.472020,137.625645,174.370520,41.263872,28.313760,59.803756,13.012376,135.929273,1.839448,29.195991,27.388244,171.807730,138.200843,166.031410,137.253704,82.551771,136.903215,0.002058,-1.854018,32.000000,-236.994933,137.160822,0.567681,13.342462,0.576612,121204.229491,0.879695,20.073307,16.465103,5.116199,68.972188,74.738682,89.378145,0.000000,37.012032,29.506329,42.639064,18.000000,18.988882
26.932306,30.483056,137.904897,174.332511,40.760214,28.334087,59.834797,13.012698,135.971728,1.839466,29.182570,27.408974,171.772808,138.242933,166.022170,137.296175,82.548340,136.945156,0.002049,-1.854032,32.000000,-236.994687,137.203940,0.567998,13.341782,0.576139,121284.116999,0.879620,20.031631,16.487818,5.110173,68.972803,74.742077,89.368057,0.000000,37.072795,29.506329,42.580809,18.000000,18.990885
26.953217,30.496029,137.917855,174.289724,41.417670,28.358542,59.837498,13.012430,136.038181,1.201954,29.148580,27.433981,171.731422,138.295530,166.008407,137.345080,82.545127,136.993324,0.002048,-1.853968,32.000000,-236.994877,137.342281,0.351881,13.351678,0.576613,121385.058807,0.879770,19.995752,16.515542,5.113693,68.974320,74.748428,89.355999,0.000000,37.085168,29.506329,42.508978,18.000000,18.993380
26.971180,30.502455,137.992615,174.255901,40.956753,28.378921,59.791117,13.013328,136.094222,0.808913,29.111776,27.450057,171.698356,138.344164,165.994500,137.386789,82.542438,137.039221,0.002049,-1.853378,32.000000,-236.994084,137.421876,0.231399,13.352689,0.577509,121472.771641,0.879305,19.974921,16.539156,5.120427,68.976111,74.754198,89.345491,0.000000,37.140718,29.506329,42.445653,18.000000,18.995003
26.993648,30.506393,137.923722,174.216120,41.137826,28.403208,59.819373,13.012580,136.155091,0.789028,29.070873,27.475577,171.660749,138.398574,165.978177,137.440004,82.541160,137.095751,0.002014,-1.852798,32.000000,-236.994819,137.476662,0.229295,13.358114,0.577308,121578.186880,0.879329,19.953105,16.565542,5.116935,68.977705,74.765091,89.333881,0.000000,37.082145,29.506329,42.366330,18.000000,18.996146
27.016435,30.508969,137.993142,174.183632,40.981080,28.423309,59.812291,13.012824,136.206181,0.789173,29.033452,27.500607,171.630284,138.448653,165.965426,137.486894,82.541111,137.142244,0.002005,-1.852793,32.000000,-236.994581,137.527821,0.228913,13.362214,0.577607,121664.483417,0.880035,19.929664,16.590306,5.116299,68.978829,74.774918,89.325510,0.000000,37.019088,29.506329,42.292433,18.000000,18.997055
27.041612,30.510675,137.844482,174.144945,41.056422,28.447969,59.697166,13.012486,136.266582,0.789116,28.986363,27.527344,171.593146,138.506920,165.950569,137.542976,82.541068,137.196807,0.002003,-1.852796,32.000000,-236.994808,137.586550,0.229559,13.370176,0.577336,121764.900335,0.879603,19.896264,16.618764,5.109488,68.980360,74.785455,89.316084,0.000000,36.944682,29.506329,42.201027,18.000000,18.997923
27.062062,30.511197,138.057528,174.113040,41.085729,28.472358,59.818675,13.012977,136.313241,0.789273,28.957218,27.549720,171.561845,138.558114,165.940681,137.591762,82.541867,137.246398,0.002007,-1.852814,32.000000,-236.994294,137.635772,0.229318,13.375181,0.577397,121846.050333,0.879547,19.860995,16.641162,5.107748,68.982526,74.794787,89.309214,0.000000,37.044621,29.506329,42.121838,18.000000,18.998561
27.078879,30.516109,138.252923,174.074948,41.040058,28.488743,59.786374,13.012967,136.373010,0.789159,28.952563,27.566102,171.525618,138.620560,165.927450,137.652258,82.541605,137.304027,0.002044,-1.852161,32.000000,-236.994345,137.673756,0.229229,13.374500,0.576775,121945.797218,0.881140,19.820920,16.667426,5.097495,68.985641,74.806129,89.301412,0.000000,37.131063,29.506329,42.031110,18.000000,18.999588
27.094562,30.528472,138.210020,174.045482,41.432777,28.497010,59.830393,13.013071,136.412849,1.189373,28.965565,27.583788,171.496263,138.669125,165.914681,137.699053,82.541530,137.353088,0.002042,-1.851017,32.000000,-236.994403,137.577682,0.365844,13.377630,0.577298,122044.854294,0.879399,19.787527,16.690451,5.101515,68.987688,74.813145,89.295373,0.000000,37.098157,29.506329,41.953521,18.000000,19.001685
27.114470,30.552121,138.252231,174.013030,40.824058,28.497073,59.798946,13.015110,136.473290,1.336747,28.997030,27.604838,171.462832,138.728783,165.897502,137.762459,82.543327,137.416750,0.002038,-1.849815,32.000000,-236.992394,137.646106,0.400122,13.377083,0.577918,122112.655898,0.879811,19.764562,16.718392,5.105563,68.991336,74.823276,89.291288,0.000000,37.106420,29.506329,41.854234,18.000000,19.005568
27.130580,30.572370,138.370738,173.989331,41.321623,28.497164,59.810860,13.015441,136.527916,1.354631,28.964747,27.623116,171.436768,138.782887,165.882907,137.810509,82.545456,137.472639,0.002038,-1.849828,32.000000,-236.992164,137.705752,0.400293,13.374530,0.577610,122148.343998,0.878906,19.750942,16.742024,5.101024,68.994688,74.831110,89.289331,0.000000,37.132678,29.506329,41.771780,18.000000,19.009243
27.148049,30.580302,138.557348,173.963798,40.727408,28.505418,59.848171,13.016142,136.597803,1.376308,28.837123,27.641645,171.405187,138.852333,165.865824,137.877148,82.546850,137.541702,0.002077,-1.849846,32.000000,-236.991342,137.775876,0.400051,13.375614,0.577473,122150.669748,0.878737,19.741623,16.770783,5.098836,68.997140,74.839520,89.284767,0.000000,37.202359,29.506329,41.668787,18.000000,19.011479
27.155744,30.571700,138.725591,173.943810,41.112209,28.505586,59.800057,13.015318,136.658304,1.379919,28.725574,27.648925,171.380253,138.911510,165.852015,137.938902,82.549366,137.605211,0.002042,-1.848682,32.000000,-236.992146,137.838362,0.400244,13.383856,0.577676,122152.966394,0.878056,19.735209,16.795471,5.100176,68.999611,74.846410,89.281340,0.000000,37.352510,29.506329,41.588142,18.000000,19.011106
27.159084,30.555791,138.796919,173.923284,40.786175,28.505345,59.824624,13.014530,136.732148,1.379736,28.652093,27.656343,171.352717,138.990125,165.835320,138.009596,82.552796,137.679840,0.002033,-1.846352,32.000000,-236.992971,137.909710,0.400460,13.385910,0.578031,122185.831075,0.877180,19.714241,16.827206,5.103768,69.002563,74.854454,89.279436,0.000000,37.441912,29.506329,41.497436,18.000000,19.009462
27.159591,30.552460,138.986256,173.910602,41.194478,28.505500,59.699874,13.014695,136.801264,1.111324,28.599649,27.656879,171.331707,139.054369,165.822618,138.075635,82.554793,137.746618,0.002033,-1.846294,32.000000,-236.992740,138.217508,0.306563,13.393864,0.577986,122180.563885,0.877608,19.692914,16.855142,5.108517,69.004399,74.860434,89.279132,0.000000,37.499212,29.506329,41.424301,18.000000,19.009243
27.158537,30.551755,138.944977,173.901886,41.020561,28.505843,59.791966,13.014924,136.891712,0.595972,28.468078,27.653405,171.308895,139.136436,165.806547,138.153534,82.556822,137.824867,0.002036,-1.846259,32.000000,-236.992308,138.176934,0.147588,13.400766,0.578004,122171.610626,0.877091,19.671483,16.887483,5.110516,69.006330,74.867803,89.279747,0.000000,37.495558,29.506329,41.339605,18.000000,19.010037
27.157142,30.537553,139.046251,173.899506,40.941234,28.506048,59.797213,13.013710,136.960680,0.568428,28.269438,27.654714,171.292859,139.204505,165.794428,138.221017,82.560400,137.892800,0.002002,-1.846270,32.000000,-236.993588,138.247337,0.145581,13.407532,0.578145,122170.220979,0.878903,19.667313,16.917482,5.117391,69.008935,74.874591,89.283086,0.000000,37.470350,29.506329,41.268155,18.000000,19.009020
27.151712,30.496605,139.234450,173.900785,40.327894,28.506116,59.798451,13.012533,137.043869,0.561276,28.020469,27.650798,171.276185,139.286712,165.779198,138.303963,82.565320,137.976910,0.001993,-1.843921,32.000000,-236.994804,138.332245,0.145977,13.418420,0.577764,122170.963928,0.877595,19.668350,16.952928,5.116070,69.012616,74.883410,89.287159,0.000000,37.631758,29.506329,41.187406,18.000000,19.004202
27.146671,30.452719,139.124544,173.906366,40.659158,28.506281,59.797598,13.011836,137.097690,0.640714,27.810323,27.647426,171.265593,139.355579,165.766489,138.374098,82.568231,138.050242,0.001992,-1.843813,32.000000,-236.995467,138.383720,0.173903,13.427339,0.577739,122165.776765,0.877541,19.656456,16.981875,5.120062,69.017289,74.891762,89.290422,0.000000,37.606277,29.506329,41.122276,18.000000,18.998609
27.140142,30.395667,139.226521,173.917467,40.014305,28.506273,59.791701,13.011490,137.178568,1.285490,27.591097,27.639470,171.256739,139.438354,165.754076,138.462478,82.573032,138.137833,0.001999,-1.843807,32.000000,-236.995652,138.546884,0.384296,13.429904,0.577787,122151.282733,0.877620,19.624486,17.017206,5.128017,69.022755,74.901301,89.294108,0.000000,37.662557,29.506329,41.044062,18.000000,18.990984
27.127614,30.350394,139.425899,173.930152,40.457025,28.506494,59.804402,13.010737,137.242582,1.372348,27.451683,27.629572,171.250290,139.500208,165.745688,138.534033,82.577908,138.210997,0.002035,-1.843806,32.000000,-236.996400,138.613220,0.402686,13.443508,0.577131,122136.855407,0.877714,19.588938,17.049374,5.124921,69.026961,74.909732,89.298854,0.000000,37.763613,29.506329,40.987734,18.000000,18.984763
27.110183,30.304451,139.536108,173.953375,39.848652,28.506551,59.808934,13.010749,137.320337,1.379461,27.295524,27.612735,171.245408,139.581283,165.734778,138.617115,82.582663,138.293981,0.002034,-1.843813,32.000000,-236.996218,138.697072,0.402419,13.450023,0.577297,122116.775169,0.877898,19.542685,17.086453,5.129911,69.031511,74.918072,89.304903,0.000000,37.868731,29.506329,40.925720,18.000000,18.978399
27.092878,30.266393,139.518621,173.978479,40.169422,28.502701,59.758982,13.009910,137.385365,1.379274,27.166135,27.595968,171.244779,139.646248,165.724853,138.687550,82.585487,138.361858,0.002032,-1.843816,32.000000,-236.996959,138.764071,0.402713,13.445796,0.577361,122103.345430,0.878048,19.518142,17.116544,5.139630,69.033727,74.924211,89.310317,0.000000,37.925433,29.506329,40.879569,18.000000,18.973213
27.069327,30.215925,139.580177,174.015512,39.853242,28.498520,59.775744,13.008722,137.463047,1.379306,27.006216,27.570883,171.249790,139.725666,165.713918,138.766435,82.591323,138.440441,0.002031,-1.843821,32.000000,-236.998128,138.842719,0.402424,13.452503,0.577569,122090.305011,0.878481,19.501051,17.151434,5.147000,69.036730,74.932613,89.318588,0.000000,37.939698,29.506329,40.830278,18.000000,18.966532
27.049509,30.169164,139.412055,174.050518,39.729420,28.498604,59.838888,13.008580,137.532066,1.379191,26.878166,27.552528,171.258297,139.790472,165.701711,138.834821,82.595826,138.507280,0.002069,-1.843803,32.000000,-236.998229,138.905115,0.402258,13.458883,0.577837,122064.178849,0.879608,19.491653,17.181023,5.149642,69.038797,74.939453,89.324742,0.000000,37.880041,29.506329,40.793404,18.000000,18.960022
