OSU 80 Ton Compressor Load Stand
26.634251,29.111514,140.316988,175.307873,38.341569,28.131901,59.726210,12.997664,138.450948,0.800816,25.592794,27.118614,172.032902,140.684562,165.948755,139.763234,82.686749,139.427698,0.002034,-1.850715,32.000000,-237.009230,139.838385,0.232082,13.513032,0.574451,120355.312825,0.880379,19.043116,17.593709,5.250847,69.092021,74.840921,89.445328,0.000000,38.933696,29.506329,40.518386,18.000000,18.812517
26.602933,29.104899,140.548145,175.385401,38.507193,28.107535,59.803005,12.997768,138.448385,0.800822,25.774033,27.090578,172.083222,140.673669,165.953184,139.757572,82.692288,139.424753,0.002016,-1.853024,32.000000,-237.009122,139.832848,0.232080,13.510227,0.574614,120243.760927,0.880739,19.064700,17.591531,5.261524,69.093986,74.836772,89.448812,0.000000,39.079834,29.506329,40.557676,18.000000,18.810347
26.577275,29.099311,140.415887,175.449297,38.607137,28.091303,59.821406,12.996866,138.440416,0.800770,25.887336,27.066543,172.125293,140.664763,165.958136,139.749745,82.698130,139.416793,0.002013,-1.853013,32.000000,-237.010068,139.826937,0.231892,13.508291,0.574815,120158.909495,0.881953,19.101558,17.587177,5.268291,69.095086,74.834190,89.451227,0.000000,39.039258,29.506329,40.592891,18.000000,18.808648
26.550075,29.085422,140.599824,175.523586,38.600481,28.071149,59.834751,12.996337,138.428788,0.800750,25.989705,27.039847,172.180088,140.646928,165.966799,139.735533,82.705255,139.403702,0.002014,-1.853044,32.000000,-237.010565,139.815342,0.232272,13.507439,0.575501,120058.176716,0.881142,19.147540,17.580242,5.283182,69.095682,74.831590,89.455381,0.000000,39.180857,29.506329,40.637380,18.000000,18.805895
26.527746,29.067843,140.604172,175.582756,38.454868,28.050909,59.766756,12.996066,138.413793,0.800665,26.037959,27.017296,172.226139,140.631886,165.975775,139.716876,82.711422,139.385103,0.002050,-1.853040,32.000000,-237.010668,139.795681,0.232138,13.506867,0.575306,119991.013038,0.881252,19.185078,17.570622,5.283306,69.094789,74.830495,89.459715,0.000000,39.256035,29.506329,40.675858,18.000000,18.802547
26.501247,29.042139,140.351556,175.650878,38.607142,28.042579,59.777613,12.994392,138.374322,1.269854,26.075097,26.994105,172.279941,140.605912,165.986594,139.688118,82.718558,139.360396,0.002046,-1.853047,32.000000,-237.012299,139.673259,0.391625,13.504272,0.575795,119903.948210,0.881349,19.216946,17.557280,5.295647,69.095062,74.830728,89.464287,0.000000,39.183856,29.506329,40.728053,18.000000,18.797833
26.483930,29.020777,140.297459,175.704197,38.551791,28.026050,59.825777,12.993462,138.341989,1.828618,26.112805,26.973551,172.323142,140.580106,165.997792,139.658613,82.723438,139.334206,0.002044,-1.854241,32.000000,-237.013244,139.614937,0.567485,13.500250,0.575737,119814.339508,0.882464,19.236956,17.542283,5.300268,69.094611,74.829750,89.466339,0.000000,39.199196,29.506329,40.769066,18.000000,18.793699
26.459954,29.000389,140.119972,175.764866,38.452833,28.014091,59.819042,12.993959,138.309044,1.882067,26.161553,26.947132,172.373269,140.545194,166.012413,139.619423,82.728443,139.301446,0.002043,-1.854212,32.000000,-237.012603,139.595546,0.574162,13.492838,0.575409,119773.603665,0.882920,19.255892,17.523414,5.296036,69.095652,74.828798,89.468469,0.000000,39.125572,29.506329,40.824625,18.000000,18.789519
26.438661,28.986906,140.192450,175.812068,38.511206,27.994042,59.775867,12.993307,138.288299,1.422310,26.191579,26.925265,172.415133,140.512303,166.025658,139.582597,82.733238,139.268726,0.002083,-1.854203,32.000000,-237.013236,139.636476,0.419965,13.491033,0.575345,119697.800548,0.882254,19.263721,17.506096,5.297456,69.097392,74.828990,89.470562,0.000000,39.181474,29.506329,40.874297,18.000000,18.786518
26.408186,28.970455,140.274622,175.865475,38.691701,27.969645,59.807579,12.992502,138.251083,1.077897,26.216312,26.893138,172.466094,140.469560,166.043205,139.543517,82.739081,139.226131,0.002061,-1.854211,32.000000,-237.014058,139.583779,0.318430,13.487264,0.575309,119643.641351,0.882779,19.283774,17.485531,5.295549,69.098395,74.829971,89.472159,0.000000,39.246247,29.506329,40.944780,18.000000,18.783010
26.385913,28.956406,140.195266,175.908584,38.580610,27.949252,59.803157,12.991386,138.216432,1.058837,26.227657,26.870417,172.505712,140.429006,166.056816,139.506644,82.743126,139.190000,0.002044,-1.854191,32.000000,-237.015138,139.545222,0.318351,13.486366,0.575468,119556.744070,0.883508,19.306230,17.465192,5.302555,69.097388,74.830700,89.473818,0.000000,39.304779,29.506329,41.003943,18.000000,18.779919
26.358496,28.939262,140.027322,175.959283,38.392758,27.924884,59.810411,12.991608,138.164211,1.055154,26.220870,26.841633,172.554375,140.381612,166.074134,139.459921,82.747892,139.143842,0.002045,-1.855923,32.000000,-237.014954,139.500960,0.318147,13.481746,0.575785,119452.184533,0.883314,19.341254,17.439108,5.311786,69.095959,74.833124,89.477827,0.000000,39.217452,29.506329,41.080535,18.000000,18.776270
26.335507,28.917635,139.842647,176.007841,38.328460,27.900558,59.799480,12.991098,138.113469,1.054891,26.162051,26.811767,172.599752,140.332647,166.090877,139.408619,82.750893,139.093553,0.002046,-1.857794,32.000000,-237.015400,139.453160,0.318139,13.484763,0.575529,119364.093233,0.883494,19.364856,17.417894,5.313262,69.094676,74.837866,89.482815,0.000000,39.129186,29.506329,41.156905,18.000000,18.772056
26.314751,28.892995,139.782953,176.046352,38.504985,27.880543,59.843392,12.991208,138.069946,1.055009,26.097132,26.787289,172.638354,140.293408,166.104434,139.368508,82.755050,139.054061,0.002026,-1.857786,32.000000,-237.015208,139.414128,0.318146,13.483059,0.575201,119259.179312,0.883552,19.394093,17.391184,5.312417,69.094391,74.843483,89.487473,0.000000,39.088997,29.506329,41.224785,18.000000,18.767583
26.291219,28.860922,139.810312,176.091197,38.359970,27.856256,59.740347,12.990733,138.018198,1.054668,26.019481,26.759194,172.681242,140.240560,166.119539,139.313827,82.758021,139.004030,0.002014,-1.857792,32.000000,-237.015685,139.358718,0.318058,13.469863,0.574433,119152.501498,0.883713,19.411383,17.364272,5.310042,69.092722,74.851043,89.493353,0.000000,39.119945,29.506329,41.308315,18.000000,18.761727
26.270487,28.835616,139.809661,176.127639,38.338251,27.835903,59.793924,12.990209,137.970257,1.054601,25.984456,26.738170,172.716523,140.193840,166.132509,139.271288,82.761340,138.961511,0.002009,-1.858366,32.000000,-237.016147,139.315185,0.318003,13.462688,0.574227,119062.072177,0.883115,19.421904,17.341332,5.311962,69.091073,74.857553,89.498920,0.000000,39.126337,29.506329,41.382516,18.000000,18.756828
26.245737,28.811898,139.799083,176.171955,38.511636,27.811398,59.807993,12.988409,137.911635,1.054607,25.970587,26.714376,172.756714,140.136055,166.149184,139.217280,82.764362,138.905797,0.002008,-1.860258,32.000000,-237.017905,139.262496,0.317781,13.461728,0.574679,118952.219733,0.884635,19.429723,17.314559,5.317757,69.089033,74.865178,89.506599,0.000000,39.171078,29.506329,41.475379,18.000000,18.751810
26.226164,28.797538,139.751123,176.207593,38.695688,27.791101,59.836634,12.988199,137.867119,1.054478,25.978842,26.693287,172.789398,140.090347,166.164198,139.171076,82.767379,138.860048,0.002047,-1.862598,32.000000,-237.018151,139.216112,0.317764,13.453802,0.574848,118860.700177,0.883879,19.439584,17.291008,5.321929,69.086634,74.872017,89.514140,0.000000,39.252473,29.506329,41.554184,18.000000,18.748473
26.206415,28.785810,139.656134,176.248216,38.587172,27.766567,59.839124,12.988731,137.811480,1.054747,26.011944,26.670827,172.826414,140.034381,166.185681,139.114307,82.769629,138.804986,0.002045,-1.862567,32.000000,-237.017662,139.161216,0.317887,13.447949,0.574709,118753.077958,0.883723,19.457878,17.261468,5.326544,69.083211,74.878490,89.523839,0.000000,39.136387,29.506329,41.650099,18.000000,18.745246
26.190653,28.783071,139.441285,176.279448,38.635991,27.746167,59.829184,12.987994,137.759804,1.054502,26.041112,26.653235,172.856944,139.987514,166.204955,139.065676,82.771341,138.756568,0.002043,-1.862578,32.000000,-237.018412,139.112909,0.317874,13.444107,0.574791,118665.173301,0.883322,19.476762,17.236669,5.328691,69.080649,74.882750,89.531010,0.000000,39.112716,29.506329,41.730988,18.000000,18.743441
26.174178,28.781824,139.429576,176.314523,38.858372,27.721484,59.808123,12.988988,137.700724,1.054772,26.090779,26.633626,172.892283,139.926939,166.227759,139.006058,82.772704,138.698980,0.002044,-1.864327,32.000000,-237.017142,139.053648,0.317919,13.438350,0.574583,118560.488868,0.883185,19.498597,17.208198,5.329082,69.078317,74.888193,89.539636,0.000000,39.123892,29.506329,41.828778,18.000000,18.741804
26.163262,28.786794,139.348307,176.342062,38.781558,27.717054,59.825963,12.989989,137.649343,1.054499,26.135773,26.620891,172.919991,139.875926,166.244564,138.956003,82.773479,138.645387,0.002085,-1.867256,32.000000,-237.016164,139.002223,0.318016,13.436648,0.574022,118475.580964,0.883239,19.522660,17.183420,5.324086,69.076177,74.892369,89.546322,0.000000,39.014386,29.506329,41.907879,18.000000,18.741103
26.151246,28.797063,139.251879,176.372266,38.980177,27.716739,59.689958,12.990805,137.576975,1.273813,26.217145,26.606766,172.951430,139.811201,166.262508,138.896735,82.774194,138.581801,0.002063,-1.870761,32.000000,-237.015493,138.885016,0.396947,13.427229,0.573986,118373.445016,0.883351,19.549441,17.154616,5.326990,69.072597,74.895174,89.553681,0.000000,38.995252,29.506329,42.005785,18.000000,18.741078
26.146290,28.810978,139.247801,176.394889,39.126524,27.700572,59.807579,12.991345,137.527252,1.474765,26.366604,26.602459,172.977905,139.756757,166.278472,138.842899,82.774611,138.520476,0.002049,-1.873701,32.000000,-237.014981,138.880813,0.449394,13.428272,0.573940,118358.561822,0.883348,19.572989,17.128297,5.326106,69.070245,74.898263,89.561144,0.000000,38.994615,29.506329,42.083066,18.000000,18.741626
26.137798,28.844806,139.298386,176.419287,39.222229,27.696641,59.706716,12.991696,137.468533,0.843543,26.569465,26.594758,173.008641,139.689093,166.297882,138.778705,82.775407,138.455418,0.002049,-1.876000,32.000000,-237.014472,138.862717,0.239136,13.421942,0.574294,118363.317475,0.885805,19.603716,17.097264,5.324866,69.068136,74.902387,89.572074,0.000000,39.036895,29.506329,42.176929,18.000000,18.744598
26.135105,28.880089,139.410156,176.437221,39.673250,27.684295,59.802973,12.991163,137.408902,0.790554,26.722733,26.592560,173.032893,139.631921,166.313535,138.726058,82.775943,138.398772,0.002050,-1.878908,32.000000,-237.015062,138.807153,0.230990,13.419660,0.574003,118299.697275,0.883756,19.626070,17.067598,5.325719,69.065763,74.904626,89.580455,0.000000,39.048144,29.506329,42.253478,18.000000,18.748444
26.131638,28.921539,139.092218,176.455787,39.780339,27.684217,59.796753,12.991443,137.337315,0.789122,26.898900,26.588536,173.059414,139.560265,166.332332,138.661091,82.774917,138.329573,0.002025,-1.882395,32.000000,-237.014949,138.739363,0.230765,13.412074,0.574505,118295.924035,0.885503,19.674363,17.035763,5.329385,69.063639,74.905173,89.589555,0.000000,38.954419,29.506329,42.345072,18.000000,18.753177
26.133847,28.959482,139.107668,176.466567,39.695177,27.684224,59.797532,12.991431,137.275508,0.788725,27.057663,26.589770,173.079651,139.501478,166.348056,138.599013,82.773902,138.271386,0.002011,-1.885321,32.000000,-237.014924,138.681517,0.230947,13.414395,0.574728,118255.136557,0.883859,19.714234,17.008189,5.334211,69.063809,74.904565,89.597931,0.000000,38.964824,29.506329,42.417542,18.000000,18.757228
26.138976,29.013860,139.064977,176.475072,40.099071,27.684455,59.828544,12.991369,137.199190,0.788820,27.241278,26.592388,173.102644,139.428505,166.365792,138.521774,82.771646,138.197522,0.002010,-1.888839,32.000000,-237.014958,138.604518,0.230786,13.409738,0.574363,118269.937491,0.884165,19.761591,16.976178,5.322752,69.064358,74.903183,89.607658,0.000000,38.901060,29.506329,42.499969,18.000000,18.763789
26.146530,29.060739,139.189673,176.476965,40.155613,27.684400,59.814704,12.990241,137.136810,0.788608,27.386035,26.597167,173.116941,139.365630,166.380222,138.455839,82.768643,138.133915,0.002009,-1.890591,32.000000,-237.016014,138.539149,0.230982,13.402985,0.574324,118282.229590,0.884159,19.795769,16.949403,5.322893,69.064800,74.901769,89.614080,0.000000,39.018357,29.506329,42.564394,18.000000,18.769506
26.156341,29.118508,139.128388,176.472820,40.230625,27.700740,59.823087,12.990511,137.061971,0.788842,27.599483,26.610828,173.132515,139.288696,166.397844,138.377136,82.765351,138.058206,0.002052,-1.891608,32.000000,-237.015823,138.460858,0.230785,13.397569,0.574427,118300.921061,0.883645,19.841410,16.916368,5.320215,69.065475,74.899301,89.620715,0.000000,38.959778,29.506329,42.638410,18.000000,18.776566
26.168700,29.175115,139.023581,176.464904,40.515308,27.711942,59.822565,12.991098,136.994395,0.788702,27.791326,26.629425,173.141399,139.222014,166.412598,138.308374,82.762307,137.986523,0.002050,-1.894568,32.000000,-237.015285,138.392677,0.230653,13.390627,0.574983,118315.611617,0.883681,19.875423,16.888969,5.323447,69.064859,74.896121,89.625555,0.000000,38.993252,29.506329,42.696491,18.000000,18.783591
26.183912,29.252407,138.769744,176.448725,40.625597,27.736221,59.683186,12.990778,136.912369,0.789162,28.046628,26.651693,173.150064,139.140656,166.431103,138.222280,82.759870,137.899245,0.002049,-1.898092,32.000000,-237.015748,138.310686,0.230843,13.392328,0.575333,118403.412856,0.883856,19.916486,16.856063,5.319108,69.064953,74.891516,89.630288,0.000000,38.804680,29.506329,42.760543,18.000000,18.793436
26.199426,29.324195,138.829662,176.429605,40.808426,27.756448,59.824523,12.992232,136.844879,0.789098,28.260869,26.667444,173.155435,139.070695,166.445293,138.152621,82.757153,137.827952,0.002049,-1.901021,32.000000,-237.014436,138.241300,0.230693,13.393363,0.575490,118468.200700,0.883904,19.952054,16.824819,5.312590,69.064569,74.887460,89.633550,0.000000,38.729241,29.506329,42.809702,18.000000,18.802880
26.218142,29.416909,138.684471,176.399509,40.899710,27.780819,59.827635,12.993077,136.757576,0.789456,28.520639,26.688899,173.158595,138.983416,166.461639,138.059884,82.753265,137.736959,0.002091,-1.902074,32.000000,-237.013722,138.151116,0.230815,13.378936,0.575151,118594.514459,0.886371,20.003462,16.785490,5.299809,69.064103,74.882009,89.636649,0.000000,38.663012,29.506329,42.864952,18.000000,18.815290
26.234913,29.498804,138.631418,176.369250,40.957443,27.801261,59.691724,12.993215,136.683790,0.789446,28.713767,26.706627,173.158046,138.910111,166.473943,137.984917,82.748497,137.661736,0.002066,-1.903217,32.000000,-237.013535,138.077719,0.231009,13.376660,0.575542,118701.991124,0.884526,20.048866,16.754076,5.298958,69.064107,74.875801,89.638639,0.000000,38.609235,29.506329,42.908303,18.000000,18.826398
26.258730,29.592415,138.628229,176.328178,41.163492,27.825661,59.799480,12.992172,136.591478,0.789607,28.898191,26.731647,173.154990,138.823766,166.488193,137.894057,82.744097,137.570367,0.002054,-1.906139,32.000000,-237.014747,137.990504,0.230778,13.377044,0.576143,118833.942441,0.884793,20.109765,16.714382,5.289638,69.064258,74.870300,89.640426,0.000000,38.659588,29.506329,42.951572,18.000000,18.839465
26.281136,29.663312,138.618326,176.289534,40.790969,27.845969,59.711302,12.993160,136.522253,0.789696,29.019431,26.755653,173.149138,138.756114,166.499814,137.821021,82.740947,137.497796,0.002053,-1.909022,32.000000,-237.013806,137.920052,0.231019,13.376117,0.576388,118946.405590,0.887041,20.163165,16.683104,5.284234,69.064639,74.866101,89.641243,0.000000,38.666940,29.506329,42.982571,18.000000,18.849379
26.313296,29.738528,138.581073,176.236617,40.872118,27.870655,59.724371,12.992966,136.430246,1.015874,29.123132,26.786488,173.138634,138.676650,166.512383,137.737228,82.737210,137.411659,0.002055,-1.911366,32.000000,-237.014187,137.779570,0.313165,13.374018,0.576641,119077.705674,0.885576,20.216336,16.643704,5.279320,69.064984,74.861430,89.642916,0.000000,38.672282,29.506329,43.009619,18.000000,18.860142
26.337519,29.794597,138.631202,176.187043,41.320157,27.891147,59.813207,12.991153,136.352973,1.653969,29.212813,26.810199,173.125350,138.609919,166.522206,137.665596,82.733781,137.340521,0.002026,-1.911353,32.000000,-237.015952,137.654827,0.518141,13.366425,0.576830,119183.734759,0.886887,20.249215,16.612049,5.274442,69.064873,74.856997,89.643604,0.000000,38.625928,29.506329,43.030254,18.000000,18.868029
26.372158,29.865550,138.566672,176.120890,41.052957,27.915820,59.810534,12.992253,136.283285,1.740340,29.341447,26.844082,173.106141,138.536226,166.534280,137.583508,82.730123,137.264325,0.002013,-1.908539,32.000000,-237.014800,137.616754,0.524566,13.359187,0.576941,119307.563722,0.886497,20.269905,16.574456,5.266580,69.065602,74.854005,89.643300,0.000000,38.615892,29.506329,43.043671,18.000000,18.877750
26.392170,29.929238,138.585035,176.062348,41.513318,27.936183,59.812057,12.992468,136.233646,1.129238,29.450294,26.860480,173.085738,138.479297,166.543484,137.522589,82.726883,137.211915,0.002011,-1.905575,32.000000,-237.014535,137.601813,0.327000,13.356515,0.577531,119409.163759,0.885092,20.284940,16.543739,5.263639,69.064677,74.850673,89.642665,0.000000,38.567142,29.506329,43.058219,18.000000,18.886726
26.411156,30.008191,138.313232,175.990061,41.182316,27.960711,59.817655,12.992536,136.165028,1.046804,29.593514,26.878160,173.057423,138.414040,166.553264,137.454829,82.722349,137.142894,0.002012,-1.902080,32.000000,-237.014732,137.531250,0.311704,13.349194,0.577748,119530.916363,0.884839,20.297265,16.510806,5.254279,69.063261,74.846525,89.640512,0.000000,38.455205,29.506329,43.080908,18.000000,18.897943
26.431485,30.076253,138.161340,175.929422,41.347387,27.981240,59.709276,12.994115,136.115629,1.039798,29.698437,26.897106,173.031866,138.361470,166.561383,137.400984,82.718841,137.090141,0.002054,-1.899749,32.000000,-237.013080,137.475778,0.311899,13.344916,0.578116,119635.536729,0.884892,20.327108,16.488870,5.250990,69.062845,74.845319,89.639350,0.000000,38.348270,29.506329,43.092255,18.000000,18.907803
26.456004,30.153326,138.168873,175.856124,41.066066,28.005543,59.822690,12.994663,136.057172,1.039505,29.809904,26.926849,172.997756,138.306002,166.566221,137.342110,82.714443,137.031723,0.002051,-1.896840,32.000000,-237.012554,137.411838,0.311805,13.347495,0.578058,119764.206570,0.885086,20.373973,16.460237,5.236925,69.061753,74.844834,89.636868,0.000000,38.276440,29.506329,43.102504,18.000000,18.918959
26.478870,30.213612,138.197328,175.794923,41.470467,28.025694,59.819246,12.994986,136.013360,1.039512,29.856461,26.953693,172.968034,138.262641,166.568451,137.298730,82.711308,136.986559,0.002048,-1.895067,32.000000,-237.012298,137.364230,0.311624,13.349793,0.578055,119871.184466,0.886772,20.407693,16.438387,5.227150,69.060348,74.846149,89.634027,0.000000,38.245346,29.506329,43.104361,18.000000,18.927927
26.506031,30.267341,138.113666,175.720120,40.963664,28.049687,59.833693,12.995092,135.964506,1.039551,29.863421,26.984490,172.929467,138.217160,166.572887,137.253215,82.708936,136.935802,0.002045,-1.891576,32.000000,-237.012324,137.315590,0.311990,13.339236,0.578193,119996.859110,0.885161,20.443376,16.414694,5.222590,69.060877,74.849294,89.630039,0.000000,38.170543,29.506329,43.102591,18.000000,18.936528
26.530040,30.299628,137.831691,175.657224,41.163023,28.069817,59.825515,12.996740,135.929708,1.039877,29.829892,27.014328,172.895432,138.183736,166.574509,137.219047,82.707320,136.901464,0.002088,-1.888601,32.000000,-237.010636,137.283073,0.311589,13.339009,0.578316,120098.793310,0.885171,20.465087,16.396107,5.219155,69.061030,74.851216,89.626442,0.000000,37.970982,29.506329,43.095624,18.000000,18.941688
26.555792,30.328838,137.940185,175.580779,41.105594,28.082039,59.833657,12.997103,135.892047,1.039909,29.787155,27.042159,172.853702,138.147751,166.574916,137.181557,82.704155,136.865029,0.002055,-1.885082,32.000000,-237.010349,137.247328,0.311771,13.334754,0.578703,120213.665843,0.884873,20.473032,16.374060,5.210651,69.061188,74.853747,89.620551,0.000000,37.991348,29.506329,43.086387,18.000000,18.946410
26.576878,30.350896,137.974494,175.517957,41.031191,28.091001,59.802257,12.996783,135.864896,1.040227,29.762900,27.062124,172.817645,138.120763,166.575067,137.158136,82.701815,136.843627,0.002043,-1.882118,32.000000,-237.010652,137.223227,0.312256,13.331913,0.578063,120305.016576,0.884851,20.464876,16.359150,5.195306,69.061978,74.856941,89.615404,0.000000,38.046393,29.506329,43.075574,18.000000,18.949972
26.602998,30.378535,138.027474,175.444155,41.453870,28.090980,59.788156,12.998048,135.841989,1.039890,29.746846,27.086203,172.771880,138.098910,166.574139,137.135643,82.697320,136.828758,0.002042,-1.878582,32.000000,-237.009223,137.200074,0.311875,13.327188,0.578421,120361.921777,0.884270,20.450741,16.344779,5.194354,69.063153,74.861962,89.608797,0.000000,37.982579,29.506329,43.059569,18.000000,18.954262
26.623233,30.401375,137.866470,175.384198,40.857467,28.090896,59.841814,12.997824,135.825159,1.040149,29.720810,27.107159,172.733083,138.086221,166.573092,137.122613,82.694699,136.819537,0.002043,-1.875631,32.000000,-237.009390,137.186602,0.312282,13.325895,0.578522,120403.306263,0.884321,20.437332,16.336817,5.191524,69.065251,74.869030,89.603228,0.000000,37.954713,29.506329,43.042602,18.000000,18.958026
26.648466,30.422088,137.755805,175.313941,41.343311,28.090603,59.783789,12.997471,135.818034,1.043295,29.649542,27.132961,172.684172,138.077859,166.565837,137.114115,82.691056,136.808905,0.002013,-1.872098,32.000000,-237.009513,137.180274,0.312142,13.325918,0.578494,120407.684492,0.883670,20.421067,16.334153,5.188418,69.066734,74.877343,89.594655,0.000000,37.861836,29.506329,43.018914,18.000000,18.961667
26.670563,30.429176,137.900613,175.256267,40.905601,28.104058,59.738076,12.998340,135.818284,1.054253,29.580347,27.159838,172.641850,138.075927,166.558212,137.111810,82.688219,136.807759,0.002001,-1.869235,32.000000,-237.008669,137.178046,0.311944,13.323314,0.577848,120410.988465,0.882214,20.409918,16.332335,5.178427,69.067592,74.884719,89.585945,0.000000,37.868374,29.506329,42.993595,18.000000,18.963354
26.692430,30.434858,137.903580,175.188687,41.221485,28.103947,59.812555,13.000213,135.824047,1.054478,29.532517,27.179799,172.591892,138.079098,166.549118,137.116134,82.685655,136.813419,0.001999,-1.865774,32.000000,-237.006711,137.184768,0.312609,13.318351,0.577181,120411.906513,0.882220,20.388275,16.330859,5.169371,69.070343,74.893979,89.575778,0.000000,37.852483,29.506329,42.965721,18.000000,18.964630
26.712454,30.444795,137.843920,175.134356,41.079733,28.104073,59.813082,13.001181,135.821956,1.419923,29.509060,27.200641,172.549008,138.084498,166.539241,137.123902,82.683141,136.820248,0.002001,-1.862906,32.000000,-237.005502,137.121513,0.441300,13.317346,0.577617,120467.407890,0.882557,20.358295,16.333143,5.170517,69.071137,74.901116,89.567554,0.000000,37.788101,29.506329,42.936879,18.000000,18.966353
26.736780,30.460693,137.910394,175.072217,41.268380,28.103835,59.799333,13.002001,135.833898,1.952415,29.490224,27.228501,172.498252,138.093687,166.527435,137.133701,82.680931,136.832544,0.002044,-1.859395,32.000000,-237.004731,137.133059,0.598943,13.315771,0.577502,120464.350347,0.880702,20.327320,16.338433,5.166393,69.073158,74.908659,89.558341,0.000000,37.770250,29.506329,42.898776,18.000000,18.969046
26.757730,30.473911,137.911074,175.022379,41.105563,28.119952,59.759918,13.003785,135.862507,1.381176,29.411524,27.254133,172.456039,138.111978,166.516902,137.153362,82.678020,136.852448,0.002042,-1.856418,32.000000,-237.003106,137.215725,0.400731,13.320691,0.577093,120464.243817,0.880020,20.303710,16.344234,5.160287,69.073747,74.913193,89.549337,0.000000,37.799178,29.506329,42.862912,18.000000,18.971606
26.774247,30.473463,137.699703,174.964284,41.131229,28.144134,59.831355,13.004334,135.887120,1.064400,29.299896,27.272608,172.405494,138.136441,166.504315,137.178859,82.674459,136.880421,0.002043,-1.855135,32.000000,-237.002508,137.246435,0.313866,13.327054,0.576974,120463.267134,0.879400,20.278878,16.352365,5.158078,69.075745,74.918438,89.539532,0.000000,37.669378,29.506329,42.824614,18.000000,18.972509
26.789845,30.465697,137.724247,174.918429,40.904242,28.164369,59.781837,13.004221,135.909349,1.056674,29.234359,27.294489,172.363853,138.157776,166.492116,137.202520,82.671575,136.903648,0.002044,-1.855169,32.000000,-237.002488,137.271923,0.313964,13.322774,0.576784,120532.769671,0.879783,20.257045,16.364857,5.154065,69.076975,74.922611,89.530793,0.000000,37.566323,29.506329,42.790106,18.000000,18.971820
26.810966,30.462210,137.731522,174.866363,41.221813,28.188682,59.797880,13.004529,135.935271,1.056809,29.166118,27.314685,172.316161,138.186104,166.476643,137.226654,82.667925,136.931314,0.002085,-1.855108,32.000000,-237.002049,137.304044,0.313936,13.327974,0.576186,120633.757590,0.878912,20.228976,16.381884,5.142991,69.079547,74.927604,89.520258,0.000000,37.567782,29.506329,42.741948,18.000000,18.971832
26.829877,30.460272,137.779682,174.824893,41.040407,28.208933,59.782124,13.004679,135.962921,1.056629,29.118714,27.334765,172.276639,138.211502,166.461404,137.252724,82.665437,136.958064,0.002051,-1.855113,32.000000,-237.002077,137.333587,0.314158,13.335955,0.576597,120715.199179,0.879711,20.195139,16.395947,5.140912,69.081994,74.931133,89.509765,0.000000,37.525158,29.506329,42.698743,18.000000,18.972002
26.857418,30.458883,137.847071,174.777634,41.045254,28.233267,59.774183,13.006818,136.001581,1.056930,29.022437,27.359446,172.232443,138.248826,166.445862,137.284479,82.663430,136.990830,0.002042,-1.853916,32.000000,-236.999729,137.374691,0.313973,13.332402,0.576552,120814.477016,0.879491,20.156368,16.412911,5.137134,69.085059,74.935088,89.498378,0.000000,37.569000,29.506329,42.637577,18.000000,18.972505
26.875238,30.451231,137.957924,174.738576,41.109392,28.253785,59.815823,13.007772,136.034273,1.056709,28.954789,27.373457,172.195395,138.279269,166.432030,137.313666,82.661525,137.021143,0.002044,-1.852748,32.000000,-236.998663,137.411845,0.313976,13.335870,0.576451,120896.885756,0.879692,20.122854,16.428269,5.135308,69.086468,74.937377,89.488707,0.000000,37.559362,29.506329,42.586790,18.000000,18.971879
26.895253,30.447113,137.963709,174.692898,40.887750,28.278395,59.857292,13.009150,136.074766,1.062917,28.905691,27.388768,172.152088,138.322843,166.414134,137.351526,82.659020,137.060679,0.002049,-1.852743,32.000000,-236.997406,137.457420,0.314130,13.334302,0.576845,120994.483868,0.879607,20.075513,16.446038,5.132551,69.086523,74.939303,89.476954,0.000000,37.564416,29.506329,42.525421,18.000000,18.971511
26.910525,30.456769,138.102366,174.649969,41.394592,28.302936,59.767402,13.009663,136.116715,1.073564,28.932252,27.400792,172.108769,138.365984,166.397380,137.391155,82.655591,137.100781,0.002050,-1.852785,32.000000,-236.996931,137.500204,0.314151,13.337464,0.577111,121076.180236,0.878998,20.038149,16.462523,5.133273,69.085060,74.940448,89.465321,0.000000,37.616969,29.506329,42.465770,18.000000,18.973137
26.927191,30.479566,138.161170,174.617556,40.780494,28.323024,59.809539,13.010270,136.150411,1.076907,28.962868,27.413309,172.074741,138.402427,166.384036,137.426760,82.653938,137.134715,0.002041,-1.852796,32.000000,-236.996191,137.538686,0.314384,13.343260,0.577376,121176.212941,0.878450,20.000675,16.484042,5.129668,69.083494,74.941467,89.457689,0.000000,37.645779,29.506329,42.411442,18.000000,18.976518
26.948132,30.508295,138.100784,174.581193,41.453691,28.347547,59.818549,13.011449,136.195633,1.098150,28.952391,27.433682,172.034861,138.450185,166.365322,137.470137,82.650844,137.175989,0.002041,-1.852821,32.000000,-236.995006,137.583444,0.314112,13.343520,0.577883,121282.500938,0.880026,19.984895,16.506751,5.131909,69.078713,74.940831,89.448572,0.000000,37.618682,29.506329,42.340705,18.000000,18.981329
26.968069,30.521664,138.403243,174.550856,40.884222,28.367730,59.815719,13.011236,136.233045,1.105199,28.886291,27.450349,172.004152,138.486134,166.349379,137.507942,82.650120,137.210270,0.002044,-1.852841,32.000000,-236.995229,137.621304,0.314166,13.345705,0.577974,121372.883885,0.879503,19.979947,16.524717,5.130917,69.074541,74.941015,89.441349,0.000000,37.807379,29.506329,42.276281,18.000000,18.984140
26.988542,30.521325,138.520657,174.512783,41.169842,28.391988,59.825650,13.011710,136.277695,1.105093,28.804022,27.470615,171.967743,138.533867,166.331129,137.550711,82.648324,137.252852,0.002088,-1.852878,32.000000,-236.994804,137.666534,0.314405,13.350769,0.578017,121483.935265,0.879469,19.973830,16.547647,5.124689,69.069144,74.938970,89.432969,0.000000,37.834779,29.506329,42.197358,18.000000,18.985066
27.004388,30.518697,138.589285,174.480231,40.914754,28.412524,59.809386,13.011837,136.304979,1.357174,28.765540,27.486544,171.938486,138.571959,166.318570,137.587814,82.648120,137.290097,0.002087,-1.852884,32.000000,-236.994880,137.645461,0.404732,13.352074,0.578840,121570.251062,0.879476,19.954045,16.564843,5.132115,69.065192,74.937812,89.426694,0.000000,37.902311,29.506329,42.132219,18.000000,18.985082
27.024248,30.525944,138.541064,174.441649,41.306395,28.423608,59.810624,13.011851,136.342571,1.888609,28.765242,27.501041,171.902828,138.614836,166.302145,137.628625,82.647726,137.331529,0.002086,-1.852867,32.000000,-236.994876,137.657705,0.569396,13.365572,0.579102,121669.567283,0.879373,19.919678,16.587094,5.132573,69.058725,74.937038,89.418956,0.000000,37.831799,29.506329,42.049911,18.000000,18.986477
27.038203,30.542791,138.566199,174.410819,41.045655,28.443953,59.784159,13.011813,136.378212,1.912022,28.780716,27.520536,171.873759,138.649922,166.286713,137.662154,82.646893,137.368167,0.002086,-1.852839,32.000000,-236.994890,137.689489,0.569005,13.368610,0.579394,121752.616697,0.879694,19.890729,16.605186,5.132102,69.052348,74.935785,89.412859,0.000000,37.850780,29.506329,41.980117,18.000000,18.989088
27.050845,30.566664,138.645896,174.375487,41.367852,28.468269,59.822415,13.011456,136.429666,1.568383,28.792545,27.534627,171.840014,138.694304,166.268468,137.705082,82.645133,137.412045,0.002126,-1.852752,32.000000,-236.995307,137.800946,0.439824,13.373890,0.578606,121797.667715,0.879349,19.865003,16.625476,5.126547,69.045170,74.934205,89.405168,0.000000,37.845973,29.506329,41.898746,18.000000,18.993208
27.057960,30.585645,138.597382,174.347609,41.364139,28.488575,59.828707,13.012383,136.476385,0.950592,28.805514,27.541919,171.813301,138.734206,166.253523,137.745797,82.644400,137.450540,0.002091,-1.852725,32.000000,-236.994429,137.882769,0.242204,13.375598,0.578763,121887.481354,0.879923,19.858692,16.643899,5.124830,69.038151,74.933687,89.399107,0.000000,37.811230,29.506329,41.833419,18.000000,18.996504
27.062146,30.606105,138.652425,174.319086,41.121478,28.496700,59.822400,13.011563,136.517680,0.901469,28.867610,27.544744,171.783757,138.779152,166.236004,137.789138,82.645125,137.492447,0.002081,-1.852762,32.000000,-236.995167,137.932127,0.230007,13.373632,0.579080,121997.663442,0.879728,19.861595,16.666718,5.125381,69.032528,74.935875,89.393220,0.000000,37.790904,29.506329,41.758584,18.000000,19.000153
27.067816,30.626259,138.808140,174.299583,41.363934,28.496892,59.808874,13.011531,136.553556,0.905154,28.912501,27.549729,171.760821,138.817811,166.220336,137.828818,82.644720,137.529489,0.002079,-1.852717,32.000000,-236.995284,137.969346,0.230297,13.374983,0.579206,122089.698665,0.880059,19.868776,16.685924,5.122241,69.026895,74.937518,89.389528,0.000000,37.866511,29.506329,41.694198,18.000000,19.003572
27.075128,30.647610,138.880733,174.280401,41.051667,28.497028,59.814761,13.012476,136.601848,0.919460,28.913109,27.554615,171.735641,138.867248,166.201207,137.879519,82.645442,137.577837,0.002084,-1.852701,32.000000,-236.994407,138.017014,0.230127,13.383586,0.579569,122130.260907,0.880304,19.882294,16.705306,5.123482,69.021247,74.940183,89.385776,0.000000,38.020413,29.506329,41.614971,18.000000,19.007716
27.076819,30.654637,138.971081,174.267110,41.250162,28.497078,59.820931,13.012577,136.644018,0.931020,28.894406,27.560335,171.714984,138.911575,166.186628,137.926621,82.646807,137.621654,0.002084,-1.852763,32.000000,-236.994353,138.058995,0.230100,13.388962,0.579868,122136.893740,0.880358,19.893048,16.723478,5.128162,69.016365,74.941926,89.382798,0.000000,38.044352,29.506329,41.551182,18.000000,19.009566
27.074530,30.655332,138.960088,174.254219,40.787953,28.496837,59.819567,13.011496,136.695364,0.946004,28.858854,27.557132,171.691852,138.964397,166.169948,137.977995,82.648267,137.675745,0.002075,-1.852795,32.000000,-236.995448,138.107133,0.230236,13.389179,0.579606,122142.688263,0.880071,19.902280,16.745941,5.129458,69.008936,74.944715,89.380474,0.000000,38.081113,29.506329,41.480140,18.000000,19.010544
27.068465,30.651351,139.130851,174.247295,41.281298,28.496823,59.822201,13.011371,136.737312,0.949690,28.852877,27.552577,171.672724,139.008782,166.155758,138.024845,82.649596,137.723666,0.002076,-1.852787,32.000000,-236.995646,138.147623,0.230010,13.394072,0.579595,122144.296719,0.879939,19.906505,16.765584,5.132474,69.002995,74.947497,89.380617,0.000000,38.158686,29.506329,41.427515,18.000000,19.010584
27.063607,30.650038,139.115981,174.244376,40.733795,28.496776,59.747145,13.010876,136.789626,0.956885,28.825461,27.546373,171.653330,139.062537,166.140115,138.080761,82.651078,137.775864,0.002080,-1.852798,32.000000,-236.996186,138.197412,0.230119,13.393249,0.579588,122143.538650,0.880032,19.910994,16.790049,5.132502,68.996700,74.950788,89.381006,0.000000,38.132449,29.506329,41.361108,18.000000,19.011273
27.056928,30.643771,139.318405,174.245372,41.141699,28.496852,59.813184,13.009807,136.832673,0.968657,28.791779,27.542124,171.639116,139.103409,166.127363,138.124927,82.652176,137.822279,0.002121,-1.852780,32.000000,-236.997044,138.241450,0.229978,13.402516,0.579914,122143.351697,0.880193,19.917064,16.811682,5.139961,68.992193,74.953916,89.381044,0.000000,38.214844,29.506329,41.309262,18.000000,19.011138
27.051723,30.625417,139.254063,174.251360,40.527331,28.497036,59.689280,13.009029,136.884652,0.976054,28.700401,27.536970,171.625753,139.151483,166.111609,138.179017,82.656074,137.879405,0.002086,-1.852804,32.000000,-236.997895,138.291482,0.229786,13.400322,0.579985,122143.424053,0.881462,19.923804,16.835206,5.140334,68.988448,74.957811,89.381794,0.000000,38.219314,29.506329,41.247791,18.000000,19.009690
27.042595,30.595972,139.291296,174.258548,40.853982,28.497254,59.794505,13.008235,136.933312,0.979594,28.593389,27.528817,171.615739,139.196130,166.097949,138.226047,82.658835,137.928342,0.002086,-1.852823,32.000000,-236.998807,138.331462,0.230024,13.405279,0.580206,122142.994981,0.880708,19.928612,16.856336,5.149084,68.985834,74.961390,89.380513,0.000000,38.216443,29.506329,41.198423,18.000000,19.006439
27.028835,30.551135,139.251077,174.269280,40.627910,28.497288,59.824165,13.007496,136.987763,0.993350,28.483681,27.515795,171.606819,139.247730,166.084005,138.279701,82.663416,137.979495,0.002085,-1.852803,32.000000,-236.999628,138.366179,0.239675,13.413260,0.580191,122137.122709,0.882682,19.918890,16.879789,5.147697,68.985702,74.968158,89.380840,0.000000,38.229069,29.506329,41.147243,18.000000,19.000782
27.014614,30.517214,139.054653,174.282703,40.339749,28.480853,59.809913,13.006945,137.021323,1.481472,28.444465,27.501638,171.600920,139.290063,166.071442,138.323995,82.666059,138.024610,0.002122,-1.852782,32.000000,-237.000097,138.339100,0.409441,13.417567,0.580173,122129.008521,0.881385,19.904586,16.900451,5.150811,68.985528,74.973983,89.381016,0.000000,38.179629,29.506329,41.109548,18.000000,18.996210
26.996946,30.490915,139.080184,174.305524,40.670641,28.456356,59.790048,13.006556,137.068694,2.017442,28.442392,27.487465,171.596483,139.338061,166.057940,138.376679,82.669290,138.072263,0.002086,-1.852736,32.000000,-237.000512,138.356995,0.571393,13.410771,0.579868,122115.278622,0.881326,19.882581,16.920347,5.151945,68.986704,74.981650,89.381984,0.000000,38.192784,29.506329,41.067998,18.000000,18.992743
26.982037,30.478512,139.083733,174.330335,40.467566,28.444008,59.775927,13.007579,137.120529,1.897972,28.440334,27.470441,171.595901,139.380512,166.046577,138.420558,82.671022,138.117923,0.002082,-1.852775,32.000000,-236.999463,138.439155,0.517817,13.410402,0.579007,122035.832411,0.881445,19.872267,16.939286,5.147386,68.987750,74.988424,89.383368,0.000000,38.143995,29.506329,41.034148,18.000000,18.991309
26.957225,30.460014,139.164007,174.366063,40.255224,28.431896,59.825984,13.006776,137.179345,1.272305,28.385828,27.445524,171.599697,139.433185,166.033432,138.475667,82.673417,138.169592,0.002078,-1.852752,32.000000,-237.000215,138.530746,0.321935,13.413687,0.579104,121925.020691,0.881533,19.875307,16.958845,5.151701,68.989469,74.996103,89.385765,0.000000,38.241537,29.506329,41.005952,18.000000,18.989321
26.937254,30.432005,139.077889,174.400720,40.104846,28.411543,59.797355,13.006175,137.224951,1.226164,28.302554,27.425695,171.606032,139.476331,166.023403,138.520853,82.677265,138.211525,0.002086,-1.852708,32.000000,-237.000791,138.575201,0.316232,13.415889,0.579091,121871.271185,0.881848,19.887674,16.978945,5.154679,68.992370,75.003698,89.388024,0.000000,38.138454,29.506329,40.985006,18.000000,18.986140
26.912960,30.383648,139.217712,174.447858,40.308779,28.387230,59.784893,13.005655,137.277872,1.204541,28.199311,27.398373,171.617355,139.527108,166.012285,138.575181,82.681359,138.260183,0.002086,-1.852744,32.000000,-237.001351,138.624826,0.316445,13.413546,0.579273,121818.522797,0.881554,19.910425,17.001247,5.162401,68.994948,75.013187,89.392637,0.000000,38.243458,29.506329,40.963827,18.000000,18.980021
26.894270,30.341854,139.176001,174.490601,39.746890,28.366911,59.817028,13.004805,137.318272,1.189827,28.111324,27.377397,171.628987,139.566423,166.002818,138.615816,82.684327,138.300427,0.002081,-1.852786,32.000000,-237.002273,138.663041,0.315912,13.416806,0.578806,121725.331245,0.881976,19.915637,17.017440,5.163031,68.996560,75.020755,89.396611,0.000000,38.252754,29.506329,40.947950,18.000000,18.974390
26.872854,30.291876,139.197950,174.544018,40.085092,28.342679,59.720560,13.003756,137.366663,1.171802,27.986087,27.350906,171.645489,139.610313,165.992877,138.663909,82.686764,138.345371,0.002076,-1.852788,32.000000,-237.003308,138.702960,0.316442,13.421294,0.579084,121609.168183,0.882142,19.907719,17.036594,5.172887,68.997762,75.028195,89.401724,0.000000,38.323094,29.506329,40.930105,18.000000,18.967653
26.852232,30.248767,139.187646,174.589972,39.818611,28.322395,59.801602,13.003198,137.404779,1.161054,27.887162,27.329447,171.661458,139.645756,165.986692,138.694991,82.691499,138.385994,0.002086,-1.852845,32.000000,-237.003877,138.733806,0.316180,13.428909,0.578648,121511.464041,0.881594,19.897056,17.052848,5.174931,68.998845,75.034907,89.405942,0.000000,38.265118,29.506329,40.921502,18.000000,18.961739
26.826595,30.199761,139.023630,174.646919,39.939589,28.298485,59.784610,13.002142,137.444158,1.146655,27.796669,27.304210,171.682351,139.686291,165.981221,138.733555,82.695922,138.421497,0.002119,-1.852841,32.000000,-237.004958,138.770783,0.316058,13.419540,0.578271,121395.135206,0.882898,19.882768,17.071875,5.179872,68.999608,75.042057,89.410891,0.000000,38.133956,29.506329,40.916503,18.000000,18.954897
26.804566,30.162581,139.156672,174.695801,39.778028,28.278277,59.783651,13.001808,137.473165,1.131862,27.746016,27.280692,171.702692,139.713467,165.975940,138.761886,82.699404,138.447259,0.002103,-1.852833,32.000000,-237.005353,138.800995,0.316379,13.423374,0.577760,121296.924228,0.881693,19.874048,17.086535,5.183466,69.000493,75.047958,89.415129,0.000000,38.258639,29.506329,40.916674,18.000000,18.949584
26.781600,30.124231,139.226773,174.755721,40.144862,28.254024,59.810031,13.002471,137.503914,1.116943,27.699631,27.257692,171.729316,139.741938,165.971474,138.797040,82.704579,138.477439,0.002085,-1.852794,32.000000,-237.004554,138.832525,0.316005,13.424240,0.577573,121182.540671,0.881984,19.867822,17.099058,5.182306,69.001812,75.052538,89.420601,0.000000,38.289573,29.506329,40.916843,18.000000,18.944149
26.762889,30.097615,139.296653,174.806594,39.754315,28.233791,59.804370,13.002405,137.529843,1.116856,27.681108,27.232302,171.754370,139.767498,165.967937,138.820758,82.708287,138.499476,0.002084,-1.852814,32.000000,-237.004597,138.857370,0.316440,13.418599,0.577627,121087.486497,0.882054,19.867428,17.107871,5.191529,69.000228,75.054930,89.422792,0.000000,38.365550,29.506329,40.918607,18.000000,18.940326
26.736142,30.074525,139.377986,174.869100,40.104962,28.209651,59.728198,13.001034,137.548211,1.109880,27.693498,27.207754,171.786202,139.787695,165.966074,138.842187,82.712665,138.526554,0.002120,-1.852832,32.000000,-237.006132,138.883086,0.316211,13.421383,0.577579,120974.223331,0.881626,19.867452,17.117097,5.198598,68.997868,75.056629,89.424421,0.000000,38.406626,29.506329,40.929111,18.000000,18.936786
26.717002,30.063659,139.151326,174.922478,40.086109,28.189207,59.788407,13.000704,137.554994,1.476311,27.728430,27.189564,171.814443,139.800764,165.966083,138.856230,82.716178,138.541308,0.002104,-1.853981,32.000000,-237.006551,138.837485,0.446194,13.422147,0.577837,120881.629016,0.881672,19.872119,17.123903,5.204844,68.995909,75.056875,89.425435,0.000000,38.312634,29.506329,40.940340,18.000000,18.935144
26.695024,30.059847,139.215840,174.987049,40.256003,28.164786,59.817529,13.001350,137.571080,1.626750,27.783656,27.170745,171.850049,139.818197,165.967520,138.871726,82.719760,138.559654,0.002083,-1.854007,32.000000,-237.005784,138.854585,0.487309,13.425659,0.577820,120775.483283,0.882927,19.893780,17.132443,5.213093,68.992588,75.057710,89.426007,0.000000,38.353070,29.506329,40.951772,18.000000,18.934398
26.675680,30.062614,139.237010,175.040590,40.184737,28.144832,59.738877,13.002257,137.578222,1.638327,27.849869,27.155990,171.882091,139.830867,165.968901,138.880513,82.722981,138.567200,0.002080,-1.854001,32.000000,-237.004854,138.865833,0.487418,13.422202,0.577063,120687.672683,0.882044,19.914957,17.135968,5.208344,68.990124,75.058761,89.428728,0.000000,38.369250,29.506329,40.968797,18.000000,18.934711
26.653434,30.069286,139.259060,175.105677,40.397781,28.120398,59.813811,13.002801,137.580381,1.645337,27.929645,27.130245,171.922254,139.841428,165.969535,138.886759,82.726893,138.578730,0.002093,-1.853984,32.000000,-237.004300,138.875932,0.487095,13.420977,0.576918,120586.004435,0.881612,19.947962,17.141137,5.215048,68.986077,75.057635,89.430712,0.000000,38.416161,29.506329,40.988476,18.000000,18.935754
26.631694,30.075980,139.464820,175.160532,40.456623,28.112626,59.790467,13.003505,137.594953,1.272793,28.007279,27.106912,171.956804,139.847443,165.971525,138.890564,82.731052,138.582186,0.002091,-1.854005,32.000000,-237.003796,138.949680,0.349733,13.422392,0.577016,120505.178152,0.882832,19.983153,17.141514,5.219624,68.983191,75.055934,89.432242,0.000000,38.554547,29.506329,41.012697,18.000000,18.936703
26.604138,30.085971,139.479941,175.226630,40.501641,28.113104,59.820636,13.002702,137.599400,0.646667,28.085793,27.074398,171.999348,139.854143,165.973883,138.892012,82.735699,138.585608,0.002086,-1.854035,32.000000,-237.004731,138.998416,0.150721,13.423800,0.576984,120406.892834,0.881755,20.027135,17.143100,5.224807,68.978260,75.051598,89.434392,0.000000,38.562659,29.506329,41.046757,18.000000,18.938229
26.583260,30.092036,139.461401,175.281827,40.672020,28.109419,59.811430,13.000812,137.594723,0.615550,28.144071,27.053451,172.035519,139.854398,165.978817,138.890344,82.738641,138.585116,0.002084,-1.854030,32.000000,-237.006554,138.997461,0.145069,13.426102,0.577643,120379.633021,0.882634,20.070317,17.140591,5.236799,68.973452,75.047482,89.437427,0.000000,38.569976,29.506329,41.077364,18.000000,18.939267
26.562629,30.098926,139.397861,175.347079,40.829923,28.093052,59.811274,13.001240,137.589456,0.622952,28.234546,27.032917,172.079880,139.849422,165.986138,138.887169,82.744426,138.583107,0.002093,-1.854038,32.000000,-237.006248,138.996753,0.145744,13.431236,0.578081,120389.995059,0.883195,20.126588,17.137576,5.242791,68.968128,75.042878,89.441683,0.000000,38.524770,29.506329,41.112415,18.000000,18.940337
26.545670,30.108278,139.517577,175.399465,40.733934,28.093044,59.724949,13.001387,137.580289,0.633521,28.323664,27.015497,172.116594,139.840707,165.994363,138.879749,82.747669,138.579921,0.002108,-1.855250,32.000000,-237.006130,138.989629,0.145777,13.423044,0.578195,120380.546938,0.883965,20.167742,17.134398,5.246211,68.963945,75.037491,89.445005,0.000000,38.635958,29.506329,41.144433,18.000000,18.941645
26.529302,30.122931,139.420457,175.460403,40.939710,28.089268,59.781112,13.001668,137.565673,0.654605,28.408908,26.996884,172.161098,139.827083,166.005613,138.867599,82.752152,138.571531,0.002107,-1.855226,32.000000,-237.005921,138.979110,0.145567,13.425914,0.577804,120315.303176,0.884195,20.209329,17.127655,5.247894,68.960202,75.031539,89.448842,0.000000,38.615535,29.506329,41.180483,18.000000,18.943908
26.512485,30.132482,139.260666,175.508722,40.932988,28.069090,59.805970,13.001321,137.547956,0.666001,28.471732,26.979417,172.198694,139.813717,166.016651,138.852113,82.756172,138.557374,0.002090,-1.856414,32.000000,-237.006334,138.966444,0.146136,13.428777,0.578747,120321.477285,0.886094,20.247214,17.122894,5.255756,68.958374,75.026111,89.451745,0.000000,38.505280,29.506329,41.215906,18.000000,18.945454
26.493113,30.142326,139.285353,175.564207,40.795533,28.052955,59.817563,13.001462,137.515066,1.205730,28.562849,26.960950,172.243054,139.797520,166.030173,138.830236,82.761347,138.540417,0.002094,-1.858810,32.000000,-237.006107,138.860620,0.332827,13.426009,0.578576,120312.396632,0.885754,20.289424,17.114409,5.255338,68.955368,75.019700,89.454598,0.000000,38.531430,29.506329,41.262137,18.000000,18.947039
26.482923,30.154753,139.258477,175.607426,41.096763,28.032563,59.800260,13.001580,137.496316,1.471064,28.661544,26.945894,172.278909,139.777526,166.041241,138.812049,82.763329,138.522247,0.002108,-1.860568,32.000000,-237.006124,138.845609,0.401922,13.425559,0.577901,120231.643579,0.885366,20.327299,17.103638,5.252645,68.951526,75.012773,89.456274,0.000000,38.536894,29.506329,41.296636,18.000000,18.948699
26.464787,30.175597,139.363259,175.656704,41.211676,28.007851,59.795276,13.000965,137.471469,1.491158,28.763963,26.925043,172.321972,139.751830,166.057317,138.784786,82.766953,138.496077,0.002106,-1.862332,32.000000,-237.006775,138.822163,0.402032,13.424650,0.578074,120168.416122,0.885394,20.369788,17.090374,5.257417,68.947788,75.004666,89.458248,0.000000,38.653792,29.506329,41.344837,18.000000,18.951879
26.452621,30.195060,139.235568,175.703072,40.903668,27.983288,59.833871,13.001201,137.445566,1.491120,28.823602,26.912426,172.363337,139.727577,166.074618,138.757602,82.770943,138.475304,0.002083,-1.862320,32.000000,-237.006496,138.797345,0.401661,13.423625,0.577779,120086.869892,0.885395,20.399395,17.079724,5.258426,68.943388,74.996930,89.459307,0.000000,38.515798,29.506329,41.392140,18.000000,18.955033
26.440830,30.203323,139.372904,175.739959,40.926279,27.963219,59.818364,13.000592,137.421554,1.490817,28.836065,26.896096,172.397423,139.709162,166.087205,138.731973,82.772489,138.452814,0.002082,-1.862345,32.000000,-237.007157,138.774986,0.402209,13.417549,0.577895,119991.030305,0.885377,20.450828,17.063617,5.265988,68.939456,74.989956,89.458362,0.000000,38.589654,29.506329,41.432100,18.000000,18.956703
26.428134,30.203214,139.249514,175.781611,41.139617,27.938974,59.832836,13.000804,137.390398,1.490899,28.850485,26.886964,172.436898,139.683113,166.102748,138.706281,82.775227,138.426803,0.002093,-1.862364,32.000000,-237.006923,138.748374,0.401725,13.417684,0.577324,119893.563169,0.884504,20.490819,17.049715,5.263583,68.937122,74.983135,89.458718,0.000000,38.540077,29.506329,41.482847,18.000000,18.957030
