OSU 80 Ton Compressor Load Stand
26.419450,30.202339,139.273374,175.813550,40.925736,27.918768,59.690221,13.001622,137.369180,1.490724,28.846005,26.877310,172.469605,139.663851,166.116029,138.681246,82.777315,138.402858,0.002092,-1.862365,32.000000,-237.006014,138.725239,0.402012,13.420128,0.577724,119812.767186,0.884535,20.518985,17.037437,5.271124,68.935338,74.978523,89.458930,0.000000,38.614312,29.506329,41.524129,18.000000,18.957146
26.404896,30.197351,139.169181,175.850102,40.744218,27.894423,59.811372,13.001597,137.349952,1.106194,28.827717,26.862817,172.507947,139.641928,166.132064,138.657530,82.779632,138.374147,0.002085,-1.861219,32.000000,-237.005999,138.755276,0.271916,13.415958,0.577098,119710.740364,0.884005,20.540314,17.022286,5.268988,68.934139,74.975026,89.460901,0.000000,38.534744,29.506329,41.578073,18.000000,18.956755
26.390573,30.191521,139.065500,175.878836,41.130101,27.873907,59.827175,13.000794,137.329312,0.941610,28.819311,26.844769,172.538215,139.618032,166.144609,138.633465,82.781341,138.349325,0.002082,-1.862373,32.000000,-237.006743,138.729102,0.230809,13.410261,0.576774,119625.062802,0.885782,20.554107,17.008768,5.271623,68.933441,74.971481,89.462821,0.000000,38.514413,29.506329,41.629621,18.000000,18.956120
26.374032,30.186731,139.073250,175.911539,40.964383,27.849033,59.802102,12.999401,137.304358,0.918904,28.808754,26.825852,172.572958,139.592300,166.161188,138.611054,82.782820,138.320988,0.002095,-1.863548,32.000000,-237.008024,138.700990,0.230961,13.413062,0.576405,119521.646608,0.883722,20.573711,16.992746,5.270582,68.932504,74.967274,89.463707,0.000000,38.459364,29.506329,41.691961,18.000000,18.955596
26.361306,30.184152,139.117622,175.938809,40.665411,27.828895,59.806038,12.998720,137.282421,0.900980,28.791391,26.814336,172.599938,139.569016,166.175153,138.590066,82.782922,138.298751,0.002105,-1.865889,32.000000,-237.008653,138.681691,0.231169,13.412547,0.576174,119434.668225,0.883334,20.592091,16.979186,5.269514,68.931771,74.963778,89.463468,0.000000,38.508538,29.506329,41.746205,18.000000,18.955356
26.347498,30.177749,139.157669,175.970999,40.976610,27.804461,59.824486,12.998773,137.254062,0.879406,28.745604,26.805309,172.633105,139.545093,166.189782,138.565972,82.783439,138.270578,0.002100,-1.866179,32.000000,-237.008376,138.654607,0.231096,13.407833,0.575810,119330.139587,0.883492,20.615276,16.964174,5.273113,68.932339,74.961025,89.463970,0.000000,38.560109,29.506329,41.810873,18.000000,18.954856
26.337152,30.166398,138.997004,175.997190,40.517218,27.784061,59.698481,12.998903,137.235650,0.867801,28.680893,26.798925,172.661011,139.523547,166.202026,138.543894,82.783586,138.248931,0.002084,-1.867350,32.000000,-237.008132,138.632389,0.231092,13.408540,0.575728,119246.193232,0.883241,20.634228,16.953452,5.277342,68.933488,74.960284,89.464242,0.000000,38.456023,29.506329,41.866533,18.000000,18.953583
26.329688,30.145607,138.771280,176.028054,40.551387,27.759627,59.786182,13.000210,137.213566,0.852779,28.574432,26.791126,172.692989,139.494838,166.215310,138.518251,82.785490,138.222099,0.002081,-1.867344,32.000000,-237.006878,138.608093,0.231023,13.406802,0.575731,119142.651773,0.882669,20.651195,16.939479,5.281628,68.933265,74.959789,89.462890,0.000000,38.383359,29.506329,41.928612,18.000000,18.950885
26.321558,30.120550,138.726488,176.052527,40.657760,27.739342,59.811374,13.000248,137.195878,0.842215,28.449206,26.781995,172.718004,139.475832,166.225894,138.494609,82.784310,138.196035,0.002093,-1.867338,32.000000,-237.006792,138.587577,0.231089,13.407980,0.575013,119054.001665,0.884226,20.657362,16.928991,5.277602,68.932717,74.959122,89.461677,0.000000,38.311043,29.506329,41.983256,18.000000,18.947815
26.316157,30.083219,138.701324,176.079212,40.423644,27.714948,59.819070,12.999994,137.171229,0.827848,28.317013,26.774210,172.747923,139.453369,166.238191,138.468476,82.782888,138.164969,0.002088,-1.866128,32.000000,-237.006933,138.562774,0.231118,13.407318,0.574089,118943.392675,0.882372,20.649212,16.914266,5.270525,68.931791,74.959664,89.460524,0.000000,38.253234,29.506329,42.045654,18.000000,18.942546
26.307883,30.054250,138.761518,176.099148,40.453463,27.694493,59.694070,12.999971,137.153470,0.810185,28.235100,26.768851,172.770970,139.436889,166.248612,138.443659,82.782702,138.142486,0.002069,-1.866164,32.000000,-237.006864,138.540454,0.231135,13.408043,0.573593,118850.625415,0.881589,20.637927,16.902993,5.270451,68.930063,74.960111,89.459179,0.000000,38.300247,29.506329,42.100940,18.000000,18.938416
26.303551,30.029395,138.764544,176.120551,40.635422,27.694367,59.799013,13.000225,137.127659,0.862180,28.178344,26.764099,172.795894,139.413561,166.259700,138.419564,82.781165,138.116821,0.002064,-1.864943,32.000000,-237.006531,138.492380,0.259674,13.398408,0.573079,118735.801507,0.880809,20.609748,16.889568,5.270577,68.927380,74.960902,89.455985,0.000000,38.297562,29.506329,42.166151,18.000000,18.934515
26.301736,30.018373,138.650442,176.137460,40.362056,27.686310,59.781294,12.999868,137.107098,1.036851,28.156625,26.761583,172.816541,139.390137,166.271221,138.397211,82.779756,138.098044,0.002071,-1.863000,32.000000,-237.006934,138.485420,0.305588,13.396706,0.572865,118640.686184,0.882232,20.594800,16.879009,5.274522,68.926007,74.961452,89.453409,0.000000,38.220931,29.506329,42.216894,18.000000,18.932769
26.299187,30.013894,138.686112,176.156462,40.448910,27.686359,59.815153,12.999814,137.081924,0.794163,28.134583,26.761600,172.840423,139.363613,166.285839,138.372723,82.779283,138.071577,0.002077,-1.864553,32.000000,-237.006956,138.472237,0.231261,13.391800,0.573313,118633.550314,0.880778,20.577287,16.868275,5.275506,68.926670,74.963552,89.448556,0.000000,38.221344,29.506329,42.279628,18.000000,18.931973
26.300370,30.011906,138.555503,176.170456,40.488425,27.694466,59.792600,13.000560,137.059775,0.792247,28.132274,26.765557,172.858205,139.344100,166.296391,138.353354,82.777445,138.052747,0.002075,-1.864821,32.000000,-237.006272,138.450483,0.230982,13.391696,0.572941,118596.580242,0.880823,20.569343,16.860707,5.271532,68.926942,74.965153,89.443076,0.000000,38.203881,29.506329,42.328135,18.000000,18.931676
26.301664,30.014077,138.597842,176.184500,40.551251,27.702639,59.814638,13.001227,137.035763,0.792068,28.162297,26.764100,172.879537,139.318745,166.309941,138.331543,82.775425,138.023489,0.002073,-1.864803,32.000000,-237.005543,138.421018,0.231384,13.387143,0.573274,118595.975174,0.880407,20.569186,16.848524,5.273399,68.928618,74.966711,89.436722,0.000000,38.209477,29.506329,42.385940,18.000000,18.931861
26.303980,30.024547,138.401511,176.193723,40.608509,27.723120,59.717023,13.001334,137.014461,0.792278,28.200317,26.765597,172.896650,139.295648,166.324697,138.306953,82.774047,137.998633,0.002081,-1.866528,32.000000,-237.005437,138.397700,0.230823,13.386015,0.573094,118630.653622,0.880950,20.565191,16.841356,5.268196,68.930743,74.968654,89.432448,0.000000,38.050646,29.506329,42.432655,18.000000,18.933081
26.306085,30.042274,138.500121,176.201387,40.442964,27.743326,59.806927,13.000691,136.989300,0.792139,28.237285,26.768739,172.915677,139.263009,166.342902,138.274741,82.771764,137.964670,0.002100,-1.868239,32.000000,-237.006057,138.372231,0.230847,13.387602,0.573549,118666.973175,0.880845,20.565170,16.829384,5.269547,68.933753,74.970842,89.426533,0.000000,38.089872,29.506329,42.489645,18.000000,18.935606
26.308190,30.056285,138.517715,176.205622,40.826539,27.751486,59.816378,13.000568,136.964166,0.792271,28.288046,26.768649,172.929763,139.235848,166.357875,138.251482,82.769808,137.934857,0.002109,-1.868219,32.000000,-237.006264,138.345939,0.231129,13.390815,0.573493,118758.151480,0.882877,20.571712,16.818871,5.261619,68.937203,74.972307,89.421341,0.000000,38.134688,29.506329,42.535679,18.000000,18.937722
26.315978,30.080703,138.574433,176.207596,40.689152,27.775820,59.823762,13.000797,136.931227,0.792143,28.360964,26.770580,172.943155,139.201425,166.376226,138.218580,82.766856,137.904641,0.002075,-1.868202,32.000000,-237.006078,138.315102,0.230735,13.388194,0.574091,118851.014091,0.882157,20.585872,16.804906,5.264946,68.940070,74.972922,89.414128,0.000000,38.078549,29.506329,42.586251,18.000000,18.941016
26.324956,30.103850,138.574995,176.207383,40.631417,27.796454,59.808137,13.001030,136.900719,0.792254,28.426779,26.778480,172.953635,139.170668,166.391541,138.188590,82.763990,137.872746,0.002074,-1.868765,32.000000,-237.005978,138.292521,0.231097,13.387204,0.574158,118891.032679,0.882234,20.596315,16.792596,5.265194,68.942649,74.972585,89.407876,0.000000,38.016763,29.506329,42.624189,18.000000,18.944438
26.339060,30.134219,138.601383,176.204534,40.960352,27.820657,59.803345,13.001891,136.864182,0.792239,28.514306,26.790445,172.962625,139.136183,166.408958,138.149734,82.760339,137.835336,0.002082,-1.868718,32.000000,-237.005034,138.257645,0.230625,13.390739,0.574835,119002.698143,0.882675,20.607536,16.781087,5.265791,68.946175,74.972537,89.400815,0.000000,38.154713,29.506329,42.663753,18.000000,18.948804
26.352727,30.161746,138.340904,176.198701,40.718034,27.841154,59.831596,13.002654,136.834371,0.868743,28.590313,26.805957,172.970084,139.104986,166.424313,138.117317,82.757750,137.802677,0.002090,-1.865787,32.000000,-237.004299,138.197566,0.261982,13.385276,0.575198,119097.777098,0.883294,20.615471,16.768685,5.264016,68.949179,74.971548,89.394521,0.000000,37.945552,29.506329,42.692602,18.000000,18.952873
26.377299,30.196419,138.075899,176.186216,40.944775,27.865572,59.755799,13.003292,136.790819,1.552498,28.659499,26.828609,172.974710,139.069120,166.445557,138.079421,82.754675,137.768522,0.002059,-1.865500,32.000000,-237.003605,138.106157,0.477078,13.394851,0.575442,119209.592675,0.883699,20.621952,16.754424,5.262199,68.952525,74.967829,89.387030,0.000000,37.829728,29.506329,42.717406,18.000000,18.958010
26.394067,30.224742,138.179009,176.169401,40.956189,27.886072,59.792689,13.003312,136.764562,1.605238,28.737109,26.843686,172.974947,139.035965,166.463107,138.049282,82.752227,137.736327,0.002056,-1.864879,32.000000,-237.003575,138.079272,0.484338,13.388780,0.575255,119304.145537,0.883508,20.626342,16.741376,5.249586,68.954560,74.963643,89.380508,0.000000,37.878628,29.506329,42.734941,18.000000,18.962208
26.411293,30.266906,138.168206,176.143616,41.219101,27.910341,59.825091,13.003674,136.732688,1.619745,28.863719,26.863538,172.970609,139.003381,166.482619,138.014010,82.748016,137.700499,0.002068,-1.865434,32.000000,-237.003132,138.046933,0.484801,13.385680,0.574329,119415.378857,0.884607,20.619437,16.728092,5.234649,68.958883,74.956774,89.372201,0.000000,37.733912,29.506329,42.758513,18.000000,18.968339
26.427551,30.309972,138.255756,176.119104,41.123450,27.930649,59.793769,13.003726,136.699624,1.624605,28.997611,26.881199,172.966104,138.974086,166.498582,137.987121,82.745693,137.671521,0.002080,-1.865428,32.000000,-237.003073,138.018189,0.484443,13.386183,0.575061,119509.221115,0.884179,20.619406,16.715118,5.235230,68.962741,74.950197,89.364818,0.000000,37.835981,29.506329,42.775478,18.000000,18.974631
26.445589,30.372162,138.424803,176.087208,41.672542,27.955198,59.818863,13.004686,136.667523,1.631661,29.146709,26.902152,172.958034,138.940822,166.517922,137.953066,82.743521,137.637322,0.002077,-1.866362,32.000000,-237.002277,137.981563,0.484194,13.387499,0.575457,119624.894919,0.883951,20.632455,16.702161,5.231406,68.968320,74.941642,89.357142,0.000000,37.904927,29.506329,42.791948,18.000000,18.983700
26.462514,30.424561,138.305177,176.059200,41.271053,27.975449,59.823482,13.004155,136.640585,1.631605,29.259909,26.915330,172.949809,138.913304,166.531779,137.924789,82.740018,137.607710,0.002071,-1.866323,32.000000,-237.002844,137.953017,0.484389,13.382086,0.575892,119723.240640,0.884576,20.648055,16.690600,5.231501,68.973323,74.933263,89.350666,0.000000,37.813017,29.506329,42.802728,18.000000,18.991610
26.482449,30.482782,138.414618,176.023157,41.675299,27.999809,59.808058,13.004784,136.610264,1.598055,29.347980,26.936743,172.938793,138.885811,166.548517,137.895764,82.735982,137.578532,0.002082,-1.866362,32.000000,-237.002283,137.935995,0.469643,13.379907,0.576590,119845.578307,0.884480,20.679789,16.676381,5.234325,68.978875,74.922967,89.344119,0.000000,37.853386,29.506329,42.811317,18.000000,19.000782
26.497579,30.521390,138.569036,175.990793,41.553127,28.020070,59.844440,13.004528,136.597316,1.078570,29.382627,26.953791,172.926467,138.865648,166.559859,137.875499,82.732566,137.551939,0.002094,-1.866374,32.000000,-237.002566,137.988946,0.293697,13.385752,0.576747,119947.074949,0.884569,20.703627,16.665687,5.226457,68.982099,74.914727,89.338792,0.000000,37.901154,29.506329,42.818244,18.000000,19.007051
26.513928,30.555937,138.653779,175.950670,41.612302,28.044347,59.799203,13.005193,136.577205,0.831113,29.399778,26.974330,172.909174,138.842233,166.569415,137.850493,82.729110,137.525118,0.002107,-1.863144,32.000000,-237.001865,137.967722,0.227662,13.380083,0.577404,120067.759626,0.884990,20.728223,16.655735,5.226655,68.984924,74.905083,89.333546,0.000000,38.017340,29.506329,42.825564,18.000000,19.012844
26.527506,30.578904,138.415250,175.916782,41.546795,28.060695,59.716397,13.004441,136.555632,0.812440,29.405910,26.984593,172.893957,138.823533,166.577855,137.832459,82.726870,137.506347,0.002077,-1.860680,32.000000,-237.002511,137.950526,0.227689,13.377553,0.577790,120165.355998,0.884642,20.741324,16.646399,5.229498,68.987071,74.896859,89.330738,0.000000,37.835187,29.506329,42.829953,18.000000,19.016854
26.546605,30.602021,138.460159,175.875972,41.808219,28.072991,59.790050,13.003966,136.537569,0.808960,29.390632,27.005395,172.873184,138.803700,166.585741,137.809727,82.723458,137.487681,0.002076,-1.860526,32.000000,-237.002939,137.935242,0.227720,13.382359,0.578551,120278.492050,0.885576,20.748322,16.636992,5.229469,68.988587,74.886776,89.328598,0.000000,37.832377,29.506329,42.828171,18.000000,19.020960
26.562582,30.616478,138.438887,175.841049,41.597693,28.076754,59.803426,13.004268,136.526192,0.808783,29.396087,27.027772,172.854315,138.790764,166.590236,137.798072,82.720501,137.475015,0.002076,-1.859390,32.000000,-237.002679,137.923403,0.227722,13.382390,0.578200,120353.701386,0.886890,20.748420,16.630228,5.217801,68.987384,74.878294,89.327363,0.000000,37.752627,29.506329,42.825772,18.000000,19.023748
26.585009,30.636867,138.396435,175.798005,42.018415,28.076513,59.820887,13.005895,136.515918,0.808933,29.405488,27.052351,172.831124,138.783249,166.592961,137.787919,82.717275,137.468130,0.002087,-1.857090,32.000000,-237.001108,137.911530,0.228243,13.378633,0.578094,120410.866448,0.885562,20.739386,16.624687,5.215739,68.985099,74.868549,89.327125,0.000000,37.738423,29.506329,42.814922,18.000000,19.027275
26.599809,30.652700,138.329780,175.761807,41.504366,28.092795,59.835153,13.005443,136.505969,0.851844,29.391080,27.069625,172.811948,138.777237,166.594190,137.777658,82.714766,137.463227,0.002059,-1.857076,32.000000,-237.001513,137.891237,0.245621,13.372828,0.577887,120428.962290,0.884950,20.726958,16.621567,5.211801,68.982571,74.860166,89.327064,0.000000,37.704181,29.506329,42.808045,18.000000,19.030307
26.625471,30.662503,138.457550,175.717359,41.835795,28.092932,59.799449,13.006081,136.493739,1.477128,29.331745,27.097618,172.786693,138.776008,166.595033,137.771351,82.712437,137.460172,0.002055,-1.857115,32.000000,-237.000855,137.817953,0.451410,13.366817,0.577613,120430.547765,0.883938,20.709631,16.621490,5.205807,68.979121,74.849823,89.327183,0.000000,37.807894,29.506329,42.787828,18.000000,19.032843
26.641213,30.664201,138.541594,175.679537,41.550603,28.092979,59.815521,13.006910,136.494075,1.611974,29.280710,27.115668,172.764653,138.780079,166.594573,137.774505,82.711040,137.462564,0.002056,-1.855973,32.000000,-237.000157,137.820358,0.484636,13.364613,0.577819,120502.940313,0.883753,20.700590,16.621646,5.200405,68.976090,74.842171,89.327883,0.000000,37.809352,29.506329,42.771793,18.000000,19.033758
26.658849,30.668007,138.255509,175.634374,41.385247,28.093357,59.811382,13.006925,136.501526,1.627164,29.239849,27.139713,172.739333,138.783118,166.595700,137.779845,82.708958,137.469552,0.002082,-1.854835,32.000000,-237.000199,137.825649,0.484762,13.375132,0.578025,120501.131430,0.883403,20.667289,16.622508,5.200192,68.973263,74.833740,89.329431,0.000000,37.676311,29.506329,42.753337,18.000000,19.035018
26.676647,30.674483,138.383997,175.598249,41.448973,28.093199,59.747584,13.007030,136.509535,1.588818,29.185190,27.157103,172.716132,138.792076,166.595590,137.788900,82.707812,137.479286,0.002078,-1.854833,32.000000,-237.000144,137.848704,0.468920,13.372732,0.578096,120498.463562,0.882618,20.642559,16.625054,5.200273,68.971076,74.828146,89.332029,0.000000,37.684027,29.506329,42.733081,18.000000,19.036605
26.692781,30.675066,138.350189,175.556987,41.370764,28.092924,59.786924,13.007898,136.536136,0.964681,29.118380,27.171358,172.689360,138.806574,166.594194,137.802753,82.706193,137.494213,0.002075,-1.854857,32.000000,-236.999256,137.933241,0.265384,13.370116,0.576635,120497.802568,0.882080,20.616774,16.630489,5.186102,68.968313,74.825151,89.336020,0.000000,37.638238,29.506329,42.707650,18.000000,19.037708
26.702520,30.673608,138.483331,175.524331,41.573249,28.093068,59.807485,13.007615,136.546435,0.817475,29.085194,27.183644,172.666935,138.820916,166.591920,137.815442,82.703551,137.507683,0.002076,-1.854846,32.000000,-236.999729,137.941995,0.230977,13.372989,0.576797,120495.144960,0.882406,20.593400,16.636304,5.187458,68.965700,74.824186,89.339697,0.000000,37.705126,29.506329,42.692081,18.000000,19.038102
26.718421,30.674549,138.810325,175.488254,41.046775,28.092947,59.818729,13.006799,136.561673,0.802925,29.037828,27.196951,172.642269,138.837470,166.589189,137.835800,82.701923,137.522897,0.002101,-1.853721,32.000000,-237.000597,137.959000,0.230739,13.375186,0.576566,120490.804481,0.881253,20.566939,16.645083,5.183056,68.963601,74.824933,89.345009,0.000000,37.876128,29.506329,42.663845,18.000000,19.039053
26.729206,30.672829,138.934918,175.459224,41.587441,28.093021,59.799445,13.006765,136.578740,0.794998,29.008161,27.208006,172.621314,138.853797,166.586312,137.853976,82.700934,137.540160,0.002107,-1.853720,32.000000,-237.000575,137.975196,0.231239,13.380199,0.576638,120489.654904,0.880611,20.549163,16.654187,5.186152,68.962123,74.826452,89.349746,0.000000,37.966852,29.506329,42.643028,18.000000,19.039484
26.748172,30.671264,138.661936,175.426282,40.883478,28.113358,59.796952,13.006642,136.599873,0.787360,28.960786,27.224447,172.595204,138.877279,166.580968,137.879639,82.699113,137.567127,0.002081,-1.853274,32.000000,-237.000751,138.000185,0.231115,13.377576,0.577143,120486.164259,0.879888,20.523469,16.663113,5.195304,68.959750,74.828956,89.354206,0.000000,37.799236,29.506329,42.609264,18.000000,19.040102
26.765635,30.664693,138.840551,175.399653,41.369930,28.133512,59.821875,13.006768,136.621704,0.787301,28.881941,27.247382,172.575152,138.899694,166.577077,137.904797,82.698209,137.590980,0.002080,-1.852839,32.000000,-237.000540,138.024914,0.231285,13.387343,0.577081,120483.401029,0.879793,20.503693,16.672382,5.197869,68.958519,74.832877,89.359555,0.000000,37.904822,29.506329,42.575503,18.000000,19.040054
26.786808,30.645901,138.846815,175.366858,40.504036,28.157772,59.787964,13.006488,136.652520,0.787649,28.752277,27.264564,172.549495,138.926398,166.571448,137.939411,82.696566,137.618529,0.002082,-1.852845,32.000000,-237.000836,138.054965,0.231500,13.400128,0.576605,120566.170826,0.879801,20.470388,16.687134,5.183978,68.956533,74.836869,89.363884,0.000000,37.915725,29.506329,42.531206,18.000000,19.038326
26.804632,30.622234,138.628878,175.339340,41.081651,28.178256,59.708417,13.006441,136.668810,1.248355,28.662427,27.284128,172.530195,138.950926,166.566825,137.964320,82.696689,137.644445,0.002084,-1.852842,32.000000,-237.000937,138.008131,0.389799,13.395299,0.576775,120646.277402,0.879442,20.434604,16.699475,5.187269,68.956849,74.841455,89.367514,0.000000,37.801946,29.506329,42.492606,18.000000,19.035675
26.824885,30.600314,138.685528,175.305289,40.707252,28.202596,59.809285,13.007142,136.700269,1.592454,28.612878,27.301574,172.507803,138.984256,166.562956,137.999099,82.695714,137.674073,0.002057,-1.852899,32.000000,-237.000056,138.022098,0.487657,13.398233,0.576381,120739.221303,0.879919,20.380419,16.714326,5.183403,68.957944,74.848609,89.372764,0.000000,37.796811,29.506329,42.441761,18.000000,19.033068
26.843798,30.593615,139.002983,175.270063,40.978016,28.226886,59.818031,13.007698,136.733378,1.612413,28.597612,27.322800,172.484831,139.015613,166.556029,138.033891,82.694059,137.706131,0.002055,-1.852908,32.000000,-236.999380,138.052853,0.487522,13.395056,0.576126,120814.237925,0.881058,20.326971,16.726626,5.171826,68.957658,74.855431,89.376021,0.000000,37.968768,29.506329,42.390973,18.000000,19.032329
26.857600,30.595811,139.024656,175.241326,40.622402,28.246963,59.821246,13.006458,136.758241,1.625980,28.588623,27.337021,172.466420,139.040518,166.550911,138.058681,82.692854,137.732092,0.002053,-1.852950,32.000000,-237.000764,138.075274,0.487380,13.398772,0.576293,120906.282210,0.879579,20.271229,16.741801,5.170032,68.956971,74.862731,89.378510,0.000000,38.050897,29.506329,42.348237,18.000000,19.033227
26.870391,30.599540,139.032354,175.214002,40.937111,28.267413,59.825862,13.005882,136.780178,1.626204,28.567370,27.350184,172.448391,139.063091,166.544309,138.081514,82.691713,137.757003,0.002081,-1.852969,32.000000,-237.001333,138.095529,0.487741,13.396062,0.577449,121004.026346,0.879535,20.232966,16.758818,5.178216,68.957742,74.870711,89.380537,0.000000,38.104973,29.506329,42.304027,18.000000,19.034285
26.887630,30.602797,139.031775,175.183317,40.613500,28.291973,59.750986,13.004154,136.804430,1.626102,28.532939,27.370243,172.427306,139.088721,166.538370,138.112084,82.691165,137.783223,0.002077,-1.852985,32.000000,-237.003145,138.120831,0.487294,13.398815,0.577544,121087.918255,0.879638,20.212138,16.772462,5.176362,68.959973,74.880412,89.383775,0.000000,38.052938,29.506329,42.247559,18.000000,19.035605
26.907097,30.602412,138.856468,175.158029,40.781055,28.312360,59.815604,13.004508,136.828442,1.633321,28.501094,27.393002,172.407061,139.113570,166.532473,138.137669,82.689103,137.805089,0.002072,-1.853011,32.000000,-237.002842,138.142249,0.487394,13.404747,0.577904,121174.009059,0.879771,20.194538,16.785536,5.174184,68.960903,74.887698,89.385069,0.000000,37.959389,29.506329,42.193465,18.000000,19.036164
26.925732,30.599754,138.949504,175.126508,40.567418,28.336526,59.791228,13.004091,136.867116,1.063690,28.470258,27.405918,172.384185,139.140187,166.525013,138.169597,82.688193,137.833876,0.002072,-1.853012,32.000000,-237.003217,138.259708,0.290038,13.407196,0.578024,121276.175198,0.881046,20.169062,16.798643,5.170845,68.963089,74.897111,89.387511,0.000000,37.939844,29.506329,42.125902,18.000000,19.036562
26.944189,30.594640,138.929912,175.093676,40.435182,28.360876,59.823704,13.002828,136.896837,0.837843,28.433021,27.424924,172.361233,139.169696,166.517619,138.197452,82.687932,137.863877,0.002104,-1.852997,32.000000,-237.004263,138.284541,0.231052,13.414503,0.577420,121359.370429,0.880051,20.136246,16.811178,5.160589,68.966192,74.906563,89.389422,0.000000,37.968888,29.506329,42.060046,18.000000,19.036640
26.963135,30.584386,139.112949,175.065374,40.519020,28.381229,59.818288,13.003242,136.919907,0.823813,28.365521,27.440125,172.340971,139.196388,166.509739,138.225366,82.689024,137.889629,0.002100,-1.853020,32.000000,-237.003917,138.312338,0.231352,13.415563,0.577757,121457.632452,0.880509,20.102561,16.825872,5.160473,68.968514,74.914160,89.390213,0.000000,38.018325,29.506329,41.997023,18.000000,19.035938
26.978668,30.562263,139.118280,175.029135,40.682000,28.405453,59.807133,13.002397,136.944341,0.830957,28.305613,27.453526,172.316754,139.225178,166.499298,138.253881,82.688658,137.916127,0.002077,-1.854224,32.000000,-237.004845,138.343193,0.231359,13.412945,0.577592,121555.499015,0.880135,20.066734,16.840497,5.156211,68.970861,74.922557,89.389263,0.000000,38.125027,29.506329,41.924026,18.000000,19.033607
26.991652,30.547934,139.350186,174.997915,40.401159,28.425901,59.813022,13.002014,136.967462,0.845565,28.291131,27.467627,172.295408,139.248400,166.489868,138.277397,82.688147,137.934565,0.002077,-1.854222,32.000000,-237.005375,138.368031,0.231289,13.412117,0.578124,121633.756006,0.880167,20.024969,16.851734,5.159376,68.973109,74.927622,89.387572,0.000000,38.233406,29.506329,41.863875,18.000000,19.031827
27.009711,30.539474,139.442271,174.961063,40.655481,28.449904,59.814719,13.001350,136.991830,0.867462,28.272475,27.484880,172.269859,139.272638,166.477571,138.305886,82.689355,137.959736,0.002075,-1.854254,32.000000,-237.005958,138.397283,0.231377,13.416360,0.578467,121726.001728,0.880495,19.977025,16.864783,5.156603,68.976208,74.932937,89.385482,0.000000,38.317063,29.506329,41.785512,18.000000,19.031197
27.023214,30.532799,139.294360,174.930592,40.397102,28.470323,59.812111,13.001435,137.010613,0.878366,28.244922,27.499832,172.246470,139.293655,166.467418,138.327479,82.689682,137.983070,0.002076,-1.854229,32.000000,-237.005798,138.418415,0.231286,13.418396,0.579301,121805.599438,0.880561,19.941120,16.874117,5.162714,68.977269,74.936199,89.382769,0.000000,38.234080,29.506329,41.720466,18.000000,19.030807
27.045940,30.520453,139.067436,174.893877,40.246805,28.494668,59.698564,13.000980,137.023152,1.349674,28.173868,27.523813,172.219098,139.317807,166.454432,138.355226,82.690964,138.010044,0.002053,-1.854199,32.000000,-237.006133,138.378798,0.392022,13.420113,0.579553,121900.125852,0.880635,19.902666,16.884953,5.162672,68.979223,74.938900,89.380601,0.000000,38.113430,29.506329,41.630870,18.000000,19.029826
27.062333,30.501738,139.261571,174.862887,40.332143,28.498489,59.819126,13.001058,137.038366,1.908473,28.094116,27.544798,172.196509,139.335738,166.444284,138.377178,82.691878,138.030336,0.002049,-1.854193,32.000000,-237.005938,138.359713,0.567591,13.424282,0.579275,121981.690558,0.880823,19.873574,16.895791,5.154618,68.981604,74.939504,89.378908,0.000000,38.171370,29.506329,41.555279,18.000000,19.027855
27.076037,30.472983,139.268594,174.825682,40.173768,28.498673,59.815485,13.001061,137.066082,1.956440,27.983031,27.555456,172.167954,139.363802,166.431194,138.407417,82.693565,138.057042,0.002050,-1.854217,32.000000,-237.005925,138.389235,0.573536,13.414621,0.578726,122075.062988,0.882438,19.823517,16.907413,5.141897,68.983834,74.939888,89.376007,0.000000,38.248678,29.506329,41.467976,18.000000,19.024439
27.082873,30.449885,139.479802,174.796453,40.482746,28.498843,59.797619,13.000701,137.093014,1.974610,27.935600,27.564979,172.144922,139.391552,166.420052,138.429354,82.696842,138.084649,0.002082,-1.854220,32.000000,-237.006139,138.414889,0.573455,13.414710,0.578845,122080.197837,0.880169,19.777617,16.916207,5.145956,68.986240,74.940712,89.375908,0.000000,38.378714,29.506329,41.399663,18.000000,19.021526
27.087521,30.430548,139.566601,174.764746,40.144215,28.498812,59.820733,13.000944,137.135221,1.517310,27.912125,27.570519,172.117289,139.423325,166.405791,138.462018,82.699827,138.120942,0.002075,-1.854234,32.000000,-237.005737,138.520072,0.415235,13.417778,0.579030,122066.623537,0.879692,19.726146,16.927290,5.143611,68.989256,74.941246,89.375758,0.000000,38.467793,29.506329,41.319434,18.000000,19.018974
27.088472,30.419143,139.444113,174.742804,40.480483,28.499103,59.818867,13.000801,137.158406,1.178379,27.885278,27.574000,172.093972,139.452655,166.394071,138.485934,82.702185,138.152255,0.002072,-1.854209,32.000000,-237.006064,138.565092,0.317378,13.420527,0.579438,122056.019320,0.879673,19.691719,16.937217,5.150111,68.990956,74.940865,89.373507,0.000000,38.392184,29.506329,41.256981,18.000000,19.017749
27.096195,30.401298,139.509204,174.720874,39.767844,28.499417,59.813625,13.001212,137.195898,1.153536,27.774788,27.582478,172.067890,139.488481,166.380799,138.520004,82.706682,138.192122,0.002071,-1.854209,32.000000,-237.005800,138.601734,0.317757,13.433972,0.579427,122046.625266,0.879129,19.664682,16.951584,5.152432,68.993384,74.940466,89.370383,0.000000,38.422332,29.506329,41.174182,18.000000,19.015842
27.102827,30.370445,139.400969,174.705490,40.124759,28.499386,59.826812,13.001712,137.227980,1.143092,27.545093,27.592325,172.047782,139.519241,166.367983,138.550767,82.709753,138.223448,0.002103,-1.854173,32.000000,-237.005215,138.634633,0.317825,13.437660,0.578963,122042.532390,0.879107,19.651701,16.964194,5.147729,68.995746,74.938950,89.366093,0.000000,38.384094,29.506329,41.104217,18.000000,19.012561
27.108903,30.306716,139.636835,174.687591,39.627687,28.499512,59.817261,13.002461,137.273599,1.139818,27.151311,27.596109,172.023240,139.562795,166.353122,138.600026,82.715283,138.268601,0.002099,-1.854144,32.000000,-237.004251,138.681043,0.317370,13.445800,0.578411,122033.541630,0.878889,19.621062,16.978750,5.148664,68.999316,74.936634,89.360226,0.000000,38.511586,29.506329,41.018191,18.000000,19.004418
27.106600,30.235466,139.826481,174.673088,39.691652,28.499491,59.802268,13.002767,137.308367,1.139881,26.859881,27.587015,172.003363,139.599705,166.339084,138.638945,82.719237,138.308552,0.002076,-1.854121,32.000000,-237.003767,138.720812,0.317948,13.449625,0.577822,122019.451950,0.878397,19.579226,16.990648,5.143411,69.002703,74.934107,89.353628,0.000000,38.712172,29.506329,40.954793,18.000000,18.994773
27.096618,30.148249,139.773697,174.659058,39.568658,28.499622,59.719320,13.001512,137.353627,1.132603,26.567173,27.576102,171.981808,139.645203,166.323991,138.684994,82.726266,138.355525,0.002075,-1.854122,32.000000,-237.005031,138.770068,0.317770,13.449191,0.577891,121993.694908,0.878191,19.505434,17.006691,5.150958,69.007670,74.933204,89.345831,0.000000,38.667851,29.506329,40.886977,18.000000,18.982414
27.084555,30.081342,139.836609,174.651889,39.197830,28.499643,59.799560,13.000894,137.394685,1.125227,26.376396,27.569824,171.965496,139.684802,166.312226,138.724689,82.731278,138.397288,0.002076,-1.854132,32.000000,-237.005625,138.807045,0.317565,13.455532,0.578147,121967.924641,0.878332,19.437999,17.021819,5.158392,69.012358,74.933028,89.340205,0.000000,38.802367,29.506329,40.836719,18.000000,18.972803
27.071263,30.009232,139.657921,174.650165,39.362630,28.491573,59.823069,13.000641,137.444101,1.128972,26.145605,27.558834,171.948328,139.734209,166.296082,138.776655,82.735658,138.446090,0.002063,-1.854103,32.000000,-237.006002,138.857766,0.318056,13.459286,0.578049,121937.634518,0.879706,19.367312,17.037219,5.158345,69.016987,74.933685,89.333098,0.000000,38.705944,29.506329,40.779508,18.000000,18.962361
27.058897,29.947551,139.726045,174.653541,38.790366,28.491460,59.804511,12.999365,137.488251,1.146405,25.921379,27.546796,171.937900,139.772807,166.282617,138.815739,82.739219,138.484425,0.002043,-1.854064,32.000000,-237.007155,138.896601,0.317432,13.458881,0.578024,121915.591047,0.878793,19.320390,17.052146,5.162965,69.021690,74.934630,89.327468,0.000000,38.708186,29.506329,40.732465,18.000000,18.953698
27.043830,29.864193,139.852251,174.662120,38.785723,28.483612,59.828476,12.999501,137.542655,1.161234,25.626121,27.535954,171.929409,139.824053,166.266309,138.871513,82.745454,138.539632,0.002040,-1.852828,32.000000,-237.006937,138.948739,0.317869,13.467805,0.577335,121857.673300,0.878497,19.270307,17.071061,5.158899,69.027383,74.937816,89.323293,0.000000,38.808834,29.506329,40.680470,18.000000,18.941813
27.028875,29.788397,139.843944,174.673489,38.689627,28.471235,59.795863,12.998660,137.583088,1.168264,25.395278,27.521018,171.923683,139.865255,166.253977,138.913766,82.749314,138.585812,0.002038,-1.852817,32.000000,-237.007734,138.991533,0.317835,13.472838,0.577623,121837.528634,0.879056,19.229128,17.085791,5.163775,69.032345,74.940361,89.320645,0.000000,38.837530,29.506329,40.639670,18.000000,18.930939
27.006091,29.697466,139.640417,174.691186,38.540550,28.446941,59.818986,12.998520,137.629536,1.391358,25.157530,27.499496,171.919865,139.916221,166.239988,138.963496,82.753052,138.638741,0.002072,-1.852816,32.000000,-237.007866,138.993932,0.401170,13.475631,0.577512,121776.425310,0.878796,19.170758,17.105893,5.171318,69.037682,74.942074,89.316845,0.000000,38.828081,29.506329,40.601293,18.000000,18.917559
26.990635,29.625208,139.733627,174.710355,38.709206,28.426640,59.796763,12.998376,137.667582,1.919960,24.999891,27.484892,171.920539,139.959941,166.229632,139.004209,82.757399,138.682321,0.002068,-1.852874,32.000000,-237.007968,138.989079,0.570428,13.478636,0.577139,121699.513433,0.879241,19.119776,17.124057,5.173872,69.043453,74.942913,89.314955,0.000000,38.814698,29.506329,40.569174,18.000000,18.906783
26.961770,29.550242,139.820604,174.740590,38.418731,28.402190,59.815053,12.998877,137.729271,1.620182,24.869449,27.455595,171.923679,140.010268,166.217982,139.051446,82.760812,138.734191,0.002061,-1.852892,32.000000,-237.007617,139.092200,0.458024,13.477764,0.576214,121568.977194,0.878736,19.066670,17.145556,5.170701,69.049677,74.943004,89.311768,0.000000,38.892199,29.506329,40.541371,18.000000,18.895123
26.933258,29.497782,139.773921,174.770321,38.496083,28.382105,59.787063,12.997299,137.775503,1.033604,24.775628,27.425813,171.929296,140.053065,166.208667,139.088438,82.763983,138.771477,0.002058,-1.852885,32.000000,-237.009215,139.185923,0.263425,13.485149,0.576044,121459.435382,0.878809,19.020085,17.161983,5.177115,69.053289,74.943941,89.309628,0.000000,38.949281,29.506329,40.529046,18.000000,18.886944
26.899839,29.435731,139.778404,174.811855,38.232650,28.357800,59.804056,12.996703,137.819431,0.923618,24.669152,27.393756,171.941196,140.098056,166.199048,139.129527,82.768564,138.822064,0.002093,-1.852867,32.000000,-237.009914,139.228829,0.233736,13.491381,0.576144,121335.457792,0.878616,18.993095,17.183287,5.185884,69.058545,74.943267,89.307844,0.000000,38.932057,29.506329,40.519401,18.000000,18.877497
26.875210,29.383647,139.661183,174.849919,38.319401,28.337355,59.804992,12.996393,137.852725,0.919772,24.588436,27.368374,171.953532,140.127564,166.192449,139.164891,82.771414,138.854608,0.002077,-1.852867,32.000000,-237.010285,139.259140,0.233751,13.494221,0.575662,121237.795104,0.879277,18.988063,17.197881,5.189640,69.062471,74.940260,89.305872,0.000000,38.921893,29.506329,40.511904,18.000000,18.869440
26.843140,29.323044,140.011940,174.898957,38.364282,28.312869,59.831716,12.996366,137.886327,0.934363,24.515844,27.337279,171.970814,140.161960,166.185926,139.200873,82.775055,138.886383,0.002060,-1.852877,32.000000,-237.010374,139.295967,0.233290,13.498456,0.575336,121119.594608,0.879295,18.981656,17.217396,5.196254,69.067268,74.933497,89.304451,0.000000,39.108540,29.506329,40.509672,18.000000,18.859936
26.817597,29.277634,139.966409,174.941984,37.950610,28.292232,59.812275,12.995409,137.915557,0.952570,24.462881,27.309574,171.987549,140.186855,166.178958,139.229366,82.776880,138.910676,0.002061,-1.852865,32.000000,-237.011305,139.319700,0.233670,13.498407,0.574800,121019.726713,0.879386,18.970612,17.230045,5.196655,69.070470,74.925634,89.304549,0.000000,39.119956,29.506329,40.511838,18.000000,18.852605
26.783626,29.223407,139.940136,174.995876,38.344619,28.267568,59.789743,12.994226,137.941325,0.970576,24.417994,27.273502,172.011582,140.211972,166.172667,139.256478,82.779892,138.931586,0.002061,-1.852903,32.000000,-237.012439,139.346055,0.233528,13.501258,0.575430,120901.333399,0.879213,18.963494,17.241532,5.215930,69.075964,74.915808,89.307916,0.000000,39.158780,29.506329,40.520185,18.000000,18.843952
26.754639,29.180836,140.033433,175.042310,38.141848,28.247451,59.831192,12.993552,137.956821,0.984781,24.500903,27.242210,172.032604,140.232158,166.169575,139.276015,82.783047,138.949450,0.002048,-1.852941,32.000000,-237.013172,139.365058,0.233438,13.499811,0.575222,120803.802263,0.879646,18.960716,17.251272,5.219200,69.081014,74.907197,89.311851,0.000000,39.204225,29.506329,40.534193,18.000000,18.836969
26.721927,29.146885,140.060441,175.101050,38.183509,28.222949,59.829385,12.992196,137.966612,1.003466,24.709008,27.206967,172.060705,140.244277,166.166023,139.286980,82.785806,138.962296,0.002026,-1.852975,32.000000,-237.014652,139.378990,0.234005,13.488201,0.574975,120687.590225,0.880273,18.963240,17.258214,5.224839,69.085634,74.896655,89.318384,0.000000,39.252925,29.506329,40.553970,18.000000,18.830489
26.697953,29.130104,139.937489,175.151755,38.198991,28.202583,59.793043,12.991986,137.975461,1.078075,24.869903,27.183330,172.086326,140.256367,166.165057,139.294931,82.786529,138.968792,0.002021,-1.853437,32.000000,-237.014901,139.369119,0.256311,13.483936,0.575247,120593.459292,0.879954,18.969139,17.263560,5.233987,69.088543,74.888750,89.325358,0.000000,39.227513,29.506329,40.572129,18.000000,18.827068
26.672769,29.113064,140.125364,175.213813,38.436611,28.177797,59.775546,12.991962,137.976736,1.543760,25.036087,27.155991,172.119173,140.258755,166.163605,139.299554,82.788010,138.975670,0.002023,-1.853912,32.000000,-237.014796,139.325023,0.403190,13.488486,0.575769,120484.761857,0.880284,18.989935,17.266915,5.241405,69.093512,74.879036,89.335299,0.000000,39.435148,29.506329,40.592243,18.000000,18.823560
26.649913,29.098944,140.080409,175.265390,38.475761,28.157521,59.804669,12.991091,137.976885,1.575217,25.149289,27.132680,172.147653,140.259892,166.161984,139.302140,82.789148,138.975141,0.002057,-1.853944,32.000000,-237.015620,139.324029,0.406260,13.492518,0.575572,120398.180751,0.880985,19.013311,17.269284,5.241506,69.096900,74.871477,89.342828,0.000000,39.378497,29.506329,40.614514,18.000000,18.820684
26.621033,29.081190,140.313464,175.326521,38.367802,28.141002,59.798648,12.991450,137.971361,1.597246,25.313952,27.102135,172.182296,140.251678,166.159899,139.296219,82.790482,138.968988,0.002054,-1.853947,32.000000,-237.015234,139.311806,0.406097,13.489356,0.575715,120292.784701,0.881313,19.038484,17.271076,5.253499,69.101834,74.861853,89.352895,0.000000,39.536779,29.506329,40.646594,18.000000,18.817061
26.595045,29.075883,140.503949,175.378400,38.836569,28.120471,59.790495,12.991946,137.960828,1.597107,25.521854,27.074288,172.211082,140.242654,166.162188,139.287667,82.792823,138.961365,0.002052,-1.853952,32.000000,-237.014750,139.300442,0.406066,13.488079,0.575347,120207.005550,0.881020,19.062702,17.269686,5.256318,69.104989,74.853541,89.363028,0.000000,39.747902,29.506329,40.679573,18.000000,18.814830
26.561024,29.089006,140.226884,175.441733,38.937092,28.104068,59.806018,12.990263,137.936089,1.585956,25.819279,27.034467,172.246251,140.223435,166.164892,139.263104,82.793516,138.938834,0.002052,-1.854031,32.000000,-237.016395,139.275543,0.406272,13.477013,0.576161,120137.474414,0.881566,19.093426,17.265425,5.270775,69.108541,74.841694,89.373929,0.000000,39.602474,29.506329,40.727313,18.000000,18.815255
26.537027,29.110584,140.133440,175.496351,38.574048,28.091835,59.806806,12.990301,137.916542,1.582189,26.009133,27.011803,172.276482,140.205867,166.167038,139.240116,82.795309,138.918124,0.002090,-1.855246,32.000000,-237.016394,139.251893,0.406068,13.471775,0.576677,120053.885921,0.881945,19.131780,17.259455,5.283087,69.110668,74.833230,89.382726,0.000000,39.604965,29.506329,40.768752,18.000000,18.817297
26.517443,29.125074,140.062913,175.561371,38.728163,28.083820,59.758355,12.991211,137.890187,1.472861,26.093947,26.989023,172.314197,140.176899,166.170927,139.210343,82.797062,138.892580,0.002074,-1.857600,32.000000,-237.015356,139.253263,0.362709,13.478689,0.576659,119996.906567,0.882429,19.202107,17.248039,5.279423,69.112449,74.825045,89.393280,0.000000,39.532106,29.506329,40.811495,18.000000,18.818891
26.496323,29.119349,140.102185,175.612858,38.721772,28.083873,59.792027,12.991302,137.870859,0.909041,26.097464,26.966864,172.346032,140.151278,166.173979,139.187733,82.798694,138.867472,0.002056,-1.859949,32.000000,-237.015235,139.288980,0.175496,13.473529,0.576802,119957.515548,0.882927,19.264070,17.236389,5.280676,69.113909,74.819183,89.402009,0.000000,39.661487,29.506329,40.852615,18.000000,18.817618
26.472949,29.096902,140.054715,175.670176,38.631739,28.064364,59.798312,12.989578,137.833010,0.810315,26.070943,26.941707,172.385935,140.118527,166.177714,139.150677,82.799846,138.835024,0.002058,-1.859999,32.000000,-237.017008,139.252947,0.147376,13.469417,0.576490,119932.533462,0.884116,19.311539,17.222476,5.281916,69.115125,74.813039,89.413088,0.000000,39.710837,29.506329,40.906098,18.000000,18.813693
26.450187,29.073214,140.047156,175.715689,38.778463,28.044515,59.777063,12.988914,137.800977,0.810024,26.078988,26.916882,172.419357,140.083444,166.182847,139.118864,82.801941,138.803406,0.002060,-1.860053,32.000000,-237.017725,139.217078,0.147475,13.467487,0.577134,119935.565387,0.884354,19.341400,17.208890,5.287609,69.118227,74.809509,89.422535,0.000000,39.687378,29.506329,40.955218,18.000000,18.809394
26.426853,29.053995,139.898524,175.767997,38.880207,28.019903,59.827134,12.989051,137.755908,0.793030,26.172097,26.885928,172.458288,140.043784,166.186671,139.083075,82.804514,138.761815,0.002040,-1.860062,32.000000,-237.017529,139.176177,0.147615,13.464463,0.577119,119850.381327,0.884424,19.358364,17.192287,5.290484,69.121558,74.806520,89.432926,0.000000,39.600133,29.506329,41.017142,18.000000,18.805197
26.403154,29.054957,139.840892,175.811026,38.816743,27.999746,59.792481,12.988822,137.716248,0.793045,26.277593,26.862578,172.490299,140.007900,166.188135,139.042649,82.805347,138.722254,0.002024,-1.860065,32.000000,-237.017739,139.139187,0.147394,13.462618,0.577094,119762.409390,0.884867,19.373081,17.175133,5.294751,69.123865,74.805757,89.440720,0.000000,39.586776,29.506329,41.075047,18.000000,18.803854
26.379648,29.062798,139.653046,175.862720,38.928264,27.975305,59.818979,12.988381,137.665801,0.785625,26.365147,26.840209,172.529450,139.960750,166.192261,138.995907,82.805999,138.677039,0.002021,-1.861804,32.000000,-237.018210,139.087754,0.147848,13.459299,0.576677,119655.772249,0.884135,19.393258,17.152748,5.293802,69.126393,74.807899,89.449590,0.000000,39.585170,29.506329,41.144120,18.000000,18.803873
26.360229,29.062557,139.698290,175.904548,39.021276,27.954952,59.831916,12.988599,137.623229,0.785308,26.380096,26.820498,172.561268,139.917484,166.198347,138.954604,82.807126,138.635398,0.002019,-1.864724,32.000000,-237.017960,139.044863,0.147500,13.456972,0.576568,119575.842998,0.884855,19.434260,17.133065,5.296371,69.128729,74.810828,89.456733,0.000000,39.574835,29.506329,41.204587,18.000000,18.803144
26.335170,29.045766,139.414853,175.952225,38.817826,27.930675,59.708749,12.988221,137.564591,1.139596,26.383098,26.797099,172.599000,139.868520,166.207712,138.902861,82.807345,138.587386,0.002058,-1.864735,32.000000,-237.018270,138.940219,0.275253,13.460293,0.576108,119479.874502,0.884544,19.481843,17.110865,5.293969,69.130488,74.815850,89.464636,0.000000,39.427533,29.506329,41.282905,18.000000,18.800048
26.314702,29.031421,139.243988,175.991105,39.150464,27.902053,59.823280,12.988458,137.512927,1.723624,26.412567,26.773759,172.630427,139.825302,166.216032,138.860678,82.806204,138.545283,0.002055,-1.867638,32.000000,-237.017959,138.837748,0.465631,13.455197,0.576210,119397.345394,0.884399,19.514456,17.089888,5.299586,69.132018,74.819649,89.471503,0.000000,39.363913,29.506329,41.348649,18.000000,18.796917
26.284770,29.024567,139.084523,176.037303,39.280969,27.877585,59.694646,12.989078,137.461947,1.813245,26.485199,26.745252,172.667950,139.774715,166.226173,138.806992,82.807305,138.492185,0.002054,-1.869394,32.000000,-237.017320,138.785253,0.488974,13.453064,0.575211,119294.556385,0.886310,19.540087,17.066776,5.293866,69.135570,74.825192,89.480729,0.000000,39.294135,29.506329,41.440440,18.000000,18.794362
26.262350,29.029154,139.090095,176.076251,39.022147,27.857069,59.702748,12.988612,137.417932,1.807303,26.561109,26.723500,172.698395,139.727503,166.235145,138.760966,82.808690,138.446894,0.002055,-1.869398,32.000000,-237.017800,138.737941,0.489138,13.447059,0.574703,119173.358980,0.884403,19.560415,17.047838,5.291490,69.137514,74.829857,89.487875,0.000000,39.240667,29.506329,41.517405,18.000000,18.793862
26.231393,29.041703,138.812074,176.122696,39.233041,27.832835,59.821765,12.987098,137.370514,1.295828,26.646276,26.692894,172.735002,139.673668,166.246850,138.704251,82.808928,138.388787,0.002099,-1.869675,32.000000,-237.019622,138.744804,0.322437,13.440719,0.574341,119073.848892,0.886586,19.604305,17.021407,5.291449,69.139482,74.834624,89.496284,0.000000,39.053303,29.506329,41.618152,18.000000,18.794432
26.211339,29.052892,138.750515,176.160958,39.179467,27.812542,59.791825,12.988065,137.325709,1.254209,26.697339,26.670197,172.765152,139.625816,166.258534,138.658591,82.808940,138.343440,0.002078,-1.869620,32.000000,-237.018686,138.702372,0.316715,13.433772,0.574548,118993.042848,0.886625,19.646930,16.998412,5.296179,69.140623,74.838087,89.503514,0.000000,39.026722,29.506329,41.700586,18.000000,18.795117
26.188761,29.062193,138.560274,176.206000,39.160046,27.788407,59.815858,12.988744,137.271113,1.231846,26.721571,26.643597,172.801730,139.572640,166.276200,138.601272,82.809369,138.288215,0.002064,-1.869661,32.000000,-237.017987,138.650791,0.316627,13.425399,0.574116,118901.685509,0.885226,19.712044,16.970439,5.291830,69.140403,74.842325,89.511346,0.000000,38.962362,29.506329,41.801887,18.000000,18.795485
26.168210,29.062734,138.435743,176.248091,39.233699,27.764162,59.810006,12.987704,137.214977,1.210149,26.720528,26.625107,172.837741,139.519274,166.291249,138.541762,82.808880,138.229939,0.002062,-1.869668,32.000000,-237.019166,138.594568,0.316808,13.419346,0.574170,118823.953302,0.885766,19.757309,16.948777,5.293530,69.138936,74.845505,89.517084,0.000000,38.853862,29.506329,41.904106,18.000000,18.794678
26.155666,29.058942,138.667812,176.280703,39.089663,27.743932,59.824381,12.988431,137.171561,1.199144,26.710373,26.617988,172.867777,139.472074,166.304630,138.497711,82.808793,138.186657,0.002062,-1.871965,32.000000,-237.018542,138.550646,0.316367,13.417279,0.573908,118729.651206,0.885471,19.805000,16.921974,5.290830,69.137405,74.848781,89.522308,0.000000,38.956054,29.506329,41.987819,18.000000,18.793266
26.141854,29.053075,138.575960,176.315757,39.407477,27.719504,59.806762,12.988834,137.116967,1.184826,26.759367,26.606205,172.904119,139.414300,166.321893,138.445315,82.807507,138.131773,0.002038,-1.873104,32.000000,-237.018254,138.495914,0.316509,13.408891,0.573674,118631.761551,0.885523,19.840508,16.894624,5.290226,69.132908,74.851115,89.528115,0.000000,38.915120,29.506329,42.086193,18.000000,18.791295
26.126975,29.061908,138.704381,176.342023,39.525749,27.707192,59.809479,12.988027,137.069211,1.170033,26.888687,26.592879,172.933816,139.369486,166.336726,138.399068,82.806087,138.080319,0.002021,-1.873081,32.000000,-237.019115,138.449230,0.316547,13.403747,0.574129,118547.236667,0.885106,19.858068,16.874027,5.301636,69.130051,74.853159,89.533067,0.000000,39.011367,29.506329,42.175217,18.000000,18.790923
26.114687,29.094256,138.563232,176.371579,39.576928,27.682722,59.818679,12.987925,137.013263,1.148350,27.110289,26.578933,172.968792,139.312874,166.354845,138.339965,82.804471,138.023428,0.002019,-1.872450,32.000000,-237.019261,138.391841,0.316223,13.398593,0.573956,118445.158627,0.885070,19.875721,16.849082,5.300923,69.125015,74.855906,89.538073,0.000000,38.872143,29.506329,42.279031,18.000000,18.794042
26.105967,29.134392,138.361825,176.394437,39.890764,27.678698,59.798673,12.988574,136.962658,1.130274,27.302620,26.569919,172.995413,139.263689,166.371022,138.293107,82.802965,137.971616,0.002018,-1.873002,32.000000,-237.018622,138.343972,0.316384,13.399354,0.574496,118400.053063,0.885190,19.909904,16.825900,5.308857,69.121479,74.858598,89.541147,0.000000,38.765416,29.506329,42.364993,18.000000,18.798699
