OSU 80 Ton Compressor Load Stand
26.104229,29.180316,138.477088,176.414096,39.874408,27.677290,59.810977,12.990108,136.912707,1.113808,27.484413,26.569967,173.019170,139.216303,166.387917,138.244452,82.800071,137.923009,0.002060,-1.872985,32.000000,-237.017199,138.293779,0.316402,13.388578,0.574090,118310.132436,0.884785,19.963196,16.800309,5.305950,69.117128,74.860716,89.543254,0.000000,38.814371,29.506329,42.445300,18.000000,18.804241
26.103112,29.238378,138.480295,176.433741,39.959166,27.677300,59.818245,12.990899,136.852321,1.109254,27.685467,26.575334,173.045642,139.154824,166.409550,138.178073,82.796238,137.861263,0.002056,-1.873519,32.000000,-237.016418,138.232348,0.316446,13.379865,0.573659,118309.227200,0.885355,20.018199,16.777027,5.300008,69.111983,74.863392,89.545524,0.000000,38.819662,29.506329,42.540295,18.000000,18.811627
26.106954,29.286620,138.379570,176.446587,40.288494,27.677172,59.805862,12.990805,136.799732,1.100043,27.828231,26.582020,173.066213,139.100409,166.429982,138.126672,82.793126,137.808977,0.002055,-1.876439,32.000000,-237.016479,138.176832,0.316564,13.373189,0.574481,118320.112318,0.885293,20.067086,16.756662,5.304776,69.108277,74.865429,89.548312,0.000000,38.697420,29.506329,42.614744,18.000000,18.817803
26.113328,29.341493,138.189958,176.455096,40.342319,27.677072,59.805143,12.990705,136.732950,1.085745,27.994811,26.583843,173.088459,139.035659,166.453442,138.063349,82.790330,137.740678,0.002053,-1.878771,32.000000,-237.016576,138.112375,0.316231,13.372243,0.574970,118341.503383,0.885355,20.127052,16.730940,5.305126,69.104677,74.868574,89.551284,0.000000,38.575863,29.506329,42.698092,18.000000,18.824919
26.125154,29.400719,138.386833,176.457670,40.250815,27.677114,59.807212,12.990246,136.662184,1.198723,28.192280,26.598836,173.107300,138.972096,166.475486,137.994564,82.786224,137.674434,0.002095,-1.878750,32.000000,-237.016926,138.019207,0.366441,13.366334,0.575013,118357.509564,0.885503,20.168743,16.709016,5.300487,69.100852,74.871079,89.551917,0.000000,38.676015,29.506329,42.778895,18.000000,18.832494
26.143901,29.460224,138.469530,176.454325,40.605842,27.692570,59.833219,12.991688,136.601728,1.514569,28.350587,26.616022,173.120205,138.918487,166.491122,137.940084,82.782186,137.621340,0.002068,-1.881661,32.000000,-237.015488,137.950880,0.462159,13.358328,0.574547,118374.802523,0.885404,20.212748,16.679099,5.291932,69.098072,74.872681,89.551797,0.000000,38.738582,29.506329,42.833408,18.000000,18.840183
26.162846,29.533372,138.332619,176.443581,40.521873,27.720794,59.796998,12.992073,136.547919,0.906102,28.551718,26.637405,173.133356,138.853002,166.509924,137.874300,82.779918,137.555952,0.002052,-1.882207,32.000000,-237.015147,137.957082,0.253820,13.354664,0.575210,118393.253365,0.885081,20.251818,16.651464,5.297072,69.096318,74.876597,89.552022,0.000000,38.651427,29.506329,42.897555,18.000000,18.850036
26.181393,29.598527,138.254290,176.428640,40.862204,27.732906,59.848875,12.991968,136.490557,0.818294,28.721060,26.654811,173.140675,138.797363,166.526087,137.819945,82.775495,137.501745,0.002050,-1.881000,32.000000,-237.015225,137.901613,0.229816,13.354958,0.575882,118476.080598,0.884650,20.279384,16.630053,5.296437,69.093068,74.879253,89.549239,0.000000,38.596422,29.506329,42.945920,18.000000,18.858801
26.205681,29.682718,138.371661,176.402032,41.026774,27.756275,59.833538,12.993246,136.422815,0.817736,28.911984,26.681112,173.146319,138.735257,166.546227,137.756394,82.771040,137.432749,0.002050,-1.884495,32.000000,-237.014038,137.835749,0.230074,13.354083,0.576091,118617.139872,0.885571,20.320276,16.600971,5.287369,69.091484,74.883458,89.546081,0.000000,38.600384,29.506329,42.998315,18.000000,18.870301
26.227903,29.754242,138.396037,176.374328,41.114585,27.776759,59.824065,12.993886,136.365384,0.835908,29.062955,26.701785,173.147341,138.680088,166.560819,137.699294,82.767882,137.379890,0.002050,-1.886185,32.000000,-237.013210,137.779892,0.229740,13.355484,0.575934,118687.657217,0.884670,20.353868,16.579396,5.280632,69.089368,74.887936,89.543009,0.000000,38.610254,29.506329,43.037099,18.000000,18.880220
26.254870,29.842779,138.354718,176.333985,41.297252,27.801130,59.794255,12.994176,136.297853,0.846712,29.253167,26.731975,173.145023,138.617284,166.574996,137.634975,82.764117,137.313759,0.002037,-1.887917,32.000000,-237.012899,137.713327,0.229793,13.350558,0.576505,118811.402875,0.884960,20.396752,16.550748,5.280216,69.087234,74.893331,89.540146,0.000000,38.594715,29.506329,43.078316,18.000000,18.892548
26.279896,29.920700,138.209351,176.295086,41.647904,27.821284,59.808613,12.994213,136.243573,0.853951,29.417543,26.762593,173.140484,138.561653,166.584553,137.582942,82.761892,137.260899,0.002035,-1.890221,32.000000,-237.012917,137.660589,0.229735,13.350350,0.576692,118918.408203,0.885117,20.430512,16.528536,5.276672,69.086803,74.898880,89.538569,0.000000,38.466960,29.506329,43.106054,18.000000,18.903453
26.311204,30.019313,138.010348,176.243745,41.523772,27.845398,59.831608,12.995512,136.180974,0.857808,29.611489,26.797779,173.131895,138.498089,166.596541,137.522279,82.758919,137.200036,0.002035,-1.891403,32.000000,-237.011478,137.600899,0.229455,13.342803,0.577014,119046.903362,0.885567,20.473252,16.500553,5.269678,69.086880,74.906549,89.536454,0.000000,38.327184,29.506329,43.134362,18.000000,18.917479
26.338403,30.102914,137.948478,176.197278,42.116563,27.865696,59.697811,12.996324,136.130477,0.874093,29.751890,26.823891,173.118711,138.449381,166.606345,137.472534,82.756079,137.149868,0.002078,-1.890234,32.000000,-237.010549,137.551401,0.229710,13.349856,0.576785,119153.596407,0.885275,20.508705,16.477392,5.259129,69.085826,74.913344,89.534073,0.000000,38.299588,29.506329,43.150964,18.000000,18.929580
26.371012,30.197403,137.838491,176.137715,41.934250,27.890085,59.791486,12.996509,136.073936,0.883062,29.891075,26.855907,173.099122,138.392866,166.617771,137.413706,82.753977,137.090053,0.002076,-1.890235,32.000000,-237.010345,137.492716,0.229527,13.349177,0.576753,119282.752034,0.884804,20.554235,16.451126,5.245307,69.087457,74.922493,89.529523,0.000000,38.167360,29.506329,43.167450,18.000000,18.943390
26.398847,30.271141,137.765555,176.084451,42.222232,27.910317,59.832409,12.997558,136.028687,0.883247,30.000141,26.886372,173.079245,138.348953,166.625582,137.370103,82.752292,137.049178,0.002075,-1.889073,32.000000,-237.009352,137.450650,0.229334,13.350935,0.576406,119391.853607,0.886648,20.591760,16.429859,5.237542,69.088512,74.930123,89.525893,0.000000,38.115304,29.506329,43.175774,18.000000,18.954299
26.430897,30.356059,137.795498,176.016275,42.137028,27.934494,59.705983,12.997396,135.978166,0.890308,30.104280,26.926189,173.050889,138.297396,166.635564,137.321900,82.750106,137.000549,0.002075,-1.887932,32.000000,-237.009643,137.399144,0.229776,13.346583,0.576283,119520.187530,0.885083,20.631057,16.403208,5.226894,69.090959,74.939349,89.522073,0.000000,38.128036,29.506329,43.182404,18.000000,18.966988
26.458961,30.421585,137.968125,175.957296,42.342621,27.954658,59.815809,12.998873,135.941573,0.908343,30.186726,26.954038,173.024682,138.262129,166.642003,137.281746,82.748449,136.961827,0.002116,-1.886774,32.000000,-237.008182,137.363372,0.229746,13.340622,0.576109,119625.044098,0.884293,20.657723,16.385241,5.218620,69.093065,74.947768,89.518658,0.000000,38.186602,29.506329,43.182155,18.000000,18.976852
26.489665,30.497000,137.948328,175.884962,42.035183,27.978937,59.856707,12.998941,135.898839,0.996738,30.272879,26.988051,172.991135,138.223110,166.646140,137.236706,82.748280,136.921493,0.002085,-1.886778,32.000000,-237.007966,137.283950,0.255918,13.338466,0.576499,119749.677871,0.885982,20.688491,16.364039,5.213425,69.096579,74.959305,89.514827,0.000000,38.092131,29.506329,43.178773,18.000000,18.988310
26.517572,30.556129,137.959856,175.824154,42.590614,27.999093,59.714144,12.998988,135.854386,1.569092,30.333239,27.014660,172.962462,138.192105,166.649568,137.204014,82.748624,136.887051,0.002074,-1.886808,32.000000,-237.007958,137.184098,0.446904,13.336624,0.577285,119851.487043,0.884144,20.706645,16.347067,5.214420,69.098588,74.969508,89.511911,0.000000,38.098459,29.506329,43.170738,18.000000,18.997385
26.551001,30.622807,137.912156,175.750191,41.945827,28.023548,59.798172,12.999093,135.823251,1.724796,30.386183,27.048385,172.924911,138.162709,166.649620,137.170085,82.747489,136.855016,0.002074,-1.883277,32.000000,-237.007706,137.155291,0.484411,13.334051,0.577456,119972.669372,0.883388,20.730274,16.327829,5.207628,69.099517,74.982242,89.506672,0.000000,38.017280,29.506329,43.154396,18.000000,19.007711
26.579540,30.671511,137.972307,175.686602,42.262154,28.043851,59.798546,13.000048,135.806540,1.735530,30.402017,27.076845,172.891618,138.146765,166.649450,137.145464,82.746345,136.838526,0.002077,-1.880400,32.000000,-237.006707,137.139286,0.484383,13.328877,0.577633,120071.449994,0.885278,20.742377,16.310910,5.202583,69.099567,74.991976,89.501772,0.000000,38.021751,29.506329,43.137641,18.000000,19.015620
26.611864,30.718927,137.868182,175.609453,42.238756,28.080182,59.841879,13.001155,135.793487,1.689916,30.372591,27.109010,172.849708,138.131386,166.648396,137.126435,82.746398,136.821982,0.002078,-1.876971,32.000000,-237.005626,137.137611,0.459290,13.330464,0.577698,120190.340668,0.883773,20.752772,16.296625,5.194236,69.099525,75.004751,89.498329,0.000000,37.937057,29.506329,43.110764,18.000000,19.023522
26.631871,30.747139,137.915801,175.544988,42.118753,28.088982,59.811262,13.001368,135.795411,1.138998,30.354044,27.132016,172.812665,138.125900,166.645437,137.118910,82.746334,136.812316,0.002067,-1.874039,32.000000,-237.005533,137.199247,0.268768,13.322659,0.578124,120286.862433,0.883509,20.753470,16.289831,5.190921,69.098438,75.014226,89.495689,0.000000,37.957625,29.506329,43.093401,18.000000,19.028517
26.657304,30.778373,138.073475,175.469116,42.243220,28.097427,59.699140,13.001227,135.788013,0.980807,30.326069,27.156682,172.765936,138.121301,166.640206,137.109971,82.745750,136.807101,0.002066,-1.870563,32.000000,-237.005559,137.193656,0.228961,13.322404,0.578098,120449.957707,0.882979,20.746564,16.281813,5.180704,69.095802,75.025788,89.491632,0.000000,37.978360,29.506329,43.068110,18.000000,19.033946
26.680355,30.800416,138.240898,175.407159,41.841356,28.121916,59.805496,13.001464,135.786974,0.969787,30.288925,27.183063,172.726847,138.121968,166.634559,137.111275,82.746186,136.804794,0.002069,-1.869404,32.000000,-237.005388,137.192694,0.229138,13.319079,0.578470,120491.935584,0.883067,20.741177,16.277222,5.178600,69.095023,75.036041,89.489859,0.000000,38.097219,29.506329,43.040823,18.000000,19.038021
26.706884,30.820293,138.214161,175.334996,42.107973,28.151512,59.801979,13.001797,135.792244,0.955778,30.233190,27.211785,172.678210,138.126579,166.625372,137.113430,82.746702,136.814019,0.002114,-1.866476,32.000000,-237.004914,137.199698,0.228975,13.318953,0.578715,120532.356635,0.884165,20.729731,16.275295,5.179574,69.093422,75.048308,89.487752,0.000000,38.098454,29.506329,43.006044,18.000000,19.042013
26.729766,30.831751,138.300440,175.277201,41.492057,28.171820,59.807512,13.002285,135.799342,0.937639,30.175525,27.238199,172.636986,138.135404,166.618724,137.120635,82.746419,136.818747,0.002081,-1.863581,32.000000,-237.004458,137.209970,0.229103,13.323940,0.579475,120638.557810,0.882602,20.713117,16.273749,5.181374,69.093255,75.058850,89.485705,0.000000,38.070961,29.506329,42.971704,18.000000,19.044643
26.759386,30.838112,138.303522,175.210631,42.064482,28.196112,59.820733,13.002975,135.811221,0.930689,30.088125,27.270522,172.588190,138.147976,166.612037,137.133366,82.746579,136.834886,0.002079,-1.861272,32.000000,-237.003732,137.224309,0.229332,13.323685,0.579633,120764.816550,0.882696,20.688538,16.277675,5.175226,69.094498,75.071365,89.481766,0.000000,38.057668,29.506329,42.925847,18.000000,19.046658
26.785471,30.838582,138.182832,175.156830,41.139344,28.216234,59.809763,13.003234,135.826519,0.938232,29.994811,27.297968,172.546801,138.166384,166.606302,137.144124,82.746157,136.847273,0.002079,-1.859530,32.000000,-237.003570,137.176611,0.229076,13.325911,0.579716,120849.915244,0.882475,20.661678,16.280234,5.174024,69.095504,75.081812,89.477706,0.000000,38.019602,29.506329,42.881513,18.000000,19.047779
26.823181,30.830961,138.146154,175.092027,41.622402,28.240661,59.710427,13.003964,135.834981,1.458815,29.875099,27.330777,172.496414,138.189575,166.595855,137.163259,82.744537,136.869283,0.002122,-1.857767,32.000000,-237.002842,137.181885,0.407003,13.326238,0.579780,120948.376493,0.882018,20.618475,16.287844,5.168412,69.096600,75.092813,89.471918,0.000000,37.956751,29.506329,42.816206,18.000000,19.047829
26.853730,30.821463,138.102732,175.037162,40.737275,28.260932,59.818856,13.003254,135.852574,1.714069,29.786907,27.361187,172.456393,138.211482,166.587394,137.182369,82.744634,136.887082,0.002089,-1.857814,32.000000,-237.003634,137.303449,0.484493,13.325319,0.579368,121028.072618,0.881898,20.575332,16.294229,5.158873,69.099045,75.101014,89.467123,0.000000,37.922597,29.506329,42.757265,18.000000,19.047308
26.886725,30.813894,138.219351,174.969782,41.459839,28.285350,59.820089,13.002405,135.881174,1.726799,29.691071,27.393716,172.408326,138.242636,166.575380,137.214334,82.745301,136.919688,0.002077,-1.854303,32.000000,-237.004404,137.336959,0.484550,13.327973,0.579159,121121.115335,0.882795,20.504721,16.306444,5.150253,69.102418,75.110515,89.462058,0.000000,37.958224,29.506329,42.684114,18.000000,19.047054
26.913069,30.810265,138.131341,174.913953,40.741962,28.305805,59.816463,13.003012,135.911877,1.741679,29.624246,27.417239,172.366573,138.273637,166.565621,137.242659,82.745845,136.947135,0.002078,-1.854316,32.000000,-237.003615,137.365071,0.484586,13.331971,0.579003,121196.649071,0.880742,20.444244,16.314915,5.142776,69.104287,75.117481,89.456629,0.000000,37.907391,29.506329,42.620562,18.000000,19.047287
26.943324,30.808447,138.144325,174.848234,41.277232,28.330239,59.817251,13.004068,135.950539,1.734693,29.565818,27.446178,172.316494,138.311815,166.553758,137.278424,82.746308,136.980752,0.002081,-1.853139,32.000000,-237.002338,137.405893,0.484514,13.333494,0.579164,121289.768211,0.880321,20.381667,16.329940,5.140803,69.106278,75.125171,89.449624,0.000000,37.840727,29.506329,42.541359,18.000000,19.047852
26.970396,30.810142,138.181274,174.794998,40.688895,28.350784,59.821626,13.004511,135.984186,1.720407,29.508878,27.475062,172.274462,138.346816,166.543274,137.310276,82.746195,137.017191,0.002082,-1.853111,32.000000,-237.001947,137.439746,0.484439,13.334619,0.578760,121369.007280,0.880088,20.334154,16.342603,5.132501,69.107462,75.131014,89.442786,0.000000,37.861290,29.506329,42.470041,18.000000,19.048908
27.003319,30.809923,138.085337,174.732173,41.006258,28.375239,59.707602,13.004672,136.031564,1.698953,29.411114,27.506503,172.223572,138.390594,166.529404,137.356883,82.743837,137.061711,0.002073,-1.853084,32.000000,-237.001652,137.508506,0.484147,13.342173,0.578750,121465.063002,0.879782,20.281979,16.358313,5.127219,69.106262,75.135365,89.434303,0.000000,37.810170,29.506329,42.378392,18.000000,19.049910
27.031960,30.801027,138.121598,174.680045,40.843700,28.395489,59.815763,13.005176,136.084829,1.181880,29.302263,27.538143,172.180976,138.430698,166.516186,137.401765,82.742007,137.105639,0.002072,-1.853049,32.000000,-237.001028,137.620025,0.309402,13.346327,0.578800,121546.680525,0.879422,20.238654,16.375952,5.123443,69.105733,75.138267,89.427122,0.000000,37.805136,29.506329,42.295305,18.000000,19.049770
27.059680,30.782388,138.096591,174.617140,40.827116,28.423965,59.830804,13.005283,136.138583,0.901658,29.177061,27.566948,172.130865,138.481209,166.500048,137.454990,82.742017,137.162011,0.002073,-1.853058,32.000000,-237.001134,137.688997,0.229389,13.351861,0.578199,121643.983392,0.880720,20.183730,16.399721,5.113643,69.106954,75.142383,89.419545,0.000000,37.770476,29.506329,42.198194,18.000000,19.048205
27.082686,30.766256,138.155881,174.566210,40.967441,28.456451,59.807903,13.005581,136.184375,0.890030,29.079764,27.594458,172.088819,138.523554,166.483937,137.502334,82.741841,137.204545,0.002115,-1.853066,32.000000,-237.001071,137.732162,0.229537,13.352636,0.578066,121721.037196,0.878746,20.127287,16.422671,5.109567,69.107271,75.144988,89.413453,0.000000,37.740960,29.506329,42.114556,18.000000,19.046582
27.106158,30.752889,137.976003,174.508507,40.677811,28.489645,59.807810,13.005752,136.236529,0.875596,29.020237,27.617387,172.040397,138.574484,166.465002,137.557279,82.743094,137.259101,0.002081,-1.852944,32.000000,-237.001014,137.784763,0.229493,13.361217,0.577876,121829.467464,0.878409,20.062667,16.449757,5.103408,69.108182,75.149057,89.407073,0.000000,37.636477,29.506329,42.013079,18.000000,19.045344
27.127506,30.750382,137.949465,174.462910,41.052645,28.502001,59.823079,13.006066,136.284343,0.875842,28.970810,27.638037,172.000660,138.619095,166.450032,137.606044,82.744043,137.309167,0.002081,-1.852917,32.000000,-237.000715,137.831923,0.229622,13.366290,0.578279,121957.376297,0.878920,20.008402,16.470371,5.101262,69.109094,75.153266,89.401288,0.000000,37.608674,29.506329,41.925141,18.000000,19.045481
27.149696,30.745908,138.133916,174.410891,40.556111,28.526495,59.831796,13.005355,136.330687,1.146640,28.896217,27.667775,171.953259,138.679235,166.429561,137.665061,82.746252,137.367160,0.002083,-1.852936,32.000000,-237.001521,137.778285,0.326139,13.374997,0.577716,122088.165444,0.879109,19.956155,16.495326,5.090209,69.110391,75.157108,89.394157,0.000000,37.687726,29.506329,41.819144,18.000000,19.045967
27.171315,30.737105,138.183470,174.369654,41.113641,28.530524,59.719420,13.005969,136.379960,1.635073,28.807792,27.687011,171.915562,138.733906,166.413879,137.717994,82.747390,137.418374,0.002124,-1.852958,32.000000,-237.000922,137.715014,0.482224,13.380604,0.577341,122134.338729,0.878525,19.918306,16.518422,5.085225,69.111813,75.159261,89.388357,0.000000,37.688477,29.506329,41.723240,18.000000,19.045550
27.193453,30.720512,138.362870,174.322908,40.397744,28.530382,59.814654,13.006588,136.445493,1.672253,28.688370,27.708057,171.870884,138.803250,166.393759,137.785789,82.748501,137.483077,0.002089,-1.853004,32.000000,-237.000392,137.784939,0.485863,13.395436,0.577594,122230.846635,0.878379,19.877123,16.544055,5.087862,69.113648,75.158942,89.380576,0.000000,37.751737,29.506329,41.608706,18.000000,19.044159
27.206358,30.702106,138.498746,174.286622,40.859636,28.530285,59.818324,13.006111,136.503320,1.686655,28.578885,27.721251,171.835018,138.863940,166.376491,137.847236,82.749796,137.543141,0.002084,-1.853012,32.000000,-237.000944,137.842555,0.485728,13.397175,0.577219,122238.891885,0.879394,19.832578,16.567500,5.085638,69.114537,75.156920,89.373745,0.000000,37.813185,29.506329,41.516527,18.000000,19.042372
27.220839,30.674591,138.609470,174.246773,40.336177,28.530275,59.799589,13.006118,136.580177,1.700363,28.451548,27.733813,171.793582,138.944424,166.354357,137.924400,82.751353,137.619506,0.002079,-1.853005,32.000000,-237.000942,137.921037,0.485877,13.406174,0.576675,122226.240951,0.877194,19.779405,16.597436,5.088095,69.114372,75.152213,89.365454,0.000000,37.891980,29.506329,41.403747,18.000000,19.039406
27.225993,30.647183,138.722284,174.217653,40.987075,28.530351,59.806619,13.005625,136.646097,1.692979,28.353667,27.736057,171.761234,139.011816,166.335493,137.993155,82.753159,137.688353,0.002082,-1.853027,32.000000,-237.001279,137.991479,0.485820,13.406495,0.576727,122215.629147,0.876654,19.739687,16.624949,5.090676,69.114767,75.147951,89.359228,0.000000,37.940052,29.506329,41.316171,18.000000,19.036199
27.225927,30.613304,138.927479,174.189910,40.270151,28.530309,59.715125,13.005641,136.739557,1.302483,28.192429,27.740166,171.724299,139.095157,166.315823,138.078197,82.756171,137.773541,0.002082,-1.853013,32.000000,-237.001254,138.256229,0.350529,13.412283,0.576364,122201.820076,0.876372,19.688268,16.660008,5.092035,69.114678,75.142553,89.352416,0.000000,38.078797,29.506329,41.217010,18.000000,19.032163
27.222121,30.576734,138.900293,174.171668,40.558110,28.530272,59.774981,13.006355,136.818668,0.925034,28.011567,27.734253,171.695119,139.172608,166.298346,138.154996,82.757148,137.852361,0.002078,-1.853015,32.000000,-237.000651,138.128487,0.232618,13.413755,0.576527,122190.531223,0.876035,19.652355,16.691199,5.095215,69.114110,75.137230,89.346454,0.000000,38.074226,29.506329,41.139467,18.000000,19.027824
27.216263,30.516966,138.961731,174.157065,40.146919,28.530340,59.787931,13.007065,136.906072,0.908845,27.773840,27.726952,171.661438,139.263267,166.276710,138.241363,82.758196,137.942987,0.002074,-1.852998,32.000000,-236.999949,138.217973,0.230242,13.423801,0.576765,122177.513196,0.877303,19.618584,16.729001,5.102764,69.114037,75.130622,89.339910,0.000000,38.094029,29.506329,41.049164,18.000000,19.020370
27.208789,30.458200,139.216281,174.152001,40.203369,28.530351,59.830750,13.006063,136.979418,0.901991,27.553234,27.718907,171.638016,139.339617,166.259629,138.316497,82.760512,138.020088,0.002081,-1.852992,32.000000,-237.001093,138.295438,0.230590,13.433040,0.576631,122165.551614,0.876473,19.588294,16.765768,5.102479,69.114151,75.125134,89.335882,0.000000,38.197265,29.506329,40.975735,18.000000,19.012587
27.199158,30.378462,139.386954,174.152882,39.802019,28.530471,59.789425,13.006719,137.070726,0.916035,27.261832,27.707250,171.612586,139.436776,166.236338,138.412130,82.762897,138.117412,0.002120,-1.852987,32.000000,-237.000565,138.389479,0.230470,13.434259,0.576364,122146.578052,0.876353,19.538196,16.808098,5.105834,69.113796,75.118043,89.331361,0.000000,38.339919,29.506329,40.892407,18.000000,19.001863
27.184584,30.305802,139.367000,174.160000,39.868137,28.530188,59.747383,13.004731,137.146036,0.915790,27.040386,27.692261,171.595157,139.510998,166.217414,138.491523,82.765493,138.195663,0.002103,-1.852989,32.000000,-237.002532,138.468157,0.230269,13.443787,0.576653,122127.369168,0.875852,19.491769,16.842669,5.116592,69.113077,75.111108,89.328589,0.000000,38.374978,29.506329,40.829042,18.000000,18.991886
27.168183,30.219153,139.598752,174.175063,39.713284,28.530122,59.805510,13.005042,137.232498,1.003889,26.786938,27.676555,171.579071,139.606749,166.195535,138.590247,82.771002,138.293387,0.002085,-1.853023,32.000000,-237.002234,138.504805,0.259479,13.457566,0.577079,122102.160336,0.876614,19.427933,16.886825,5.124679,69.115070,75.103178,89.326098,0.000000,38.500736,29.506329,40.757856,18.000000,18.979809
27.153156,30.146284,139.703724,174.193039,39.345008,28.530193,59.813988,13.004571,137.315532,1.597093,26.555018,27.654801,171.569584,139.686844,166.178146,138.666376,82.775121,138.371747,0.002086,-1.853052,32.000000,-237.002746,138.446962,0.456420,13.460379,0.576722,122078.611659,0.877560,19.379347,16.921631,5.126692,69.116380,75.096334,89.323618,0.000000,38.620470,29.506329,40.699653,18.000000,18.969567
27.130607,30.051892,139.979881,174.222492,39.585512,28.522194,59.819721,13.004429,137.407491,1.740558,26.289136,27.628436,171.561768,139.780089,166.158560,138.761463,82.779639,138.460249,0.002129,-1.853038,32.000000,-237.002740,138.540291,0.488303,13.461644,0.576853,122050.313954,0.877076,19.319803,16.962811,5.138318,69.116425,75.086244,89.319757,0.000000,38.794531,29.506329,40.640032,18.000000,18.956335
27.109671,29.971520,139.926725,174.252436,38.954906,28.506260,59.806488,13.004654,137.483488,1.758902,26.086152,27.605400,171.559568,139.858988,166.146296,138.840132,82.783515,138.540628,0.002111,-1.853053,32.000000,-237.002459,138.613877,0.488514,13.471713,0.577126,122027.762788,0.877307,19.271779,16.996110,5.145027,69.117668,75.077463,89.316830,0.000000,38.807619,29.506329,40.593974,18.000000,18.944912
27.080148,29.876423,140.173400,174.295207,39.111288,28.481774,59.800241,13.003157,137.574382,1.773218,25.873305,27.578079,171.561027,139.949804,166.132332,138.932398,82.787409,138.632186,0.002089,-1.853087,32.000000,-237.003947,138.703220,0.488490,13.472796,0.577833,121965.106057,0.877542,19.214687,17.033835,5.159482,69.119377,75.066672,89.312677,0.000000,38.968024,29.506329,40.548903,18.000000,18.931071
27.053448,29.800244,140.300718,174.336769,38.757329,28.457169,59.791687,13.003082,137.645795,1.776636,25.727436,27.548875,171.566667,140.022091,166.121123,139.004974,82.790595,138.702581,0.002084,-1.853120,32.000000,-237.003910,138.774170,0.488311,13.475459,0.577142,121873.149741,0.877787,19.168968,17.068308,5.161506,69.120749,75.057513,89.310386,0.000000,39.065936,29.506329,40.517400,18.000000,18.919957
27.023403,29.716286,140.198287,174.393076,38.741482,28.432489,59.783490,13.004058,137.740891,1.622084,25.514691,27.512175,171.578063,140.105188,166.110338,139.091996,82.793890,138.788116,0.002090,-1.853073,32.000000,-237.003020,138.957606,0.432811,13.485084,0.577543,121742.094981,0.877929,19.122774,17.108074,5.176242,69.122444,75.046725,89.308435,0.000000,39.025235,29.506329,40.483887,18.000000,18.907418
26.991734,29.643738,140.161416,174.445811,38.541625,28.412346,59.818891,13.001332,137.811713,1.066291,25.323838,27.478805,171.591346,140.166234,166.101082,139.154412,82.797253,138.852577,0.002089,-1.853061,32.000000,-237.005675,139.152611,0.250992,13.486394,0.577556,121616.346467,0.878047,19.090857,17.138442,5.186057,69.124091,75.038748,89.307557,0.000000,39.107799,29.506329,40.465635,18.000000,18.896957
26.959178,29.550640,140.096332,174.513240,38.437584,28.388421,59.817931,13.000642,137.884292,0.983999,25.073342,27.441385,171.613369,140.238213,166.091185,139.226622,82.801758,138.928403,0.002085,-1.853031,32.000000,-237.006332,139.224725,0.232358,13.483744,0.576716,121488.734350,0.878255,19.056747,17.175901,5.188032,69.127066,75.031547,89.308832,0.000000,39.128955,29.506329,40.445726,18.000000,18.883245
26.926946,29.451447,140.104360,174.584685,38.090573,28.364178,59.806146,12.998837,137.948284,0.972865,24.832815,27.403221,171.638982,140.302634,166.082420,139.289978,82.805850,138.996353,0.002080,-1.852994,32.000000,-237.008033,139.291033,0.232490,13.481629,0.576533,121384.914934,0.878046,19.036789,17.203237,5.192753,69.130036,75.024861,89.310296,0.000000,39.142144,29.506329,40.428231,18.000000,18.868518
26.899092,29.371599,140.133762,174.646409,38.006643,28.343954,59.791237,12.998267,137.997143,0.968098,24.668202,27.373949,171.663372,140.349904,166.077815,139.339464,82.810569,139.045991,0.002087,-1.852982,32.000000,-237.008427,139.339703,0.232114,13.488062,0.576359,121257.396846,0.878239,18.997802,17.234833,5.196610,69.131861,75.020420,89.313030,0.000000,39.170692,29.506329,40.421191,18.000000,18.856361
26.866014,29.282973,140.062902,174.722018,37.905713,28.319945,59.702470,12.998036,138.049967,0.963350,24.530808,27.336743,171.696601,140.402232,166.072668,139.392608,82.815548,139.098741,0.002129,-1.852933,32.000000,-237.008714,139.391441,0.232480,13.485785,0.576321,121126.785179,0.878557,18.952235,17.263078,5.203129,69.131431,75.014298,89.315486,0.000000,39.169883,29.506329,40.416106,18.000000,18.842737
26.836720,29.219431,140.120925,174.786696,38.084808,28.299812,59.732069,12.996933,138.086211,0.979226,24.482446,27.303697,171.726850,140.441877,166.068276,139.430188,82.820754,139.136498,0.002111,-1.852944,32.000000,-237.009794,139.428403,0.232464,13.486221,0.576021,121018.265465,0.878937,18.918766,17.281973,5.209609,69.131855,75.008133,89.318062,0.000000,39.203498,29.506329,40.418926,18.000000,18.832388
26.800098,29.161188,140.422015,174.866627,38.171187,28.275428,59.804462,12.996581,138.124329,0.981064,24.521066,27.264827,171.766932,140.478485,166.063534,139.468006,82.828181,139.173210,0.002093,-1.852928,32.000000,-237.009949,139.465715,0.232238,13.493158,0.575825,120892.035613,0.880451,18.885268,17.302084,5.213386,69.132736,75.000741,89.322872,0.000000,39.480209,29.506329,40.427511,18.000000,18.822733
26.770501,29.127057,140.373642,174.934573,38.082322,28.255188,59.742616,12.996830,138.149572,0.977449,24.597801,27.234920,171.803490,140.503698,166.059819,139.496977,82.832952,139.200681,0.002092,-1.852947,32.000000,-237.009707,139.493776,0.232722,13.487021,0.575901,120789.774067,0.880267,18.870593,17.314831,5.221239,69.132712,74.993714,89.327712,0.000000,39.470914,29.506329,40.440293,18.000000,18.816699
26.736158,29.098996,140.273761,175.017099,38.069554,28.230854,59.809925,12.995920,138.159502,1.391252,24.703334,27.198726,171.848999,140.522886,166.055237,139.519229,82.837794,139.222540,0.002123,-1.852917,32.000000,-237.010489,139.424652,0.375119,13.476232,0.576358,120672.045994,0.879589,18.873497,17.324857,5.239608,69.133120,74.985383,89.334068,0.000000,39.475649,29.506329,40.459064,18.000000,18.811355
26.708315,29.077616,140.178863,175.085396,38.411923,28.210685,59.789428,12.994840,138.178631,1.750330,24.812900,27.169591,171.889189,140.531698,166.053768,139.531049,82.842659,139.233213,0.002103,-1.854632,32.000000,-237.011697,139.384741,0.489704,13.476709,0.576490,120579.707755,0.880826,18.888832,17.333143,5.243594,69.135020,74.978945,89.340009,0.000000,39.424481,29.506329,40.477805,18.000000,18.807331
26.673213,29.055573,140.135574,175.166239,38.225526,28.186350,59.799896,12.994426,138.187461,1.775746,24.931308,27.133788,171.938656,140.538215,166.053811,139.538363,82.848558,139.239743,0.002082,-1.856985,32.000000,-237.012206,139.387129,0.491293,13.472114,0.576693,120473.266525,0.880213,18.918223,17.338689,5.246594,69.137329,74.972856,89.348482,0.000000,39.460613,29.506329,40.508614,18.000000,18.803003
26.642428,29.037422,140.167798,175.233184,38.426757,28.166045,59.759669,12.992313,138.188841,1.775759,25.034013,27.100730,171.982781,140.532831,166.055734,139.533935,82.853222,139.235218,0.002080,-1.858731,32.000000,-237.014263,139.426886,0.491289,13.458997,0.576418,120384.946433,0.880812,18.943464,17.338896,5.248510,69.136858,74.968941,89.356516,0.000000,39.491893,29.506329,40.538439,18.000000,18.799440
26.602210,29.019832,140.200585,175.313291,38.446549,28.141684,59.851670,12.992079,138.178470,1.123100,25.202426,27.065601,172.035545,140.526036,166.061094,139.528296,82.858135,139.227909,0.002088,-1.858722,32.000000,-237.014582,139.567954,0.265311,13.461391,0.576519,120280.026076,0.881078,18.980248,17.336101,5.253794,69.135443,74.963610,89.367069,0.000000,39.527892,29.506329,40.585530,18.000000,18.795633
26.571869,29.014003,140.008980,175.379707,38.581843,28.129320,59.841914,12.991503,138.165336,0.984267,25.342402,27.034307,172.080910,140.513848,166.065822,139.516679,82.862034,139.216489,0.002087,-1.861099,32.000000,-237.015365,139.553776,0.233427,13.460806,0.577202,120193.225865,0.882076,19.013741,17.329286,5.261075,69.134481,74.959604,89.376772,0.000000,39.437493,29.506329,40.627244,18.000000,18.793547
26.536365,29.012995,139.860535,175.459132,38.666515,28.084166,59.802505,12.990601,138.143505,0.961515,25.521205,26.998977,172.134931,140.490110,166.073011,139.491626,82.865876,139.191766,0.002083,-1.863979,32.000000,-237.016207,139.534542,0.233637,13.459003,0.577282,120091.675203,0.881331,19.063687,17.320900,5.270261,69.131999,74.955880,89.388475,0.000000,39.412319,29.506329,40.681770,18.000000,18.792079
26.512435,29.015217,139.854779,175.523968,38.684027,28.051429,59.805131,12.990268,138.120760,0.943560,25.620350,26.973208,172.180812,140.467796,166.079205,139.464641,82.870601,139.164605,0.002079,-1.865702,32.000000,-237.016623,139.509106,0.233330,13.454304,0.577033,120043.037129,0.882142,19.108863,17.311575,5.269068,69.130096,74.952660,89.398633,0.000000,39.469027,29.506329,40.725703,18.000000,18.791405
26.484261,29.008486,139.786803,175.598062,38.807492,28.026885,59.799138,12.989215,138.088739,0.921879,25.697206,26.941922,172.234769,140.436157,166.086237,139.435527,82.874416,139.131521,0.002092,-1.865716,32.000000,-237.017709,139.476440,0.233734,13.454311,0.576357,119857.677820,0.882556,19.167596,17.295982,5.270524,69.127397,74.948247,89.411147,0.000000,39.471072,29.506329,40.780890,18.000000,18.789648
26.458094,28.996446,139.783893,175.656481,38.940342,28.006686,59.800177,12.987889,138.057696,0.911133,25.810057,26.917992,172.280853,140.405004,166.093656,139.404123,82.878163,139.101886,0.002108,-1.865728,32.000000,-237.018952,139.442414,0.233616,13.448255,0.576251,119722.706517,0.882337,19.210119,17.278345,5.275064,69.125454,74.944750,89.422283,0.000000,39.481928,29.506329,40.833292,18.000000,18.786988
26.426759,28.991367,139.815821,175.724046,38.972602,27.982100,59.676956,12.988832,138.017872,0.900244,25.994511,26.887243,172.335324,140.364434,166.105160,139.364600,82.882843,139.064537,0.002106,-1.868624,32.000000,-237.018042,139.401676,0.233501,13.444246,0.576001,119621.190825,0.882634,19.250872,17.258803,5.278109,69.121233,74.940395,89.436442,0.000000,39.411960,29.506329,40.901095,18.000000,18.784589
26.397629,28.999278,139.836427,175.779278,39.261068,27.961587,59.822060,12.988846,137.983087,0.893225,26.198088,26.863571,172.380147,140.323845,166.116104,139.330399,82.887569,139.025989,0.002090,-1.871514,32.000000,-237.018067,139.362976,0.233734,13.445097,0.576227,119535.888691,0.882881,19.282968,17.240963,5.283218,69.115851,74.936213,89.447277,0.000000,39.523943,29.506329,40.965367,18.000000,18.784429
26.361361,29.022270,139.636355,175.845046,39.671147,27.937033,59.746065,12.989722,137.936396,0.885857,26.461559,26.831569,172.434328,140.272869,166.128134,139.284011,82.891061,138.979541,0.002091,-1.874667,32.000000,-237.017372,139.310603,0.233382,13.447309,0.576458,119435.228738,0.885028,19.330787,17.218521,5.290691,69.108024,74.930995,89.460150,0.000000,39.481508,29.506329,41.048697,18.000000,18.786327
26.333231,29.048555,139.781164,175.899391,39.629405,27.916614,59.822297,12.990526,137.898449,0.879134,26.674767,26.804086,172.478380,140.228518,166.137897,139.243259,82.893043,138.936609,0.002106,-1.874651,32.000000,-237.016712,139.267177,0.233568,13.435211,0.576523,119355.744179,0.883284,19.387920,17.195458,5.297310,69.101268,74.926648,89.471089,0.000000,39.578942,29.506329,41.121833,18.000000,18.788974
26.297432,29.081033,139.934586,175.964900,39.614232,27.891795,59.809132,12.989778,137.845553,0.866969,26.888803,26.769362,172.530618,140.170961,166.150353,139.187168,82.895448,138.879201,0.002105,-1.877648,32.000000,-237.017638,139.213065,0.233534,13.438476,0.576015,119266.568174,0.884972,19.472251,17.169867,5.297009,69.094867,74.922098,89.484064,0.000000,39.623688,29.506329,41.216598,18.000000,18.792528
26.270484,29.104536,139.808961,176.019502,39.787405,27.871578,59.792548,12.990063,137.795701,0.852660,27.028371,26.744720,172.575153,140.119180,166.162912,139.143842,82.896690,138.832940,0.002087,-1.879393,32.000000,-237.017345,139.134974,0.233329,13.429761,0.576964,119194.700895,0.884257,19.546160,17.147454,5.308166,69.089525,74.920561,89.494833,0.000000,39.623895,29.506329,41.297079,18.000000,18.795114
26.244243,29.123011,139.524392,176.084364,39.683615,27.839072,59.789936,12.988759,137.729519,1.523014,27.097261,26.720633,172.628703,140.057440,166.179507,139.083693,82.897414,138.774655,0.002081,-1.881716,32.000000,-237.018790,138.973089,0.463637,13.428525,0.577312,119107.792877,0.885014,19.639301,17.117720,5.321226,69.083193,74.920310,89.506251,0.000000,39.511211,29.506329,41.393718,18.000000,18.797098
26.225777,29.125710,139.391578,176.136749,39.688483,27.818522,59.813080,12.987834,137.681923,1.634392,27.085736,26.702602,172.672105,140.006913,166.195429,139.037439,82.899318,138.724152,0.002085,-1.883070,32.000000,-237.019918,138.923914,0.490463,13.429509,0.577409,119035.866044,0.885632,19.708509,17.094449,5.321903,69.077954,74.921052,89.515218,0.000000,39.422398,29.506329,41.471369,18.000000,18.796922
26.200467,29.116355,139.356057,176.194972,39.736389,27.793952,59.814310,12.987847,137.631679,1.338880,27.066305,26.679614,172.723941,139.946645,166.216166,138.978661,82.901101,138.668550,0.002091,-1.884835,32.000000,-237.020015,138.941129,0.389000,13.428544,0.576503,118909.732806,0.885617,19.771528,17.065964,5.316381,69.072169,74.921664,89.524861,0.000000,39.416156,29.506329,41.572205,18.000000,18.794740
26.179991,29.107943,139.458884,176.240256,39.638440,27.773617,59.805999,12.987872,137.580920,0.856679,27.051093,26.656821,172.766986,139.896409,166.234552,138.929407,82.901196,138.616185,0.002092,-1.883678,32.000000,-237.020022,138.953439,0.234694,13.432599,0.575994,118826.707774,0.885287,19.805591,17.039999,5.315060,69.067226,74.922072,89.532694,0.000000,39.465326,29.506329,41.659607,18.000000,18.792643
26.159933,29.098883,139.364405,176.292114,39.777165,27.749403,59.795113,12.988344,137.520857,0.836460,27.062250,26.634505,172.817064,139.832269,166.256656,138.866274,82.900626,138.559150,0.002087,-1.883673,32.000000,-237.019291,138.892896,0.231743,13.430014,0.575817,118724.302536,0.885372,19.839256,17.011716,5.318839,69.060832,74.921938,89.541576,0.000000,39.445872,29.506329,41.763042,18.000000,18.790254
26.144189,29.098287,139.181593,176.332300,39.833049,27.729116,59.818082,12.989082,137.469440,0.829143,27.080456,26.619622,172.856931,139.777215,166.276703,138.813607,82.899869,138.507817,0.002093,-1.884240,32.000000,-237.018559,138.842636,0.231543,13.434594,0.575794,118639.939572,0.885562,19.865669,16.986659,5.326926,69.056653,74.922825,89.549597,0.000000,39.297262,29.506329,41.850350,18.000000,18.789009
26.128503,29.101674,139.211906,176.376267,39.860811,27.704706,59.722734,12.989112,137.407220,0.811356,27.120084,26.601492,172.902773,139.711813,166.300234,138.748171,82.898957,138.445009,0.002113,-1.886293,32.000000,-237.018472,138.780070,0.231817,13.429551,0.575464,118539.049498,0.885650,19.890746,16.960031,5.327399,69.053633,74.925151,89.559560,0.000000,39.404644,29.506329,41.953337,18.000000,18.788380
26.115240,29.108506,139.302160,176.409168,40.128074,27.684301,59.787776,12.988964,137.352058,0.807435,27.173889,26.590815,172.938000,139.653335,166.319775,138.690161,82.897218,138.389027,0.002127,-1.886871,32.000000,-237.018517,138.721817,0.231787,13.423225,0.574629,118456.600869,0.885226,19.916957,16.936301,5.323615,69.050769,74.927577,89.566954,0.000000,39.393459,29.506329,42.043068,18.000000,18.788355
26.104515,29.123740,139.166719,176.443735,40.050591,27.676506,59.808241,12.988976,137.284307,0.807455,27.238503,26.581443,172.979524,139.585699,166.342432,138.622179,82.895962,138.321256,0.002090,-1.888058,32.000000,-237.018570,138.650477,0.231756,13.416845,0.574669,118357.848988,0.886430,19.947065,16.907245,5.327971,69.049739,74.931967,89.574534,0.000000,39.366848,29.506329,42.147315,18.000000,18.789329
26.096281,29.137765,139.162470,176.469482,39.986836,27.676791,59.705007,12.989101,137.224418,0.807581,27.316420,26.576206,173.012352,139.524687,166.361069,138.566362,82.893445,138.262842,0.002090,-1.888640,32.000000,-237.018380,138.593207,0.231932,13.415876,0.574965,118277.071449,0.885305,19.976502,16.882263,5.334133,69.049910,74.935656,89.580761,0.000000,39.423949,29.506329,42.233547,18.000000,18.790433
26.089725,29.164413,138.969504,176.496301,40.262870,27.676875,59.744701,12.988802,137.151276,0.807599,27.442469,26.575266,173.049002,139.448282,166.382743,138.487767,82.890005,138.191916,0.002104,-1.892116,32.000000,-237.018744,138.517477,0.231666,13.408896,0.574923,118252.100937,0.885172,20.010021,16.851160,5.331136,69.048728,74.940225,89.586278,0.000000,39.265024,29.506329,42.336497,18.000000,18.792770
26.090139,29.195933,138.946785,176.515124,40.247511,27.676841,59.803738,12.989525,137.087380,0.807759,27.535508,26.576904,173.077271,139.382274,166.398696,138.418248,82.886129,138.129817,0.002116,-1.895013,32.000000,-237.018028,138.453940,0.231661,13.400527,0.575111,118261.325857,0.887040,20.038088,16.825777,5.332655,69.046675,74.943771,89.589007,0.000000,39.205369,29.506329,42.416845,18.000000,18.796431
26.092049,29.235844,138.849785,176.532382,40.468088,27.676799,59.816221,12.990649,137.001242,0.985217,27.664709,26.580022,173.108856,139.303587,166.416543,138.340448,82.881831,138.048044,0.002082,-1.896216,32.000000,-237.016891,138.317524,0.294565,13.406002,0.575066,118273.822004,0.886748,20.075918,16.795328,5.326599,69.045763,74.949032,89.590999,0.000000,39.237945,29.506329,42.509151,18.000000,18.801176
26.099199,29.274531,138.780652,176.540333,40.481886,27.676485,59.806588,12.992182,136.936128,1.334240,27.776929,26.585744,173.132989,139.237369,166.431706,138.267164,82.877160,137.982335,0.002076,-1.896240,32.000000,-237.015306,138.226285,0.400762,13.396307,0.575404,118285.754594,0.885927,20.106732,16.769524,5.325644,69.046541,74.954444,89.591848,0.000000,39.190171,29.506329,42.581432,18.000000,18.805769
26.109774,29.326132,138.655827,176.543269,40.458850,27.676427,59.837533,12.991609,136.851893,1.363003,27.904487,26.598092,173.157888,139.152422,166.452550,138.179481,82.871995,137.893888,0.002083,-1.896612,32.000000,-237.015644,138.141885,0.402253,13.394352,0.574953,118300.051914,0.885761,20.143386,16.734723,5.321536,69.048400,74.962604,89.592285,0.000000,39.037616,29.506329,42.664701,18.000000,18.812211
26.123681,29.370920,138.479486,176.540078,40.925964,27.684432,59.798296,12.992206,136.778259,1.380998,28.000948,26.611946,173.177494,139.081778,166.467578,138.105409,82.866896,137.822056,0.002090,-1.898964,32.000000,-237.014990,138.070068,0.402239,13.392527,0.575134,118311.928309,0.885723,20.169878,16.707962,5.317430,69.051328,74.970071,89.592110,0.000000,38.986760,29.506329,42.725781,18.000000,18.817987
26.141052,29.427719,138.237251,176.526779,40.883407,27.701275,59.807835,12.992480,136.689103,1.395733,28.114903,26.634477,173.195956,138.998026,166.484563,138.019002,82.861573,137.736603,0.002086,-1.900084,32.000000,-237.014506,137.978625,0.401895,13.378136,0.574808,118328.295385,0.884997,20.203446,16.670800,5.310495,69.054709,74.979525,89.592234,0.000000,38.858056,29.506329,42.795929,18.000000,18.825320
26.160245,29.476537,138.151668,176.508315,40.902249,27.721675,59.785102,12.993353,136.617436,1.413712,28.208195,26.655396,173.207595,138.928435,166.496242,137.944909,82.855455,137.662687,0.002080,-1.901229,32.000000,-237.013672,137.918491,0.402248,13.380276,0.574452,118375.972207,0.885434,20.224528,16.641510,5.300918,69.057001,74.985911,89.592079,0.000000,38.759743,29.506329,42.846713,18.000000,18.831718
26.177136,29.540479,138.124069,176.476827,41.398001,27.750177,59.811646,12.994570,136.539744,0.870460,28.388139,26.676354,173.215158,138.841372,166.510790,137.856782,82.849043,137.572392,0.002089,-1.901801,32.000000,-237.012340,137.921914,0.215000,13.376982,0.574612,118464.543125,0.885334,20.251733,16.605905,5.288129,69.058573,74.992686,89.592448,0.000000,38.628346,29.506329,42.909285,18.000000,18.839916
26.189145,29.607168,138.222302,176.445525,41.491680,27.758531,59.772020,12.994763,136.464528,0.639560,28.594323,26.690455,173.218240,138.768812,166.524072,137.779702,82.843517,137.496784,0.002098,-1.903925,32.000000,-237.011993,137.864040,0.145162,13.372328,0.574492,118565.751925,0.885742,20.267867,16.576604,5.280978,69.060831,74.998497,89.593352,0.000000,38.708203,29.506329,42.963486,18.000000,18.848746
26.206994,29.702038,138.258586,176.404659,41.787468,27.783112,59.782629,12.995837,136.375215,0.645590,28.878775,26.707744,173.217621,138.678683,166.540718,137.688158,82.836762,137.406214,0.002120,-1.905114,32.000000,-237.010791,137.773719,0.145546,13.364370,0.574985,118707.321119,0.885796,20.303063,16.539730,5.276516,69.062588,75.005793,89.593968,0.000000,38.643806,29.506329,43.022060,18.000000,18.861655
26.227388,29.793195,138.080782,176.367756,41.768374,27.803307,59.828209,12.995952,136.298283,0.660298,29.111001,26.729956,173.213364,138.603775,166.552449,137.608936,82.830317,137.333966,0.002088,-1.908036,32.000000,-237.010666,137.701655,0.145254,13.361700,0.575527,118764.588057,0.886367,20.349322,16.508993,5.277847,69.062793,75.010980,89.593710,0.000000,38.606860,29.506329,43.063272,18.000000,18.874045
26.254204,29.905800,138.114786,176.319550,42.050259,27.827665,59.817693,12.996904,136.210460,0.667652,29.326735,26.758460,173.205905,138.522841,166.564519,137.522171,82.823666,137.245629,0.002087,-1.909793,32.000000,-237.009792,137.616984,0.145339,13.347042,0.576333,118899.749476,0.886566,20.413840,16.472292,5.275637,69.063730,75.016635,89.593442,0.000000,38.583547,29.506329,43.104401,18.000000,18.890149
26.278300,29.989565,138.273394,176.274863,41.855257,27.848236,59.755749,12.996841,136.138787,0.682180,29.477552,26.781881,173.194279,138.453061,166.571609,137.451168,82.816790,137.175622,0.002084,-1.909808,32.000000,-237.009968,137.545867,0.145545,13.341814,0.576224,119014.272825,0.886007,20.470340,16.444055,5.264755,69.064025,75.019254,89.591500,0.000000,38.646568,29.506329,43.134257,18.000000,18.902356
26.308772,30.081867,138.005783,176.216281,42.021395,27.872843,59.816346,12.997561,136.043036,1.119717,29.628149,26.816868,173.177240,138.371614,166.579980,137.367358,82.809220,137.088418,0.002104,-1.910110,32.000000,-237.009192,137.376771,0.290924,13.336901,0.577198,119152.146403,0.886229,20.537404,16.408283,5.260673,69.064865,75.021725,89.587080,0.000000,38.464391,29.506329,43.163576,18.000000,18.915826
26.339395,30.154951,138.037631,176.163967,42.083227,27.893258,59.799931,12.998067,135.972877,1.682514,29.740320,26.847597,173.160866,138.305380,166.587308,137.301609,82.803705,137.020650,0.002072,-1.907189,32.000000,-237.008786,137.307001,0.471338,13.331751,0.578014,119265.095571,0.887127,20.580278,16.381525,5.261885,69.065747,75.023147,89.582875,0.000000,38.443015,29.506329,43.178369,18.000000,18.926485
26.372733,30.240665,137.944016,176.096361,42.297981,27.917768,59.776697,12.998377,135.900679,1.756330,29.871483,26.877450,173.136693,138.231890,166.595448,137.230773,82.797506,136.949819,0.002068,-1.903670,32.000000,-237.008343,137.238461,0.482962,13.330103,0.577702,119396.733469,0.886128,20.620911,16.347178,5.245619,69.067483,75.023367,89.578675,0.000000,38.330878,29.506329,43.192340,18.000000,18.939016
26.405687,30.324556,137.911788,176.023751,42.552487,27.942155,59.784489,12.999017,135.835545,1.774044,29.968770,26.907786,173.105766,138.169367,166.602093,137.166771,82.790798,136.888599,0.002076,-1.900182,32.000000,-237.007618,137.176545,0.483003,13.327422,0.578056,119503.213022,0.886090,20.642117,16.320107,5.240729,69.066282,75.023042,89.574215,0.000000,38.303434,29.506329,43.201643,18.000000,18.951445
26.433229,30.387348,138.040863,175.960494,42.153180,27.962652,59.836910,13.000111,135.788610,1.781439,30.033826,26.933306,173.077393,138.121468,166.608970,137.118904,82.786824,136.843083,0.002086,-1.897222,32.000000,-237.006426,137.127887,0.482907,13.319297,0.577998,119630.993586,0.886215,20.671408,16.292233,5.230555,69.066401,75.023439,89.571978,0.000000,38.393835,29.506329,43.206041,18.000000,18.960996
26.458451,30.443449,137.994697,175.894867,42.728345,27.983094,59.725116,13.000871,135.746340,1.788510,30.097110,26.959296,173.045856,138.082365,166.615459,137.080139,82.782420,136.799775,0.002081,-1.894322,32.000000,-237.005743,137.086524,0.482886,13.326102,0.578143,119757.976107,0.885887,20.699579,16.269482,5.222806,69.066980,75.023062,89.569759,0.000000,38.372097,29.506329,43.206612,18.000000,18.969602
26.486596,30.508911,137.806775,175.814999,42.310455,28.007756,59.799414,13.000544,135.705298,1.699674,30.172167,26.988927,173.004470,138.039646,166.624850,137.035583,82.776905,136.751086,0.002077,-1.890806,32.000000,-237.006009,137.081540,0.451700,13.318325,0.578917,119861.534010,0.884921,20.715842,16.251546,5.222247,69.067925,75.021790,89.566328,0.000000,38.200868,29.506329,43.207473,18.000000,18.979611
26.513880,30.571103,137.850184,175.735314,42.763538,28.032374,59.846692,12.999644,135.666441,1.261733,30.221860,27.018385,172.959634,137.998633,166.631179,136.997866,82.770526,136.715084,0.002086,-1.887325,32.000000,-237.006847,137.081727,0.313897,13.312559,0.578611,119963.435541,0.886454,20.729370,16.235097,5.215524,69.066266,75.019122,89.561633,0.000000,38.166731,29.506329,43.204472,18.000000,18.989269
