OSU 80 Ton Compressor Load Stand
26.538654,30.617139,137.897671,175.670129,42.640993,28.052756,59.782359,12.999878,135.638996,1.236479,30.232076,27.040662,172.921515,137.978398,166.633128,136.971567,82.766070,136.690109,0.002095,-1.884404,32.000000,-237.006698,137.056184,0.312860,13.317880,0.578623,120086.220787,0.885280,20.747358,16.217163,5.202887,69.064421,75.014646,89.558189,0.000000,38.172250,29.506329,43.196003,18.000000,18.996704
26.566953,30.662356,137.695440,175.592153,42.378540,28.069174,59.795099,13.000327,135.612716,1.214889,30.226994,27.070109,172.873196,137.955732,166.634780,136.948834,82.761809,136.666646,0.002111,-1.880886,32.000000,-237.006390,137.030181,0.312686,13.303679,0.579159,120208.542849,0.884531,20.763570,16.206202,5.199171,69.060734,75.007711,89.553028,0.000000,38.039209,29.506329,43.183044,18.000000,19.004072
26.592959,30.692706,137.530017,175.527831,42.690781,28.077213,59.816239,13.000944,135.601601,1.222206,30.188467,27.096521,172.832463,137.937973,166.636318,136.931274,82.756949,136.653918,0.002081,-1.877977,32.000000,-237.005754,137.019878,0.313065,13.310647,0.579154,120307.179675,0.885352,20.767886,16.198624,5.196106,69.056670,75.001500,89.548786,0.000000,37.872181,29.506329,43.165264,18.000000,19.006358
26.619961,30.717177,137.690504,175.451626,42.238593,28.101403,59.699549,13.001074,135.592995,1.222530,30.138485,27.121876,172.781356,137.925955,166.637665,136.918196,82.751935,136.640938,0.002080,-1.874480,32.000000,-237.005756,137.010414,0.313148,13.309347,0.579198,120387.433915,0.884782,20.765485,16.191580,5.182960,69.051326,74.994551,89.543138,0.000000,37.904126,29.506329,43.142997,18.000000,19.006500
26.641061,30.733847,137.758994,175.390051,42.553990,28.101545,59.830019,13.000995,135.587734,1.222118,30.107197,27.142780,172.738175,137.918754,166.636854,136.910642,82.748614,136.636116,0.002081,-1.871540,32.000000,-237.005869,137.008830,0.313020,13.306933,0.578265,120427.522377,0.883872,20.752109,16.190305,5.171670,69.047724,74.989945,89.538733,0.000000,38.022787,29.506329,43.124412,18.000000,19.006599
26.668585,30.753590,137.806387,175.318067,41.972674,28.117649,59.825969,13.001388,135.585979,1.229138,30.093291,27.170514,172.686548,137.918217,166.630537,136.909786,82.744296,136.639597,0.002091,-1.868060,32.000000,-237.005572,137.009634,0.313186,13.309789,0.578855,120534.825602,0.885464,20.731215,16.189064,5.172453,69.042999,74.984706,89.532239,0.000000,37.937593,29.506329,43.094434,18.000000,19.006714
26.694304,30.771750,137.854750,175.258904,42.190922,28.117791,59.852751,13.002685,135.588671,1.229643,30.058475,27.200652,172.642319,137.924310,166.623054,136.914013,82.740253,136.640002,0.002062,-1.865103,32.000000,-237.004301,137.001605,0.312881,13.302414,0.578833,120537.158452,0.882832,20.712460,16.190061,5.170928,69.039832,74.979732,89.526196,0.000000,38.046733,29.506329,43.064667,18.000000,19.006820
26.727360,30.783758,137.653308,175.188254,42.190507,28.117864,59.811683,13.003121,135.585978,1.777844,29.957521,27.236358,172.588051,137.937970,166.614280,136.924790,82.735713,136.645331,0.002057,-1.861597,32.000000,-237.003836,136.948335,0.502906,13.304552,0.578762,120607.671705,0.882475,20.686025,16.196057,5.167368,69.037183,74.973732,89.519080,0.000000,37.787701,29.506329,43.018643,18.000000,19.006922
26.750101,30.781166,137.683739,175.129515,41.974085,28.125863,59.821582,13.002339,135.594985,1.989520,29.889026,27.261469,172.542525,137.949647,166.607032,136.934917,82.733005,136.654317,0.002056,-1.858697,32.000000,-237.004646,136.971411,0.565306,13.314750,0.578837,120609.667110,0.881224,20.661072,16.200294,5.164201,69.035925,74.968794,89.512850,0.000000,37.763668,29.506329,42.981278,18.000000,19.006935
26.777035,30.781034,137.691946,175.061062,42.302432,28.150376,59.848018,13.003002,135.613325,1.991072,29.830277,27.284080,172.489998,137.972348,166.597494,136.952731,82.730548,136.670229,0.002080,-1.855186,32.000000,-237.003918,136.992367,0.565273,13.316184,0.577712,120607.517241,0.880701,20.617713,16.207403,5.150277,69.035706,74.962387,89.504464,0.000000,37.743719,29.506329,42.933212,18.000000,19.006960
26.798216,30.787458,137.707502,175.006648,41.894486,28.170656,59.787269,13.004435,135.645563,1.696513,29.801567,27.301765,172.445485,137.991467,166.586473,136.974788,82.728014,136.696863,0.002075,-1.852817,32.000000,-237.002558,137.086911,0.460957,13.319990,0.577154,120636.400091,0.880006,20.577062,16.214441,5.147036,69.035196,74.956762,89.496701,0.000000,37.753043,29.506329,42.890489,18.000000,19.007005
26.816593,30.800166,137.843959,174.944412,42.272475,28.195215,59.802136,13.004892,135.681682,1.031353,29.768177,27.317858,172.393157,138.023861,166.572999,137.002398,82.724456,136.727466,0.002070,-1.852789,32.000000,-237.001992,137.138329,0.239390,13.319514,0.577193,120735.448849,0.879444,20.531885,16.224567,5.142165,69.035805,74.951265,89.489315,0.000000,37.829685,29.506329,42.843702,18.000000,19.007091
26.836927,30.809671,137.878596,174.895223,41.913063,28.215427,59.831406,13.006523,135.709221,0.971985,29.722512,27.339383,172.349790,138.055018,166.559824,137.025512,82.720100,136.751766,0.002070,-1.852800,32.000000,-237.000440,137.165606,0.227850,13.321979,0.577162,120820.482457,0.880248,20.502912,16.239934,5.138682,69.034731,74.946076,89.482088,0.000000,37.723414,29.506329,42.798673,18.000000,19.007161
26.859771,30.815266,137.779146,174.840185,41.724741,28.239840,59.808403,13.006908,135.744313,0.966888,29.661949,27.363655,172.300445,138.085395,166.540026,137.058306,82.716314,136.784786,0.002097,-1.852780,32.000000,-237.000039,137.199483,0.227498,13.326918,0.577778,120927.142152,0.880184,20.484926,16.258234,5.140249,69.034062,74.941314,89.473466,0.000000,37.654756,29.506329,42.740594,18.000000,19.007222
26.881381,30.820870,137.807831,174.795898,41.992114,28.260158,59.795319,13.008230,135.774311,0.970404,29.610446,27.385124,172.262617,138.117061,166.524593,137.090205,82.714166,136.812877,0.002104,-1.852810,32.000000,-236.998862,137.234707,0.227829,13.332106,0.577870,121013.923368,0.879698,20.460489,16.274296,5.137645,69.034549,74.938201,89.466874,0.000000,37.712673,29.506329,42.686803,18.000000,19.007269
26.904539,30.826725,138.069241,174.744801,41.458758,28.284702,59.803578,13.008686,135.810708,0.984927,29.546548,27.409984,172.217696,138.150515,166.506667,137.124122,82.711067,136.850277,0.002076,-1.852797,32.000000,-236.998302,137.274701,0.227932,13.335660,0.577545,121116.341731,0.880015,20.427973,16.293985,5.129573,69.034136,74.935143,89.457932,0.000000,37.804250,29.506329,42.621096,18.000000,19.007330
26.924633,30.830034,138.085227,174.703915,41.967538,28.305032,59.814666,13.008915,135.844255,1.003220,29.495203,27.429767,172.181847,138.180994,166.490595,137.156050,82.708101,136.886366,0.002077,-1.852806,32.000000,-236.998022,137.308359,0.227370,13.339734,0.577480,121200.772492,0.880102,20.397549,16.309660,5.126516,69.033388,74.933214,89.450592,0.000000,37.782630,29.506329,42.562096,18.000000,19.007370
26.948008,30.832861,138.117855,174.656898,41.109334,28.329613,59.824282,13.009512,135.883122,1.010656,29.429247,27.450555,172.139008,138.222670,166.471393,137.197841,82.705776,136.925145,0.002077,-1.852771,32.000000,-236.997442,137.353133,0.227618,13.350529,0.578167,121303.568895,0.879953,20.364819,16.330766,5.131820,69.034908,74.932311,89.443024,0.000000,37.832661,29.506329,42.488253,18.000000,19.007416
26.966092,30.834458,138.309423,174.619004,41.567867,28.350112,59.790540,13.009433,135.919139,1.029043,29.393482,27.469905,172.103600,138.258706,166.456086,137.235207,82.704072,136.961052,0.002086,-1.852808,32.000000,-236.997717,137.372356,0.227327,13.349904,0.578134,121388.234333,0.879733,20.334670,16.351104,5.128583,69.037253,74.932922,89.436334,0.000000,37.895423,29.506329,42.426178,18.000000,19.007448
26.989181,30.838897,138.386673,174.575856,41.462981,28.374460,59.821081,13.009167,135.949998,1.607245,29.373376,27.493975,172.061312,138.298269,166.439280,137.275812,82.700803,137.000891,0.002055,-1.852840,32.000000,-236.997887,137.351361,0.418657,13.358602,0.577896,121489.708594,0.879551,20.298601,16.372092,5.125346,69.041835,74.936518,89.430367,0.000000,37.894251,29.506329,42.345663,18.000000,19.007498
27.005852,30.848372,138.282352,174.541198,41.278420,28.394679,59.799348,13.008755,135.981150,1.819961,29.382440,27.510930,172.026897,138.334062,166.425844,137.314605,82.699842,137.032506,0.002051,-1.852849,32.000000,-236.998330,137.390653,0.479261,13.361949,0.578565,121574.289745,0.880061,20.270126,16.391072,5.129012,69.046346,74.940142,89.425386,0.000000,37.856035,29.506329,42.279031,18.000000,19.007561
27.026504,30.872131,138.428896,174.501376,41.754426,28.394773,59.795683,13.008239,136.023632,1.821217,29.394563,27.532278,171.986432,138.376638,166.407730,137.357034,82.698243,137.076578,0.002049,-1.852834,32.000000,-236.998662,137.434882,0.478749,13.366860,0.578532,121675.769232,0.879578,20.236188,16.413506,5.127487,69.052085,74.945751,89.420202,0.000000,37.885991,29.506329,42.194437,18.000000,19.007690
27.044721,30.893822,138.338950,174.469780,41.135864,28.415019,59.809507,13.008822,136.058942,1.825161,29.396510,27.548786,171.954742,138.415014,166.392876,137.397075,82.696183,137.113469,0.002075,-1.852860,32.000000,-236.998118,137.472080,0.479102,13.365051,0.578276,121762.034719,0.879969,20.217972,16.429671,5.120459,69.057254,74.950237,89.414833,0.000000,37.765671,29.506329,42.121772,18.000000,19.007816
27.065043,30.914759,138.255519,174.432838,41.903542,28.439329,59.802815,13.008495,136.107324,1.828894,29.378930,27.569342,171.916600,138.458250,166.376561,137.441398,82.693501,137.155351,0.002074,-1.852883,32.000000,-236.998308,137.520619,0.478887,13.371088,0.578169,121766.037577,0.879365,20.207445,16.452463,5.121968,69.063381,74.954859,89.407363,0.000000,37.741925,29.506329,42.029882,18.000000,19.007953
27.080206,30.926147,138.097103,174.403230,41.183633,28.459630,59.785212,13.008296,136.150101,1.828862,29.359291,27.581576,171.885712,138.498737,166.361590,137.484625,82.691255,137.197942,0.002068,-1.852884,32.000000,-236.998483,137.562340,0.478853,13.382640,0.578170,121856.591481,0.879207,20.198910,16.472258,5.115192,69.067340,74.958763,89.400649,0.000000,37.648258,29.506329,41.954359,18.000000,19.008035
27.090218,30.936188,138.378304,174.369633,41.446101,28.483765,59.751743,13.007876,136.217962,1.406325,29.356230,27.587449,171.850775,138.545682,166.343609,137.538418,82.690095,137.253694,0.002067,-1.852903,32.000000,-236.998930,137.699046,0.331443,13.389299,0.577900,121964.149075,0.879403,20.186146,16.495072,5.108269,69.072597,74.964463,89.390394,0.000000,37.770304,29.506329,41.868212,18.000000,19.008117
27.099531,30.947223,138.392101,174.345245,41.484367,28.500152,59.790357,13.009169,136.267732,1.069314,29.342215,27.598072,171.822961,138.590944,166.330038,137.588399,82.689101,137.301987,0.002093,-1.852882,32.000000,-236.997671,137.731014,0.226887,13.388784,0.577175,122052.417814,0.879792,20.172402,16.517784,5.099559,69.076329,74.970551,89.379973,0.000000,37.795563,29.506329,41.795734,18.000000,19.008195
27.106459,30.953540,138.386080,174.319248,41.148954,28.499819,59.784640,13.008776,136.329661,1.059296,29.281654,27.611383,171.792128,138.646858,166.314837,137.649490,82.688722,137.363353,0.002095,-1.852886,32.000000,-236.998100,137.792783,0.226569,13.386972,0.577977,122157.471696,0.880708,20.165855,16.545728,5.108054,69.080085,74.979318,89.367109,0.000000,37.787622,29.506329,41.710219,18.000000,19.008266
27.108930,30.949282,138.336868,174.300028,41.376025,28.499785,59.815285,13.008028,136.379083,1.058943,29.234166,27.616391,171.767186,138.697029,166.302444,137.700088,82.688494,137.409710,0.002071,-1.852882,32.000000,-236.998913,137.842568,0.226139,13.388925,0.578238,122229.639708,0.880349,20.161463,16.569915,5.106808,69.082744,74.986278,89.356415,0.000000,37.716667,29.506329,41.642765,18.000000,19.008283
27.113161,30.942374,138.346953,174.282439,40.924926,28.499743,59.830115,13.008105,136.441525,1.051040,29.185246,27.620299,171.739277,138.756892,166.287814,137.766540,82.689698,137.470014,0.002071,-1.852883,32.000000,-236.998767,137.904358,0.226156,13.398658,0.578198,122228.920037,0.880198,20.156305,16.599759,5.105281,69.084862,74.993317,89.343377,0.000000,37.704323,29.506329,41.560060,18.000000,19.008287
27.113196,30.936957,138.442994,174.271435,41.080048,28.499614,59.783416,13.007888,136.493925,1.054751,29.143249,27.622266,171.717025,138.806435,166.274320,137.818345,82.691592,137.524797,0.002071,-1.852901,32.000000,-236.998926,137.958899,0.226476,13.402562,0.577938,122227.028408,0.879651,20.147956,16.622238,5.103000,69.085853,74.998903,89.332462,0.000000,37.730553,29.506329,41.494540,18.000000,19.008291
27.117428,30.926073,138.736602,174.263201,40.322929,28.499719,59.791543,13.007396,136.558424,1.061243,28.961755,27.624169,171.693967,138.869823,166.263390,137.884835,82.693437,137.588838,0.002071,-1.852937,32.000000,-236.999467,138.024159,0.226319,13.402431,0.577466,122222.949208,0.879271,20.134044,16.649971,5.102576,69.087274,75.005352,89.319781,0.000000,37.896810,29.506329,41.409722,18.000000,19.008291
27.114346,30.898851,138.639443,174.258895,40.325628,28.499564,59.792905,13.006590,136.617484,1.071544,28.769710,27.624112,171.675434,138.924573,166.252081,137.942714,82.693622,137.643268,0.002043,-1.852968,32.000000,-237.000245,138.080769,0.226460,13.405955,0.577541,122219.752059,0.879941,20.128569,16.674357,5.106111,69.087736,75.008617,89.307736,0.000000,37.887580,29.506329,41.346296,18.000000,19.008212
27.109518,30.851659,138.708631,174.256338,40.348179,28.499459,59.824757,13.005902,136.677212,1.508321,28.564851,27.615218,171.656856,138.998479,166.237069,138.015324,82.694909,137.714451,0.002039,-1.852983,32.000000,-237.001100,138.066584,0.379440,13.407894,0.578236,122214.547804,0.879654,20.110678,16.703222,5.116142,69.088573,75.011001,89.294520,0.000000,37.919197,29.506329,41.272906,18.000000,19.008035
27.104347,30.810436,138.801579,174.258634,40.013744,28.499347,59.803299,13.005843,136.737225,1.829681,28.416682,27.611913,171.643415,139.057546,166.224960,138.073949,82.696948,137.772547,0.002037,-1.852970,32.000000,-237.001174,138.118044,0.481203,13.410308,0.577832,122205.511364,0.879675,20.088559,16.729129,5.113140,69.090204,75.012223,89.285546,0.000000,37.960048,29.506329,41.213335,18.000000,19.007873
27.094841,30.762831,138.781849,174.267045,40.285200,28.499218,59.786045,13.005925,136.812265,1.845664,28.242508,27.603750,171.629250,139.131514,166.209622,138.145711,82.699420,137.845805,0.002067,-1.853012,32.000000,-237.001240,138.192467,0.481489,13.407725,0.577933,122189.693213,0.879265,20.049361,16.761954,5.116603,69.090710,75.012348,89.274873,0.000000,37.936751,29.506329,41.145531,18.000000,19.007690
27.082257,30.721408,138.665772,174.277790,39.883074,28.499008,59.802831,13.007186,136.874242,1.849491,28.135276,27.591668,171.621184,139.189714,166.197798,138.209271,82.701501,137.908885,0.002063,-1.853002,32.000000,-236.999872,138.256561,0.481211,13.412921,0.578087,122175.416392,0.879664,20.016701,16.787746,5.121008,69.091235,75.011749,89.266689,0.000000,37.895383,29.506329,41.096075,18.000000,19.007527
27.064371,30.680335,138.853632,174.297482,40.059000,28.482794,59.779157,13.007185,136.965477,1.419566,28.023932,27.574192,171.614642,139.268683,166.181978,138.284999,82.704384,137.986854,0.002062,-1.852978,32.000000,-236.999988,138.415528,0.331967,13.408933,0.578217,122160.033528,0.880136,19.984838,16.820357,5.122076,69.089732,75.008934,89.255993,0.000000,37.935570,29.506329,41.042734,18.000000,19.007359
27.047018,30.647723,138.960395,174.318938,39.784257,28.462512,59.783325,13.007798,137.034165,1.088686,27.912369,27.556191,171.612699,139.333140,166.169457,138.349689,82.706926,138.054169,0.002064,-1.853008,32.000000,-236.999413,138.477412,0.229436,13.411180,0.577817,122147.452918,0.880225,19.964265,16.848473,5.120170,69.088896,75.006781,89.247335,0.000000,38.006336,29.506329,41.002933,18.000000,19.007235
27.023711,30.599564,138.947560,174.351448,39.433936,28.437944,59.775505,13.007022,137.112802,1.082963,27.734588,27.535876,171.613862,139.410774,166.156676,138.423999,82.709998,138.131174,0.002101,-1.853026,32.000000,-237.000238,138.555446,0.229379,13.415019,0.578368,122067.445724,0.880599,19.952836,16.882900,5.130496,69.088755,75.002624,89.236863,0.000000,38.049106,29.506329,40.961587,18.000000,19.007055
27.002380,30.536405,139.032495,174.388833,39.452755,28.413500,59.835411,13.006405,137.192722,1.075179,27.522870,27.514697,171.618491,139.491765,166.144645,138.501744,82.712256,138.208073,0.002098,-1.853037,32.000000,-237.000753,138.633740,0.229414,13.421276,0.578360,121972.791299,0.880437,19.949000,16.912556,5.137734,69.088870,74.996215,89.225933,0.000000,38.141407,29.506329,40.922472,18.000000,19.006798
26.982344,30.475049,139.126484,174.423519,39.172784,28.393320,59.815643,13.007228,137.256540,1.075493,27.351275,27.493620,171.626546,139.556758,166.136085,138.567657,82.714513,138.272914,0.002073,-1.853003,32.000000,-236.999985,138.698469,0.229408,13.423059,0.577950,121856.033394,0.880491,19.939515,16.946303,5.141691,69.088443,74.989895,89.218022,0.000000,38.181259,29.506329,40.894664,18.000000,19.006543
26.954162,30.402426,139.126053,174.470921,39.479142,28.368781,59.714065,13.006979,137.330783,1.074910,27.179233,27.462671,171.639295,139.628461,166.127126,138.638349,82.717918,138.344998,0.002075,-1.853070,32.000000,-237.000404,138.767514,0.229402,13.421538,0.577639,121734.336558,0.879451,19.911772,16.980800,5.148898,69.088692,74.980971,89.209185,0.000000,38.196824,29.506329,40.868888,18.000000,19.006229
26.930032,30.348485,139.314021,174.515218,39.300486,28.348662,59.811269,13.007392,137.386394,1.075193,27.097864,27.439912,171.654138,139.686099,166.120777,138.696088,82.720786,138.400098,0.002076,-1.853052,32.000000,-236.999881,138.825802,0.229285,13.421852,0.577615,121631.406909,0.879673,19.883701,17.009520,5.156205,69.090304,74.973818,89.204519,0.000000,38.322043,29.506329,40.853207,18.000000,19.005990
26.898065,30.298949,139.280475,174.574787,39.376754,28.324191,59.698685,13.006832,137.446271,1.078480,27.049708,27.405877,171.674934,139.746671,166.112412,138.755025,82.724055,138.459704,0.002073,-1.853041,32.000000,-237.000474,138.882226,0.229251,13.424644,0.577506,121507.388213,0.881224,19.857931,17.040542,5.161580,69.091950,74.964897,89.201963,0.000000,38.328684,29.506329,40.841430,18.000000,19.005763
26.875391,30.267740,139.356823,174.629113,39.339820,28.304056,59.803486,13.007429,137.494354,1.082131,27.021810,27.381467,171.694549,139.795594,166.104831,138.799917,82.726674,138.502671,0.002051,-1.853033,32.000000,-236.999796,138.926006,0.229291,13.431613,0.577868,121407.847900,0.879884,19.844135,17.063980,5.173184,69.093275,74.956838,89.201660,0.000000,38.332103,29.506329,40.833141,18.000000,19.005626
26.851109,30.232783,139.517971,174.697332,39.484697,28.279769,59.797766,13.006910,137.548923,1.082417,26.959582,27.355507,171.722587,139.849181,166.095618,138.852216,82.729689,138.554122,0.002047,-1.853079,32.000000,-237.000180,138.975750,0.229625,13.433821,0.577581,121293.309849,0.881784,19.847829,17.089159,5.178085,69.094942,74.948047,89.203677,0.000000,38.448492,29.506329,40.822355,18.000000,19.005480
26.830889,30.195775,139.583152,174.754558,39.238375,28.259288,59.823519,13.006119,137.581051,1.188185,26.888805,27.336783,171.748353,139.888025,166.088693,138.888975,82.731186,138.594405,0.002046,-1.853110,32.000000,-237.001152,138.970382,0.268563,13.437963,0.577377,121201.334199,0.880331,19.854402,17.107041,5.185295,69.096447,74.941936,89.205529,0.000000,38.521077,29.506329,40.817008,18.000000,19.005329
26.809054,30.144562,139.615472,174.823739,39.326611,28.234801,59.811285,13.005645,137.620005,1.819641,26.795820,27.313819,171.783979,139.931181,166.083429,138.929982,82.733836,138.634746,0.002081,-1.853123,32.000000,-237.001718,138.961466,0.477796,13.439363,0.577524,121090.552193,0.880426,19.859936,17.128568,5.195985,69.099525,74.935933,89.209789,0.000000,38.541325,29.506329,40.810201,18.000000,19.005109
26.781165,30.102679,139.489340,174.880885,39.820336,28.214178,59.807264,13.004381,137.653687,1.860700,26.860649,27.285072,171.815515,139.965199,166.077846,138.961594,82.736213,138.664483,0.002075,-1.853110,32.000000,-237.003110,138.992584,0.486215,13.444909,0.577355,120995.055871,0.880031,19.856669,17.146283,5.202330,69.101497,74.931633,89.213845,0.000000,38.422236,29.506329,40.817196,18.000000,19.004921
26.752723,30.085802,139.445044,174.952263,39.611767,28.189723,59.811670,13.004906,137.685658,1.860673,27.017244,27.255615,171.855859,140.000719,166.072499,138.989441,82.738932,138.700207,0.002074,-1.853120,32.000000,-237.002473,139.024714,0.486230,13.436623,0.577139,120877.251160,0.880095,19.841911,17.162867,5.207773,69.103873,74.928081,89.220323,0.000000,38.440936,29.506329,40.828703,18.000000,19.004813
26.726575,30.087153,139.294292,175.014245,40.073139,28.169297,59.808675,13.005391,137.716948,1.547633,27.154376,27.230099,171.890118,140.021090,166.071577,139.009939,82.740702,138.720600,0.002076,-1.853139,32.000000,-237.002043,139.114992,0.374841,13.439782,0.576526,120781.196360,0.880390,19.846627,17.174666,5.208487,69.106717,74.926102,89.225988,0.000000,38.374962,29.506329,40.843220,18.000000,19.004816
26.694546,30.096983,139.123115,175.090612,39.912465,28.144952,59.817025,13.004611,137.735593,1.102567,27.304676,27.196091,171.933961,140.038903,166.072808,139.027871,82.743236,138.742618,0.002111,-1.855507,32.000000,-237.002797,139.155924,0.231382,13.439621,0.576685,120677.045732,0.880517,19.877311,17.188973,5.212368,69.109888,74.924388,89.232966,0.000000,38.271512,29.506329,40.866214,18.000000,19.004860
26.668692,30.106983,139.125426,175.154758,40.023173,28.124526,59.827609,13.003826,137.746606,1.097378,27.431858,27.169915,171.971851,140.047487,166.074400,139.038324,82.743634,138.753391,0.002106,-1.855518,32.000000,-237.003540,139.164848,0.231570,13.443512,0.576152,120596.305394,0.880840,19.922422,17.196921,5.211827,69.111268,74.922642,89.238301,0.000000,38.317232,29.506329,40.889991,18.000000,19.004904
26.643805,30.121305,139.338758,175.233053,40.186027,28.100302,59.824004,13.002969,137.754332,1.097036,27.538008,27.140719,172.017925,140.056979,166.078653,139.043937,82.744554,138.760073,0.002085,-1.855550,32.000000,-237.004344,139.173578,0.231498,13.449958,0.575735,120502.863293,0.881098,19.985899,17.204879,5.211668,69.112893,74.920534,89.245413,0.000000,38.403252,29.506329,40.916268,18.000000,19.004974
26.623222,30.124324,139.252211,175.296573,40.136228,28.092137,59.795972,13.003051,137.755981,1.097181,27.604809,27.119113,172.057180,140.055369,166.085151,139.044522,82.746804,138.764676,0.002085,-1.855548,32.000000,-237.004055,139.174920,0.231615,13.449123,0.575579,120425.536477,0.881230,20.039239,17.209615,5.216807,69.114463,74.919304,89.253016,0.000000,38.402298,29.506329,40.939552,18.000000,19.005003
26.602759,30.120846,139.287410,175.370251,40.226943,28.092407,59.809825,13.003457,137.753814,1.097034,27.674383,27.097978,172.104122,140.052546,166.093206,139.042263,82.748380,138.765751,0.002084,-1.855468,32.000000,-237.003718,139.172655,0.231459,13.447005,0.575764,120332.766996,0.881428,20.095313,17.211878,5.229687,69.114904,74.914576,89.261614,0.000000,38.418931,29.506329,40.967921,18.000000,19.004994
26.584188,30.115585,139.358001,175.430214,40.522390,28.092407,59.826970,13.003908,137.745223,1.096659,27.778134,27.074337,172.144386,140.049288,166.100539,139.037946,82.749646,138.765370,0.002086,-1.855452,32.000000,-237.003324,139.167938,0.231476,13.445838,0.575733,120303.391913,0.882315,20.132886,17.211819,5.230479,69.115606,74.909897,89.268677,0.000000,38.485773,29.506329,40.995710,18.000000,19.004976
26.561766,30.122530,139.256277,175.500004,40.737826,28.084088,59.811293,13.004402,137.733181,1.103673,27.949944,27.048740,172.192832,140.035848,166.109220,139.028730,82.751442,138.760131,0.002063,-1.855446,32.000000,-237.002869,139.157876,0.231578,13.445708,0.576239,120307.902093,0.882831,20.163779,17.210756,5.235826,69.115458,74.905100,89.277150,0.000000,38.395237,29.506329,41.031920,18.000000,19.004996
26.540375,30.139811,139.333671,175.556987,40.613183,28.075983,59.806714,13.002811,137.718700,1.096406,28.110609,27.026131,172.233236,140.018598,166.116148,139.010950,82.753241,138.745432,0.002063,-1.855415,32.000000,-237.004516,139.140272,0.231288,13.446000,0.576751,120310.524764,0.883220,20.189730,17.209309,5.242139,69.115075,74.901891,89.284584,0.000000,38.404343,29.506329,41.068842,18.000000,19.005069
26.523146,30.168992,139.367009,175.623652,40.709788,28.055725,59.830117,13.002749,137.686016,1.420664,28.273346,27.009707,172.283312,139.998498,166.126709,138.992736,82.755650,138.726903,0.002061,-1.855390,32.000000,-237.004496,139.054041,0.349774,13.441275,0.576685,120282.314140,0.883996,20.234384,17.205017,5.242734,69.114281,74.900723,89.294529,0.000000,38.459112,29.506329,41.109136,18.000000,19.005204
26.513779,30.191069,139.257880,175.676954,40.703368,28.043440,59.825514,13.002272,137.665154,1.852757,28.347193,26.997447,172.323247,139.980790,166.136460,138.971152,82.756780,138.708095,0.002096,-1.855376,32.000000,-237.005005,139.011706,0.488435,13.436200,0.577066,120258.251497,0.884602,20.287661,17.196215,5.249876,69.111489,74.899631,89.303996,0.000000,38.514012,29.506329,41.136879,18.000000,19.005314
26.498064,30.206267,139.139249,175.735986,40.739358,28.043314,59.806496,13.002052,137.642467,1.861033,28.417687,26.983297,172.371655,139.957706,166.148788,138.947613,82.758599,138.685675,0.002094,-1.855395,32.000000,-237.005124,138.989414,0.488796,13.442198,0.577253,120184.660471,0.884292,20.345850,17.184977,5.254543,69.107312,74.897675,89.315542,0.000000,38.446414,29.506329,41.178103,18.000000,19.005398
26.484361,30.214519,139.170147,175.780703,40.735248,28.023045,59.823243,13.001058,137.618236,1.860308,28.487334,26.967470,172.410431,139.935703,166.159952,138.924520,82.758423,138.669839,0.002091,-1.855405,32.000000,-237.006270,138.969043,0.489008,13.437426,0.577115,120141.452723,0.884353,20.383705,17.174885,5.252283,69.102629,74.895751,89.325227,0.000000,38.450741,29.506329,41.213593,18.000000,19.005443
26.464202,30.227866,139.148334,175.831665,40.945042,27.998152,59.820353,13.001507,137.587424,1.859595,28.610860,26.948345,172.454285,139.906560,166.174370,138.895698,82.757801,138.647570,0.002090,-1.855394,32.000000,-237.005781,138.943208,0.488458,13.435718,0.576823,120149.327113,0.885220,20.425384,17.162381,5.250921,69.095392,74.893369,89.336162,0.000000,38.459692,29.506329,41.265593,18.000000,19.005506
26.450637,30.247523,139.255623,175.872749,40.817517,27.977807,59.712843,13.001867,137.567421,1.858174,28.722189,26.932115,172.490579,139.880828,166.187203,138.868444,82.758301,138.624695,0.002127,-1.855369,32.000000,-237.005339,138.948008,0.484528,13.440259,0.576916,120068.947484,0.884836,20.456736,17.155008,5.254805,69.088640,74.890987,89.346051,0.000000,38.503750,29.506329,41.307127,18.000000,19.005596
26.431317,30.278142,139.228137,175.920767,41.070092,27.953425,59.805892,13.001597,137.543704,1.146791,28.836872,26.915199,172.532570,139.849489,166.203825,138.840008,82.758666,138.596344,0.002108,-1.855365,32.000000,-237.005770,138.985421,0.248344,13.434323,0.576756,119972.385367,0.884836,20.504082,17.145015,5.257983,69.079507,74.888246,89.357447,0.000000,38.490232,29.506329,41.362223,18.000000,19.005740
26.416431,30.297315,139.045025,175.960300,41.096152,27.933371,59.764455,13.001820,137.513980,1.074315,28.878992,26.898275,172.566387,139.821174,166.217736,138.813071,82.758635,138.573255,0.002092,-1.855345,32.000000,-237.005434,138.961540,0.231619,13.436235,0.576663,119895.100130,0.886311,20.546630,17.133610,5.264736,69.072079,74.885031,89.366420,0.000000,38.401248,29.506329,41.410990,18.000000,19.005845
26.401988,30.304982,139.093018,176.005689,40.930192,27.909132,59.815285,13.003439,137.478057,1.073456,28.906938,26.881347,172.605013,139.788471,166.235950,138.783759,82.758920,138.541518,0.002093,-1.855330,32.000000,-237.003889,138.931564,0.231710,13.437777,0.576694,119805.927476,0.884914,20.609866,17.119728,5.267544,69.063957,74.881248,89.376795,0.000000,38.434831,29.506329,41.467619,18.000000,19.005903
26.390501,30.304824,139.030143,176.041746,40.986871,27.888810,59.827254,13.003624,137.450320,1.066212,28.905769,26.871149,172.637354,139.760338,166.251807,138.757065,82.759994,138.517893,0.002092,-1.855330,32.000000,-237.003684,138.908025,0.231330,13.441772,0.575989,119730.421864,0.885463,20.654183,17.108748,5.263581,69.057882,74.878118,89.384993,0.000000,38.378195,29.506329,41.516179,18.000000,19.005915
26.377030,30.297879,139.193426,176.081897,40.937887,27.864444,59.769068,13.003328,137.421913,1.060082,28.881172,26.854261,172.675500,139.732751,166.268739,138.730817,82.760603,138.489181,0.002095,-1.852993,32.000000,-237.003947,138.880368,0.231602,13.439250,0.575784,119632.588653,0.884472,20.686256,17.093325,5.268278,69.050607,74.874476,89.394422,0.000000,38.468835,29.506329,41.574725,18.000000,19.005900
26.364627,30.285322,139.209340,176.112466,41.051940,27.843675,59.799469,13.002414,137.395628,1.046906,28.851123,26.839711,172.706663,139.710551,166.284103,138.710959,82.761942,138.462615,0.002076,-1.852948,32.000000,-237.004830,138.858893,0.231408,13.433610,0.575212,119547.932169,0.884059,20.705518,17.080983,5.268189,69.045350,74.872071,89.402748,0.000000,38.507010,29.506329,41.627958,18.000000,19.005859
26.349659,30.266808,139.156899,176.146656,40.920650,27.819359,59.811321,13.002821,137.369204,1.043303,28.826774,26.823911,172.742947,139.686135,166.302260,138.682333,82.762080,138.437331,0.002071,-1.852924,32.000000,-237.004426,138.834565,0.231262,13.421913,0.575438,119444.369577,0.884610,20.721353,17.066676,5.277070,69.038147,74.868073,89.413390,0.000000,38.500656,29.506329,41.692449,18.000000,19.005787
26.335348,30.253144,139.223339,176.174439,40.879347,27.799121,59.787866,13.003322,137.343859,1.039421,28.818988,26.812142,172.773702,139.664594,166.316085,138.662275,82.761920,138.412916,0.002071,-1.852919,32.000000,-237.004054,138.815882,0.231616,13.422022,0.575467,119353.675416,0.883914,20.729778,17.052660,5.280156,69.032650,74.862203,89.421465,0.000000,38.552431,29.506329,41.752595,18.000000,19.005731
26.319872,30.243858,139.392797,176.207738,41.117622,27.774656,59.805022,13.002134,137.314550,1.039088,28.810126,26.796685,172.809623,139.636333,166.330837,138.634140,82.760907,138.383219,0.002110,-1.852959,32.000000,-237.005226,138.790895,0.231386,13.424721,0.575538,119247.030095,0.883457,20.736597,17.040457,5.281165,69.025293,74.854876,89.430687,0.000000,38.609663,29.506329,41.822757,18.000000,19.005692
26.309283,30.236875,139.051691,176.234651,40.633187,27.754426,59.834864,13.001500,137.287363,1.034288,28.779392,26.786799,172.838444,139.610953,166.343709,138.609315,82.760233,138.356303,0.002087,-1.852953,32.000000,-237.005659,138.750498,0.235967,13.421411,0.575488,119159.511657,0.883639,20.747163,17.028963,5.286558,69.018224,74.849306,89.438720,0.000000,38.451240,29.506329,41.882248,18.000000,19.005669
26.302363,30.223903,139.135379,176.266436,40.663879,27.734296,59.760812,13.000961,137.246099,1.609300,28.691931,26.781049,172.873201,139.580552,166.361899,138.576536,82.760761,138.324220,0.002084,-1.852988,32.000000,-237.006135,138.640458,0.434008,13.421226,0.575522,119056.024325,0.883138,20.764092,17.015801,5.296105,69.009487,74.842883,89.449003,0.000000,38.520646,29.506329,41.949721,18.000000,19.005629
26.301690,30.203363,139.018577,176.291448,40.699098,27.726265,59.831871,13.003005,137.222804,1.799002,28.587155,26.779591,172.900519,139.557155,166.378237,138.554278,82.760320,138.299280,0.002084,-1.853032,32.000000,-237.004148,138.614749,0.486815,13.423025,0.574529,118969.976898,0.882415,20.775053,17.003626,5.285271,69.003129,74.837001,89.456835,0.000000,38.480150,29.506329,41.999789,18.000000,19.005548
26.293561,30.170076,138.838480,176.318134,40.496823,27.718239,59.784143,13.003007,137.200438,1.599424,28.469802,26.771116,172.931422,139.530309,166.400140,138.522662,82.758866,138.271312,0.002123,-1.854209,32.000000,-237.004038,138.639074,0.410663,13.414577,0.574425,118880.816428,0.883085,20.773810,16.987778,5.289843,68.995095,74.828804,89.466165,0.000000,38.318308,29.506329,42.066909,18.000000,19.005410
26.284849,30.144004,138.896942,176.336806,40.537130,27.714360,59.777417,13.002917,137.178985,1.070998,28.417493,26.764841,172.956168,139.505701,166.416886,138.501129,82.758186,138.250237,0.002104,-1.854219,32.000000,-237.004123,138.654156,0.237616,13.416898,0.573862,118839.885274,0.881760,20.754411,16.976308,5.285538,68.989056,74.821894,89.472659,0.000000,38.381039,29.506329,42.127369,18.000000,19.005290
26.280933,30.124021,139.058544,176.358192,40.698135,27.690107,59.801465,13.003776,137.149017,1.035099,28.367343,26.764078,172.983885,139.477561,166.435310,138.471197,82.756770,138.221978,0.002085,-1.854750,32.000000,-237.003241,138.628229,0.229500,13.416608,0.573674,118797.072789,0.882423,20.734906,16.964402,5.280322,68.982516,74.813347,89.480215,0.000000,38.459208,29.506329,42.194489,18.000000,19.005197
26.279407,30.111386,138.846736,176.374592,40.342603,27.685995,59.838244,13.004794,137.124445,1.035037,28.334105,26.764320,173.006872,139.450318,166.451522,138.446177,82.756014,138.198834,0.002084,-1.857582,32.000000,-237.002222,138.600678,0.229464,13.412344,0.573743,118774.418262,0.882651,20.723607,16.955015,5.284297,68.977133,74.807408,89.486142,0.000000,38.345213,29.506329,42.249331,18.000000,19.005144
26.280455,30.100410,138.625132,176.390981,40.458441,27.686420,59.804670,13.005251,137.093133,1.021772,28.295524,26.767659,173.034533,139.419797,166.472082,138.412588,82.755959,138.165409,0.002084,-1.858788,32.000000,-237.001771,138.570250,0.229488,13.411607,0.573692,118665.400767,0.881619,20.710268,16.942929,5.291233,68.971216,74.800565,89.493506,0.000000,38.251029,29.506329,42.311587,18.000000,19.005094
26.279037,30.093311,138.654831,176.402471,40.727167,27.686433,59.808836,13.005131,137.065959,1.014210,28.273371,26.764337,173.055577,139.392828,166.489192,138.386192,82.754328,138.138790,0.002087,-1.859308,32.000000,-237.002009,138.545767,0.229494,13.405727,0.573255,118644.147093,0.880973,20.700219,16.932626,5.283480,68.967703,74.794454,89.497735,0.000000,38.274567,29.506329,42.363988,18.000000,19.005064
26.276959,30.089472,138.587370,176.412791,40.410960,27.687096,59.821921,13.005295,137.031136,1.025047,28.291403,26.762694,173.079640,139.361940,166.509118,138.350806,82.752323,138.103980,0.002074,-1.859834,32.000000,-237.001730,138.508418,0.229444,13.403362,0.572700,118642.022243,0.881420,20.687469,16.916708,5.274838,68.964661,74.787790,89.502227,0.000000,38.240107,29.506329,42.431191,18.000000,19.005041
26.281748,30.097588,138.693118,176.419681,40.856607,27.687249,59.783327,13.006269,137.003117,1.021310,28.340716,26.769490,173.097806,139.335402,166.526427,138.320539,82.750240,138.072247,0.002071,-1.859868,32.000000,-237.000756,138.476342,0.229483,13.393305,0.573034,118640.828158,0.881393,20.682773,16.905614,5.276252,68.962293,74.782621,89.505537,0.000000,38.173515,29.506329,42.478999,18.000000,19.005070
26.285526,30.118320,138.671830,176.425800,40.872454,27.710497,59.783867,13.005708,136.967057,1.021384,28.408728,26.773756,173.118044,139.297583,166.548309,138.282003,82.748269,138.034007,0.002070,-1.862161,32.000000,-237.001367,138.438166,0.229567,13.390920,0.573003,118643.685921,0.881287,20.682460,16.890978,5.274102,68.960084,74.778042,89.509886,0.000000,38.193582,29.506329,42.536694,18.000000,19.005164
26.290701,30.141919,138.740917,176.427758,40.724277,27.730892,59.804243,13.005111,136.934004,1.010711,28.491873,26.776362,173.132892,139.265227,166.564035,138.246126,82.744603,137.998589,0.002110,-1.862746,32.000000,-237.001951,138.400645,0.229879,13.383891,0.573646,118646.705685,0.881708,20.682453,16.877888,5.277165,68.956869,74.773801,89.512525,0.000000,38.232088,29.506329,42.583854,18.000000,19.005265
26.300139,30.180606,138.572093,176.427261,41.200618,27.738910,59.810924,13.004918,136.888024,1.023185,28.591512,26.789041,173.147185,139.218611,166.583327,138.200319,82.740621,137.949812,0.002086,-1.866225,32.000000,-237.002165,138.339884,0.235537,13.382349,0.574148,118753.188511,0.882352,20.696777,16.861570,5.275597,68.952991,74.768826,89.515486,0.000000,38.109483,29.506329,42.634758,18.000000,19.005440
26.315095,30.215963,138.448649,176.423501,40.662363,27.751182,59.790437,13.006933,136.840458,1.496721,28.668607,26.806767,173.157540,139.177948,166.597461,138.159603,82.736235,137.913641,0.002085,-1.869159,32.000000,-237.000135,138.233658,0.396341,13.377893,0.575004,118848.785399,0.882569,20.711598,16.848295,5.277186,68.949493,74.765059,89.517900,0.000000,38.076305,29.506329,42.669089,18.000000,19.005605
26.335672,30.257948,138.383548,176.413186,41.319310,27.768550,59.821058,13.006483,136.792840,1.793406,28.734384,26.827814,173.167198,139.129846,166.610741,138.111065,82.733116,137.862286,0.002086,-1.870345,32.000000,-237.000489,138.179102,0.485343,13.381349,0.574716,118895.262307,0.882475,20.734284,16.828938,5.268873,68.946951,74.762129,89.519226,0.000000,37.960692,29.506329,42.703100,18.000000,19.005805
26.353554,30.289944,138.280243,176.399728,41.039390,27.788690,59.721968,13.005603,136.759519,1.801458,28.761373,26.843555,173.174476,139.089921,166.623261,138.069814,82.730600,137.824664,0.002127,-1.870340,32.000000,-237.001428,138.140700,0.485004,13.376834,0.574664,118957.772138,0.882715,20.744291,16.816015,5.261187,68.945925,74.763275,89.520320,0.000000,37.884670,29.506329,42.726131,18.000000,19.005961
26.370068,30.322746,138.024055,176.377388,41.289465,27.812962,59.799445,13.006249,136.715855,1.801560,28.824924,26.859835,173.179309,139.043185,166.636799,138.022775,82.726654,137.778787,0.002100,-1.870316,32.000000,-237.000773,138.092230,0.485105,13.374163,0.574448,119042.119464,0.882177,20.751419,16.794552,5.254605,68.945092,74.767101,89.520577,0.000000,37.762805,29.506329,42.758477,18.000000,19.006121
26.389073,30.357192,138.052162,176.354878,41.284007,27.833055,59.792615,13.007789,136.680125,1.808932,28.916752,26.880005,173.180297,139.008695,166.647157,137.985691,82.723376,137.737860,0.002089,-1.870325,32.000000,-236.999390,138.055392,0.485093,13.373125,0.574556,119135.549884,0.883716,20.753139,16.779054,5.247119,68.944584,74.770670,89.519559,0.000000,37.699234,29.506329,42.777720,18.000000,19.006276
26.406553,30.411083,138.123160,176.325471,41.514729,27.857248,59.788016,13.008985,136.653749,1.355614,29.075644,26.894702,173.178797,138.965609,166.659823,137.944033,82.718932,137.695699,0.002092,-1.870270,32.000000,-236.998326,138.103022,0.320628,13.378939,0.574306,119248.088075,0.882829,20.757997,16.761030,5.234118,68.945545,74.776209,89.519654,0.000000,37.767387,29.506329,42.800122,18.000000,19.006529
26.417291,30.468331,138.290300,176.298156,41.566894,27.877598,59.804134,13.007958,136.615502,1.044499,29.226024,26.906718,173.173774,138.930924,166.669322,137.907797,82.714522,137.658555,0.002092,-1.870235,32.000000,-236.999245,138.072610,0.230099,13.370091,0.574587,119342.244051,0.882969,20.760298,16.744703,5.231414,68.946469,74.781362,89.520106,0.000000,37.847821,29.506329,42.823307,18.000000,19.006787
26.437501,30.542646,138.465972,176.264185,41.763186,27.901706,59.813724,13.009190,136.579450,1.039598,29.378375,26.924493,173.166319,138.892389,166.678404,137.868294,82.710746,137.617198,0.002095,-1.869041,32.000000,-236.997996,138.032553,0.229816,13.367279,0.574828,119461.500865,0.883304,20.784642,16.728948,5.230640,68.949126,74.787867,89.521006,0.000000,37.896533,29.506329,42.840098,18.000000,19.007140
26.455396,30.610113,138.366304,176.228595,41.713972,27.926064,59.791252,13.008640,136.543369,1.039762,29.482726,26.945541,173.155791,138.854217,166.686224,137.827706,82.706324,137.576674,0.002081,-1.869043,32.000000,-236.998411,137.992564,0.229935,13.364538,0.575981,119567.235997,0.883457,20.823746,16.715555,5.234840,68.951074,74.792591,89.519802,0.000000,37.818210,29.506329,42.855836,18.000000,19.007479
26.470317,30.657398,138.241705,176.196617,41.574880,27.946496,59.826807,13.008073,136.514801,1.039815,29.559309,26.957337,173.145822,138.820291,166.693799,137.795339,82.702154,137.542458,0.002080,-1.869004,32.000000,-236.999037,137.960326,0.230235,13.363708,0.576854,119691.973638,0.883528,20.863927,16.699508,5.237483,68.953202,74.795200,89.518581,0.000000,37.804090,29.506329,42.866743,18.000000,19.007714
26.488990,30.711503,138.470276,176.156179,42.023781,27.971098,59.821743,13.007932,136.483630,1.039859,29.636353,26.977682,173.130844,138.791312,166.700195,137.762331,82.697970,137.506518,0.002081,-1.865630,32.000000,-236.999248,137.929925,0.229774,13.368464,0.577040,119816.507873,0.884147,20.901189,16.684503,5.230173,68.956733,74.797005,89.516147,0.000000,37.913846,29.506329,42.876263,18.000000,19.007984
26.505154,30.753675,138.486100,176.121016,41.611649,27.991403,59.806408,13.007223,136.458958,1.051263,29.690789,26.992576,173.116642,138.763449,166.706515,137.735199,82.693959,137.476785,0.002123,-1.864423,32.000000,-237.000058,137.903764,0.230370,13.376896,0.577007,119918.025617,0.883844,20.923299,16.672264,5.222518,68.961088,74.798592,89.513586,0.000000,37.904590,29.506329,42.880662,18.000000,19.008203
26.525266,30.798558,138.405779,176.077025,41.822461,28.015756,59.790601,13.007050,136.431254,1.058329,29.712730,27.016604,173.099133,138.738318,166.714072,137.710656,82.690648,137.446186,0.002094,-1.863859,32.000000,-237.000142,137.876783,0.230253,13.373263,0.577697,120038.956145,0.884156,20.945917,16.659211,5.227465,68.966260,74.799417,89.510839,0.000000,37.838706,29.506329,42.883156,18.000000,19.008436
26.545093,30.827142,138.297835,176.039174,41.705123,28.035692,59.792953,13.007730,136.407570,1.072451,29.708047,27.036533,173.082515,138.720862,166.718439,137.691277,82.687458,137.424693,0.002093,-1.863279,32.000000,-236.999495,137.831310,0.243950,13.369861,0.577599,120137.925308,0.884546,20.960844,16.648958,5.224874,68.969869,74.798450,89.507965,0.000000,37.723110,29.506329,42.879344,18.000000,19.008599
26.571250,30.852142,138.373030,175.990952,41.795787,28.059664,59.799802,13.007965,136.375353,1.769721,29.684159,27.064697,173.060861,138.697661,166.723540,137.669812,82.683354,137.405922,0.002093,-1.863260,32.000000,-236.999323,137.760541,0.471925,13.370162,0.577806,120253.773669,0.884938,20.971847,16.637587,5.217885,68.975002,74.795804,89.503859,0.000000,37.785695,29.506329,42.867719,18.000000,19.008751
26.593324,30.868697,138.226650,175.948695,41.583559,28.060926,59.818686,13.008097,136.361552,1.824155,29.649968,27.092602,173.041343,138.684215,166.724435,137.653737,82.679483,137.389196,0.002135,-1.861536,32.000000,-236.999116,137.749530,0.484029,13.367191,0.577813,120345.243689,0.884895,20.967050,16.630463,5.209921,68.978110,74.791389,89.499325,0.000000,37.653243,29.506329,42.853985,18.000000,19.008855
26.619571,30.885643,138.242831,175.895656,41.894016,28.060865,59.833849,13.009609,136.351317,1.839240,29.616232,27.121518,173.014949,138.671368,166.727073,137.644260,82.676799,137.374394,0.002107,-1.860360,32.000000,-236.997633,137.738359,0.484298,13.370793,0.578119,120451.526401,0.884681,20.948042,16.625559,5.207622,68.982456,74.785863,89.494031,0.000000,37.660254,29.506329,42.832837,18.000000,19.008966
26.636257,30.897449,138.439085,175.851252,41.327178,28.077342,59.812366,13.009393,136.342335,1.838943,29.579011,27.140583,172.992466,138.665238,166.726840,137.636405,82.672684,137.369776,0.002095,-1.857451,32.000000,-236.997845,137.732003,0.484144,13.373006,0.577567,120458.554105,0.883700,20.927486,16.621403,5.197795,68.985399,74.781418,89.488798,0.000000,37.692538,29.506329,42.817929,18.000000,19.009050
26.658128,30.907485,138.458149,175.799235,41.774113,28.085614,59.810034,13.009887,136.355084,1.369528,29.519595,27.159758,172.965236,138.665376,166.728327,137.631512,82.669352,137.366219,0.002091,-1.853962,32.000000,-236.997374,137.812439,0.317582,13.372803,0.577068,120458.365306,0.882588,20.900334,16.616982,5.193278,68.989097,74.776224,89.483181,0.000000,37.699577,29.506329,42.794816,18.000000,19.009131
26.670632,30.913020,138.469412,175.757615,41.347775,28.092837,59.833220,13.011027,136.354194,1.075820,29.494648,27.174984,172.943199,138.664962,166.731198,137.633017,82.666742,137.369458,0.002091,-1.852765,32.000000,-236.996310,137.815078,0.229118,13.371632,0.577580,120530.729215,0.882863,20.884125,16.618880,5.197393,68.991741,74.772041,89.479232,0.000000,37.736772,29.506329,42.779011,18.000000,19.009183
26.688227,30.927114,138.521331,175.709850,41.618156,28.092905,59.809262,13.012114,136.353202,1.072392,29.501749,27.196920,172.912540,138.669588,166.729594,137.637666,82.661919,137.367553,0.002091,-1.852751,32.000000,-236.995363,137.818537,0.228961,13.373441,0.577478,120565.518119,0.882412,20.857459,16.620505,5.193844,68.992108,74.765763,89.474531,0.000000,37.804550,29.506329,42.756816,18.000000,19.009276
26.705031,30.944151,138.823712,175.672465,41.053395,28.093042,59.809852,13.011513,136.356042,1.072636,29.488579,27.213292,172.887381,138.675820,166.730505,137.640618,82.659474,137.370077,0.002079,-1.852792,32.000000,-236.995942,137.823159,0.229146,13.371982,0.577519,120596.396757,0.881870,20.842024,16.624669,5.191831,68.992716,74.761405,89.472264,0.000000,37.837744,29.506329,42.732559,18.000000,19.009379
26.725182,30.953110,138.914170,175.629237,41.758051,28.109471,59.821325,13.010746,136.365739,1.073425,29.404753,27.232560,172.857390,138.681406,166.730323,137.646041,82.656724,137.377205,0.002077,-1.852812,32.000000,-236.996601,137.834694,0.229098,13.372993,0.577325,120599.055877,0.881640,20.826620,16.628577,5.190353,68.993196,74.756916,89.470756,0.000000,37.942477,29.506329,42.699143,18.000000,19.009471
26.741992,30.946396,138.816045,175.592762,40.976655,28.129913,59.816632,13.010399,136.370891,1.073777,29.280748,27.250677,172.831038,138.688239,166.727693,137.655604,82.654610,137.384693,0.002076,-1.852865,32.000000,-236.996846,137.843872,0.229154,13.373560,0.577937,120602.275677,0.881085,20.815499,16.632235,5.198410,68.992544,74.753443,89.467451,0.000000,37.955149,29.506329,42.670989,18.000000,19.009481
26.765401,30.921760,138.698327,175.547614,41.453589,28.154239,59.813566,13.011304,136.385782,1.081129,29.119789,27.270707,172.799808,138.699870,166.723092,137.667899,82.652294,137.400436,0.002116,-1.852892,32.000000,-236.995977,137.861997,0.229022,13.373843,0.578166,120671.808494,0.880747,20.790712,16.638405,5.197876,68.991447,74.749546,89.462377,0.000000,37.832578,29.506329,42.628266,18.000000,19.009419
26.780477,30.896082,138.511131,175.508938,41.044158,28.174642,59.832488,13.010863,136.395000,1.082549,29.026907,27.285979,172.773737,138.708138,166.719640,137.677593,82.649899,137.410264,0.002084,-1.852904,32.000000,-236.996362,137.874109,0.228963,13.379199,0.578034,120753.940343,0.880854,20.755859,16.644114,5.190939,68.990464,74.747947,89.457697,0.000000,37.782984,29.506329,42.594526,18.000000,19.009328
26.799740,30.875239,138.457152,175.462935,41.349566,28.199129,59.701074,13.011841,136.406118,1.083148,28.970541,27.303215,172.741791,138.721391,166.716014,137.693139,82.646690,137.424948,0.002084,-1.852906,32.000000,-236.995505,137.888183,0.229000,13.382985,0.577813,120845.071534,0.880789,20.692064,16.653986,5.182001,68.989819,74.746854,89.453137,0.000000,37.736117,29.506329,42.551613,18.000000,19.009259
26.815321,30.872176,138.473918,175.425824,41.374651,28.219232,59.803450,13.012284,136.413703,1.095567,28.952974,27.319458,172.714433,138.735175,166.713086,137.703805,82.644868,137.438447,0.002084,-1.852936,32.000000,-236.995034,137.886502,0.236741,13.380845,0.577235,120921.018385,0.880565,20.641180,16.661098,5.172094,68.988823,74.748782,89.448455,0.000000,37.682395,29.506329,42.511743,18.000000,19.009258
