Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 17, 2018
2:03:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.337120,65.523930,85.977696,114.844966,60.982835,58.938911,59.419974,12.962465,79.514373,0.397312,65.715426,56.098642,113.714614,81.269689,111.850913,79.809519,52.850935,79.267730,0.001961,0.013400,32.000000,-237.044716,80.107260,0.182517,9.848658,0.436139,300137.539196,0.924821,19.960491,12.544067,1.553769,68.935057,56.735863,70.174883,12.381206,39.010746,100.000000,97.129743,21.012658,14.333117
55.342342,65.526149,85.980399,114.849945,60.856668,58.954933,59.424275,12.962668,79.519809,0.424733,65.714727,56.104829,113.720320,81.269080,111.858045,79.809990,52.850415,79.271075,0.001964,0.013377,32.000000,-237.044651,80.098857,0.182445,9.850181,0.436251,300139.336762,0.925428,19.962115,12.541030,1.553796,68.938971,56.733476,70.177892,12.381206,39.015935,100.000000,97.055057,21.012658,14.334332
55.350902,65.527882,85.988301,114.854053,60.828316,58.954944,59.450620,12.962973,79.524964,0.591702,65.709117,56.109027,113.725703,81.270808,111.864208,79.810855,52.850503,79.276764,0.001933,0.013398,32.000000,-237.044534,80.033098,0.244534,9.850510,0.436102,300140.481028,0.925169,19.960276,12.541312,1.553707,68.941864,56.733668,70.181124,12.381206,39.024260,100.000000,96.985092,21.012658,14.335339
55.355871,65.525792,85.989453,114.858394,60.774223,58.954629,59.359190,12.961986,79.527900,0.716252,65.700309,56.116119,113.731266,81.274291,111.871436,79.816645,52.848858,79.278278,0.001927,0.013396,32.000000,-237.045537,80.036676,0.285980,9.854689,0.436087,300222.823884,0.925262,19.957510,12.544261,1.553610,68.944906,56.732973,70.183869,12.381206,39.028858,100.000000,96.905868,21.012658,14.336074
55.360741,65.523322,85.994843,114.862058,60.741588,58.954375,59.427979,12.961599,79.533272,0.703441,65.691885,56.124028,113.735317,81.278546,111.876442,79.820140,52.847063,79.284479,0.001925,0.013387,32.000000,-237.045943,80.041159,0.285972,9.856185,0.436006,300221.929085,0.924698,19.951069,12.548308,1.553512,68.946384,56.732660,70.185789,12.381206,39.035098,100.000000,96.839723,21.012658,14.336452
55.371518,65.519262,86.003972,114.866133,60.692848,58.954262,59.398110,12.961608,79.540732,0.653287,65.678562,56.133091,113.739740,81.284863,111.883863,79.829694,52.846024,79.289890,0.001944,0.013346,32.000000,-237.045865,80.053897,0.286038,9.855657,0.435736,300219.513352,0.926020,19.944234,12.551053,1.553394,68.946189,56.731152,70.187587,12.381206,39.044707,100.000000,96.750935,21.012658,14.336843
55.374736,65.513465,86.009011,114.868698,60.771307,58.954026,59.433823,12.960702,79.549281,0.568102,65.660618,56.137735,113.743338,81.288699,111.890141,79.839406,52.844606,79.294617,0.001950,0.013316,32.000000,-237.046579,80.119428,0.258298,9.859046,0.435629,300217.135855,0.924848,19.937114,12.557351,1.553354,68.944715,56.728802,70.189902,12.381206,39.052074,100.000000,96.683793,21.012658,14.336814
55.383131,65.502667,86.017360,114.870552,60.868953,58.962398,59.427729,12.959822,79.563094,0.375716,65.640251,56.141511,113.748292,81.301085,111.898601,79.852024,52.844001,79.303519,0.001952,0.013287,32.000000,-237.047557,80.165166,0.181400,9.857240,0.435554,300211.815910,0.925102,19.922768,12.562321,1.553217,68.943924,56.727178,70.193078,12.381206,39.061472,100.000000,96.596783,21.012658,14.336222
55.389923,65.492326,86.028054,114.871584,60.978754,58.962366,59.403344,12.961273,79.574723,0.369929,65.620814,56.150707,113.751118,81.312851,111.904762,79.860793,52.842099,79.314208,0.001952,0.013265,32.000000,-237.045950,80.175637,0.181616,9.857626,0.435396,300206.544467,0.924468,19.913898,12.567172,1.553218,68.942769,56.724798,70.194082,12.381206,39.071813,100.000000,96.525106,21.012658,14.335444
55.404339,65.478794,86.043424,114.872742,61.100751,58.962146,59.444079,12.961715,79.587987,0.367690,65.591708,56.162776,113.754681,81.325779,111.912199,79.871142,52.840653,79.323964,0.001974,0.013286,32.000000,-237.045496,80.193159,0.181279,9.861608,0.435458,300239.423810,0.924512,19.895088,12.574242,1.553133,68.943200,56.722045,70.196078,12.381206,39.086462,100.000000,96.429713,21.012658,14.334435
55.413904,65.463899,86.054011,114.873361,61.197705,58.962414,59.393688,12.961689,79.595566,0.453792,65.563393,56.170866,113.756811,81.334014,111.918050,79.878654,52.838483,79.336735,0.001986,0.013259,32.000000,-237.045717,80.143065,0.209405,9.859013,0.435422,300231.573446,0.924740,19.878265,12.583908,1.553135,68.942555,56.719439,70.197288,12.381206,39.097490,100.000000,96.348310,21.012658,14.333048
55.422023,65.443602,86.069121,114.873572,61.302816,58.962151,59.429420,12.961549,79.607540,0.640283,65.532808,56.180706,113.759372,81.344732,111.924748,79.891976,52.837829,79.349850,0.001960,0.013252,32.000000,-237.045965,80.126371,0.285287,9.859254,0.435132,300217.823796,0.923803,19.850978,12.592439,1.553009,68.941055,56.717137,70.199221,12.381206,39.111080,100.000000,96.254685,21.012658,14.330983
55.427975,65.426698,86.080392,114.873228,61.446823,58.962010,59.419354,12.961508,79.619377,0.640822,65.511041,56.187318,113.762355,81.352911,111.929764,79.900299,52.837279,79.359774,0.001957,0.013248,32.000000,-237.046057,80.135669,0.285123,9.868955,0.435173,300207.652315,0.924377,19.826958,12.603880,1.552932,68.938549,56.714112,70.200624,12.381206,39.125564,100.000000,96.177676,21.012658,14.329155
55.435910,65.411838,86.092975,114.872828,61.548899,58.962052,59.488306,12.962196,79.632683,0.646143,65.491679,56.195076,113.764763,81.361519,111.933626,79.913511,52.837172,79.370895,0.001953,0.013264,32.000000,-237.045309,80.176589,0.285435,9.867245,0.435154,300189.280217,0.923617,19.798916,12.614056,1.552977,68.935436,56.709936,70.202269,12.381206,39.137903,100.000000,96.096196,21.012658,14.327546
55.444306,65.396618,86.111867,114.872478,61.642334,58.962062,59.408450,12.962645,79.654683,0.329524,65.470271,56.204484,113.768175,81.376691,111.938044,79.926192,52.837170,79.382596,0.001957,0.013295,32.000000,-237.044859,80.257790,0.188709,9.868255,0.434720,300174.727687,0.923619,19.776335,12.621812,1.553013,68.931749,56.705025,70.204529,12.381206,39.157138,100.000000,95.998458,21.012658,14.326033
55.452557,65.384544,86.123923,114.872395,61.681489,58.962243,59.448036,12.962762,79.669594,0.312569,65.454472,56.214421,113.769778,81.385577,111.941412,79.936600,52.836607,79.390781,0.001947,0.013306,32.000000,-237.044644,80.270829,0.181519,9.871404,0.434786,300161.736008,0.922366,19.753908,12.629991,1.553018,68.930266,56.699599,70.206556,12.381206,39.171244,100.000000,95.915624,21.012658,14.324842
55.461991,65.372113,86.142197,114.872625,61.716852,58.970348,59.290269,12.961983,79.678923,0.467666,65.439598,56.224001,113.772820,81.396311,111.945865,79.947883,52.837524,79.401715,0.001930,0.013296,32.000000,-237.045347,80.219487,0.209663,9.873046,0.434776,300147.754297,0.923413,19.730680,12.638484,1.553124,68.930826,56.694584,70.210888,12.381206,39.190481,100.000000,95.813512,21.012658,14.323644
55.465839,65.362718,86.149723,114.872845,61.726132,58.978824,59.434705,12.961175,79.686726,0.743348,65.429466,56.230845,113.775410,81.403658,111.948795,79.953915,52.837060,79.409984,0.001924,0.013307,32.000000,-237.046131,80.202154,0.281689,9.872368,0.434603,300137.543159,0.922619,19.710740,12.644988,1.553110,68.930818,56.690204,70.213859,12.381206,39.202377,99.000000,95.731924,21.012658,14.322801
55.473840,65.353485,86.163016,114.873422,61.780623,58.978827,59.371499,12.961686,79.694164,0.701717,65.418865,56.238728,113.778171,81.414226,111.951063,79.965604,52.836060,79.424498,0.001947,0.013292,32.000000,-237.045615,80.213767,0.284724,9.875802,0.434616,300165.789363,0.924996,19.689312,12.652005,1.553175,68.929546,56.685815,70.217572,12.381206,39.218933,99.000000,95.631101,21.012658,14.322039
55.477693,65.346711,86.171578,114.874149,61.795465,58.986753,59.380360,12.958736,79.701133,0.624903,65.408575,56.240922,113.780427,81.422638,111.952435,79.968278,52.836569,79.426013,0.001964,0.013275,32.000000,-237.048587,80.218234,0.285025,9.878464,0.434707,300201.055310,0.922786,19.676251,12.658469,1.553203,68.928455,56.683389,70.221288,12.381206,39.233936,99.000000,95.546769,21.012658,14.321583
55.480506,65.337525,86.177388,114.874821,61.783033,58.986758,59.448443,12.959262,79.710084,0.455140,65.396902,56.243361,113.782534,81.437264,111.954270,79.978938,52.837493,79.434332,0.001954,0.013265,32.000000,-237.048007,80.300400,0.240122,9.876777,0.434550,300193.052610,0.923598,19.659391,12.669999,1.553219,68.927780,56.681018,70.225520,12.381206,39.246338,99.000000,95.448670,21.012658,14.320878
55.484247,65.329761,86.187980,114.875051,61.791379,58.986987,59.425538,12.959165,79.718018,0.290797,65.392250,56.248048,113.783076,81.442808,111.955407,79.985404,52.837227,79.443319,0.001950,0.013252,32.000000,-237.048067,80.323760,0.181303,9.875768,0.434511,300226.688593,0.923497,19.648943,12.670590,1.553265,68.927066,56.679317,70.229589,12.381206,39.261068,99.000000,95.366075,21.012658,14.320186
55.488528,65.324310,86.195016,114.875656,61.823511,58.987330,59.389962,12.959015,79.725339,0.255496,65.389027,56.251176,113.783621,81.450222,111.958172,79.995481,52.838798,79.451651,0.001974,0.013292,32.000000,-237.048151,80.316655,0.181867,9.876977,0.434579,300217.989651,0.922365,19.637077,12.675699,1.553291,68.928299,56.680232,70.234351,12.381206,39.275577,99.000000,95.264140,21.012658,14.319923
55.487680,65.320614,86.199644,114.876170,61.889047,58.987480,59.431397,12.958931,79.730792,0.447846,65.387378,56.252183,113.784848,81.453740,111.959742,80.003816,52.840454,79.458513,0.001988,0.013315,32.000000,-237.048144,80.246205,0.244629,9.873456,0.434677,300212.560000,0.922635,19.625748,12.682485,1.553377,68.930191,56.683084,70.239038,12.381206,39.288417,99.000000,95.183065,21.012658,14.319819
55.494785,65.317674,86.201632,114.877294,61.859362,58.987503,59.421253,12.958636,79.736154,0.620296,65.388650,56.257914,113.785390,81.459607,111.961042,80.007599,52.841843,79.464249,0.001967,0.013301,32.000000,-237.048554,80.252815,0.284994,9.872969,0.434614,300206.803847,0.923101,19.616216,12.686956,1.553384,68.934309,56.686243,70.245225,12.381206,39.299902,99.000000,95.080519,21.012658,14.319873
55.497686,65.316772,86.207542,114.878660,61.756155,58.987508,59.433094,12.959028,79.733589,0.598352,65.390277,56.262108,113.785500,81.462590,111.961425,80.010964,52.842469,79.467887,0.001952,0.013311,32.000000,-237.048093,80.256827,0.285364,9.869049,0.434833,300203.219312,0.922466,19.613329,12.690277,1.553492,68.936840,56.686997,70.250585,12.381206,39.311879,99.000000,94.995644,21.012658,14.320190
55.499873,65.316720,86.207830,114.880672,61.708905,58.989082,59.418994,12.956764,79.733801,0.584429,65.392397,56.260115,113.786708,81.464515,111.963044,80.013004,52.843717,79.467188,0.001946,0.013342,32.000000,-237.050471,80.256329,0.285278,9.870132,0.434748,300197.449297,0.922486,19.603618,12.693046,1.553329,68.940901,56.689555,70.258419,12.381206,39.323482,99.000000,94.893996,21.012658,14.320715
55.499558,65.316549,86.205936,114.882299,61.683373,58.989066,59.450736,12.956265,79.734214,0.617686,65.398009,56.255856,113.788126,81.463222,111.963183,80.014128,52.844379,79.468831,0.001960,0.013339,32.000000,-237.051071,80.255125,0.285185,9.865297,0.434934,300195.573934,0.922246,19.599951,12.695059,1.553354,68.943528,56.691426,70.264380,12.381206,39.331690,99.000000,94.811236,21.012658,14.321090
55.497101,65.319550,86.207003,114.884419,61.626492,58.989221,59.423730,12.955314,79.733649,0.736348,65.406482,56.257918,113.789611,81.462894,111.963785,80.014271,52.845336,79.467150,0.001937,0.013326,32.000000,-237.052031,80.240832,0.300189,9.868488,0.434863,300201.248665,0.922449,19.597816,12.693305,1.553298,68.947179,56.693673,70.271238,12.381206,39.343805,99.000000,94.716964,21.012658,14.322015
55.497511,65.323174,86.211029,114.886043,61.537023,58.989389,59.381770,12.954901,79.735771,0.726924,65.412644,56.258176,113.792183,81.467652,111.964002,80.014466,52.845968,79.466081,0.001921,0.013264,32.000000,-237.052439,80.257561,0.288938,9.864141,0.435055,300200.694192,0.921962,19.597944,12.693835,1.553272,68.950803,56.695943,70.276455,12.381206,39.353923,99.000000,94.634110,21.012658,14.323002
55.503135,65.326697,86.205170,114.888022,61.478619,58.989651,59.380231,12.954847,79.736635,0.708597,65.416753,56.261004,113.795124,81.472172,111.965470,80.015948,52.846284,79.469178,0.001918,0.013279,32.000000,-237.052459,80.258210,0.284760,9.865487,0.434980,300203.184634,0.922436,19.603287,12.691659,1.553360,68.956100,56.699097,70.282293,12.381206,39.361511,99.000000,94.529941,21.012658,14.324082
55.503461,65.328562,86.201910,114.889626,61.482766,58.996263,59.420293,12.952660,79.736452,0.694066,65.417386,56.261050,113.796733,81.476187,111.966434,80.015263,52.846678,79.469111,0.001946,0.013296,32.000000,-237.054683,80.256627,0.284536,9.862979,0.435208,300205.884748,0.923092,19.606521,12.690251,1.553422,68.959959,56.700837,70.287564,12.381206,39.369874,99.000000,94.447101,21.012658,14.324848
55.501803,65.327847,86.196562,114.891358,61.498911,59.012845,59.425600,12.950437,79.731173,0.686061,65.416605,56.258356,113.798916,81.476650,111.967634,80.015370,52.845837,79.468923,0.001949,0.013253,32.000000,-237.056880,80.253768,0.285050,9.864481,0.434987,300208.445039,0.923025,19.604685,12.692180,1.553159,68.964922,56.702342,70.293493,12.381206,39.377649,99.000000,94.348263,21.012658,14.325367
55.501988,65.326626,86.196273,114.892560,61.525000,59.012894,59.428034,12.949787,79.727398,0.742527,65.416773,56.258226,113.800494,81.476938,111.968958,80.015666,52.845669,79.471407,0.001947,0.013263,32.000000,-237.057510,80.249479,0.284426,9.862990,0.435096,300243.025593,0.922505,19.606239,12.691738,1.553091,68.969207,56.704734,70.297748,12.381206,39.385274,99.000000,94.267629,21.012658,14.325686
55.502358,65.325575,86.195145,114.894106,61.508731,59.008984,59.401821,12.949983,79.729186,0.582519,65.417027,56.259244,113.801451,81.477329,111.970360,80.016654,52.845188,79.470334,0.001945,0.013316,32.000000,-237.057231,80.295237,0.270455,9.863723,0.435122,300328.154730,0.922710,19.607104,12.692442,1.553041,68.971890,56.706299,70.302517,12.381206,39.394829,99.000000,94.167662,21.012658,14.326069
55.501261,65.325020,86.196263,114.895272,61.531974,58.996552,59.394053,12.950020,79.730305,0.277990,65.420044,56.260295,113.802054,81.477326,111.970787,80.015820,52.844431,79.469145,0.001976,0.013256,32.000000,-237.057264,80.334062,0.187905,9.864187,0.435187,300327.412029,0.922667,19.605706,12.694411,1.553030,68.972510,56.707168,70.306117,12.381206,39.404329,99.000000,94.085954,21.012658,14.326445
55.504273,65.326087,86.196859,114.896832,61.485441,58.996830,59.469386,12.949309,79.731489,0.192351,65.417604,56.263033,113.802360,81.478356,111.972221,80.016361,52.845189,79.467121,0.001976,0.013225,32.000000,-237.057936,80.332072,0.181219,9.859648,0.435098,300307.451032,0.923004,19.604303,12.694114,1.553000,68.972569,56.707508,70.310557,12.381206,39.414410,99.000000,93.983100,21.012658,14.327102
55.502570,65.324208,86.195782,114.897870,61.536947,58.989087,59.400609,12.948880,79.732698,0.230792,65.413384,56.265322,113.802420,81.477067,111.973287,80.017275,52.845256,79.468556,0.001963,0.013234,32.000000,-237.058225,80.330627,0.181227,9.857933,0.435017,300244.898357,0.922949,19.604793,12.694009,1.553051,68.972734,56.706376,70.313862,12.381206,39.423503,99.000000,93.902463,21.012658,14.327434
55.503748,65.320652,86.195467,114.898994,61.607283,58.989342,59.404694,12.950140,79.734448,0.339293,65.416417,56.269834,113.802586,81.470668,111.974783,80.017181,52.845332,79.470475,0.001950,0.013224,32.000000,-237.056910,80.328561,0.181239,9.858071,0.435182,300245.479907,0.921731,19.602991,12.691784,1.552977,68.972540,56.705169,70.317561,12.381206,39.434116,99.000000,93.802107,21.012658,14.327463
55.501138,65.320630,86.190618,114.900463,61.645095,58.989145,59.422910,12.950107,79.730062,0.442446,65.418939,56.268919,113.803033,81.466686,111.975800,80.014506,52.846695,79.468119,0.001948,0.013222,32.000000,-237.056944,80.264559,0.210448,9.859805,0.435219,300204.650806,0.922704,19.602735,12.692758,1.553005,68.973523,56.703507,70.320318,12.381206,39.439490,99.000000,93.722770,21.012658,14.327822
55.500133,65.322203,86.190502,114.902150,61.629144,58.989098,59.421172,12.949624,79.727931,0.725707,65.423814,56.266806,113.804990,81.461629,111.976069,80.011494,52.847519,79.462076,0.001953,0.013188,32.000000,-237.057457,80.236623,0.283704,9.859859,0.435177,300202.874178,0.922614,19.598057,12.694074,1.552967,68.974425,56.699939,70.324194,12.381206,39.449235,99.000000,93.625769,21.012658,14.328573
55.498353,65.324483,86.187663,114.903708,61.597833,58.989121,59.398737,12.947550,79.723116,0.628221,65.431700,56.266957,113.804789,81.460470,111.975535,80.005474,52.846022,79.456997,0.001943,0.013190,32.000000,-237.059560,80.306022,0.238254,9.861284,0.435094,300201.272516,0.922376,19.600521,12.691003,1.552952,68.974585,56.694517,70.326373,12.381206,39.455565,99.000000,93.546060,21.012658,14.329325
55.498252,65.329926,86.185521,114.905859,61.585545,58.989232,59.441271,12.947583,79.720729,0.419470,65.437992,56.265000,113.806812,81.458147,111.976119,80.003163,52.846255,79.457662,0.001929,0.013218,32.000000,-237.059532,80.316009,0.180612,9.861576,0.435116,300201.242084,0.922425,19.603052,12.685795,1.552978,68.975821,56.689505,70.328293,12.381206,39.465150,99.000000,93.446401,21.012658,14.330622
55.495846,65.333892,86.184560,114.907713,61.664793,58.989287,59.409416,12.947666,79.724129,0.410898,65.439934,56.266449,113.807941,81.460241,111.975778,80.002922,52.847007,79.457869,0.001926,0.013214,32.000000,-237.059484,80.313483,0.180277,9.864618,0.435052,300205.312399,0.922812,19.607027,12.683609,1.552977,68.977019,56.685007,70.329127,12.381206,39.473221,99.000000,93.367050,21.012658,14.331687
55.494142,65.336208,86.184764,114.909700,61.634557,58.987482,59.443347,12.947656,79.726486,0.390828,65.442623,56.265185,113.809185,81.459921,111.976286,80.003404,52.846906,79.459034,0.001959,0.013199,32.000000,-237.059395,80.309835,0.180308,9.866781,0.435027,300210.119694,0.922169,19.612567,12.683859,1.552941,68.977116,56.679660,70.330610,12.381206,39.483283,99.000000,93.270608,21.012658,14.332660
55.492707,65.338144,86.181477,114.911538,61.571642,58.987724,59.373968,12.947746,79.726200,0.354922,65.447931,56.269248,113.809262,81.460432,111.977811,80.002206,52.846878,79.459121,0.001952,0.013200,32.000000,-237.059371,80.309598,0.180396,9.866139,0.434926,300213.263060,0.922718,19.618826,12.683256,1.552991,68.976003,56.674056,70.331309,12.381206,39.492301,99.000000,93.174829,21.012658,14.333500
55.493895,65.340831,86.176837,114.913106,61.550969,58.987713,59.401313,12.948492,79.726723,0.372802,65.453787,56.268452,113.809310,81.459914,111.977415,80.004011,52.846185,79.459244,0.001949,0.013181,32.000000,-237.058584,80.337556,0.167018,9.863498,0.434851,300206.329776,0.922200,19.622764,12.684203,1.553043,68.974562,56.669579,70.332135,12.381206,39.497114,99.000000,93.092424,21.012658,14.334322
55.493416,65.345413,86.168625,114.915377,61.567088,58.987844,59.402697,12.949927,79.724385,0.357358,65.459208,56.270343,113.809561,81.457467,111.979630,80.003767,52.847547,79.461844,0.001948,0.013191,32.000000,-237.057041,80.303839,0.162175,9.862952,0.434885,300209.443154,0.923313,19.626068,12.684294,1.553023,68.973366,56.665267,70.335579,12.381206,39.501943,99.000000,92.996452,21.012658,14.335551
55.494646,65.348403,86.167182,114.917528,61.570960,58.987661,59.434257,12.950472,79.724830,0.420805,65.457538,56.271249,113.809464,81.454528,111.980573,80.005580,52.847962,79.460494,0.001978,0.013162,32.000000,-237.056429,80.304668,0.181205,9.862545,0.434923,300212.007952,0.922873,19.627623,12.685075,1.552907,68.970959,56.660558,70.338181,12.381206,39.508094,99.000000,92.913535,21.012658,14.336539
55.493360,65.347825,86.163423,114.919571,61.448690,58.981261,59.416533,12.951446,79.723591,0.450459,65.458722,56.272178,113.808547,81.448351,111.981371,80.003034,52.848419,79.457766,0.001969,0.013140,32.000000,-237.055439,80.299968,0.181381,9.863355,0.434869,300214.647383,0.922873,19.632662,12.685600,1.552772,68.968175,56.657678,70.340156,12.381206,39.515675,99.000000,92.816970,21.012658,14.337146
55.491510,65.348790,86.157612,114.921203,61.387844,58.965086,59.467705,12.951659,79.722871,0.474924,65.462347,56.272056,113.809237,81.444983,111.982763,80.002625,52.849896,79.456564,0.001958,0.013204,32.000000,-237.055141,80.297467,0.180993,9.864016,0.434850,300215.272952,0.922365,19.634480,12.684205,1.552712,68.966760,56.658953,70.343630,12.381206,39.519429,99.000000,92.738280,21.012658,14.337675
55.492859,65.351307,86.162355,114.923435,61.381749,58.964848,59.431593,12.953421,79.723358,0.417511,65.462722,56.274464,113.809158,81.444178,111.983554,80.004151,52.851537,79.451508,0.001948,0.013171,32.000000,-237.053301,80.297902,0.181340,9.864452,0.434742,300182.171801,0.922562,19.635126,12.681771,1.552680,68.963370,56.659835,70.347555,12.381206,39.532212,99.000000,92.637941,21.012658,14.338640
55.489648,65.351642,86.158737,114.925133,61.442820,58.964737,59.372238,12.954055,79.723975,0.399795,65.464169,56.276555,113.810532,81.442393,111.985640,80.002313,52.853525,79.450575,0.001947,0.013114,32.000000,-237.052927,80.296162,0.181093,9.864218,0.434560,300099.389112,0.921552,19.637856,12.679420,1.552627,68.960541,56.662303,70.351083,12.381206,39.538929,99.000000,92.560689,21.012658,14.339251
55.489525,65.352280,86.154600,114.927093,61.434632,58.964795,59.383801,12.953944,79.722739,0.591566,65.462958,56.274501,113.810919,81.438781,111.987230,79.999740,52.855463,79.450336,0.001950,0.013123,32.000000,-237.052868,80.205240,0.247963,9.865509,0.434573,300097.627248,0.922090,19.639085,12.674113,1.552675,68.958596,56.664972,70.354637,12.381206,39.545175,99.000000,92.464586,21.012658,14.339921
55.481857,65.352828,86.147078,114.928645,61.476959,58.964625,59.461496,12.953845,79.720223,0.757146,65.471348,56.270307,113.813393,81.431100,111.989018,79.995742,52.856894,79.445056,0.001939,0.013153,32.000000,-237.053127,80.197450,0.285719,9.864828,0.434607,300096.052875,0.923070,19.642481,12.671448,1.552699,68.959381,56.667356,70.358683,12.381206,39.549641,99.000000,92.391942,21.012658,14.340514
55.480150,65.358196,86.135606,114.931187,61.496897,58.964292,59.316856,12.953775,79.718690,0.756715,65.486098,56.265757,113.814809,81.424739,111.990244,79.991464,52.858230,79.439902,0.001927,0.013181,32.000000,-237.053358,80.188556,0.285671,9.864469,0.434501,300094.740065,0.922895,19.643237,12.669337,1.552628,68.960783,56.670508,70.363270,12.381206,39.550061,99.000000,92.298758,21.012658,14.341663
55.475713,65.365823,86.130452,114.933788,61.478695,58.964071,59.429662,12.952593,79.712242,0.705633,65.490405,56.262585,113.816555,81.423186,111.990633,79.985406,52.857817,79.434388,0.001927,0.013151,32.000000,-237.054626,80.186473,0.285869,9.862169,0.434596,300094.641458,0.921829,19.651091,12.664077,1.552707,68.962367,56.672308,70.366931,12.381206,39.553900,99.000000,92.225492,21.012658,14.343324
55.476955,65.371521,86.126857,114.936580,61.427592,58.964003,59.458821,12.952428,79.713352,0.534276,65.491632,56.259136,113.818888,81.422698,111.992038,79.985512,52.857687,79.434998,0.001960,0.013158,32.000000,-237.054866,80.246583,0.256707,9.861604,0.434507,300095.855164,0.924117,19.658087,12.659003,1.552548,68.964430,56.675208,70.371430,12.381206,39.560986,99.000000,92.129023,21.012658,14.344850
55.479028,65.372066,86.127633,114.938754,61.430960,58.964210,59.331024,12.953785,79.714270,0.284358,65.491429,56.260914,113.821116,81.426556,111.993646,79.984164,52.857496,79.434347,0.001954,0.013167,32.000000,-237.053466,80.271608,0.186606,9.859988,0.434644,300102.257024,0.922460,19.669943,12.655416,1.552579,68.964635,56.678749,70.374494,12.381206,39.566626,99.000000,92.048054,21.012658,14.345548
55.478850,65.371274,86.125748,114.941102,61.440704,58.963990,59.343765,12.954043,79.716926,0.276737,65.480840,56.257563,113.823448,81.423771,111.996597,79.982811,52.858864,79.433592,0.001947,0.013173,32.000000,-237.053163,80.270842,0.182870,9.860947,0.434616,300106.417753,0.921997,19.674457,12.655988,1.552480,68.965542,56.683650,70.379478,12.381206,39.575334,99.000000,91.952160,21.012658,14.346153
55.476359,65.366494,86.124540,114.942465,61.452971,58.963914,59.455352,12.954178,79.712513,0.381962,65.475813,56.258228,113.824597,81.422119,111.997939,79.979870,52.859060,79.430760,0.001950,0.013134,32.000000,-237.053080,80.209527,0.215840,9.861583,0.434658,300107.340107,0.923950,19.673027,12.655706,1.552436,68.965632,56.686402,70.383593,12.381206,39.581158,99.000000,91.875197,21.012658,14.346094
55.474557,65.362396,86.123039,114.944036,61.414316,58.963888,59.352903,12.954735,79.709390,0.639920,65.473953,56.257635,113.826867,81.418497,112.000685,79.975720,52.859599,79.429133,0.001988,0.013111,32.000000,-237.052516,80.171203,0.287604,9.859933,0.434596,300103.945125,0.923749,19.672404,12.653792,1.552407,68.965006,56.690101,70.388966,12.381206,39.588345,99.000000,91.783688,21.012658,14.346041
55.474652,65.361147,86.120035,114.945724,61.406395,58.964066,59.445226,12.955428,79.708080,0.686114,65.471333,56.258146,113.828877,81.415751,112.002463,79.971018,52.860690,79.425999,0.001982,0.013099,32.000000,-237.051838,80.172059,0.287114,9.860190,0.434590,300100.521399,0.922048,19.669999,12.651541,1.552455,68.964595,56.692289,70.392423,12.381206,39.592940,99.000000,91.705009,21.012658,14.346329
55.476528,65.359736,86.121007,114.947803,61.382053,58.964139,59.447408,12.955992,79.707845,0.728452,65.466445,56.256655,113.831946,81.415458,112.004467,79.968293,52.862045,79.423563,0.001967,0.013070,32.000000,-237.051320,80.167939,0.287444,9.861288,0.434671,300096.843686,0.923663,19.667618,12.649822,1.552478,68.964565,56.695256,70.397373,12.381206,39.602072,99.000000,91.610103,21.012658,14.346779
55.476277,65.357522,86.118434,114.949399,61.325335,58.972307,59.420401,12.956671,79.705376,0.627349,65.461060,56.257115,113.835139,81.414145,112.007209,79.965976,52.864057,79.421163,0.001961,0.013072,32.000000,-237.050482,80.165477,0.287412,9.861746,0.434628,300095.477738,0.922226,19.666279,12.646458,1.552421,68.965564,56.697197,70.401579,12.381206,39.607735,99.000000,91.529753,21.012658,14.347011
55.474920,65.353578,86.121078,114.951181,61.284640,58.972312,59.430389,12.956748,79.707944,0.352420,65.457808,56.253875,113.837873,81.413335,112.008889,79.960548,52.864198,79.419082,0.001959,0.013077,32.000000,-237.050553,80.248876,0.221602,9.862097,0.434554,300092.977504,0.922155,19.663079,12.643335,1.552386,68.965835,56.697951,70.404862,12.381206,39.617049,99.000000,91.436902,21.012658,14.347070
55.471613,65.351818,86.121881,114.952544,61.272423,58.972349,59.414602,12.957855,79.704892,0.265026,65.460058,56.253293,113.839806,81.412667,112.010458,79.955211,52.864605,79.418377,0.001964,0.013088,32.000000,-237.049516,80.206426,0.202253,9.860729,0.434558,300130.335690,0.922701,19.661105,12.639582,1.552347,68.966406,56.699284,70.407237,12.381206,39.624207,99.000000,91.362142,21.012658,14.347226
55.469305,65.353716,86.119135,114.954700,61.321487,58.971989,59.427338,12.958077,79.700478,0.527310,65.465242,56.252000,113.843090,81.412464,112.013331,79.947445,52.865533,79.415172,0.001958,0.013072,32.000000,-237.049147,80.158823,0.285121,9.857986,0.434599,300127.668878,0.922562,19.658455,12.637932,1.552433,68.968402,56.701600,70.410819,12.381206,39.631512,99.000000,91.270617,21.012658,14.348005
55.470726,65.356450,86.114684,114.956788,61.366476,58.972202,59.440370,12.959054,79.699570,0.563321,65.465733,56.248913,113.844998,81.409892,112.015462,79.944946,52.866492,79.415116,0.001950,0.013037,32.000000,-237.048231,80.152431,0.287879,9.857569,0.434727,300126.951329,0.922864,19.659846,12.637013,1.552540,68.969929,56.701639,70.412512,12.381206,39.635105,99.000000,91.191860,21.012658,14.348923
55.470350,65.357379,86.108226,114.959097,61.383241,58.972307,59.445822,12.958192,79.697003,0.583606,65.465834,56.244251,113.847432,81.407154,112.017898,79.940248,52.867366,79.413996,0.001948,0.013027,32.000000,-237.049122,80.148806,0.287588,9.852501,0.434864,300125.931291,0.922708,19.663944,12.633759,1.552555,68.972653,56.701290,70.413526,12.381206,39.639954,99.000000,91.097629,21.012658,14.349720
55.469771,65.358290,86.103692,114.960782,61.354710,58.972362,59.386578,12.957447,79.692938,0.584263,65.468801,56.238000,113.849754,81.402938,112.019549,79.935705,52.867685,79.413145,0.001963,0.013031,32.000000,-237.049848,80.145140,0.287753,9.852497,0.434807,300127.895633,0.922489,19.665322,12.632761,1.552435,68.976076,56.700131,70.414748,12.381206,39.643598,99.000000,91.020493,21.012658,14.350357
55.468413,65.360594,86.098731,114.962825,61.338583,58.972614,59.429526,12.958188,79.689572,0.474919,65.473580,56.235986,113.852400,81.403873,112.021983,79.933217,52.868165,79.412059,0.001974,0.013060,32.000000,-237.049170,80.214028,0.238039,9.851195,0.434960,300127.970510,0.922416,19.666612,12.631073,1.552329,68.979829,56.697079,70.416680,12.381206,39.646733,99.000000,90.928829,21.012658,14.351244
55.469709,65.363199,86.098333,114.964482,61.328173,58.972396,59.424261,12.958438,79.687047,0.345655,65.474164,56.234717,113.853284,81.406180,112.023597,79.931536,52.867551,79.412675,0.001966,0.013093,32.000000,-237.048866,80.233245,0.183060,9.852239,0.434925,300128.684034,0.923350,19.668073,12.630137,1.552263,68.981760,56.695661,70.417428,12.381206,39.652967,99.000000,90.850048,21.012658,14.352164
55.470627,65.365240,86.100033,114.966103,61.295902,58.972412,59.401763,12.957942,79.681223,0.345771,65.470783,56.234820,113.854444,81.405710,112.025509,79.927690,52.866411,79.412950,0.001968,0.013062,32.000000,-237.049431,80.237367,0.182971,9.851850,0.434961,300131.687675,0.922717,19.671674,12.628870,1.552212,68.984176,56.694562,70.417580,12.381206,39.660797,99.000000,90.756793,21.012658,14.353093
55.474722,65.364519,86.099294,114.966642,61.227466,58.972343,59.415173,12.958462,79.677157,0.494743,65.469336,56.236256,113.856072,81.405674,112.028228,79.928449,52.867083,79.413460,0.001985,0.013098,32.000000,-237.048788,80.167431,0.234709,9.847709,0.434886,300133.104555,0.922778,19.673041,12.629931,1.552168,68.985677,56.694462,70.418566,12.381206,39.666944,99.000000,90.673821,21.012658,14.353571
55.474874,65.363545,86.097846,114.967025,61.183437,58.972556,59.421964,12.959062,79.672609,0.723541,65.469644,56.236266,113.857831,81.406096,112.030747,79.925503,52.868215,79.408833,0.001993,0.013124,32.000000,-237.048122,80.149169,0.287840,9.849564,0.434910,300135.800637,0.923116,19.674207,12.631271,1.552173,68.986824,56.693811,70.419676,12.381206,39.673469,99.000000,90.579477,21.012658,14.354073
55.473288,65.364194,86.091849,114.967258,61.167317,58.972637,59.364124,12.958516,79.669203,0.751294,65.470681,56.232915,113.858929,81.400797,112.032045,79.924923,52.869123,79.403730,0.001984,0.013127,32.000000,-237.048660,80.147221,0.287575,9.849821,0.435005,300132.945510,0.922829,19.669583,12.630967,1.552046,68.988876,56.692132,70.420265,12.381206,39.677447,99.000000,90.500798,21.012658,14.354623
55.468777,65.366450,86.088628,114.967535,61.194075,58.972732,59.369357,12.959658,79.663941,0.717739,65.476548,56.230535,113.861542,81.399896,112.034811,79.924715,52.871263,79.397404,0.001969,0.013105,32.000000,-237.047630,80.147188,0.287402,9.851105,0.434904,300131.950349,0.922722,19.668465,12.626479,1.552015,68.990953,56.689811,70.421833,12.381206,39.680879,99.000000,90.412526,21.012658,14.355540
55.465916,65.369326,86.085446,114.968274,61.206536,58.972881,59.404841,12.959782,79.664438,0.635645,65.481223,56.227933,113.864346,81.398484,112.036772,79.921550,52.873132,79.392968,0.001966,0.013145,32.000000,-237.047479,80.189613,0.269472,9.851641,0.434853,300132.013016,0.923653,19.670626,12.621868,1.551951,68.992677,56.688503,70.422416,12.381206,39.686028,99.000000,90.337266,21.012658,14.356445
55.465009,65.372605,86.076912,114.969734,61.300542,58.972742,59.419339,12.959018,79.661562,0.344045,65.482357,56.227219,113.865878,81.397432,112.038454,79.918408,52.873927,79.387321,0.001967,0.013169,32.000000,-237.048165,80.236280,0.186082,9.849352,0.434841,300133.314381,0.923662,19.677181,12.615138,1.552020,68.995125,56.685003,70.422876,12.381206,39.687823,99.000000,90.246488,21.012658,14.357588
55.461900,65.374101,86.073770,114.971222,61.357653,58.972695,59.405499,12.959216,79.657763,0.432741,65.482436,56.227897,113.867409,81.395089,112.040384,79.917558,52.873923,79.383058,0.001967,0.013167,32.000000,-237.048019,80.233948,0.183404,9.851105,0.434847,300134.506931,0.923172,19.682785,12.610050,1.552042,68.997718,56.682610,70.423595,12.381206,39.691320,99.000000,90.171785,21.012658,14.358373
55.455683,65.374876,86.066774,114.972776,61.447048,58.972711,59.431086,12.958326,79.649446,0.683986,65.484790,56.222898,113.869252,81.389394,112.042125,79.913562,52.874521,79.378071,0.001952,0.013191,32.000000,-237.048869,80.173326,0.247791,9.851067,0.434864,300135.729932,0.922970,19.686928,12.605157,1.551914,68.999952,56.680045,70.424432,12.381206,39.694375,99.000000,90.086115,21.012658,14.359130
55.453407,65.376315,86.065195,114.974230,61.512096,58.964354,59.280369,12.957284,79.644852,0.872601,65.486566,56.218351,113.870390,81.384469,112.043649,79.906646,52.875248,79.375115,0.001948,0.013214,32.000000,-237.050002,80.170910,0.253049,9.846785,0.434817,300137.480924,0.923245,19.691388,12.602067,1.551944,69.002074,56.678623,70.425137,12.381206,39.698011,99.000000,90.014605,21.012658,14.359863
55.449173,65.377660,86.061276,114.975688,61.573163,58.964312,59.446574,12.957395,79.643105,1.311397,65.485902,56.217338,113.871179,81.378182,112.045330,79.905548,52.876225,79.372133,0.001966,0.013258,32.000000,-237.049804,80.171191,0.252990,9.844682,0.434855,300138.973141,0.922965,19.698091,12.597850,1.551992,69.003122,56.677959,70.426378,12.381206,39.701844,99.000000,89.927835,21.012658,14.360691
55.446282,65.378386,86.058060,114.976984,61.577580,58.964402,59.418126,12.957272,79.638383,1.592537,65.485461,56.214794,113.871901,81.373991,112.045837,79.904082,52.876748,79.368136,0.001984,0.013272,32.000000,-237.049809,80.194471,0.248840,9.839320,0.434998,300097.312365,0.925226,19.701699,12.594978,1.552027,69.002447,56.679646,70.427333,12.381206,39.705501,99.000000,89.856553,21.012658,14.361356
55.438817,65.378490,86.049020,114.978572,61.561276,58.964601,59.401887,12.955498,79.635481,1.550674,65.488151,56.212006,113.873938,81.368086,112.047246,79.901265,52.877068,79.363545,0.001961,0.013299,32.000000,-237.051747,80.246912,0.153626,9.846065,0.435136,300098.422561,0.922720,19.707081,12.591836,1.552075,69.001702,56.682581,70.429146,12.381206,39.706527,99.000000,89.774132,21.012658,14.362021
55.431646,65.379491,86.046451,114.979760,61.532391,58.964640,59.435260,12.954708,79.629492,1.679291,65.493422,56.207109,113.875050,81.362450,112.046639,79.897281,52.876510,79.360117,0.001961,0.013280,32.000000,-237.052669,80.243978,0.148257,9.848554,0.435382,300099.358204,0.923218,19.710565,12.588413,1.552098,68.999574,56.684344,70.429951,12.381206,39.708781,99.000000,89.709139,21.012658,14.362684
55.421915,65.383620,86.038391,114.981625,61.520206,58.964533,59.449010,12.952797,79.621449,1.824549,65.500377,56.200782,113.876712,81.356994,112.047530,79.891252,52.876019,79.355306,0.001961,0.013276,32.000000,-237.054597,80.236770,0.148693,9.852607,0.435132,300102.024772,0.923612,19.717786,12.584759,1.552144,68.998093,56.687428,70.431291,12.381206,39.710371,99.000000,89.632637,21.012658,14.363848
55.417118,65.387781,86.032098,114.983529,61.520466,58.964559,59.411589,12.952416,79.617402,2.022451,65.505337,56.198326,113.878027,81.353197,112.047800,79.886389,52.875753,79.348461,0.001961,0.013293,32.000000,-237.054990,80.232173,0.148260,9.849943,0.435126,300105.773833,0.923228,19.725627,12.582829,1.552298,68.996282,56.690824,70.431892,12.381206,39.711238,99.000000,89.567586,21.012658,14.364992
55.412329,65.392291,86.029523,114.986088,61.544779,58.964638,59.354815,12.952093,79.612777,2.325778,65.506570,56.196486,113.879498,81.345860,112.048974,79.879880,52.876675,79.341056,0.001941,0.013309,32.000000,-237.055224,80.228319,0.148584,9.850506,0.435048,300111.454824,0.923203,19.739036,12.579829,1.552425,68.994918,56.697308,70.432166,12.381206,39.714726,99.000000,89.487716,21.012658,14.366327
55.409281,65.393284,86.021656,114.988320,61.563382,58.964876,59.458368,12.951550,79.611932,2.446081,65.504149,56.192985,113.881969,81.340558,112.049979,79.877502,52.878418,79.338484,0.001925,0.013299,32.000000,-237.055823,80.208994,0.151690,9.852758,0.435184,300116.521714,0.923884,19.747773,12.575125,1.552446,68.993842,56.703179,70.432383,12.381206,39.715126,99.000000,89.421612,21.012658,14.367145
55.405638,65.392055,86.016184,114.990827,61.526666,58.960843,59.297273,12.952089,79.607195,2.718890,65.501868,56.188071,113.885745,81.336862,112.053120,79.873100,52.881875,79.335610,0.001922,0.013327,32.000000,-237.055099,80.129736,0.233521,9.855502,0.435227,300120.417831,0.924869,19.756852,12.568828,1.552534,68.993144,56.710333,70.433559,12.381206,39.716198,99.000000,89.343222,21.012658,14.367674
55.401589,65.390179,86.011300,114.993217,61.510300,58.956969,59.390716,12.953057,79.607380,2.698696,65.501814,56.181729,113.887898,81.333901,112.055622,79.869471,52.883573,79.333477,0.001921,0.013338,32.000000,-237.054208,80.181305,0.218598,9.854144,0.435090,300121.083979,0.923320,19.760754,12.565217,1.552477,68.992540,56.715893,70.433612,12.381206,39.717184,99.000000,89.278446,21.012658,14.367976
55.394326,65.389948,86.011420,114.996586,61.535321,58.956701,59.387307,12.952311,79.605611,2.460542,65.501167,56.180178,113.889865,81.327110,112.058733,79.866496,52.885072,79.328565,0.001926,0.013327,32.000000,-237.055019,80.204459,0.148292,9.856891,0.434947,300096.734752,0.925830,19.762998,12.559674,1.552481,68.991608,56.722059,70.432208,12.381206,39.721700,99.000000,89.205285,21.012658,14.368521
55.389962,65.390281,86.013084,114.999404,61.542885,58.956691,59.414277,12.951214,79.605165,2.462159,65.496240,56.179515,113.891422,81.323841,112.060978,79.860079,52.886035,79.329473,0.001914,0.013340,32.000000,-237.056139,80.199162,0.148185,9.858035,0.435005,300074.943381,0.924383,19.764987,12.556426,1.552506,68.990328,56.727878,70.431257,12.381206,39.725815,99.000000,89.143032,21.012658,14.369167
55.386511,65.387550,86.010218,115.002290,61.477006,58.956685,59.389435,12.950034,79.603562,2.481334,65.490486,56.177508,113.893887,81.319151,112.063798,79.855381,52.886752,79.329417,0.001913,0.013350,32.000000,-237.057266,80.194324,0.148538,9.857851,0.435016,300073.214000,0.924565,19.771686,12.551361,1.552712,68.988602,56.735499,70.429163,12.381206,39.730141,99.000000,89.066959,21.012658,14.369514
55.381928,65.384904,86.009875,115.004481,61.387343,58.956670,59.364939,12.950063,79.603026,2.529106,65.486662,56.175743,113.894703,81.318483,112.065944,79.853302,52.887370,79.331086,0.001912,0.013347,32.000000,-237.057146,80.192003,0.148135,9.856198,0.435070,300073.733506,0.924227,19.776182,12.551056,1.552864,68.986775,56.742346,70.427181,12.381206,39.733748,99.000000,89.005743,21.012658,14.369684
55.377022,65.382500,86.008523,115.006807,61.272816,58.956607,59.423750,12.950134,79.599976,2.657784,65.486603,56.168882,113.897082,81.313967,112.069947,79.852203,52.889841,79.328275,0.001953,0.013371,32.000000,-237.057196,80.130946,0.184542,9.857368,0.435097,300071.661377,0.924670,19.776745,12.550300,1.552909,68.985815,56.752491,70.425580,12.381206,39.736940,99.000000,88.933319,21.012658,14.369973
55.372010,65.382437,86.002485,115.008361,61.166234,58.956628,59.415731,12.948969,79.597516,2.770168,65.491411,56.161092,113.898830,81.310422,112.072091,79.849225,52.891890,79.328557,0.001927,0.013379,32.000000,-237.058335,80.129418,0.217532,9.856073,0.435249,300069.908163,0.925130,19.778474,12.550893,1.553031,68.984969,56.760681,70.424024,12.381206,39.737390,99.000000,88.874652,21.012658,14.370428
55.368225,65.385028,86.001397,115.010859,61.120500,58.956607,59.382449,12.949379,79.598717,2.936927,65.497755,56.156881,113.900380,81.309714,112.074998,79.846457,52.892954,79.329165,0.001927,0.013348,32.000000,-237.058030,80.183507,0.167773,9.856151,0.435284,300066.478612,0.924298,19.780752,12.546381,1.553145,68.986142,56.768697,70.421073,12.381206,39.740605,99.000000,88.801923,21.012658,14.371400
55.361695,65.389524,85.998448,115.014085,61.096174,58.948573,59.423176,12.950532,79.598667,3.163922,65.506110,56.154296,113.902151,81.308117,112.077580,79.847198,52.893441,79.330450,0.001929,0.013320,32.000000,-237.056792,80.181048,0.147742,9.858607,0.435362,300065.319549,0.924516,19.785473,12.544538,1.553176,68.988065,56.776339,70.418257,12.381206,39.743562,99.000000,88.731549,21.012658,14.372647
55.356822,65.394448,85.995703,115.017177,61.075766,58.940613,59.436544,12.949587,79.594768,3.142420,65.511154,56.149083,113.905056,81.306944,112.080397,79.844893,52.893685,79.326318,0.001929,0.013290,32.000000,-237.057615,80.178609,0.148069,9.858085,0.435425,300066.952738,0.925110,19.791676,12.543915,1.553263,68.991075,56.782873,70.415669,12.381206,39.746622,99.000000,88.675216,21.012658,14.373935
55.349393,65.399057,85.990549,115.021085,61.050807,58.940471,59.438968,12.947935,79.593455,3.087792,65.515265,56.142846,113.908482,81.305827,112.084160,79.843240,52.894177,79.323829,0.001902,0.013277,32.000000,-237.059215,80.177116,0.147749,9.864534,0.435349,300030.867568,0.924482,19.802406,12.544360,1.553393,68.997011,56.786706,70.413727,12.381206,39.747274,99.000000,88.608947,21.012658,14.375301
55.349799,65.401125,85.992414,115.024513,61.062093,58.940629,59.433113,12.948789,79.595381,3.044682,65.513300,56.136723,113.910545,81.306973,112.086584,79.846311,52.893596,79.324732,0.001889,0.013278,32.000000,-237.058433,80.180865,0.148028,9.860903,0.435383,299995.039412,0.924252,19.811982,12.541115,1.553480,69.002124,56.787954,70.411157,12.381206,39.750792,99.000000,88.549022,21.012658,14.376258
55.351849,65.401059,85.996663,115.028760,61.081282,58.940663,59.415244,12.950586,79.596515,3.019367,65.510007,56.135442,113.913548,81.312553,112.091802,79.850174,52.894460,79.325271,0.001886,0.013263,32.000000,-237.056595,80.143260,0.170034,9.858843,0.435182,299999.448942,0.924361,19.823684,12.538816,1.553595,69.009469,56.789325,70.408507,12.381206,39.758254,99.000000,88.474797,21.012658,14.376965
55.351488,65.399409,85.999594,115.031922,61.057648,58.940849,59.409620,12.952119,79.596933,3.139831,65.507009,56.131832,113.916057,81.313250,112.094942,79.853108,52.895016,79.328173,0.001887,0.013257,32.000000,-237.055067,80.103565,0.247742,9.856389,0.435362,300002.168700,0.924452,19.825365,12.540054,1.553617,69.015377,56.788428,70.406603,12.381206,39.763123,99.000000,88.412442,21.012658,14.377340
55.347208,65.397099,85.997286,115.035280,61.098731,58.941033,59.454486,12.952476,79.599872,2.971789,65.504386,56.127956,113.919339,81.317558,112.099823,79.856455,52.896565,79.332657,0.001930,0.013251,32.000000,-237.054586,80.104956,0.252576,9.853805,0.435463,300000.889870,0.924692,19.823341,12.539581,1.553637,69.023816,56.787041,70.404569,12.381206,39.766683,99.000000,88.342862,21.012658,14.377340
55.342574,65.395919,86.002420,115.037959,61.123081,58.940736,59.464743,12.952540,79.602382,2.766538,65.505835,56.121425,113.922484,81.317675,112.102844,79.861454,52.898258,79.336928,0.001916,0.013234,32.000000,-237.054495,80.108904,0.252217,9.852771,0.435601,300000.231875,0.924785,19.822036,12.541132,1.553700,69.031627,56.784349,70.403370,12.381206,39.772903,99.000000,88.287486,21.012658,14.877300
55.337750,65.396411,86.003948,115.041781,61.122404,58.940870,59.429452,12.953965,79.600607,2.569102,65.510191,56.119055,113.925126,81.320482,112.106348,79.862324,52.897765,79.339795,0.001915,0.013227,32.000000,-237.052884,80.125284,0.249329,9.849856,0.435768,299998.816096,0.924164,19.823812,12.542840,1.553778,69.039317,56.779650,70.400860,12.381206,39.778630,99.000000,88.222991,21.012658,14.877948
55.334424,65.398897,86.001767,115.045517,61.154418,58.940922,59.429531,12.953210,79.604539,2.328795,65.511784,56.116891,113.927787,81.321030,112.108876,79.862668,52.897373,79.340378,0.001915,0.013211,32.000000,-237.053537,80.201285,0.182032,9.843085,0.435961,299995.504280,0.924083,19.827056,12.544247,1.554001,69.044057,56.774623,70.398779,12.381206,39.780862,99.000000,88.166581,21.012658,14.878877
55.327560,65.401356,86.006437,115.049975,61.211123,58.949011,59.439128,12.953444,79.608483,2.228045,65.512396,56.114646,113.932137,81.321933,112.112640,79.865236,52.897935,79.341027,0.001957,0.013173,32.000000,-237.053221,80.203702,0.147718,9.849214,0.436202,299998.710059,0.924724,19.832157,12.546822,1.554164,69.049943,56.768207,70.396228,12.381206,39.787550,99.000000,88.103508,21.012658,14.879930
55.328162,65.402159,86.001878,115.053664,61.234988,58.940925,59.416892,12.953827,79.609827,2.280323,65.512255,56.110866,113.934990,81.325037,112.114835,79.866429,52.897520,79.344230,0.001927,0.013190,32.000000,-237.052795,80.166554,0.170378,9.842291,0.436548,300002.217567,0.924791,19.837818,12.547636,1.554218,69.055013,56.762331,70.394045,12.381206,39.790020,99.000000,88.045560,21.012658,14.880675
55.326189,65.402011,86.000866,115.057953,61.275043,58.940859,59.429688,12.954248,79.611200,2.551561,65.511962,56.109177,113.939041,81.326174,112.117883,79.865444,52.897432,79.344730,0.001927,0.013174,32.000000,-237.052434,80.154110,0.217464,9.839895,0.436520,300046.274980,0.924902,19.846832,12.547547,1.554495,69.059947,56.755258,70.392074,12.381206,39.792853,99.000000,87.980143,21.012658,14.881347
55.326960,65.402236,86.003660,115.061767,61.364409,58.940833,59.390428,12.954360,79.614684,2.781016,65.506127,56.110127,113.942791,81.326502,112.120768,79.865803,52.898608,79.347375,0.001925,0.013148,32.000000,-237.052374,80.155984,0.217401,9.838171,0.436700,300006.004684,0.925112,19.847061,12.550287,1.554396,69.065503,56.750208,70.390298,12.381206,39.797334,99.000000,87.920935,21.012658,14.881939
55.325040,65.398314,86.003228,115.065597,61.502751,58.940812,59.409802,12.955561,79.618726,3.204290,65.498039,56.109740,113.946171,81.330793,112.124603,79.868223,52.898815,79.351981,0.001927,0.013127,32.000000,-237.051166,80.157084,0.217655,9.837853,0.436839,300006.511070,0.924948,19.848797,12.550737,1.554433,69.070713,56.742496,70.388733,12.381206,39.801296,99.000000,87.853391,21.012658,14.882185
55.324141,65.394109,86.005019,115.068715,61.559789,58.940957,59.424930,12.956431,79.623442,3.447224,65.490726,56.109560,113.949023,81.334265,112.127718,79.872420,52.899239,79.355068,0.001896,0.013083,32.000000,-237.050407,80.206787,0.196388,9.837126,0.436934,300004.639575,0.925545,19.848287,12.551481,1.554462,69.073355,56.735695,70.386786,12.381206,39.806636,99.000000,87.797481,21.012658,14.882165
55.318059,65.388807,86.007832,115.072798,61.622385,58.940789,59.406782,12.955391,79.627356,3.458204,65.483348,56.108991,113.952435,81.335783,112.131432,79.871113,52.900602,79.355029,0.001886,0.013078,32.000000,-237.051387,80.221760,0.148274,9.837907,0.436964,300002.010860,0.925269,19.846197,12.554619,1.554508,69.076651,56.727599,70.384262,12.381206,39.813270,99.000000,87.734280,21.012658,14.882059
55.319077,65.385168,86.012753,115.076018,61.651967,58.940828,59.452236,12.954755,79.629319,3.336833,65.475122,56.109165,113.955570,81.337149,112.134302,79.874648,52.901574,79.358691,0.001884,0.013112,32.000000,-237.051975,80.199062,0.156307,9.838576,0.437039,299999.305556,0.925042,19.842853,12.556436,1.554566,69.077107,56.722282,70.382688,12.381206,39.819268,99.000000,87.679230,21.012658,14.882081
