Torad 40 Ton Compressor Load Stand
55.055126,65.066535,85.908004,115.155189,61.203496,58.557145,59.320367,12.947096,79.553179,0.592362,65.118551,55.806597,114.054319,81.226994,112.260752,79.780036,52.953274,79.296164,0.001962,0.013228,32.000000,-237.059969,80.036447,0.233980,9.837002,0.437790,297802.036135,0.923958,19.766680,12.463480,1.560314,68.972554,56.848285,70.315189,12.381206,40.087564,99.000000,83.436556,21.012658,14.871182
55.054936,65.070242,85.908763,115.155428,61.314104,58.556987,59.400201,12.947339,79.556756,0.690802,65.124975,55.802152,114.054509,81.230914,112.259665,79.781038,52.953447,79.294660,0.001961,0.013201,32.000000,-237.059601,80.038703,0.254790,9.841240,0.437786,297802.247041,0.923379,19.769247,12.459862,1.560390,68.968523,56.850201,70.316220,12.381206,40.089047,99.000000,83.415349,21.012658,14.871784
55.051040,65.073619,85.905677,115.155411,61.439327,58.557187,59.430685,12.946589,79.555578,0.734771,65.131534,55.798994,114.052975,81.226568,112.259207,79.777622,52.953119,79.295327,0.001989,0.013211,32.000000,-237.060522,80.035852,0.254694,9.833953,0.437786,297803.797867,0.924809,19.772705,12.459627,1.560400,68.964894,56.853606,70.317535,12.381206,40.088940,99.000000,83.394486,21.012658,14.872414
55.050446,65.076617,85.903393,115.155395,61.517045,58.556948,59.432363,12.945521,79.555851,0.776291,65.137569,55.797310,114.054104,81.222162,112.259203,79.778035,52.953482,79.292923,0.001993,0.013229,32.000000,-237.061680,80.033780,0.254846,9.829985,0.437602,297805.896973,0.923576,19.776594,12.458364,1.560419,68.961464,56.857562,70.319361,12.381206,40.088545,99.000000,83.378522,21.012658,14.872920
55.052684,65.080313,85.900577,115.155520,61.557699,58.556649,59.356964,12.946702,79.561043,0.721230,65.142154,55.795389,114.054275,81.217267,112.257477,79.777036,52.954436,79.290937,0.001969,0.013231,32.000000,-237.060537,80.077123,0.222906,9.829080,0.437980,297810.546724,0.923187,19.783706,12.459176,1.560473,68.954688,56.862511,70.320654,12.381206,40.087470,99.000000,83.353176,21.012658,14.873614
55.050790,65.082156,85.903678,115.155633,61.505049,58.556515,59.369081,12.946555,79.560525,0.502138,65.143567,55.795221,114.054829,81.214880,112.256663,79.777956,52.954851,79.291045,0.001966,0.013287,32.000000,-237.060530,80.124494,0.151979,9.832528,0.438138,297811.371982,0.923175,19.787274,12.457066,1.560449,68.948858,56.868430,70.321606,12.381206,40.090427,99.000000,83.336588,21.012658,14.874020
55.048221,65.082934,85.899958,115.155331,61.452234,58.556256,59.277719,12.945696,79.558890,0.579847,65.144578,55.793189,114.054378,81.216576,112.255629,79.778899,52.955825,79.289331,0.001967,0.013306,32.000000,-237.061322,80.080471,0.182808,9.828041,0.438103,297811.247449,0.924311,19.788823,12.454669,1.560334,68.943157,56.875208,70.323198,12.381206,40.090372,99.000000,83.319531,21.012658,14.874283
55.044460,65.083701,85.897671,115.154839,61.367074,58.556366,59.424438,12.945859,79.556610,0.802667,65.146647,55.789530,114.053265,81.215762,112.255598,79.778356,52.955339,79.289337,0.001973,0.013338,32.000000,-237.061140,80.036450,0.253461,9.828219,0.438025,297812.064398,0.924160,19.792482,12.454334,1.560444,68.936960,56.883778,70.324832,12.381206,40.089283,99.000000,83.302601,21.012658,14.874527
55.042627,65.084972,85.899375,115.154287,61.302816,58.556591,59.450663,12.945319,79.554581,0.807242,65.150527,55.788659,114.052977,81.215020,112.255099,79.779895,52.955297,79.286786,0.001950,0.013370,32.000000,-237.061575,80.035661,0.255275,9.829604,0.438226,297810.757397,0.925630,19.795724,12.452114,1.560449,68.932368,56.892131,70.325948,12.381206,40.091599,99.000000,83.284717,21.012658,14.874807
55.042810,65.086902,85.897472,115.154295,61.343957,58.556898,59.375365,12.945822,79.555481,0.807352,65.150325,55.788146,114.053453,81.219642,112.254303,79.780362,52.955891,79.288167,0.001947,0.013377,32.000000,-237.061112,80.036681,0.254997,9.832258,0.438272,297813.334093,0.923418,19.800097,12.452606,1.560514,68.928526,56.898258,70.327509,12.381206,40.092136,99.000000,83.266063,21.012658,14.875241
55.041541,65.086776,85.900378,115.154357,61.400961,58.556704,59.425484,12.946572,79.556103,0.807353,65.148795,55.791362,114.054066,81.220933,112.255368,79.782608,52.956411,79.291552,0.001947,0.013363,32.000000,-237.060680,80.033848,0.255188,9.828607,0.438273,297815.948338,0.923051,19.803124,12.450793,1.560597,68.924735,56.905378,70.329546,12.381206,40.093585,99.000000,83.247118,21.012658,14.875428
55.039122,65.085051,85.902303,115.154817,61.404984,58.556741,59.432927,12.945632,79.555940,0.807321,65.144896,55.791571,114.054728,81.222856,112.255984,79.783693,52.955354,79.290716,0.001976,0.013359,32.000000,-237.061449,80.037708,0.255323,9.825854,0.438133,297818.520300,0.924228,19.804880,12.451204,1.560558,68.922014,56.910899,70.330762,12.381206,40.096266,99.000000,83.232451,21.012658,14.875358
55.037834,65.081784,85.904587,115.155708,61.458363,58.556699,59.448407,12.946305,79.553078,0.788466,65.141416,55.789682,114.055086,81.223797,112.255560,79.784116,52.954339,79.290880,0.001975,0.013378,32.000000,-237.060755,80.052755,0.246773,9.823742,0.438349,297817.352062,0.923469,19.805971,12.453140,1.560646,68.917675,56.916836,70.331587,12.381206,40.098958,99.000000,83.213658,21.012658,14.875039
55.035892,65.079603,85.908226,115.156766,61.529215,58.556678,59.430446,12.946096,79.554016,0.606524,65.138017,55.786926,114.056536,81.224004,112.255527,79.788189,52.953592,79.289728,0.001975,0.013377,32.000000,-237.060873,80.099725,0.187626,9.824695,0.438531,297817.704840,0.923395,19.806567,12.453591,1.560750,68.914669,56.921844,70.331782,12.381206,40.102201,99.000000,83.198339,21.012658,14.874820
55.029943,65.077689,85.911520,115.157998,61.596988,58.556636,59.422741,12.946078,79.552324,0.595814,65.140337,55.785306,114.057570,81.222002,112.255783,79.787245,52.952631,79.287623,0.001973,0.013433,32.000000,-237.060853,80.095566,0.184604,9.823971,0.438675,297816.596378,0.923169,19.804534,12.454725,1.560828,68.910520,56.926294,70.331978,12.381206,40.104917,99.000000,83.186316,21.012658,14.874645
55.029458,65.078644,85.912059,115.159103,61.657548,58.556867,59.448040,12.946146,79.550717,0.617189,65.142477,55.786408,114.059808,81.223578,112.256584,79.787480,52.953042,79.288986,0.001974,0.013449,32.000000,-237.060686,80.081276,0.193440,9.828242,0.438711,297816.177233,0.923479,19.804215,12.454635,1.560949,68.908855,56.930718,70.332250,12.381206,40.106911,99.000000,83.171568,21.012658,14.874810
55.031238,65.080159,85.910222,115.160355,61.779973,58.557205,59.411846,12.946690,79.547555,0.801733,65.142123,55.784644,114.061354,81.230079,112.256614,79.785711,52.952431,79.293538,0.001966,0.013503,32.000000,-237.060197,80.038755,0.252386,9.827517,0.438892,297817.352381,0.923704,19.808006,12.454068,1.561178,68.905980,56.932330,70.331093,12.381206,40.108443,99.000000,83.151782,21.012658,14.875215
55.031158,65.080181,85.913182,115.161152,61.898085,58.557029,59.394580,12.947612,79.547978,0.806101,65.138149,55.784585,114.062766,81.233177,112.256966,79.789610,52.951788,79.293362,0.001942,0.013515,32.000000,-237.059351,80.038239,0.252824,9.828024,0.438712,297818.966977,0.923325,19.809427,12.454646,1.561201,68.904462,56.931931,70.330340,12.381206,40.110770,99.000000,83.134812,21.012658,14.875353
55.031735,65.078305,85.909082,115.161851,61.955776,58.556610,59.431573,12.946775,79.549063,0.568188,65.132378,55.778661,114.064391,81.232509,112.257546,79.790546,52.951447,79.291827,0.001941,0.013511,32.000000,-237.060057,80.125093,0.168642,9.822733,0.438703,297821.798642,0.923864,19.809234,12.458564,1.561117,68.902231,56.932871,70.329171,12.381206,40.110332,99.000000,83.115643,21.012658,14.875271
55.029152,65.075407,85.907062,115.162279,61.982785,58.556631,59.446273,12.947500,79.546209,0.493245,65.130644,55.780465,114.065935,81.231555,112.258995,79.792126,52.950607,79.296855,0.001941,0.013508,32.000000,-237.059236,80.126274,0.147673,9.822645,0.438713,297821.790874,0.924131,19.809334,12.459079,1.561173,68.900407,56.933394,70.327773,12.381206,40.109924,99.000000,83.103147,21.012658,14.874948
55.028553,65.074367,85.908102,115.163486,61.962676,58.556917,59.420554,12.948075,79.547096,0.493317,65.130455,55.783018,114.067527,81.230641,112.259843,79.792381,52.949686,79.298626,0.001944,0.013502,32.000000,-237.058692,80.128041,0.147663,9.823830,0.438890,297818.483800,0.923534,19.806904,12.458304,1.561083,68.898540,56.933096,70.325705,12.381206,40.112832,99.000000,83.085341,21.012658,14.874890
55.028781,65.074246,85.911140,115.164594,61.966634,58.557266,59.447544,12.948186,79.546892,0.493062,65.131171,55.785374,114.068701,81.230231,112.261012,79.794226,52.949952,79.299026,0.001920,0.013456,32.000000,-237.058475,80.126899,0.147633,9.825772,0.438905,297817.900755,0.923347,19.806482,12.462796,1.561119,68.899269,56.932750,70.324235,12.381206,40.115122,99.000000,83.069915,21.012658,14.874976
55.027559,65.073955,85.909476,115.165937,61.966639,58.557056,59.434234,12.948406,79.544719,0.493202,65.130582,55.788128,114.070144,81.229061,112.263080,79.792621,52.949235,79.302021,0.001917,0.013442,32.000000,-237.058223,80.129240,0.147334,9.823431,0.438886,297819.985658,0.923760,19.806018,12.465005,1.561155,68.901586,56.932052,70.323423,12.381206,40.116522,99.000000,83.051738,21.012658,14.875075
55.027057,65.073325,85.909528,115.166653,62.088589,58.557119,59.379918,12.948725,79.546178,0.492896,65.129944,55.790032,114.070737,81.231174,112.264177,79.792392,52.948046,79.304113,0.001916,0.013407,32.000000,-237.057873,80.128146,0.147332,9.822520,0.438827,297821.181735,0.923341,19.805678,12.465031,1.561204,68.904753,56.928805,70.322831,12.381206,40.118527,99.000000,83.036479,21.012658,14.875093
55.027010,65.072536,85.913449,115.167333,62.186277,58.557300,59.452212,12.950297,79.550070,0.404820,65.125661,55.792908,114.071860,81.230352,112.266446,79.796116,52.948294,79.307173,0.001950,0.013369,32.000000,-237.056412,80.175104,0.114418,9.823386,0.438937,297821.063949,0.923567,19.806558,12.467921,1.561208,68.908637,56.923801,70.323096,12.381206,40.121474,99.000000,83.019635,21.012658,14.875123
55.028056,65.070379,85.916774,115.167914,62.275416,58.557449,59.443378,12.950172,79.554208,0.186521,65.117464,55.797499,114.072508,81.233766,112.267071,79.799191,52.948249,79.307153,0.001941,0.013297,32.000000,-237.056539,80.218974,0.044530,9.825111,0.438989,297822.303283,0.924420,19.806410,12.470630,1.561223,68.913094,56.919209,70.323021,12.381206,40.124788,99.000000,83.001999,21.012658,14.874979
55.028009,65.065061,85.914728,115.168513,62.404814,58.557439,59.423843,12.950759,79.555426,0.319146,65.108638,55.796981,114.072717,81.237857,112.268891,79.802122,52.948853,79.315507,0.001942,0.013198,32.000000,-237.056008,80.158667,0.092979,9.824699,0.438987,297822.630542,0.923298,19.805666,12.472603,1.561296,68.919446,56.915837,70.324029,12.381206,40.125412,99.000000,82.984272,21.012658,14.874376
55.026106,65.060050,85.915789,115.168394,62.433274,58.557061,59.408380,12.950893,79.557056,0.489185,65.106242,55.797026,114.073313,81.237172,112.270619,79.802362,52.949677,79.318815,0.001942,0.013208,32.000000,-237.055854,80.125633,0.145431,9.826182,0.438938,297821.454405,0.923413,19.802506,12.472636,1.561327,68.925757,56.913266,70.325283,12.381206,40.126711,99.000000,82.970824,21.012658,14.873703
55.023960,65.057146,85.915004,115.168152,62.482068,58.557405,59.392799,12.949304,79.554686,0.494064,65.105119,55.794528,114.072443,81.234899,112.270131,79.799950,52.950664,79.316348,0.001941,0.013193,32.000000,-237.057290,80.128628,0.145805,9.829127,0.438930,297816.480581,0.923704,19.797232,12.478098,1.561291,68.934969,56.909737,70.326108,12.381206,40.129124,99.000000,82.955645,21.012658,14.873335
55.024736,65.056458,85.915899,115.168002,62.575563,58.557517,59.439846,12.949854,79.552499,0.493894,65.104677,55.791854,114.072269,81.230542,112.270384,79.800794,52.951741,79.317832,0.001931,0.013206,32.000000,-237.056866,80.129312,0.145497,9.829102,0.438891,297810.369817,0.923961,19.794048,12.479676,1.561364,68.943572,56.906504,70.327073,12.381206,40.131194,99.000000,82.939651,21.012658,14.873288
55.019309,65.056541,85.916452,115.167714,62.607734,58.557544,59.441648,12.949276,79.547972,0.539937,65.106078,55.788436,114.071872,81.227216,112.270610,79.800368,52.952817,79.313587,0.001910,0.013176,32.000000,-237.057579,80.098118,0.164126,9.829487,0.438790,297809.189103,0.924242,19.793201,12.476896,1.561411,68.954232,56.901859,70.328955,12.381206,40.133345,99.000000,82.927212,21.012658,14.873388
55.018738,65.057173,85.915109,115.167603,62.592637,58.557811,59.397136,12.949440,79.544370,0.771717,65.107801,55.786505,114.070185,81.225759,112.270980,79.798275,52.953341,79.314894,0.001909,0.013185,32.000000,-237.057485,80.035350,0.240051,9.831590,0.438796,297807.756753,0.923496,19.791769,12.476898,1.561405,68.962901,56.897418,70.330646,12.381206,40.133878,99.000000,82.916456,21.012658,14.873522
55.022041,65.058284,85.909232,115.167422,62.550549,58.558013,59.400861,12.950394,79.540465,0.810134,65.105069,55.785323,114.068933,81.227744,112.270825,79.798499,52.954158,79.314296,0.001908,0.013163,32.000000,-237.056551,80.037567,0.248907,9.830242,0.438883,297808.133147,0.923569,19.797057,12.472738,1.561569,68.974318,56.891879,70.332455,12.381206,40.132366,99.000000,82.894612,21.012658,14.873836
55.019371,65.056838,85.908655,115.167192,62.534060,58.557858,59.367651,12.948910,79.535430,0.810076,65.101054,55.782456,114.066575,81.227366,112.270039,79.798608,52.953595,79.312131,0.001944,0.013136,32.000000,-237.057931,80.036385,0.248953,9.824918,0.438784,297809.708036,0.924278,19.798236,12.473165,1.561561,68.982648,56.885877,70.333547,12.381206,40.132589,99.000000,82.882750,21.012658,14.873760
55.019117,65.054346,85.908582,115.166914,62.542269,58.557884,59.388363,12.948933,79.540434,0.609124,65.096309,55.782931,114.065683,81.228038,112.269418,79.803226,52.954033,79.308899,0.001926,0.013122,32.000000,-237.057843,80.101156,0.181486,9.826560,0.438721,297809.861207,0.924164,19.796181,12.471912,1.561360,68.991781,56.879624,70.335626,12.381206,40.133138,99.000000,82.866123,21.012658,14.873482
55.020719,65.051695,85.912276,115.166584,62.515393,58.558018,59.414511,12.948957,79.537379,0.599901,65.092958,55.782632,114.064908,81.227965,112.269740,79.803976,52.955250,79.310563,0.001925,0.013118,32.000000,-237.057732,80.102436,0.180457,9.828501,0.439006,297809.098367,0.924725,19.797294,12.470903,1.561426,68.998908,56.875121,70.337463,12.381206,40.137137,99.000000,82.850283,21.012658,14.873209
55.016314,65.048576,85.914208,115.166026,62.446267,58.558315,59.429836,12.947885,79.533782,0.696621,65.093360,55.780013,114.064594,81.225171,112.270075,79.800947,52.957193,79.311467,0.001922,0.013088,32.000000,-237.058772,80.059879,0.216094,9.828740,0.438932,297806.960173,0.924401,19.795046,12.468119,1.561431,69.008681,56.868607,70.340277,12.381206,40.140152,99.000000,82.836700,21.012658,14.872828
55.014202,65.047614,85.915378,115.165837,62.430333,58.558409,59.412945,12.947302,79.533406,0.956920,65.094106,55.778636,114.063180,81.223692,112.270441,79.800207,52.958121,79.311097,0.001959,0.013068,32.000000,-237.059353,79.984259,0.302947,9.826471,0.438851,297803.906290,0.923960,19.790859,12.468111,1.561453,69.017064,56.862881,70.342884,12.381206,40.143406,99.000000,82.826460,21.012658,14.872713
55.011371,65.047542,85.916434,115.165232,62.462620,58.558094,59.441526,12.946666,79.534971,1.025252,65.094595,55.776827,114.062757,81.226871,112.270444,79.800171,52.960692,79.312492,0.001945,0.013045,32.000000,-237.059871,79.984929,0.319392,9.825058,0.438946,297802.076331,0.923801,19.791965,12.466823,1.561613,69.026958,56.856477,70.346224,12.381206,40.144472,99.000000,82.813563,21.012658,14.872760
55.009385,65.047848,85.911269,115.164524,62.450351,58.557738,59.435123,12.945995,79.536063,1.025580,65.096702,55.774291,114.062476,81.227353,112.270325,79.799545,52.962272,79.313009,0.001946,0.013030,32.000000,-237.060508,79.989379,0.319305,9.825896,0.439096,297801.110536,0.924102,19.793029,12.465628,1.561695,69.033876,56.851198,70.349156,12.381206,40.143523,99.000000,82.803411,21.012658,14.872867
55.007119,65.048967,85.915441,115.163619,62.373073,58.557934,59.408018,12.945058,79.537618,1.025723,65.095937,55.771229,114.060359,81.228109,112.270152,79.799431,52.963896,79.312074,0.001947,0.012978,32.000000,-237.061473,79.992162,0.319493,9.827885,0.439233,297797.247404,0.923705,19.795674,12.464070,1.561794,69.040806,56.843791,70.351811,12.381206,40.146496,99.000000,82.790532,21.012658,14.873105
55.008146,65.049049,85.916182,115.163078,62.258950,58.557932,59.379558,12.944408,79.536991,1.025882,65.096142,55.770167,114.059463,81.226792,112.270892,79.801830,52.965333,79.310537,0.001946,0.013013,32.000000,-237.062090,79.993752,0.319440,9.830095,0.439167,297794.505155,0.923837,19.797884,12.462864,1.561757,69.045802,56.838704,70.354097,12.381206,40.149540,99.000000,82.777949,21.012658,14.873221
55.007251,65.048725,85.916297,115.162573,62.193653,58.557953,59.452242,12.943328,79.534270,1.132960,65.098026,55.770305,114.058760,81.228752,112.271354,79.798068,52.966440,79.307639,0.001926,0.012997,32.000000,-237.063143,79.962840,0.352030,9.830085,0.439169,297795.277605,0.924306,19.801178,12.460562,1.561897,69.051244,56.833111,70.357015,12.381206,40.151058,99.000000,82.763880,21.012658,14.873243
55.005786,65.048915,85.911733,115.162073,62.124511,58.558060,59.433073,12.942882,79.532631,1.133078,65.102506,55.764559,114.058684,81.227178,112.272136,79.795006,52.967423,79.308741,0.001917,0.012993,32.000000,-237.063528,79.963122,0.351901,9.828075,0.439057,297793.359457,0.924730,19.800274,12.458008,1.561881,69.052888,56.829972,70.359889,12.381206,40.150587,99.000000,82.751525,21.012658,14.873299
55.004691,65.051316,85.910278,115.161798,61.998323,58.557895,59.429750,12.943475,79.535704,1.039444,65.107647,55.766986,114.058573,81.224776,112.272993,79.791746,52.967936,79.305891,0.001905,0.013029,32.000000,-237.062804,80.014293,0.317607,9.829029,0.439074,297792.184716,0.923616,19.800808,12.454797,1.561909,69.052209,56.827273,70.363159,12.381206,40.150342,99.000000,82.739546,21.012658,14.873690
55.004942,65.053334,85.916426,115.161518,61.908639,58.557974,59.444562,12.943262,79.535417,0.825664,65.103192,55.764941,114.056610,81.223056,112.272410,79.790629,52.966629,79.304445,0.001902,0.013009,32.000000,-237.062963,80.061532,0.249065,9.828752,0.439152,297791.999535,0.923943,19.802403,12.454613,1.561867,69.050470,56.824090,70.363955,12.381206,40.154500,99.000000,82.726864,21.012658,14.874077
55.005268,65.050507,85.914218,115.160735,61.737754,58.558047,59.433842,12.943524,79.534270,0.865801,65.097014,55.763318,114.056381,81.225539,112.273418,79.788834,52.967600,79.304720,0.001937,0.013042,32.000000,-237.062813,80.031925,0.267474,9.826580,0.439111,297792.873871,0.924019,19.805855,12.452031,1.561872,69.048252,56.823160,70.364941,12.381206,40.155263,99.000000,82.712215,21.012658,14.873926
55.002677,65.047012,85.911030,115.159642,61.619751,58.557995,59.415897,12.943911,79.533480,1.099047,65.097427,55.758928,114.055736,81.226030,112.275086,79.789358,52.968369,79.305540,0.001936,0.013024,32.000000,-237.062385,79.972847,0.343867,9.826972,0.439192,297796.028593,0.923790,19.807633,12.452288,1.561976,69.046095,56.822381,70.365929,12.381206,40.154938,99.000000,82.703152,21.012658,14.873478
55.004887,65.046154,85.906586,115.158162,61.538539,58.557982,59.445253,12.943684,79.535763,1.114591,65.102897,55.760786,114.054857,81.226519,112.276530,79.787972,52.968750,79.304769,0.001932,0.013036,32.000000,-237.062566,79.987481,0.342152,9.824680,0.439248,297793.294288,0.923945,19.804492,12.451517,1.561927,69.043694,56.822497,70.366895,12.381206,40.153871,99.000000,82.686743,21.012658,14.873280
55.004312,65.048582,85.905902,115.157027,61.485918,58.557869,59.408398,12.943585,79.540156,0.889349,65.108253,55.759708,114.054656,81.228015,112.276791,79.787624,52.968714,79.307524,0.001929,0.013028,32.000000,-237.062647,80.062174,0.265728,9.825120,0.439241,297790.186912,0.924262,19.803483,12.451343,1.561943,69.041094,56.822633,70.366822,12.381206,40.154502,99.000000,82.674803,21.012658,14.873676
55.000585,65.052421,85.906005,115.156055,61.428888,58.557811,59.424292,12.943919,79.545491,0.821169,65.119290,55.757655,114.055089,81.226375,112.277210,79.787254,52.968925,79.308302,0.001967,0.013029,32.000000,-237.062260,80.066339,0.248235,9.825194,0.439245,297788.447853,0.923763,19.800504,12.450403,1.561799,69.037552,56.823627,70.367089,12.381206,40.155970,99.000000,82.664336,21.012658,14.874296
55.000612,65.057616,85.902845,115.155636,61.356056,58.551212,59.364817,12.944745,79.549202,0.820950,65.128893,55.756955,114.055652,81.225369,112.277157,79.785192,52.969404,79.309423,0.001957,0.013037,32.000000,-237.061538,80.065847,0.248334,9.826279,0.439240,297789.893844,0.924351,19.803485,12.452439,1.561803,69.034701,56.825407,70.367213,12.381206,40.155957,99.000000,82.654664,21.012658,14.875038
54.999850,65.064291,85.901043,115.155445,61.213253,58.551063,59.444345,12.945526,79.548584,0.821112,65.138682,55.757251,114.055464,81.219566,112.277206,79.781022,52.969273,79.311292,0.001949,0.013009,32.000000,-237.060824,80.059759,0.248606,9.826268,0.439315,297793.123244,0.924181,19.810899,12.452792,1.561911,69.032338,56.826920,70.366434,12.381206,40.155477,99.000000,82.640520,21.012658,14.876133
54.996467,65.069461,85.898173,115.155300,61.093197,58.551280,59.404046,12.944683,79.549541,0.821246,65.143401,55.756606,114.054781,81.214895,112.276632,79.777506,52.967341,79.310708,0.001948,0.012966,32.000000,-237.061653,80.056612,0.248681,9.825776,0.439186,297763.124760,0.925015,19.816069,12.453127,1.561853,69.029986,56.827567,70.365461,12.381206,40.155154,99.000000,82.632204,21.012658,14.876961
54.997772,65.073977,85.898562,115.155256,61.074906,58.551401,59.412785,12.945589,79.553496,0.773729,65.149916,55.759490,114.055163,81.217676,112.277324,79.777727,52.966950,79.310125,0.001946,0.012982,32.000000,-237.060872,80.088169,0.230010,9.824784,0.439186,297767.696416,0.923806,19.823475,12.454615,1.561841,69.027261,56.830227,70.365216,12.381206,40.156285,99.000000,82.617960,21.012658,14.877772
55.000781,65.076837,85.898492,115.155411,61.048481,58.551362,59.359664,12.945858,79.553768,0.570925,65.151166,55.759148,114.055448,81.217120,112.277159,79.777034,52.966474,79.308809,0.001953,0.012994,32.000000,-237.060615,80.146286,0.162072,9.821251,0.439241,297776.219654,0.924512,19.831890,12.456125,1.561885,69.025184,56.832489,70.365258,12.381206,40.157270,99.000000,82.606828,21.012658,14.878279
55.000169,65.078176,85.900174,115.155242,60.987024,58.551516,59.248173,12.947165,79.554178,0.422399,65.151676,55.758948,114.056642,81.217383,112.278664,79.778033,52.966174,79.308887,0.001928,0.012972,32.000000,-237.059431,80.160368,0.120238,9.820979,0.439279,297780.376817,0.924365,19.835155,12.456092,1.561855,69.021455,56.835860,70.365253,12.381206,40.159289,99.000000,82.592374,21.012658,14.878700
54.997191,65.077489,85.899228,115.154992,60.942297,58.551682,59.419454,12.946339,79.546986,0.706762,65.150853,55.758312,114.056663,81.211136,112.279235,79.774276,52.965681,79.305746,0.001911,0.012937,32.000000,-237.060339,80.064856,0.216345,9.820669,0.439379,297781.993796,0.925143,19.835128,12.455613,1.561769,69.017827,56.839643,70.364785,12.381206,40.160374,99.000000,82.583411,21.012658,14.878751
54.995010,65.076749,85.896215,115.154651,60.924470,58.551870,59.346631,12.946850,79.544526,0.825336,65.151462,55.759283,114.058117,81.209078,112.279490,79.775630,52.965134,79.307555,0.001909,0.012980,32.000000,-237.059773,80.048275,0.249373,9.819581,0.439418,297784.397146,0.926901,19.837054,12.455968,1.561817,69.016047,56.842259,70.364770,12.381206,40.159389,99.000000,82.573138,21.012658,14.878768
54.990552,65.076787,85.895919,115.154165,60.982583,58.552172,59.437288,12.946483,79.542888,0.825677,65.150418,55.758537,114.058763,81.204012,112.278710,79.773002,52.965079,79.309955,0.001948,0.012938,32.000000,-237.060272,80.044448,0.249787,9.816926,0.439485,297785.927215,0.924285,19.839223,12.454181,1.561884,69.013480,56.845324,70.364115,12.381206,40.160290,99.000000,82.566170,21.012658,14.878863
54.988907,65.076818,85.895169,115.153948,61.023567,58.548104,59.418226,12.946312,79.542883,0.726478,65.150667,55.756206,114.058848,81.202715,112.277648,79.768531,52.964364,79.309686,0.001955,0.012948,32.000000,-237.060489,80.069181,0.216600,9.818713,0.439543,297787.326813,0.925461,19.840577,12.456042,1.561891,69.011251,56.847122,70.363553,12.381206,40.160624,99.000000,82.557651,21.012658,14.879011
54.985310,65.077700,85.896166,115.154412,61.051673,58.544054,59.451149,12.946810,79.543462,0.718829,65.152208,55.756961,114.058481,81.199988,112.276943,79.765079,52.964148,79.310565,0.001947,0.012943,32.000000,-237.060100,80.067464,0.217280,9.818115,0.439738,297790.502840,0.924137,19.844892,12.457839,1.562012,69.009841,56.847793,70.362499,12.381206,40.163692,99.000000,82.550106,21.012658,14.879240
54.982413,65.078583,85.889869,115.154612,61.095859,58.544312,59.446870,12.945636,79.538901,0.718770,65.154882,55.750532,114.058420,81.197511,112.276471,79.761908,52.964114,79.311460,0.001944,0.012918,32.000000,-237.061474,80.060001,0.216997,9.817845,0.439648,297770.699486,0.924400,19.846501,12.458358,1.562045,69.008990,56.847542,70.361198,12.381206,40.159953,99.000000,82.544700,21.012658,14.879438
54.979318,65.081322,85.881859,115.155153,61.124531,58.544272,59.437762,12.946352,79.540409,0.718850,65.163037,55.748065,114.060559,81.196194,112.277180,79.758088,52.965506,79.308356,0.001985,0.012922,32.000000,-237.060765,80.058150,0.217026,9.815584,0.439734,297752.164897,0.923894,19.850836,12.459213,1.562166,69.006719,56.848690,70.360400,12.381206,40.157661,99.000000,82.537496,21.012658,14.879942
54.978720,65.085604,85.882143,115.155836,61.148952,58.544228,59.433535,12.945822,79.538650,0.718968,65.167138,55.746655,114.061862,81.192636,112.277607,79.755849,52.966083,79.310048,0.001994,0.012885,32.000000,-237.061236,80.056214,0.217522,9.815558,0.439731,297754.925331,0.924020,19.854500,12.459897,1.562134,69.002868,56.848489,70.359607,12.381206,40.156409,99.000000,82.530738,21.012658,14.880633
54.976776,65.089443,85.880040,115.156355,61.221992,58.544152,59.453104,12.945125,79.542252,0.464749,65.162804,55.749838,114.063174,81.191965,112.277195,79.754487,52.966661,79.307467,0.001965,0.012836,32.000000,-237.061902,80.142361,0.129537,9.815801,0.439792,297755.961115,0.924226,19.860207,12.456252,1.562076,68.997286,56.848788,70.357721,12.381206,40.155859,99.000000,82.522902,21.012658,14.881423
54.975482,65.088189,85.880579,115.156233,61.258454,58.544243,59.435924,12.945176,79.543401,0.397408,65.154311,55.744619,114.063523,81.192473,112.277232,79.756194,52.966550,79.309701,0.001950,0.012810,32.000000,-237.061810,80.139838,0.113978,9.816672,0.439818,297758.759898,0.924312,19.865063,12.456904,1.562098,68.991668,56.849794,70.355882,12.381206,40.157050,99.000000,82.516235,21.012658,14.881463
54.973096,65.082543,85.877547,115.155592,61.343348,58.544209,59.426431,12.945266,79.543323,0.507877,65.144593,55.743434,114.064818,81.192935,112.277889,79.754123,52.967101,79.306907,0.001949,0.012795,32.000000,-237.061810,80.101746,0.147167,9.818467,0.439818,297760.995695,0.924053,19.870769,12.454451,1.562115,68.984521,56.852771,70.354967,12.381206,40.155993,99.000000,82.509051,21.012658,14.880884
54.970992,65.077599,85.875056,115.155009,61.406610,58.544251,59.425616,12.944628,79.542104,0.507652,65.139945,55.743243,114.064805,81.194088,112.279521,79.750922,52.968136,79.307342,0.001956,0.012730,32.000000,-237.062437,80.095237,0.147041,9.817898,0.439820,297761.267925,0.924342,19.870757,12.456185,1.562161,68.979048,56.855425,70.354668,12.381206,40.155545,99.000000,82.504420,21.012658,14.880286
54.973638,65.073380,85.877022,115.154584,61.491712,58.550853,59.435536,12.946359,79.540843,0.507907,65.132353,55.747182,114.065156,81.197269,112.279778,79.753969,52.968153,79.307859,0.001926,0.012717,32.000000,-237.060555,80.094065,0.147237,9.819677,0.439733,297756.547878,0.924520,19.867401,12.453603,1.562174,68.972148,56.858991,70.354104,12.381206,40.155465,99.000000,82.494441,21.012658,14.879743
54.973679,65.069488,85.878797,115.153982,61.596652,58.550997,59.442700,12.945989,79.536099,0.563173,65.122523,55.749671,114.065882,81.199061,112.280644,79.754068,52.969187,79.305817,0.001910,0.012676,32.000000,-237.060821,80.063147,0.167640,9.821165,0.439773,297752.255421,0.924560,19.864475,12.452885,1.562189,68.965482,56.863007,70.354254,12.381206,40.157700,99.000000,82.484009,21.012658,14.879351
54.972024,65.062489,85.875811,115.152841,61.690289,58.550695,59.444219,12.946543,79.532981,0.877750,65.117456,55.745446,114.065584,81.204533,112.280999,79.757245,52.972420,79.300885,0.001910,0.012718,32.000000,-237.060244,79.972036,0.271191,9.820841,0.439702,297781.882574,0.924450,19.857717,12.453243,1.562149,68.958544,56.867330,70.355389,12.381206,40.156503,99.000000,82.477947,21.012658,14.878507
54.971411,65.059329,85.879294,115.152497,61.777046,58.550651,59.432793,12.946445,79.529361,0.941174,65.115310,55.743262,114.064853,81.202772,112.280954,79.757272,52.974327,79.301484,0.001933,0.012739,32.000000,-237.060381,79.967992,0.285396,9.818983,0.439663,297778.345251,0.924331,19.853786,12.450727,1.562180,68.953307,56.869677,70.356817,12.381206,40.158436,99.000000,82.471873,21.012658,14.877999
54.970714,65.057044,85.873089,115.151794,61.733038,58.550682,59.378575,12.946915,79.527719,0.941067,65.113617,55.741172,114.063963,81.203472,112.280730,79.759067,52.974565,79.299515,0.001954,0.012761,32.000000,-237.059940,79.965091,0.285066,9.820421,0.439651,297768.491205,0.924316,19.848376,12.443912,1.562173,68.945862,56.869401,70.357344,12.381206,40.155964,99.000000,82.462336,21.012658,14.877807
54.970157,65.055930,85.870721,115.151336,61.733604,58.550703,59.341597,12.947509,79.524500,0.940799,65.113934,55.739033,114.062671,81.205704,112.279791,79.758564,52.975021,79.298153,0.001951,0.012778,32.000000,-237.059303,79.959767,0.285421,9.820942,0.439787,297763.883327,0.924496,19.845805,12.442439,1.562254,68.939128,56.868112,70.357859,12.381206,40.154721,99.000000,82.456990,21.012658,14.877677
54.970687,65.056491,85.869438,115.151026,61.693140,58.534536,59.441770,12.948156,79.528187,0.684000,65.116321,55.733900,114.061522,81.207118,112.278461,79.757829,52.974808,79.297824,0.001949,0.012826,32.000000,-237.058718,80.047799,0.196890,9.820039,0.439657,297762.049773,0.925348,19.844187,12.440771,1.562161,68.930912,56.863586,70.359171,12.381206,40.154480,99.000000,82.447445,21.012658,14.877807
54.971763,65.057666,85.870622,115.151325,61.697011,58.518102,59.331603,12.948570,79.528119,0.516539,65.117465,55.730158,114.060469,81.205340,112.278825,79.755787,52.975368,79.291404,0.001968,0.012815,32.000000,-237.058332,80.073397,0.146255,9.822588,0.439628,297761.027619,0.925933,19.843610,12.439326,1.562133,68.924194,56.860202,70.360941,12.381206,40.155507,99.000000,82.439545,21.012658,14.878042
54.975565,65.058515,85.868439,115.152255,61.643960,58.517743,59.443382,12.949836,79.526901,0.511775,65.116031,55.730398,114.060198,81.206235,112.278665,79.753726,52.975169,79.285999,0.001977,0.012829,32.000000,-237.057183,80.069720,0.145651,9.823201,0.439523,297679.098647,0.924109,19.843661,12.439299,1.562095,68.917397,56.855506,70.362723,12.381206,40.154844,99.000000,82.426220,21.012658,14.878313
54.976032,65.058015,85.869529,115.152685,61.610144,58.517373,59.377161,12.951581,79.526275,0.568796,65.113535,55.729382,114.059799,81.205337,112.278154,79.755954,52.975853,79.283985,0.001964,0.012795,32.000000,-237.055421,80.041442,0.166892,9.822015,0.439280,297595.712475,0.925548,19.843803,12.434078,1.562086,68.911912,56.852441,70.364592,12.381206,40.153948,99.000000,82.417459,21.012658,14.878337
54.975807,65.055622,85.863996,115.152314,61.618002,58.525420,59.371155,12.951271,79.519908,0.884824,65.107605,55.726116,114.059819,81.201373,112.277616,79.754751,52.975325,79.277890,0.001951,0.012828,32.000000,-237.055560,79.953375,0.270267,9.824249,0.439150,297593.523131,0.923733,19.841004,12.430351,1.561938,68.906698,56.848451,70.365314,12.381206,40.151977,99.000000,82.407818,21.012658,14.878145
54.978363,65.052883,85.871178,115.151653,61.614532,58.509654,59.398986,12.951750,79.521576,0.948320,65.101470,55.727200,114.060137,81.200401,112.277113,79.755012,52.975020,79.276140,0.001952,0.012856,32.000000,-237.055110,79.954927,0.284138,9.826443,0.439200,297590.286460,0.924747,19.840055,12.428203,1.561945,68.903523,56.844900,70.366131,12.381206,40.155330,99.000000,82.397430,21.012658,14.877876
54.977074,65.047916,85.873334,115.150787,61.618857,58.509528,59.440525,12.952604,79.517205,0.948174,65.096326,55.727358,114.060209,81.198272,112.278114,79.756624,52.975900,79.276182,0.001938,0.012860,32.000000,-237.054297,79.952110,0.284576,9.830820,0.439095,297630.277369,0.924966,19.837877,12.424303,1.561851,68.902426,56.839559,70.367857,12.381206,40.156873,99.000000,82.387734,21.012658,14.877249
54.973830,65.044314,85.873782,115.150248,61.651490,58.506761,59.441337,12.953184,79.513534,0.948254,65.095003,55.725729,114.059842,81.198780,112.278324,79.757287,52.976420,79.274710,0.001924,0.012880,32.000000,-237.053828,79.948585,0.283892,9.830664,0.438918,297547.316079,0.924229,19.832686,12.423337,1.561909,68.901946,56.834924,70.369914,12.381206,40.158311,99.000000,82.384671,21.012658,14.876782
54.972817,65.042746,85.874660,115.150048,61.675090,58.506882,59.440290,12.953488,79.511622,0.948008,65.098252,55.722882,114.058890,81.197737,112.277927,79.755570,52.975314,79.271348,0.001911,0.012915,32.000000,-237.053481,79.945835,0.284222,9.828883,0.438755,297542.361149,0.923593,19.828956,12.422486,1.561984,68.901287,56.828643,70.371910,12.381206,40.159083,99.000000,82.375728,21.012658,14.876529
54.970637,65.043618,85.870186,115.150665,61.658996,58.502940,59.391728,12.953511,79.508085,0.948028,65.102906,55.724124,114.058056,81.195388,112.276249,79.751991,52.974893,79.265606,0.001910,0.012931,32.000000,-237.053463,79.940867,0.284286,9.828870,0.438805,297525.967324,0.923588,19.828467,12.420897,1.562085,68.901041,56.823844,70.373484,12.381206,40.156233,99.000000,82.370516,21.012658,14.876679
54.971592,65.046475,85.869914,115.151822,61.641893,58.490843,59.451230,12.953611,79.503096,1.028424,65.105989,55.722001,114.057645,81.191770,112.274983,79.751498,52.974843,79.262866,0.001933,0.012972,32.000000,-237.053332,79.910957,0.312766,9.826906,0.438911,297526.917154,0.923621,19.827872,12.419561,1.562130,68.902106,56.817550,70.374822,12.381206,40.156156,99.000000,82.362378,21.012658,14.877176
54.972516,65.047553,85.871188,115.152602,61.635769,58.474585,59.415294,12.954098,79.500867,1.059583,65.106405,55.722445,114.057341,81.188605,112.273744,79.749501,52.973824,79.257749,0.001955,0.012990,32.000000,-237.052989,79.912857,0.319763,9.826335,0.438877,297508.544295,0.924357,19.830837,12.415810,1.562110,68.902362,56.812449,70.376184,12.381206,40.159091,99.000000,82.353220,21.012658,14.877393
54.973551,65.048219,85.871822,115.153391,61.636010,58.474773,59.346209,12.954453,79.500159,1.059525,65.102639,55.719064,114.055808,81.183791,112.273489,79.751769,52.975117,79.258227,0.001951,0.013020,32.000000,-237.052799,79.912754,0.320226,9.825625,0.438854,297448.967441,0.923230,19.832776,12.413870,1.562078,68.902969,56.805583,70.377680,12.381206,40.158549,99.000000,82.344343,21.012658,14.877597
54.967393,65.046789,85.870857,115.153693,61.571586,58.474674,59.408049,12.954078,79.501930,1.032164,65.104467,55.713456,114.054354,81.181962,112.273254,79.751156,52.976091,79.256018,0.001949,0.013079,32.000000,-237.053198,79.926676,0.309310,9.823574,0.438754,297367.712908,0.923517,19.832969,12.411170,1.562075,68.903725,56.799367,70.378538,12.381206,40.159448,99.000000,82.342362,21.012658,14.877485
54.963798,65.047474,85.864634,115.154776,61.552369,58.474962,59.443685,12.953317,79.501656,0.743658,65.108654,55.708248,114.054702,81.174341,112.274006,79.746717,52.975329,79.255520,0.001969,0.013077,32.000000,-237.053971,80.010712,0.213664,9.820074,0.438787,297367.639295,0.924578,19.832639,12.410227,1.562057,68.903917,56.792813,70.379623,12.381206,40.155513,99.000000,82.338348,21.012658,14.877595
54.960883,65.049605,85.859419,115.155789,61.540666,58.475072,59.463344,12.953397,79.501509,0.626500,65.110926,55.708989,114.055181,81.170563,112.273917,79.742219,52.974051,79.252252,0.001988,0.013057,32.000000,-237.053914,80.023835,0.181519,9.821442,0.438979,297366.408991,0.923725,19.837120,12.407647,1.562214,68.902151,56.788360,70.379422,12.381206,40.153647,99.000000,82.334993,21.012658,14.877956
54.957213,65.052350,85.858380,115.156966,61.596306,58.475256,59.410612,12.951690,79.497438,0.626563,65.113539,55.707838,114.056586,81.167495,112.274356,79.735016,52.974367,79.249777,0.001955,0.013025,32.000000,-237.055565,80.020362,0.181662,9.822946,0.439134,297370.206324,0.923244,19.841255,12.408047,1.562203,68.903013,56.785265,70.379515,12.381206,40.152099,99.000000,82.333217,21.012658,14.878417
54.954647,65.054112,85.854253,115.157926,61.603115,58.475293,59.389413,12.951163,79.499685,0.626602,65.113011,55.704803,114.058524,81.164012,112.274352,79.730418,52.974365,79.250473,0.001943,0.013017,32.000000,-237.056102,80.019015,0.181688,9.822831,0.439068,297374.870687,0.923000,19.846186,12.406949,1.562191,68.904728,56.783018,70.379034,12.381206,40.149851,99.000000,82.330316,21.012658,14.878800
54.952822,65.053928,85.850752,115.158920,61.696041,58.483730,59.403636,12.950013,79.498427,0.626563,65.110762,55.706957,114.059628,81.158899,112.273751,79.727410,52.973135,79.251997,0.001944,0.013056,32.000000,-237.057324,80.019181,0.181752,9.824116,0.439066,297378.466125,0.923898,19.852453,12.404835,1.562277,68.905754,56.781725,70.376683,12.381206,40.146823,99.000000,82.326930,21.012658,14.878910
54.951638,65.053246,85.847707,115.159325,61.814769,58.500073,59.401330,12.949156,79.500621,0.626640,65.105117,55.708744,114.061243,81.161164,112.274174,79.727945,52.971597,79.256173,0.001946,0.013013,32.000000,-237.058155,80.019584,0.181677,9.821998,0.439076,297380.690633,0.924280,19.856680,12.405343,1.562275,68.906395,56.782046,70.374896,12.381206,40.146415,99.000000,82.322755,21.012658,14.878902
54.948347,65.049297,85.842171,115.158831,62.067192,58.500361,59.452506,12.947999,79.499265,0.626582,65.098594,55.704069,114.062822,81.161292,112.275619,79.727029,52.971074,79.260256,0.001912,0.013026,32.000000,-237.059285,80.023322,0.181584,9.822234,0.439074,297425.214804,0.924226,19.858247,12.407682,1.562263,68.907880,56.782751,70.373503,12.381206,40.141709,99.000000,82.322346,21.012658,14.878526
54.946447,65.045048,85.840163,115.158318,62.239263,58.500925,59.442634,12.947236,79.500429,0.598048,65.091624,55.704552,114.063010,81.161397,112.276848,79.728567,52.969665,79.263327,0.001901,0.013068,32.000000,-237.059953,80.035923,0.171092,9.821471,0.439277,297509.810690,0.924540,19.858703,12.412252,1.562241,68.909650,56.783154,70.371539,12.381206,40.140949,99.000000,82.319181,21.012658,14.877976
54.946137,65.040057,85.839060,115.157693,62.369477,58.501007,59.402835,12.948563,79.503802,0.307182,65.085883,55.707547,114.063738,81.163228,112.278535,79.728625,52.970821,79.269716,0.001900,0.013081,32.000000,-237.058697,80.084775,0.074753,9.820052,0.439257,297509.972112,0.923800,19.857912,12.415742,1.562234,68.911541,56.784766,70.371071,12.381206,40.138440,99.000000,82.316971,21.012658,14.877336
54.945791,65.035843,85.836372,115.157055,62.419465,58.509090,59.439325,12.948773,79.499010,0.352409,65.084023,55.708927,114.064367,81.163326,112.279648,79.729045,52.970763,79.272790,0.001900,0.013093,32.000000,-237.058541,79.996016,0.098404,9.817723,0.439314,297511.776828,0.923988,19.855489,12.419383,1.562251,68.912887,56.785613,70.370488,12.381206,40.137379,99.000000,82.311119,21.012658,14.876789
54.945442,65.033396,85.830557,115.156633,62.476568,58.509331,59.375972,12.948800,79.499135,0.618317,65.078787,55.713158,114.064709,81.162328,112.278547,79.727550,52.969677,79.275856,0.001942,0.013094,32.000000,-237.058507,80.004364,0.181214,9.813677,0.439367,297507.172060,0.924601,19.850794,12.422869,1.562240,68.912639,56.786260,70.368819,12.381206,40.132802,99.000000,82.309743,21.012658,14.876427
54.946929,65.030863,85.830380,115.156283,62.532003,58.512022,59.434228,12.949219,79.501743,0.627517,65.075310,55.710607,114.065159,81.163013,112.277804,79.727491,52.968230,79.276224,0.001938,0.013111,32.000000,-237.057870,80.007307,0.181481,9.810507,0.439498,297545.139107,0.924157,19.846912,12.425159,1.562201,68.912677,56.786384,70.366934,12.381206,40.131384,99.000000,82.303947,21.012658,14.876147
54.946209,65.028385,85.828193,115.156263,62.603191,58.511878,59.411730,12.950019,79.502174,0.627657,65.076743,55.711618,114.065749,81.160056,112.277481,79.726897,52.968467,79.278825,0.001936,0.013127,32.000000,-237.057059,80.007353,0.181966,9.812801,0.439612,297545.848931,0.925148,19.844801,12.428473,1.562105,68.915183,56.787515,70.366809,12.381206,40.128371,99.000000,82.299985,21.012658,14.875751
54.946613,65.028781,85.831511,115.156416,62.660368,58.503818,59.377917,12.951513,79.504312,0.627783,65.078034,55.712758,114.067181,81.161436,112.278375,79.728923,52.969349,79.282905,0.001939,0.013114,32.000000,-237.055729,80.011384,0.181547,9.813327,0.439745,297558.885269,0.924249,19.840841,12.430188,1.562060,68.917109,56.787276,70.366903,12.381206,40.129071,99.000000,82.295762,21.012658,14.875832
54.946088,65.029408,85.833298,115.156722,62.677726,58.511823,59.390057,12.951719,79.506165,0.467163,65.076352,55.715988,114.067157,81.165420,112.278478,79.729347,52.969472,79.282689,0.001982,0.013116,32.000000,-237.055461,79.992562,0.126516,9.809863,0.439626,297556.017615,0.924604,19.839053,12.431840,1.562040,68.918795,56.785475,70.366631,12.381206,40.129383,99.000000,82.290710,21.012658,14.875982
54.945433,65.028869,85.830560,115.156755,62.722641,58.524085,59.412612,12.951177,79.504096,0.624708,65.074640,55.718043,114.067327,81.167082,112.278359,79.731444,52.970595,79.288253,0.001949,0.013152,32.000000,-237.055909,79.919262,0.186954,9.812528,0.439574,297514.381705,0.924997,19.839062,12.433922,1.562089,68.921568,56.783675,70.365824,12.381206,40.127894,99.000000,82.287827,21.012658,14.876007
54.939740,65.027104,85.830792,115.156705,62.775900,58.527895,59.433111,12.951011,79.502253,0.841409,65.076661,55.717000,114.069030,81.166918,112.279176,79.728457,52.971312,79.289344,0.001939,0.013118,32.000000,-237.055979,80.008848,0.252035,9.811576,0.439819,297555.288084,0.924946,19.840193,12.433642,1.562137,68.926317,56.782436,70.365367,12.381206,40.127403,99.000000,82.290251,21.012658,14.875789
54.939678,65.027197,85.826447,115.156966,62.865575,58.527801,59.380831,12.950152,79.500293,0.845845,65.079555,55.715052,114.069800,81.164792,112.278575,79.723360,52.969933,79.291050,0.001939,0.013091,32.000000,-237.056887,80.002172,0.252399,9.811939,0.439768,297616.134368,0.924799,19.840284,12.436561,1.562105,68.930250,56.780654,70.365046,12.381206,40.123084,99.000000,82.288849,21.012658,14.875793
54.939372,65.029232,85.833643,115.156994,62.914669,58.527743,59.442717,12.950664,79.499682,0.845943,65.080177,55.717998,114.069729,81.164894,112.277477,79.722641,52.969235,79.293343,0.001941,0.013086,32.000000,-237.056394,80.004982,0.252059,9.816080,0.439952,297635.254789,0.924642,19.843985,12.436637,1.562272,68.936251,56.779095,70.364909,12.381206,40.124992,99.000000,82.286368,21.012658,14.876112
54.941526,65.029034,85.830514,115.156769,62.847971,58.519660,59.336500,12.949824,79.500698,0.845835,65.075172,55.716999,114.068552,81.166971,112.276292,79.725583,52.969182,79.294741,0.001910,0.013067,32.000000,-237.057045,80.004610,0.251832,9.812136,0.439882,297636.132350,0.925456,19.844137,12.439255,1.562194,68.941445,56.777030,70.364314,12.381206,40.124418,99.000000,82.279860,21.012658,14.876191
54.938765,65.025159,85.827750,115.156344,62.733919,58.519358,59.343561,12.950664,79.504248,0.845744,65.072130,55.714138,114.067858,81.169170,112.275423,79.728677,52.969364,79.297058,0.001902,0.013066,32.000000,-237.056123,80.006002,0.252483,9.812129,0.439786,297638.329582,0.924502,19.846466,12.441618,1.562334,68.945767,56.773504,70.364512,12.381206,40.121801,99.000000,82.278687,21.012658,14.875758
54.941260,65.022720,85.827947,115.156477,62.725828,58.519245,59.460093,12.950282,79.503685,0.845610,65.072335,55.718135,114.066643,81.165454,112.274632,79.732216,52.969912,79.293799,0.001900,0.013093,32.000000,-237.056537,80.006502,0.251840,9.812045,0.439830,297596.494794,0.925989,19.844200,12.442687,1.562216,68.948362,56.770795,70.364724,12.381206,40.121210,99.000000,82.275097,21.012658,14.875352
54.938439,65.022071,85.827644,115.157010,62.669579,58.527019,59.315812,12.950387,79.502323,0.845635,65.070201,55.718478,114.065229,81.166597,112.273769,79.733938,52.970090,79.293124,0.001904,0.013050,32.000000,-237.056327,80.009077,0.252020,9.812768,0.439852,297592.722515,0.925916,19.842976,12.444187,1.562244,68.952266,56.765727,70.365305,12.381206,40.119229,99.000000,82.274103,21.012658,14.875297
54.934562,65.021430,85.825260,115.157438,62.600395,58.527019,59.417725,12.950114,79.499197,0.845617,65.075157,55.714168,114.064992,81.165554,112.273286,79.730414,52.971978,79.288565,0.001945,0.013091,32.000000,-237.056532,80.006591,0.252455,9.813442,0.439806,297588.764224,0.924047,19.838141,12.441272,1.562177,68.956410,56.762260,70.366484,12.381206,40.117506,99.000000,82.274520,21.012658,14.875231
54.932264,65.023592,85.825156,115.158570,62.449317,58.527219,59.436133,12.950833,79.500068,0.845798,65.085072,55.716306,114.063871,81.162490,112.271549,79.728132,52.973071,79.286009,0.001943,0.013073,32.000000,-237.055825,80.001147,0.252172,9.813746,0.439878,297628.553703,0.926469,19.840199,12.440605,1.562251,68.959860,56.756864,70.367050,12.381206,40.116545,99.000000,82.273808,21.012658,14.875455
54.931807,65.028979,85.824613,115.160075,62.321808,58.527193,59.350456,12.950379,79.497902,0.845744,65.094129,55.717105,114.064080,81.162129,112.270892,79.723593,52.973885,79.282231,0.001940,0.013059,32.000000,-237.056414,79.998839,0.252611,9.812030,0.439890,297626.980274,0.924950,19.843283,12.435405,1.562318,68.962539,56.753180,70.368060,12.381206,40.114736,99.000000,82.274250,21.012658,14.876212
54.934829,65.035343,85.822990,115.161873,62.272845,58.527025,59.298592,12.950393,79.500695,0.846348,65.100369,55.718795,114.063581,81.161650,112.269388,79.724090,52.973387,79.278249,0.001944,0.013043,32.000000,-237.056400,79.996876,0.252268,9.811662,0.439921,297628.998642,0.924715,19.847651,12.432454,1.562382,68.966408,56.746860,70.369141,12.381206,40.112928,99.000000,82.269386,21.012658,14.877231
54.933261,65.038684,85.821618,115.163425,62.281049,58.534521,59.452120,12.949166,79.502192,0.734543,65.104122,55.715744,114.063789,81.158877,112.267867,79.720951,52.972643,79.276390,0.001984,0.013020,32.000000,-237.057492,80.118414,0.213768,9.814692,0.440003,297632.277640,0.926071,19.853478,12.428897,1.562385,68.968706,56.742547,70.370523,12.381206,40.111261,99.000000,82.268654,21.012658,14.877790
54.934982,65.041767,85.823877,115.165099,62.309373,58.534476,59.441399,12.949507,79.504825,0.442952,65.107298,55.712132,114.063797,81.161799,112.267793,79.719769,52.973377,79.273589,0.001950,0.013005,32.000000,-237.057103,80.123352,0.120670,9.816943,0.439958,297635.927072,0.926838,19.856938,12.426503,1.562269,68.972323,56.739871,70.373224,12.381206,40.111263,99.000000,82.262091,21.012658,14.878328
54.932541,65.043945,85.821439,115.166306,62.347369,58.530453,59.420670,12.948779,79.504845,0.408469,65.108781,55.712245,114.063836,81.158268,112.268120,79.718111,52.975099,79.270477,0.001943,0.013006,32.000000,-237.057974,80.110310,0.113900,9.820412,0.439900,297677.877999,0.924601,19.861786,12.425896,1.562289,68.975084,56.740055,70.375635,12.381206,40.108318,99.000000,82.263144,21.012658,14.878724
