Torad 40 Ton Compressor Load Stand
54.934565,65.044435,85.824956,115.167070,62.358637,58.526379,59.459117,12.949236,79.502787,0.575101,65.106860,55.713545,114.063700,81.161113,112.267932,79.718005,52.975753,79.267422,0.001943,0.013016,32.000000,-237.057740,80.044813,0.169921,9.820555,0.439794,297678.713411,0.924742,19.863217,12.423126,1.562281,68.975585,56.741436,70.376639,12.381206,40.109049,99.000000,82.260835,21.012658,14.878898
54.934836,65.042922,85.820258,115.167525,62.350669,58.534001,59.438772,12.947720,79.501412,0.737241,65.101925,55.714108,114.062279,81.156413,112.266322,79.713516,52.974248,79.265165,0.001944,0.012995,32.000000,-237.059089,79.987484,0.217368,9.818244,0.439623,297658.460672,0.925052,19.867738,12.419143,1.562306,68.975684,56.745410,70.377262,12.381206,40.105860,99.000000,82.257838,21.012658,14.878805
54.933004,65.041005,85.818079,115.167764,62.342737,58.542127,59.412675,12.946856,79.504519,0.737394,65.099955,55.711066,114.062327,81.154313,112.266837,79.710687,52.973784,79.265767,0.001908,0.012938,32.000000,-237.060054,80.026258,0.217279,9.817627,0.439589,297636.735573,0.924353,19.866284,12.416270,1.562312,68.976145,56.750883,70.377671,12.381206,40.103990,99.000000,82.256802,21.012658,14.878612
54.930659,65.039344,85.818278,115.167711,62.273228,58.541925,59.399243,12.946176,79.506327,0.518574,65.098499,55.709571,114.062045,81.151276,112.266792,79.706556,52.973102,79.258533,0.001899,0.012924,32.000000,-237.060746,80.139415,0.143326,9.817866,0.439690,297675.955188,0.924781,19.864512,12.416136,1.562219,68.975453,56.758579,70.378087,12.381206,40.102207,99.000000,82.257834,21.012658,14.878387
54.933411,65.038769,85.818501,115.167586,62.228058,58.542137,59.464459,12.946796,79.510578,0.306407,65.095344,55.711816,114.061911,81.153219,112.266610,79.709258,52.973558,79.256428,0.001895,0.012931,32.000000,-237.060298,80.045986,0.077679,9.817043,0.439784,297717.141349,0.925345,19.864354,12.417036,1.562232,68.974200,56.765158,70.377925,12.381206,40.100724,99.000000,82.253810,21.012658,14.878383
54.935004,65.037188,85.817587,115.167386,62.199352,58.541815,59.372373,12.946808,79.508599,0.297264,65.089384,55.713621,114.061925,81.155703,112.266984,79.711533,52.974677,79.256722,0.001902,0.012937,32.000000,-237.060211,80.032122,0.077533,9.818109,0.439823,297715.887960,0.925591,19.864944,12.412463,1.562302,68.971512,56.773909,70.377886,12.381206,40.099324,99.000000,82.249695,21.012658,14.878237
54.936981,65.032568,85.813972,115.166978,62.194379,58.541754,59.410279,12.947022,79.509944,0.518254,65.081178,55.717812,114.062238,81.158532,112.267179,79.711226,52.975113,79.254789,0.001942,0.012945,32.000000,-237.060066,79.945895,0.151806,9.816733,0.439801,297715.367362,0.924526,19.861727,12.410476,1.562228,68.968967,56.784622,70.377790,12.381206,40.096200,99.000000,82.243721,21.012658,14.877714
54.936096,65.027742,85.818729,115.166462,62.248065,58.549573,59.388965,12.947930,79.512430,0.625324,65.077119,55.721172,114.063120,81.161018,112.267751,79.710327,52.975413,79.255629,0.001941,0.013005,32.000000,-237.059429,79.938255,0.180852,9.816198,0.439719,297710.817524,0.925922,19.858616,12.409572,1.562166,68.966794,56.796476,70.376493,12.381206,40.097044,99.000000,82.243127,21.012658,14.877038
54.936977,65.025470,85.823772,115.165804,62.325443,58.549502,59.431500,12.947942,79.514051,0.625333,65.075220,55.723134,114.063362,81.161238,112.268202,79.708193,52.976449,79.253388,0.001939,0.013052,32.000000,-237.059388,79.940461,0.180863,9.818049,0.439692,297706.011087,0.925282,19.852097,12.407732,1.562044,68.965740,56.806403,70.376319,12.381206,40.098491,99.000000,82.238869,21.012658,14.876711
54.936099,65.023600,85.828962,115.164649,62.390283,58.541177,59.426209,12.949007,79.515182,0.625346,65.073582,55.721942,114.062384,81.166398,112.268512,79.707355,52.975474,79.249442,0.001947,0.013043,32.000000,-237.058283,79.939047,0.180954,9.818174,0.439837,297741.876126,0.925742,19.848120,12.408042,1.562156,68.964310,56.819126,70.375502,12.381206,40.100243,99.000000,82.237213,21.012658,14.876482
54.937847,65.023132,85.830054,115.163639,62.394438,58.528931,59.363619,12.949312,79.516604,0.625307,65.076619,55.718942,114.061984,81.165357,112.269602,79.706344,52.975465,79.248999,0.001986,0.013057,32.000000,-237.057915,79.934830,0.180852,9.814873,0.439788,297738.266829,0.925056,19.845004,12.405377,1.562222,68.962671,56.830332,70.374216,12.381206,40.101043,99.000000,82.234299,21.012658,14.876381
54.939392,65.024144,85.832757,115.162565,62.422649,58.504372,59.433788,12.950146,79.519876,0.625426,65.076965,55.721961,114.060854,81.168036,112.269153,79.707920,52.974709,79.249123,0.001951,0.013044,32.000000,-237.057140,79.935436,0.180638,9.812550,0.439803,297696.001404,0.925019,19.843976,12.403484,1.562342,68.960096,56.841663,70.372829,12.381206,40.101617,99.000000,82.228777,21.012658,14.876565
54.939660,65.024771,85.835805,115.161463,62.417361,58.491968,59.423657,12.950459,79.518186,0.625228,65.077715,55.721161,114.060299,81.170394,112.268645,79.709357,52.974252,79.249712,0.001943,0.013063,32.000000,-237.056819,79.894576,0.180662,9.812340,0.439839,297632.901735,0.925766,19.841830,12.403172,1.562312,68.957823,56.851329,70.371234,12.381206,40.102906,99.000000,82.225992,21.012658,14.876682
54.939638,65.025459,85.836648,115.159941,62.412771,58.491900,59.426332,12.951121,79.524200,0.837241,65.079381,55.722389,114.059209,81.169772,112.268577,79.710056,52.974641,79.247952,0.001945,0.013120,32.000000,-237.056091,79.897953,0.248537,9.816163,0.439764,297509.220311,0.924259,19.841358,12.404017,1.562317,68.955337,56.862321,70.369291,12.381206,40.103030,99.000000,82.221131,21.012658,14.876833
54.934724,65.026683,85.836668,115.159320,62.347865,58.488050,59.362236,12.950214,79.521917,0.844634,65.084590,55.719596,114.059763,81.171163,112.268780,79.708694,52.975098,79.245079,0.001950,0.013100,32.000000,-237.057009,79.899549,0.248354,9.812540,0.439703,297446.979254,0.924217,19.841728,12.404903,1.562365,68.951754,56.871219,70.367340,12.381206,40.101932,99.000000,82.223402,21.012658,14.876967
54.931417,65.031105,85.837544,115.159278,62.212471,58.475649,59.396524,12.949429,79.521643,0.844600,65.092180,55.719501,114.059137,81.174019,112.268991,79.708698,52.974942,79.242234,0.001916,0.013147,32.000000,-237.057864,79.897969,0.248658,9.813704,0.439539,297446.744043,0.924177,19.842437,12.403236,1.562381,68.947302,56.880468,70.364053,12.381206,40.101962,99.000000,82.224912,21.012658,14.877622
54.928794,65.035315,85.835758,115.159697,62.102495,58.459126,59.386120,12.948697,79.519488,0.844202,65.099070,55.721349,114.059067,81.171322,112.268287,79.708496,52.974478,79.241662,0.001907,0.013165,32.000000,-237.058492,79.900382,0.248245,9.808860,0.439775,297428.991613,0.925208,19.848381,12.400691,1.562521,68.944414,56.885432,70.360608,12.381206,40.101317,99.000000,82.227367,21.012658,14.878270
54.930373,65.039936,85.836802,115.160541,61.996644,58.459231,59.402119,12.948357,79.518059,0.844153,65.102475,55.722127,114.059964,81.172143,112.268123,79.709310,52.972055,79.242537,0.001905,0.013161,32.000000,-237.058851,79.901507,0.248264,9.809097,0.439708,297370.205603,0.924551,19.855978,12.398779,1.562631,68.942481,56.888434,70.357640,12.381206,40.100181,99.000000,82.223570,21.012658,14.879020
54.928626,65.041943,85.835089,115.160738,61.919361,58.467595,59.359075,12.948342,79.521940,0.761830,65.102400,55.721815,114.061245,81.173124,112.269388,79.710785,52.970589,79.245939,0.001911,0.013145,32.000000,-237.058646,79.918267,0.220971,9.808997,0.439830,297290.530212,0.924511,19.862707,12.398827,1.562673,68.941750,56.889302,70.354897,12.381206,40.098570,99.000000,82.224169,21.012658,14.879433
54.928536,65.042281,85.832124,115.160452,61.909748,58.467978,59.428911,12.947366,79.518959,0.848830,65.104560,55.718457,114.063150,81.174904,112.271091,79.712354,52.972228,79.245968,0.001947,0.013155,32.000000,-237.059510,79.920765,0.255345,9.808382,0.439807,297297.143728,0.924245,19.865811,12.401886,1.562647,68.942508,56.887761,70.352265,12.381206,40.096039,99.000000,82.223473,21.012658,14.879578
54.930498,65.042356,85.830332,115.159897,61.931945,58.468064,59.434786,12.948536,79.517921,0.947126,65.104563,55.717556,114.063426,81.177108,112.272313,79.714329,52.973637,79.247048,0.001947,0.013190,32.000000,-237.058339,79.931971,0.284313,9.805635,0.439893,297343.376426,0.925086,19.869496,12.405824,1.562666,68.943177,56.883722,70.350531,12.381206,40.094477,99.000000,82.219126,21.012658,14.879660
54.929824,65.041850,85.829947,115.159431,61.980535,58.460091,59.460679,12.951340,79.517407,0.947206,65.107003,55.713755,114.063479,81.183024,112.272639,79.716947,52.974080,79.251657,0.001946,0.013191,32.000000,-237.055482,79.930934,0.284057,9.809002,0.439895,297343.494302,0.924007,19.869921,12.404205,1.562614,68.946109,56.877534,70.348499,12.381206,40.093295,99.000000,82.218035,21.012658,14.879671
54.927839,65.042711,85.831495,115.159098,62.033775,58.460010,59.298811,12.951404,79.515893,0.947148,65.112170,55.712021,114.062574,81.180929,112.273227,79.714379,52.973596,79.251834,0.001959,0.013174,32.000000,-237.055365,79.931031,0.284413,9.809326,0.439955,297342.198358,0.923881,19.868111,12.403583,1.562526,68.947694,56.872627,70.346346,12.381206,40.092864,99.000000,82.219159,21.012658,14.879777
54.923411,65.045813,85.831508,115.158356,62.098928,58.460122,59.427058,12.951283,79.518778,0.947120,65.119646,55.709356,114.062074,81.180280,112.273529,79.710561,52.972973,79.247948,0.001995,0.013158,32.000000,-237.055372,79.936163,0.284529,9.805902,0.439760,297301.019940,0.923364,19.868253,12.406488,1.562538,68.951622,56.865982,70.345120,12.381206,40.092800,99.000000,82.221989,21.012658,14.880273
54.922827,65.049495,85.830786,115.157654,62.119963,58.459970,59.453890,12.951660,79.517420,0.949277,65.125894,55.707334,114.062352,81.178480,112.273578,79.711775,52.972962,79.247720,0.001959,0.013153,32.000000,-237.054978,79.944222,0.285394,9.803757,0.439798,297302.218765,0.925922,19.871020,12.407101,1.562623,68.954271,56.860121,70.343921,12.381206,40.091056,99.000000,82.223854,21.012658,14.880844
54.920426,65.054379,85.824215,115.157060,62.127537,58.459970,59.422417,12.950359,79.505927,0.943407,65.134187,55.701426,114.062392,81.174836,112.273796,79.708915,52.973016,79.241113,0.001951,0.013130,32.000000,-237.056126,79.948240,0.285078,9.803083,0.440043,297306.774885,0.924016,19.878373,12.404900,1.562749,68.957342,56.853571,70.343292,12.381206,40.087329,99.000000,82.225333,21.012658,14.881616
54.921478,65.058672,85.821798,115.156913,62.119354,58.459955,59.414495,12.950436,79.504739,0.943330,65.136398,55.697591,114.062823,81.170848,112.274311,79.710933,52.971819,79.240288,0.001952,0.013130,32.000000,-237.056317,79.946610,0.284786,9.806238,0.440138,297308.981764,0.923617,19.882617,12.404746,1.562753,68.959784,56.848680,70.342371,12.381206,40.084192,99.000000,82.224225,21.012658,14.882316
54.918178,65.061997,85.820508,115.156616,62.074735,58.468201,59.346852,12.949016,79.501608,0.943197,65.140413,55.694247,114.064181,81.167179,112.274818,79.709316,52.971539,79.239485,0.001957,0.013127,32.000000,-237.057667,79.945618,0.284979,9.809627,0.440142,297313.368155,0.924163,19.889809,12.399891,1.562701,68.963021,56.844189,70.341340,12.381206,40.082590,99.000000,82.227002,21.012658,14.882956
54.918714,65.064027,85.820070,115.156266,62.054188,58.476274,59.440899,12.949969,79.501176,0.943230,65.139831,55.696072,114.064869,81.169043,112.274828,79.709901,52.972033,79.238379,0.001921,0.013098,32.000000,-237.056709,79.946267,0.284924,9.808497,0.439964,297317.567526,0.924277,19.893091,12.400487,1.562627,68.965647,56.840259,70.340954,12.381206,40.080869,99.000000,82.227198,21.012658,14.883343
54.918607,65.064610,85.816654,115.155900,61.962852,58.500886,59.431559,12.948640,79.495497,0.943043,65.138685,55.690754,114.066228,81.164397,112.276451,79.709726,52.973648,79.238220,0.001913,0.013122,32.000000,-237.058054,79.911347,0.284975,9.810028,0.439925,297363.359132,0.925530,19.899585,12.400183,1.562698,68.970449,56.836341,70.341181,12.381206,40.078421,99.000000,82.227399,21.012658,14.883598
54.918837,65.063878,85.816280,115.155792,61.859685,58.516793,59.443431,12.948540,79.493521,1.167565,65.136272,55.690659,114.067539,81.163941,112.277923,79.709423,52.974981,79.236484,0.001914,0.013116,32.000000,-237.058087,79.858630,0.361196,9.809924,0.440031,297405.409148,0.924189,19.901100,12.398887,1.562674,68.973888,56.833892,70.342084,12.381206,40.076380,99.000000,82.227881,21.012658,14.883630
54.917763,65.061733,85.817851,115.155459,61.734110,58.516880,59.426929,12.947226,79.485891,1.072655,65.133280,55.684538,114.069348,81.161475,112.278202,79.706247,52.974279,79.236162,0.001923,0.013061,32.000000,-237.059412,79.865011,0.326862,9.810889,0.440107,297528.946109,0.924726,19.901786,12.397155,1.562615,68.975456,56.831007,70.341510,12.381206,40.075403,99.000000,82.230331,21.012658,14.883431
54.919216,65.059901,85.817048,115.155001,61.680729,58.516476,59.443696,12.946816,79.486651,1.043066,65.128420,55.683371,114.070461,81.162038,112.278807,79.707827,52.975050,79.238061,0.001957,0.013100,32.000000,-237.059829,79.862224,0.321302,9.815494,0.440218,297607.957142,0.924787,19.900833,12.394562,1.562602,68.976620,56.830359,70.341184,12.381206,40.075139,99.000000,82.228001,21.012658,14.883258
54.920113,65.055969,85.814809,115.153962,61.697509,58.532842,59.369363,12.947820,79.490026,1.043027,65.122399,55.678638,114.070639,81.159975,112.279939,79.707019,52.975860,79.239705,0.001954,0.013082,32.000000,-237.058985,79.865551,0.321327,9.809748,0.440207,297607.884512,0.925060,19.899719,12.395030,1.562661,68.978223,56.829937,70.340185,12.381206,40.071987,99.000000,82.226869,21.012658,14.882838
54.921567,65.052682,85.814033,115.152491,61.717773,58.545313,59.436241,12.949884,79.489421,1.043305,65.115836,55.677169,114.070795,81.165135,112.280388,79.709852,52.976722,79.239158,0.001954,0.013040,32.000000,-237.057111,79.865794,0.321320,9.809256,0.439958,297603.189272,0.924761,19.896492,12.395638,1.562605,68.979396,56.831026,70.338829,12.381206,40.070070,99.000000,82.225971,21.012658,14.882442
54.922521,65.048667,85.815682,115.150423,61.672824,58.549575,59.444615,12.951026,79.487833,1.163931,65.110162,55.674998,114.069547,81.166640,112.281126,79.711373,52.978314,79.238263,0.001967,0.013036,32.000000,-237.055826,79.797946,0.363171,9.808301,0.440299,297682.317951,0.926151,19.891698,12.396023,1.562539,68.981215,56.832918,70.336035,12.381206,40.069070,99.000000,82.224083,21.012658,14.881948
54.923771,65.046145,85.819567,115.149021,61.623893,58.549240,59.380883,12.950833,79.488011,1.256014,65.107982,55.671777,114.069076,81.166397,112.281548,79.710948,52.979948,79.235345,0.001997,0.013053,32.000000,-237.055960,79.818905,0.389857,9.807420,0.440367,297741.562516,0.925271,19.887016,12.394764,1.562483,68.983816,56.835090,70.333881,12.381206,40.070186,99.000000,82.221287,21.012658,14.881618
54.922473,65.044171,85.820476,115.148005,61.580223,58.549166,59.408838,12.950714,79.489288,0.980533,65.105352,55.670259,114.068427,81.164882,112.282199,79.711214,52.979998,79.236879,0.001964,0.013049,32.000000,-237.056167,79.906990,0.297186,9.807435,0.440436,297758.204805,0.925180,19.882083,12.392521,1.562486,68.985670,56.837728,70.330296,12.381206,40.069687,99.000000,82.223578,21.012658,14.881409
54.919720,65.042631,85.823391,115.147564,61.501928,58.548943,59.373791,12.949894,79.492328,0.826721,65.106450,55.669268,114.069468,81.165563,112.282250,79.712222,52.980390,79.240140,0.001958,0.013065,32.000000,-237.057087,79.886658,0.251093,9.809882,0.440502,297752.534503,0.926138,19.878360,12.388767,1.562521,68.987337,56.841754,70.327467,12.381206,40.070423,99.000000,82.225804,21.012658,14.881219
54.919615,65.043183,85.823652,115.147414,61.423477,58.552969,59.342984,12.949293,79.493845,0.823793,65.109229,55.672525,114.070912,81.166576,112.282843,79.714605,52.981367,79.237646,0.001958,0.013072,32.000000,-237.057935,79.888008,0.251147,9.809747,0.440533,297750.567389,0.925721,19.877633,12.389831,1.562575,68.986533,56.846577,70.324904,12.381206,40.070436,99.000000,82.225130,21.012658,14.881316
54.920428,65.044710,85.821950,115.147706,61.350257,58.556825,59.393759,12.948883,79.494092,0.823645,65.110437,55.673408,114.071819,81.167214,112.282715,79.715621,52.981949,79.239971,0.001962,0.013091,32.000000,-237.058290,79.886855,0.250859,9.812467,0.440498,297748.564389,0.926311,19.878737,12.391809,1.562706,68.985789,56.849761,70.322223,12.381206,40.068181,99.000000,82.225408,21.012658,14.881593
54.923858,65.046393,85.822545,115.148844,61.293080,58.556925,59.445717,12.948763,79.491593,0.996762,65.110462,55.672810,114.072337,81.168754,112.283325,79.716310,52.980547,79.243977,0.001927,0.013098,32.000000,-237.058387,79.844370,0.310065,9.812033,0.440538,297768.642985,0.926859,19.879391,12.389021,1.562714,68.983913,56.852879,70.318670,12.381206,40.066115,99.000000,82.223336,21.012658,14.881916
54.925641,65.047526,85.823889,115.149807,61.317443,58.557016,59.397322,12.949517,79.495853,0.916849,65.109771,55.676360,114.072851,81.171848,112.284913,79.718656,52.979961,79.244874,0.001919,0.013117,32.000000,-237.057667,79.914055,0.279275,9.814801,0.440424,297788.358668,0.926116,19.880136,12.390127,1.562660,68.982992,56.855578,70.315291,12.381206,40.066295,99.000000,82.218767,21.012658,14.882160
54.927086,65.046805,85.824910,115.150423,61.415365,58.557187,59.432946,12.949492,79.500941,0.713667,65.104220,55.677884,114.073230,81.177282,112.286776,79.718720,52.981131,79.250287,0.001918,0.013124,32.000000,-237.057793,79.934664,0.216502,9.807639,0.440382,297790.936320,0.925249,19.878525,12.394441,1.562573,68.982934,56.857738,70.312907,12.381206,40.065185,99.000000,82.215518,21.012658,14.882237
54.926611,65.043956,85.827932,115.150398,61.537865,58.557454,59.435015,12.950070,79.501241,0.710869,65.101741,55.679559,114.072578,81.183235,112.287178,79.718295,52.981432,79.254406,0.001934,0.013096,32.000000,-237.057021,79.936716,0.216531,9.802773,0.440247,297792.642320,0.925973,19.877946,12.395679,1.562547,68.983440,56.858290,70.309988,12.381206,40.066893,99.000000,82.215315,21.012658,14.881919
54.929663,65.041190,85.823148,115.150326,61.660455,58.557496,59.359677,12.949929,79.499874,0.710879,65.097909,55.684060,114.071997,81.188503,112.287205,79.715184,52.981281,79.254425,0.001957,0.013127,32.000000,-237.057116,79.938953,0.216316,9.801082,0.440553,297791.299635,0.925392,19.875836,12.398441,1.562524,68.983765,56.856189,70.305992,12.381206,40.063394,99.000000,82.211247,21.012658,14.881550
54.932017,65.038632,85.823684,115.150148,61.770169,58.557562,59.410598,12.949797,79.501583,0.711033,65.094781,55.685075,114.072467,81.189295,112.287562,79.717828,52.981930,79.258859,0.001955,0.013139,32.000000,-237.057194,79.942537,0.216416,9.807080,0.440802,297790.174235,0.925366,19.873444,12.401134,1.562593,68.984697,56.854002,70.303460,12.381206,40.062354,99.000000,82.206985,21.012658,14.881284
54.933367,65.035299,85.827106,115.149557,61.910973,58.557457,59.390058,12.950617,79.502359,0.746492,65.089600,55.688912,114.071749,81.189158,112.287321,79.716643,52.982473,79.258517,0.001954,0.013082,32.000000,-237.056502,79.916953,0.228829,9.809917,0.440770,297787.447436,0.926477,19.867747,12.401300,1.562419,68.985042,56.851732,70.298748,12.381206,40.062173,99.000000,82.204377,21.012658,14.880842
54.935243,65.032939,85.827913,115.149094,62.025254,58.549848,59.440271,12.950144,79.503643,0.751188,65.083475,55.691865,114.070739,81.190376,112.287079,79.714715,52.983130,79.261291,0.001968,0.013091,32.000000,-237.056989,79.984132,0.226556,9.809117,0.440458,297784.763696,0.925634,19.862929,12.403872,1.562362,68.986605,56.850932,70.294004,12.381206,40.062216,99.000000,82.200553,21.012658,14.880556
54.935976,65.028759,85.831409,115.148366,62.143552,58.549749,59.322396,12.951460,79.506214,0.601912,65.078487,55.699398,114.068855,81.197062,112.288244,79.717696,52.984288,79.266208,0.001995,0.013061,32.000000,-237.055516,80.008356,0.181070,9.806858,0.440331,297780.462858,0.925919,19.858298,12.403081,1.562386,68.990388,56.851826,70.289455,12.381206,40.063099,99.000000,82.196610,21.012658,14.880061
54.933401,65.025382,85.830096,115.147750,62.229755,58.550142,59.403911,12.951846,79.504396,0.602114,65.081043,55.699175,114.068649,81.199011,112.288381,79.715505,52.985040,79.266200,0.001960,0.013077,32.000000,-237.055142,80.011603,0.181126,9.804850,0.440290,297738.608783,0.924976,19.854138,12.404438,1.562347,68.994838,56.854383,70.286785,12.381206,40.061537,99.000000,82.195817,21.012658,14.879580
54.934187,65.025539,85.833345,115.147342,62.299629,58.542693,59.428620,12.952107,79.503713,0.602161,65.085508,55.698752,114.067763,81.196184,112.286711,79.716456,52.984876,79.264481,0.001953,0.013053,32.000000,-237.054761,80.013064,0.181054,9.807898,0.440408,297733.426621,0.926788,19.849254,12.406853,1.562390,69.000049,56.857317,70.283768,12.381206,40.062970,99.000000,82.193434,21.012658,14.879487
54.933598,65.027676,85.831607,115.147756,62.324535,58.542809,59.438319,12.950876,79.503139,0.602084,65.087196,55.698843,114.066733,81.192821,112.284685,79.715374,52.984229,79.264918,0.001954,0.013058,32.000000,-237.055858,79.980511,0.181265,9.810837,0.440531,297732.672998,0.925562,19.848349,12.406096,1.562439,69.004693,56.859235,70.282192,12.381206,40.061833,99.000000,82.191597,21.012658,14.879868
54.931584,65.029254,85.833601,115.148339,62.397758,58.526663,59.419372,12.950337,79.503548,0.813302,65.094674,55.697538,114.066594,81.191444,112.283332,79.711254,52.985128,79.262068,0.001958,0.013086,32.000000,-237.056583,79.975166,0.251084,9.811475,0.440364,297695.130523,0.925045,19.847751,12.405011,1.562476,69.008476,56.862269,70.281377,12.381206,40.062197,99.000000,82.191604,21.012658,14.880145
54.930026,65.031765,85.828313,115.148802,62.461007,58.518613,59.401790,12.951101,79.498610,0.707589,65.103223,55.694042,114.066649,81.190705,112.282200,79.707490,52.986190,79.261737,0.001925,0.013087,32.000000,-237.056009,79.986856,0.216458,9.812597,0.440229,297697.938559,0.924913,19.850453,12.405974,1.562461,69.010893,56.865271,70.281551,12.381206,40.058700,99.000000,82.191740,21.012658,14.880465
54.927799,65.037598,85.827715,115.149735,62.479162,58.518603,59.405845,12.952443,79.497492,0.707365,65.113461,55.694030,114.066382,81.188668,112.280655,79.704325,52.986665,79.258000,0.001920,0.013059,32.000000,-237.054656,79.990384,0.216814,9.816403,0.440134,297616.738070,0.924994,19.853967,12.403005,1.562555,69.012662,56.868627,70.282364,12.381206,40.056610,99.000000,82.191681,21.012658,14.881321
54.925326,65.043302,85.826656,115.150526,62.515160,58.510700,59.399151,12.951764,79.493721,0.707373,65.119884,55.693660,114.065256,81.185797,112.279064,79.699929,52.986392,79.253443,0.001920,0.013053,32.000000,-237.055127,79.988216,0.216316,9.812924,0.440004,297576.881375,0.925176,19.857974,12.401703,1.562503,69.013700,56.871687,70.282604,12.381206,40.056112,99.000000,82.194635,21.012658,14.882188
54.926033,65.048444,85.824900,115.151681,62.572421,58.494602,59.370065,12.951723,79.491346,0.707506,65.121743,55.693612,114.063947,81.182764,112.277628,79.694470,52.985540,79.254133,0.001935,0.013049,32.000000,-237.055001,79.990283,0.216536,9.813753,0.439870,297581.476743,0.925168,19.865945,12.398513,1.562555,69.014663,56.874296,70.283302,12.381206,40.053960,99.000000,82.192793,21.012658,14.883084
54.927926,65.050213,85.826234,115.152405,62.582560,58.494735,59.444495,12.952019,79.489953,0.707658,65.119617,55.691200,114.063897,81.184768,112.277706,79.695534,52.986120,79.251125,0.001955,0.013043,32.000000,-237.054636,79.993690,0.216807,9.811309,0.440013,297546.753199,0.925208,19.874025,12.395473,1.562606,69.015842,56.877651,70.284578,12.381206,40.053913,99.000000,82.188844,21.012658,14.883464
54.926860,65.048560,85.825898,115.152352,62.511220,58.477443,59.385168,12.951846,79.489658,0.622294,65.117314,55.690632,114.063808,81.182491,112.277703,79.697882,52.987260,79.246596,0.001954,0.013043,32.000000,-237.055001,79.998718,0.187341,9.813904,0.439818,297469.490426,0.925406,19.878489,12.396828,1.562554,69.015949,56.881205,70.285305,12.381206,40.051876,99.000000,82.189291,21.012658,14.883417
54.922023,65.046156,85.824099,115.152380,62.451012,58.476520,59.414151,12.948253,79.486506,0.707256,65.116171,55.685107,114.063190,81.176459,112.276997,79.690535,52.988181,79.243288,0.001953,0.013058,32.000000,-237.058434,79.967625,0.216423,9.811358,0.439917,297470.176695,0.924219,19.878437,12.394061,1.562525,69.014256,56.884016,70.286671,12.381206,40.050356,99.000000,82.193489,21.012658,14.883123
54.921663,65.044655,85.824772,115.153024,62.320376,58.476546,59.435733,12.948707,79.488484,0.707251,65.119066,55.683726,114.063137,81.175031,112.275223,79.685793,52.987272,79.245035,0.001952,0.013038,32.000000,-237.057898,79.972808,0.216027,9.821848,0.439684,297379.987388,0.924884,19.877809,12.389631,1.562549,69.010543,56.886594,70.285795,12.381206,40.049554,99.000000,82.194159,21.012658,14.882952
54.922060,65.045799,85.824486,115.154293,62.242471,58.473491,59.426706,12.949017,79.489606,0.707443,65.122015,55.685437,114.064217,81.170783,112.274624,79.688347,52.988549,79.244896,0.001967,0.013029,32.000000,-237.057578,79.971537,0.216288,9.826304,0.439859,297373.892204,0.924503,19.880051,12.386307,1.562654,69.007841,56.889755,70.285503,12.381206,40.047784,99.000000,82.193353,21.012658,14.883086
54.922669,65.047919,85.825646,115.156050,62.176780,58.470949,59.389217,12.950200,79.493878,0.707328,65.126026,55.687103,114.065943,81.168144,112.273871,79.690083,52.991478,79.247034,0.001935,0.013033,32.000000,-237.056445,79.968132,0.216341,9.826893,0.439401,297373.816073,0.924170,19.878895,12.388485,1.562676,69.004606,56.894069,70.285128,12.381206,40.048021,99.000000,82.191997,21.012658,14.883508
54.920392,65.050221,85.821506,115.157787,62.120083,58.463154,59.431418,12.950399,79.493231,0.707373,65.128838,55.687148,114.066392,81.164990,112.273776,79.686761,52.991551,79.243684,0.001932,0.013037,32.000000,-237.056246,79.965669,0.216154,9.819070,0.439166,297357.780136,0.924258,19.879657,12.387107,1.562660,69.001709,56.897877,70.284069,12.381206,40.044563,99.000000,82.194561,21.012658,14.883865
54.921020,65.052762,85.822949,115.160302,62.047080,58.463338,59.451210,12.951326,79.492929,0.707411,65.129911,55.685983,114.067930,81.170658,112.274597,79.688180,52.990416,79.248199,0.001929,0.013117,32.000000,-237.055329,79.999998,0.216720,9.818141,0.439132,297342.940261,0.924795,19.881193,12.385732,1.562663,68.997546,56.902893,70.283262,12.381206,40.043366,99.000000,82.193856,21.012658,14.884352
54.919034,65.053502,85.822095,115.161898,61.957630,58.467427,59.423011,12.952280,79.497847,0.514699,65.132012,55.685599,114.069288,81.171053,112.274768,79.691616,52.990001,79.246988,0.001937,0.013115,32.000000,-237.054282,80.028454,0.152376,9.821398,0.439416,297305.672449,0.924063,19.885682,12.383223,1.562653,68.994086,56.905664,70.282828,12.381206,40.041796,99.000000,82.195369,21.012658,14.884565
54.918967,65.054643,85.825890,115.163483,61.990040,58.471595,59.427327,12.952206,79.497367,0.621527,65.131484,55.684314,114.070299,81.167944,112.273965,79.694026,52.989546,79.245784,0.001904,0.013150,32.000000,-237.054541,79.956427,0.190189,9.822751,0.439464,297309.654596,0.923753,19.887620,12.387639,1.562661,68.988651,56.905708,70.281411,12.381206,40.043828,99.000000,82.197300,21.012658,14.884797
54.919348,65.055419,85.827012,115.164755,61.965858,58.471694,59.416230,12.950837,79.498191,0.814083,65.128248,55.685144,114.071401,81.163641,112.274960,79.695042,52.989213,79.245457,0.001899,0.013117,32.000000,-237.056014,79.944727,0.251347,9.823030,0.439390,297331.969064,0.924295,19.890268,12.387174,1.562702,68.983698,56.903676,70.280603,12.381206,40.043303,99.000000,82.196434,21.012658,14.885014
54.918448,65.053818,85.825292,115.165948,61.941130,58.479458,59.434546,12.950382,79.497709,0.814251,65.123622,55.689275,114.073155,81.163061,112.277568,79.694091,52.990512,79.247052,0.001901,0.013144,32.000000,-237.056581,79.946106,0.251778,9.824512,0.439406,297354.480426,0.924298,19.891474,12.386754,1.562773,68.979269,56.901608,70.279511,12.381206,40.041873,99.000000,82.196346,21.012658,14.884945
54.920156,65.051038,85.827653,115.166268,61.932370,58.475253,59.430245,12.951154,79.499335,0.814211,65.123671,55.689179,114.073748,81.166364,112.279927,79.692637,52.991049,79.247118,0.001924,0.013150,32.000000,-237.055746,79.963640,0.251341,9.821875,0.439392,297355.902104,0.924467,19.891882,12.386850,1.562783,68.974684,56.901768,70.278188,12.381206,40.041209,99.000000,82.196607,21.012658,14.884587
54.918243,65.050947,85.823520,115.166717,61.920358,58.483114,59.411977,12.949646,79.503926,0.586979,65.123964,55.691516,114.074132,81.165915,112.282004,79.693106,52.991560,79.249679,0.001935,0.013123,32.000000,-237.057245,80.043474,0.174195,9.822458,0.439381,297392.704431,0.924317,19.891147,12.386710,1.562777,68.969772,56.902701,70.276680,12.381206,40.039111,99.000000,82.197036,21.012658,14.884615
54.918042,65.051563,85.825591,115.167270,61.884048,58.495646,59.445961,12.949190,79.508821,0.496693,65.120697,55.696645,114.074021,81.166062,112.283072,79.694748,52.991063,79.250820,0.001934,0.013099,32.000000,-237.057648,80.047388,0.147332,9.822190,0.439460,297368.312163,0.924279,19.886725,12.386222,1.562771,68.965821,56.901874,70.274632,12.381206,40.038741,99.000000,82.197893,21.012658,14.884781
54.920832,65.050034,85.825665,115.167531,61.839035,58.495924,59.411919,12.948730,79.510839,0.570725,65.119336,55.700544,114.074662,81.169090,112.284668,79.697945,52.991947,79.252394,0.001935,0.013088,32.000000,-237.058111,79.986415,0.173215,9.818382,0.439489,297408.303860,0.924723,19.888472,12.387571,1.562751,68.961788,56.902037,70.272971,12.381206,40.037571,99.000000,82.196139,21.012658,14.884714
54.921157,65.048917,85.824411,115.167697,61.778331,58.487693,59.397491,12.948402,79.513261,0.797042,65.120098,55.695970,114.074376,81.168651,112.284777,79.698808,52.991925,79.253213,0.001934,0.013112,32.000000,-237.058512,79.959618,0.246951,9.821346,0.439617,297472.980600,0.924398,19.889281,12.388897,1.562794,68.957546,56.900763,70.271332,12.381206,40.035902,99.000000,82.194181,21.012658,14.884631
54.920322,65.049363,85.825700,115.167825,61.742296,58.503886,59.445661,12.947595,79.512093,0.814038,65.124275,55.692726,114.074099,81.168186,112.285104,79.699036,52.992585,79.252199,0.001946,0.013142,32.000000,-237.059254,79.957419,0.251423,9.824005,0.439735,297471.630695,0.924876,19.885072,12.389158,1.562716,68.954671,56.899777,70.269249,12.381206,40.036211,99.000000,82.195265,21.012658,14.884722
54.924779,65.053246,85.827085,115.168358,61.701601,58.487777,59.447590,12.948197,79.515860,0.814056,65.130329,55.695967,114.075252,81.166567,112.286517,79.696578,52.993593,79.254075,0.001916,0.013170,32.000000,-237.058766,79.955829,0.251221,9.818963,0.439513,297428.834484,0.924962,19.883644,12.389774,1.562684,68.953220,56.899360,70.267180,12.381206,40.036589,99.000000,82.190387,21.012658,14.885281
54.927797,65.057294,85.830116,115.169002,61.718292,58.487793,59.387271,12.948406,79.519664,0.813936,65.131998,55.697348,114.074649,81.168782,112.286443,79.696802,52.993798,79.257248,0.001913,0.013170,32.000000,-237.058452,79.989113,0.251463,9.822954,0.439556,297510.899767,0.924485,19.884892,12.388377,1.562731,68.953246,56.897480,70.265642,12.381206,40.036493,99.000000,82.185872,21.012658,14.885967
54.930248,65.058928,85.838431,115.169596,61.721644,58.490106,59.443139,12.950906,79.522409,0.602803,65.132128,55.703857,114.074586,81.173393,112.286830,79.702519,52.994245,79.259258,0.001913,0.013159,32.000000,-237.056159,80.028431,0.182160,9.821294,0.439592,297429.500992,0.924127,19.884495,12.388732,1.562630,68.955574,56.895166,70.263257,12.381206,40.039872,99.000000,82.181986,21.012658,14.886373
54.927770,65.059112,85.837638,115.169926,61.738068,58.489959,59.433032,12.949352,79.521100,0.602776,65.131329,55.701427,114.074452,81.171297,112.287827,79.702571,52.994817,79.256590,0.001940,0.013167,32.000000,-237.057769,80.028194,0.182485,9.822908,0.439391,297431.881540,0.925019,19.885643,12.390832,1.562599,68.958355,56.893619,70.261864,12.381206,40.040347,99.000000,82.182255,21.012658,14.886505
54.925450,65.058843,85.837364,115.170048,61.753388,58.493149,59.431427,12.948896,79.521440,0.602572,65.134857,55.697851,114.074044,81.170559,112.288762,79.704077,52.994679,79.254235,0.001914,0.013195,32.000000,-237.058179,80.029905,0.182285,9.821865,0.439546,297443.823435,0.924145,19.884922,12.391847,1.562681,68.961016,56.890518,70.261988,12.381206,40.039895,99.000000,82.184247,21.012658,14.886541
54.924322,65.060358,85.836878,115.170212,61.798293,58.495887,59.439790,12.947643,79.518391,0.602626,65.137826,55.693652,114.073370,81.168176,112.289282,79.704267,52.994067,79.254301,0.001911,0.013163,32.000000,-237.059444,80.031617,0.182084,9.821526,0.439510,297443.032793,0.924346,19.887488,12.389337,1.562737,68.962837,56.887050,70.262404,12.381206,40.038609,99.000000,82.184814,21.012658,14.886788
54.925751,65.062905,85.839478,115.170423,61.811774,58.487609,59.442589,12.948203,79.520396,0.602393,65.139649,55.693007,114.072850,81.171999,112.289784,79.700798,52.995082,79.255745,0.001909,0.013159,32.000000,-237.058940,80.034506,0.182404,9.826043,0.439622,297459.664751,0.924464,19.889447,12.387763,1.562798,68.966205,56.883139,70.263939,12.381206,40.039371,99.000000,82.182493,21.012658,14.887280
54.922158,65.064324,85.837519,115.170534,61.803478,58.487507,59.419813,12.946248,79.517943,0.728793,65.142589,55.691899,114.072659,81.167172,112.289320,79.699980,52.996409,79.253259,0.001936,0.013120,32.000000,-237.060845,79.953235,0.225855,9.827006,0.439665,297475.897886,0.924402,19.892044,12.388424,1.562821,68.969684,56.879811,70.265292,12.381206,40.038832,99.000000,82.185390,21.012658,14.887561
54.924842,65.066716,85.835182,115.170909,61.801949,58.487247,59.455741,12.946149,79.516902,0.919161,65.146077,55.694115,114.073320,81.168714,112.288911,79.699143,52.997517,79.252172,0.001941,0.013121,32.000000,-237.061012,79.936512,0.286334,9.824948,0.439410,297434.107705,0.924208,19.893219,12.388458,1.562828,68.974783,56.876190,70.267481,12.381206,40.036181,99.000000,82.183086,21.012658,14.888030
54.924087,65.068350,85.829522,115.171178,61.749058,58.478933,59.436397,12.943721,79.517453,0.845788,65.149983,55.691441,114.074042,81.166684,112.289342,79.696169,52.997992,79.248903,0.001939,0.013101,32.000000,-237.063298,79.993685,0.260374,9.822467,0.439409,297434.366922,0.924631,19.898089,12.385324,1.562894,68.978714,56.873067,70.269691,12.381206,40.032066,99.000000,82.182024,21.012658,14.888363
54.921744,65.070924,85.824256,115.171511,61.729570,58.478723,59.438680,12.942659,79.518712,0.601805,65.154556,55.686430,114.072926,81.166523,112.288619,79.694091,52.998117,79.249937,0.001940,0.013145,32.000000,-237.064091,80.018308,0.182414,9.822017,0.439437,297432.897210,0.924024,19.897904,12.383426,1.562775,68.981767,56.870499,70.271294,12.381206,40.027681,99.000000,82.183681,21.012658,14.888834
54.920759,65.073927,85.824842,115.171930,61.745590,58.478873,59.432928,12.942128,79.522027,0.601765,65.162237,55.685240,114.073251,81.167403,112.288340,79.693804,52.998914,79.250666,0.001938,0.013141,32.000000,-237.064651,80.015617,0.182258,9.824305,0.439432,297391.226106,0.924211,19.900263,12.380575,1.562694,68.984095,56.868224,70.272703,12.381206,40.026770,99.000000,82.185890,21.012658,14.889325
54.922170,65.079232,85.824421,115.172941,61.786472,58.482731,59.465575,12.942071,79.524266,0.601761,65.166762,55.685136,114.072835,81.165964,112.288243,79.698579,53.000251,79.254210,0.001942,0.013188,32.000000,-237.064622,80.017209,0.182244,9.821948,0.439438,297392.757674,0.924223,19.905087,12.381202,1.562664,68.987393,56.862702,70.273767,12.381206,40.025738,99.000000,82.183754,21.012658,14.890221
54.924533,65.081688,85.826476,115.173637,61.851504,58.487032,59.418721,12.941095,79.521372,0.677464,65.166776,55.682968,114.072993,81.166519,112.288488,79.697973,53.001405,79.254671,0.001918,0.013183,32.000000,-237.065583,79.956979,0.209357,9.823619,0.439365,297395.240818,0.924340,19.909037,12.380934,1.562703,68.990675,56.856499,70.274734,12.381206,40.024642,99.000000,82.181994,21.012658,14.890748
54.927726,65.081903,85.825389,115.174143,61.989746,58.486581,59.444009,12.940581,79.518952,0.993209,65.164108,55.684845,114.072231,81.167802,112.289002,79.701964,53.001698,79.257875,0.001915,0.013216,32.000000,-237.066074,79.904019,0.313636,9.821828,0.439480,297416.864753,0.923881,19.912986,12.382173,1.562655,68.994302,56.849263,70.275847,12.381206,40.024009,99.000000,82.177456,21.012658,14.890961
54.927636,65.080574,85.828895,115.174165,62.083181,58.478645,59.340342,12.940637,79.521863,0.988085,65.157764,55.686649,114.071547,81.173308,112.288435,79.704660,53.001700,79.259813,0.001914,0.013243,32.000000,-237.066044,79.953313,0.309014,9.821901,0.439408,297438.723057,0.924639,19.913172,12.381354,1.562626,68.997027,56.842752,70.276220,12.381206,40.024529,99.000000,82.175042,21.012658,14.890952
54.931304,65.076705,85.833317,115.173948,62.192903,58.494683,59.441022,12.941858,79.525926,0.724917,65.151001,55.692384,114.072158,81.176891,112.289364,79.709295,53.002674,79.263795,0.001939,0.013224,32.000000,-237.064756,80.001573,0.222248,9.822428,0.439421,297435.742940,0.924180,19.910320,12.383388,1.562515,69.002015,56.836345,70.278049,12.381206,40.026557,99.000000,82.169587,21.012658,14.890566
54.931932,65.072310,85.834277,115.173621,62.292752,58.495016,59.338882,12.942549,79.530128,0.707872,65.145036,55.698408,114.072117,81.177901,112.290746,79.712273,53.003469,79.269197,0.001935,0.013219,32.000000,-237.064128,80.001246,0.217949,9.821093,0.439387,297394.384867,0.925667,19.909078,12.384796,1.562581,69.004612,56.831460,70.279434,12.381206,40.025952,99.000000,82.167873,21.012658,14.890063
54.930269,65.066656,85.831995,115.172749,62.382258,58.511388,59.405469,12.942215,79.530399,0.708075,65.138447,55.699731,114.070243,81.177840,112.290126,79.714729,53.003574,79.270313,0.001930,0.013217,32.000000,-237.064345,80.006260,0.217879,9.823176,0.439471,297470.731647,0.924275,19.901686,12.386714,1.562557,69.005738,56.825966,70.280223,12.381206,40.023362,99.000000,82.167485,21.012658,14.889382
54.926237,65.063039,85.830401,115.172266,62.446931,58.523754,59.438809,12.941297,79.531268,0.708094,65.139604,55.698639,114.069767,81.174614,112.290610,79.713535,53.003744,79.269270,0.001930,0.013241,32.000000,-237.065278,80.008285,0.217604,9.818736,0.439525,297468.039572,0.925848,19.896688,12.389845,1.562557,69.007099,56.824765,70.281253,12.381206,40.022706,99.000000,82.170599,21.012658,14.888894
54.924890,65.063320,85.827270,115.172163,62.471493,58.527930,59.451334,12.939773,79.529956,0.708314,65.143621,55.694808,114.069991,81.170432,112.289723,79.712881,53.004969,79.269251,0.001960,0.013249,32.000000,-237.066828,79.993948,0.217990,9.818522,0.439549,297547.398789,0.925086,19.892630,12.390550,1.562563,69.009474,56.826447,70.282685,12.381206,40.019721,99.000000,82.170557,21.012658,14.888912
54.923580,65.065974,85.825609,115.171989,62.482364,58.527890,59.404469,12.939928,79.528468,0.887954,65.149790,55.694013,114.070346,81.168869,112.289858,79.713938,53.006051,79.268058,0.001958,0.013236,32.000000,-237.066641,79.948310,0.278700,9.815699,0.439890,297608.161941,0.924829,19.892888,12.389622,1.562648,69.011829,56.830774,70.284693,12.381206,40.017806,99.000000,82.171254,21.012658,14.889318
54.925949,65.071243,85.824003,115.172044,62.487458,58.519618,59.422492,12.940512,79.528049,0.919044,65.155253,55.697479,114.070914,81.170976,112.289913,79.714047,53.008042,79.263794,0.001956,0.013244,32.000000,-237.066247,79.944195,0.286830,9.812869,0.439934,297628.701402,0.924726,19.894460,12.388382,1.562630,69.014778,56.840088,70.285788,12.381206,40.015571,99.000000,82.168800,21.012658,14.890172
54.926879,65.074736,85.822795,115.172108,62.438734,58.515086,59.415456,12.940058,79.531264,0.918848,65.157332,55.700683,114.070601,81.171689,112.289808,79.711495,53.008874,79.261008,0.001955,0.013300,32.000000,-237.066741,79.945693,0.286691,9.815133,0.440068,297629.619199,0.925486,19.898374,12.386435,1.562637,69.018409,56.850390,70.285935,12.381206,40.013261,99.000000,82.166469,21.012658,14.890841
54.926408,65.076906,85.822330,115.172016,62.408984,58.523219,59.409669,12.939487,79.529864,0.918991,65.160954,55.699831,114.070532,81.172215,112.289067,79.713114,53.008930,79.260521,0.001954,0.013318,32.000000,-237.067399,79.945780,0.286690,9.813448,0.440065,297588.849645,0.925043,19.901367,12.381346,1.562540,69.021765,56.864790,70.286330,12.381206,40.011506,99.000000,82.165880,21.012658,14.891307
54.928590,65.078415,85.822975,115.171866,62.425251,58.519287,59.433766,12.939930,79.531385,0.843804,65.161493,55.699833,114.070505,81.173764,112.288632,79.714546,53.008537,79.262800,0.001953,0.013323,32.000000,-237.067066,80.008321,0.259994,9.809248,0.439911,297566.966564,0.925072,19.903966,12.378489,1.562492,69.024083,56.875763,70.285865,12.381206,40.012296,99.000000,82.162025,21.012658,14.891627
54.927600,65.079851,85.822648,115.171717,62.496040,58.519266,59.437029,12.940550,79.530864,0.602144,65.165657,55.693641,114.069334,81.170704,112.288440,79.712637,53.007845,79.263384,0.001929,0.013343,32.000000,-237.066427,80.038362,0.182338,9.810762,0.440045,297610.118821,0.925305,19.906590,12.378079,1.562497,69.024982,56.890092,70.285273,12.381206,40.010886,99.000000,82.162306,21.012658,14.891975
54.925752,65.081919,85.824281,115.171728,62.520162,58.527489,59.409330,12.942269,79.529108,0.602016,65.171119,55.691072,114.069315,81.174221,112.289038,79.711447,53.007722,79.268464,0.001927,0.013349,32.000000,-237.064798,80.036886,0.182517,9.811632,0.440178,297591.125535,0.924831,19.906003,12.380128,1.562446,69.026057,56.903897,70.285197,12.381206,40.010364,99.000000,82.163130,21.012658,14.892346
54.929184,65.085502,85.825510,115.172138,62.524384,58.527678,59.380351,12.943945,79.528446,0.602071,65.174519,55.695270,114.070435,81.173611,112.289748,79.712973,53.008727,79.266785,0.001923,0.013333,32.000000,-237.063244,80.023945,0.182283,9.813870,0.440122,297593.231599,0.924802,19.908389,12.381244,1.562469,69.027627,56.919591,70.285376,12.381206,40.009126,99.000000,82.159419,21.012658,14.893013
54.932155,65.086941,85.826404,115.172410,62.468967,58.527848,59.350100,12.945729,79.525839,0.782440,65.172195,55.697556,114.070397,81.175531,112.288967,79.716076,53.008770,79.267643,0.001956,0.013349,32.000000,-237.061401,79.952254,0.243724,9.812133,0.440200,297637.550218,0.925403,19.912232,12.385057,1.562551,69.028522,56.931707,70.285248,12.381206,40.010694,99.000000,82.153490,21.012658,14.893396
54.928924,65.085698,85.829405,115.171989,62.346577,58.527728,59.409924,12.945853,79.524633,0.918791,65.171545,55.698899,114.070192,81.171733,112.287548,79.712976,53.008174,79.262188,0.001951,0.013301,32.000000,-237.061178,79.948290,0.286106,9.813202,0.440057,297639.076273,0.925802,19.912519,12.382833,1.562476,69.029128,56.944884,70.285718,12.381206,40.010349,99.000000,82.154887,21.012658,14.893421
54.928557,65.086000,85.830564,115.171750,62.253290,58.523539,59.397186,12.946996,79.524197,0.880886,65.175170,55.700529,114.070173,81.168780,112.287916,79.710452,53.007948,79.260622,0.001948,0.013299,32.000000,-237.059988,79.989860,0.272565,9.815796,0.440094,297640.254015,0.926225,19.911105,12.383413,1.562407,69.029426,56.954895,70.286010,12.381206,40.010100,99.000000,82.154034,21.012658,14.893484
54.928141,65.088863,85.830802,115.171816,62.171335,58.511466,59.414175,12.948129,79.523464,0.580516,65.177440,55.702110,114.070174,81.166386,112.286651,79.709798,53.006732,79.258125,0.001944,0.013343,32.000000,-237.058911,80.060523,0.172336,9.815506,0.440140,297639.972351,0.925347,19.912965,12.380046,1.562554,69.028326,56.965976,70.285406,12.381206,40.009537,99.000000,82.152609,21.012658,14.894011
54.925948,65.090846,85.829453,115.172144,62.099914,58.519487,59.439568,12.947396,79.522044,0.495280,65.178702,55.702176,114.070347,81.162190,112.286797,79.704528,53.006230,79.256088,0.001975,0.013378,32.000000,-237.059728,80.055543,0.146207,9.817619,0.440010,297619.424150,0.925487,19.913620,12.379134,1.562585,69.028138,56.975044,70.285290,12.381206,40.009161,99.000000,82.154534,21.012658,14.894456
54.921434,65.091814,85.823293,115.172283,62.091600,58.519670,59.429960,12.945276,79.517891,0.494954,65.178744,55.697984,114.071498,81.158602,112.288595,79.698836,53.006963,79.251885,0.001970,0.013388,32.000000,-237.061939,80.049024,0.146481,9.816095,0.439949,297561.606127,0.925047,19.916883,12.378536,1.562602,69.028347,56.986031,70.284109,12.381206,40.004886,99.000000,82.158287,21.012658,14.894774
54.922496,65.092455,85.822381,115.172388,62.089376,58.519571,59.402622,12.945282,79.515847,0.534218,65.176893,55.696924,114.072260,81.155920,112.289122,79.697037,53.008120,79.248846,0.001960,0.013350,32.000000,-237.061899,80.001778,0.160331,9.819399,0.439949,297604.925637,0.924824,19.920971,12.377558,1.562639,69.028591,56.993433,70.283224,12.381206,40.002864,99.000000,82.157150,21.012658,14.895007
54.922124,65.092064,85.820070,115.172527,62.024653,58.519211,59.402724,12.945051,79.510830,0.796807,65.176881,55.696671,114.074056,81.155886,112.289566,79.696193,53.009564,79.246746,0.001950,0.013353,32.000000,-237.062125,79.954669,0.246317,9.819717,0.440030,297606.961945,0.925063,19.926274,12.373770,1.562656,69.028208,56.999703,70.281992,12.381206,40.000003,99.000000,82.157296,21.012658,14.895135
54.921547,65.091671,85.818085,115.172705,61.992773,58.519272,59.436572,12.945736,79.511640,0.811536,65.173865,55.698778,114.075367,81.158517,112.288898,79.694840,53.009989,79.250415,0.001949,0.013303,32.000000,-237.061407,79.949935,0.249916,9.822881,0.439850,297605.396209,0.925469,19.925896,12.370407,1.562609,69.027486,57.002562,70.280164,12.381206,39.997313,99.000000,82.157666,21.012658,14.895204
54.920487,65.090186,85.814366,115.172244,61.986793,58.519057,59.423463,12.946596,79.514412,0.811220,65.174126,55.699330,114.076030,81.160666,112.289500,79.693920,53.009486,79.248334,0.001937,0.013298,32.000000,-237.060616,79.944131,0.249871,9.822983,0.439813,297601.674348,0.925468,19.925862,12.367436,1.562577,69.025642,57.002137,70.276973,12.381206,39.994575,99.000000,82.158591,21.012658,14.895186
54.918737,65.090051,85.814187,115.172141,61.993764,58.519332,59.432548,12.945579,79.516685,0.682981,65.173472,55.696008,114.075716,81.162241,112.288944,79.690887,53.009414,79.245521,0.001927,0.013318,32.000000,-237.061633,80.000006,0.205999,9.822007,0.439653,297601.410969,0.924951,19.926023,12.369677,1.562558,69.023689,56.998633,70.274724,12.381206,39.992414,99.000000,82.160414,21.012658,14.895250
54.919704,65.089804,85.814800,115.172249,62.004455,58.523455,59.423968,12.947026,79.518379,0.600607,65.171908,55.697820,114.074684,81.163437,112.287177,79.692649,53.007858,79.250102,0.001916,0.013344,32.000000,-237.060020,80.008172,0.180739,9.823669,0.439631,297600.305162,0.925168,19.925557,12.368669,1.562520,69.021113,56.990084,70.270451,12.381206,39.992203,99.000000,82.159952,21.012658,14.895369
54.918130,65.089163,85.813306,115.172344,62.032771,58.503556,59.339335,12.947176,79.512305,0.680032,65.167262,55.697226,114.074725,81.163921,112.286309,79.691886,53.006355,79.251450,0.001915,0.013333,32.000000,-237.059826,79.947263,0.208752,9.819657,0.439706,297602.070706,0.925063,19.927103,12.366695,1.562567,69.019375,56.981621,70.267730,12.381206,39.989710,99.000000,82.161059,21.012658,14.895419
54.918293,65.086330,85.810042,115.172510,62.016299,58.503776,59.410355,12.947079,79.509818,0.918133,65.162942,55.699007,114.075866,81.159292,112.286120,79.688979,53.006006,79.251353,0.001948,0.013328,32.000000,-237.059828,79.913777,0.284784,9.818429,0.439655,297624.281499,0.925243,19.925927,12.371581,1.562550,69.017011,56.970048,70.263601,12.381206,39.986448,99.000000,82.160481,21.012658,14.895216
