Torad 40 Ton Compressor Load Stand
54.899080,65.182025,85.794556,115.264752,62.136410,58.474304,59.438230,12.943205,79.510362,0.511081,65.273564,55.656325,114.160557,81.122625,112.363637,79.708646,53.010346,79.239830,0.001943,0.013264,32.000000,-237.064091,80.020246,0.151006,9.822442,0.439486,297460.645148,0.924915,20.026982,12.366677,1.562829,69.067471,56.756566,70.363379,12.381206,39.874829,99.000000,82.125865,21.012658,14.933323
54.898657,65.185771,85.793876,115.265002,62.055316,58.478215,59.406211,12.943484,79.509453,0.501304,65.277272,55.655250,114.160791,81.122334,112.363021,79.710121,53.009448,79.238270,0.001942,0.013247,32.000000,-237.063801,80.019276,0.148747,9.822888,0.439424,297423.505003,0.927166,20.033580,12.363161,1.562843,69.063758,56.751972,70.366803,12.381206,39.873653,99.000000,82.130277,21.012658,14.934150
54.898731,65.189120,85.790657,115.265424,61.965611,58.461885,59.309888,12.943702,79.511302,0.501311,65.278733,55.658516,114.161518,81.118631,112.364091,79.713452,53.009352,79.234212,0.001975,0.013177,32.000000,-237.063520,80.018353,0.148431,9.819992,0.439607,297447.606853,0.924858,20.037959,12.361627,1.562769,69.059310,56.748749,70.371151,12.381206,39.869903,99.000000,82.132644,21.012658,14.934998
54.899020,65.189852,85.787472,115.265801,61.892278,58.461675,59.471383,12.943932,79.509509,0.606722,65.278433,55.660799,114.162436,81.120842,112.365410,79.709197,53.007933,79.232287,0.001936,0.013170,32.000000,-237.063287,79.957594,0.187184,9.817015,0.439617,297471.330813,0.925435,20.042111,12.361393,1.562768,69.054476,56.744961,70.374633,12.381206,39.866112,99.000000,82.136319,21.012658,14.935485
54.899758,65.189844,85.786234,115.266187,61.887953,58.449306,59.451063,12.943502,79.505545,0.714933,65.278927,55.658742,114.163571,81.119973,112.366528,79.707620,53.006570,79.228181,0.001928,0.013147,32.000000,-237.063720,79.952845,0.217557,9.818322,0.439593,297391.236222,0.926686,20.045391,12.358538,1.562707,69.050126,56.744390,70.376949,12.381206,39.863349,99.000000,82.138535,21.012658,14.935764
54.897944,65.189951,85.787965,115.266845,61.888422,58.445020,59.396410,12.943211,79.507424,0.613683,65.281043,55.653243,114.164209,81.122652,112.367231,79.704561,53.005256,79.227942,0.001927,0.013130,32.000000,-237.063910,80.015626,0.180167,9.816065,0.439687,297391.921364,0.924163,20.045845,12.358559,1.562641,69.045280,56.746685,70.379502,12.381206,39.861354,99.000000,82.143275,21.012658,14.936017
54.896939,65.190996,85.786325,115.268289,61.847260,58.428707,59.416181,12.943296,79.507830,0.501602,65.282468,55.654352,114.164628,81.120023,112.368948,79.706371,53.003341,79.222317,0.001939,0.013166,32.000000,-237.063745,80.015248,0.147551,9.810053,0.439499,297330.487320,0.924269,20.045128,12.356938,1.562598,69.038242,56.749764,70.382045,12.381206,39.859851,99.000000,82.148130,21.012658,14.936491
54.894585,65.192278,85.784351,115.269629,61.838348,58.408078,59.296916,12.943882,79.508014,0.510057,65.286183,55.653989,114.164637,81.118402,112.369709,79.703633,53.001346,79.223360,0.001905,0.013145,32.000000,-237.063146,80.000681,0.151978,9.812250,0.439627,297310.941485,0.925086,20.046977,12.358079,1.562681,69.032554,56.753002,70.383477,12.381206,39.856496,99.000000,82.153654,21.012658,14.936886
54.894293,65.195858,85.783274,115.271020,61.915427,58.401249,59.469686,12.943242,79.503063,0.758751,65.291407,55.651383,114.165538,81.117380,112.370829,79.703958,53.000459,79.219648,0.001899,0.013145,32.000000,-237.063742,79.923303,0.235089,9.811548,0.439779,297231.133740,0.924541,20.048987,12.355904,1.562680,69.026927,56.757604,70.385240,12.381206,39.853287,99.000000,82.159158,21.012658,14.937735
54.891383,65.199046,85.784010,115.271892,61.931292,58.383676,59.289137,12.943256,79.500652,0.821438,65.293163,55.653012,114.167235,81.112238,112.371704,79.701846,52.998950,79.217493,0.001899,0.013164,32.000000,-237.063544,79.919928,0.252223,9.807870,0.439539,297129.916305,0.926121,20.052531,12.358659,1.562711,69.020830,56.762139,70.386477,12.381206,39.850778,99.000000,82.165487,21.012658,14.938551
54.888836,65.200644,85.783701,115.272430,61.968339,58.363242,59.406580,12.943235,79.500761,0.821522,65.293287,55.652913,114.168217,81.113695,112.371952,79.698956,52.997600,79.215005,0.001910,0.013195,32.000000,-237.063643,79.918590,0.252465,9.805754,0.439519,297098.837866,0.923337,20.056393,12.356848,1.562699,69.016860,56.765643,70.387220,12.381206,39.848621,99.000000,82.172886,21.012658,14.939108
54.887574,65.201161,85.784589,115.273035,62.012475,58.383676,59.376487,12.942851,79.501908,0.821446,65.292145,55.650701,114.169881,81.109611,112.372857,79.695258,52.996310,79.213693,0.001939,0.013207,32.000000,-237.063924,79.916697,0.252429,9.806493,0.439618,297014.346317,0.925932,20.062376,12.356789,1.562796,69.014839,56.768973,70.388525,12.381206,39.847648,99.000000,82.179178,21.012658,14.939479
54.884971,65.201675,85.782173,115.274234,62.044754,58.375773,59.415471,12.943708,79.503878,0.821384,65.294842,55.646869,114.172383,81.102647,112.374155,79.693866,52.994856,79.212244,0.001939,0.013224,32.000000,-237.063003,79.913201,0.252148,9.804812,0.439611,296913.979686,0.923830,20.066422,12.356332,1.562862,69.013500,56.771352,70.389376,12.381206,39.843716,99.000000,82.187036,21.012658,14.939884
54.886695,65.204241,85.782819,115.275534,62.053818,58.379815,59.432897,12.944282,79.503267,0.821308,65.298369,55.648934,114.173265,81.102375,112.374786,79.694628,52.993693,79.210954,0.001939,0.013239,32.000000,-237.062256,79.911941,0.252387,9.802543,0.439763,297019.933887,0.924646,20.068152,12.356668,1.562915,69.013156,56.774828,70.389453,12.381206,39.842216,99.000000,82.191745,21.012658,14.940526
54.887430,65.206760,85.784192,115.276616,62.134299,58.396116,59.446153,12.944061,79.500714,0.839014,65.297690,55.650396,114.173575,81.100716,112.374974,79.691313,52.992292,79.209529,0.001939,0.013220,32.000000,-237.062450,79.883159,0.260924,9.802276,0.439803,296982.505591,0.923964,20.071166,12.357068,1.562945,69.012722,56.776953,70.389354,12.381206,39.839371,99.000000,82.195589,21.012658,14.941212
54.889484,65.207794,85.783853,115.277416,62.243884,58.404031,59.436399,12.944636,79.503192,0.827027,65.297492,55.654015,114.174022,81.100927,112.375984,79.690999,52.991120,79.207888,0.001962,0.013194,32.000000,-237.061766,79.947350,0.248823,9.803342,0.439910,297005.839349,0.923732,20.072076,12.357294,1.562907,69.011995,56.780508,70.387843,12.381206,39.836682,99.000000,82.199642,21.012658,14.941671
54.892376,65.208053,85.786300,115.278049,62.391440,58.387731,59.335451,12.945509,79.503921,0.714898,65.296615,55.652458,114.175490,81.103287,112.377337,79.693148,52.989889,79.208679,0.001930,0.013161,32.000000,-237.060761,79.947104,0.216916,9.802525,0.440050,297092.189830,0.923776,20.073888,12.357658,1.562911,69.011985,56.784248,70.386633,12.381206,39.836807,99.000000,82.199051,21.012658,14.942003
54.892605,65.207987,85.787417,115.279350,62.546932,58.395510,59.451816,12.946106,79.505320,0.714849,65.299015,55.649462,114.176988,81.104481,112.378328,79.696426,52.987197,79.206114,0.001926,0.013157,32.000000,-237.060178,79.949313,0.217166,9.804293,0.440021,297133.973574,0.924017,20.072949,12.357638,1.562847,69.011133,56.788479,70.385096,12.381206,39.835325,99.000000,82.205200,21.012658,14.942307
54.894211,65.209406,85.791039,115.281196,62.681539,58.395408,59.393065,12.947465,79.508468,0.714790,65.300262,55.648452,114.177403,81.106274,112.377886,79.700643,52.984817,79.206740,0.001928,0.013173,32.000000,-237.058613,79.949656,0.217090,9.810680,0.439909,297051.736797,0.925278,20.070429,12.359443,1.562809,69.011412,56.791145,70.383370,12.381206,39.834764,99.000000,82.207958,21.012658,14.942785
54.892995,65.211358,85.790865,115.283567,62.791329,58.395670,59.437374,12.946332,79.506849,0.733809,65.299822,55.652140,114.179837,81.102345,112.378969,79.700341,52.982970,79.204820,0.001943,0.013170,32.000000,-237.059736,79.919752,0.226621,9.809678,0.439905,297094.580274,0.923585,20.070143,12.360271,1.562823,69.012476,56.796178,70.380493,12.381206,39.832589,99.000000,82.212249,21.012658,14.943415
54.895425,65.211746,85.791817,115.284955,62.852637,58.395434,59.434411,12.946716,79.505433,0.983071,65.296316,55.654723,114.181500,81.101470,112.379225,79.700675,52.981772,79.208076,0.001908,0.013217,32.000000,-237.059462,79.842778,0.309719,9.812411,0.439625,297097.252330,0.924471,20.070020,12.363106,1.562843,69.012092,56.798792,70.377505,12.381206,39.831125,99.000000,82.214184,21.012658,14.943829
54.894049,65.210789,85.796242,115.285971,62.897477,58.395688,59.449059,12.945729,79.501817,1.081332,65.292911,55.648973,114.182722,81.096842,112.380893,79.701970,52.980993,79.208885,0.001905,0.013220,32.000000,-237.060395,79.872352,0.333334,9.813672,0.439699,297102.516737,0.923813,20.073139,12.363558,1.562875,69.012677,56.802646,70.374271,12.381206,39.831966,99.000000,82.219501,21.012658,14.944047
54.896714,65.209411,85.799291,115.286798,62.865124,58.403816,59.432555,12.946629,79.504191,0.928201,65.289001,55.647383,114.183623,81.097243,112.382231,79.703676,52.980526,79.209613,0.001905,0.013208,32.000000,-237.059544,79.890681,0.287386,9.810301,0.439539,297102.232415,0.923811,20.071192,12.367122,1.562823,69.012176,56.805654,70.371852,12.381206,39.831950,99.000000,82.219779,21.012658,14.944157
54.898756,65.206529,85.798230,115.287664,62.869064,58.412283,59.422400,12.946086,79.501379,0.928039,65.282403,55.649695,114.184127,81.095829,112.382645,79.704235,52.980321,79.211904,0.001926,0.013200,32.000000,-237.060319,79.889041,0.287089,9.809088,0.439562,297104.002434,0.923611,20.071558,12.368489,1.562942,69.010937,56.805641,70.368464,12.381206,39.830450,99.000000,82.220964,21.012658,14.944143
54.899917,65.203834,85.799134,115.287978,62.926847,58.420269,59.314712,12.946979,79.502767,0.928032,65.279713,55.654287,114.186317,81.098990,112.383511,79.707687,52.980413,79.215425,0.001947,0.013225,32.000000,-237.059461,79.891424,0.287512,9.810398,0.439749,297144.436243,0.923943,20.067619,12.369486,1.562922,69.010955,56.804700,70.366627,12.381206,39.828300,99.000000,82.223276,21.012658,14.944008
54.896259,65.200630,85.797328,115.288133,62.944212,58.429541,59.410591,12.946156,79.503698,0.929747,65.277249,55.651538,114.187361,81.098466,112.384439,79.707884,52.979387,79.216230,0.001946,0.013251,32.000000,-237.060412,79.888330,0.287854,9.810804,0.439812,297184.760369,0.924189,20.062776,12.371355,1.562845,69.009617,56.801776,70.364492,12.381206,39.825563,99.000000,82.229204,21.012658,14.943891
54.896337,65.199236,85.795987,115.288264,62.920156,58.414465,59.395834,12.947852,79.504538,0.914861,65.279580,55.654252,114.188114,81.098214,112.385803,79.707419,52.979050,79.216304,0.001944,0.013242,32.000000,-237.058960,79.914853,0.278601,9.810168,0.439797,297223.018220,0.925966,20.058965,12.373822,1.562828,69.007502,56.799723,70.362804,12.381206,39.823872,99.000000,82.233880,21.012658,14.943889
54.899392,65.201436,85.794180,115.288830,62.872237,58.414218,59.440089,12.947429,79.503837,0.823023,65.282816,55.654589,114.188880,81.099455,112.387358,79.706856,52.979422,79.219483,0.001942,0.013225,32.000000,-237.059331,79.915560,0.251650,9.814037,0.439902,297269.973555,0.924678,20.059275,12.375434,1.562899,69.005451,56.798130,70.361300,12.381206,39.820206,99.000000,82.234849,21.012658,14.944467
54.903012,65.203542,85.795733,115.289294,62.790787,58.426517,59.448820,12.947669,79.502371,0.823216,65.282658,55.653715,114.190060,81.099839,112.389047,79.708158,52.979570,79.223719,0.001964,0.013236,32.000000,-237.059106,79.914954,0.251929,9.814654,0.439793,297192.605843,0.924664,20.057806,12.375825,1.562873,69.003276,56.798020,70.360864,12.381206,39.818929,99.000000,82.234532,21.012658,14.945068
54.904603,65.204351,85.792790,115.289643,62.673241,58.413988,59.387073,12.947635,79.497075,0.823070,65.280047,55.653230,114.191038,81.101499,112.390058,79.707265,52.979595,79.221985,0.001931,0.013220,32.000000,-237.059205,79.912747,0.251514,9.814439,0.439541,297191.801710,0.923921,20.057071,12.377764,1.562753,68.998262,56.797847,70.358708,12.381206,39.815838,99.000000,82.233719,21.012658,14.945593
54.906291,65.202855,85.791500,115.289552,62.604450,58.405563,59.325293,12.947115,79.494945,0.823101,65.277176,55.654785,114.191231,81.105353,112.391074,79.708122,52.980180,79.223674,0.001926,0.013231,32.000000,-237.059573,79.911666,0.251893,9.816020,0.439560,297254.600093,0.923917,20.055700,12.380694,1.562678,68.993761,56.799548,70.357953,12.381206,39.813518,99.000000,82.234770,21.012658,14.945693
54.905697,65.200358,85.792274,115.289035,62.571838,58.397427,59.446082,12.946598,79.490869,1.023880,65.273930,55.659680,114.192389,81.104203,112.391887,79.707397,52.980301,79.224499,0.001926,0.013207,32.000000,-237.060139,79.851494,0.317752,9.817238,0.439407,297191.050536,0.924652,20.054978,12.379409,1.562579,68.988166,56.799823,70.357948,12.381206,39.811486,99.000000,82.237565,21.012658,14.945682
54.904808,65.198180,85.795017,115.288552,62.494912,58.385247,59.445257,12.947893,79.494201,1.031931,65.274674,55.661249,114.193340,81.104051,112.393608,79.710316,52.981320,79.228238,0.001948,0.013201,32.000000,-237.058986,79.867864,0.317203,9.815160,0.439235,297146.172640,0.925446,20.051862,12.380051,1.562508,68.984611,56.800392,70.357968,12.381206,39.811592,99.000000,82.241165,21.012658,14.945646
54.902433,65.197808,85.793611,115.288416,62.440371,58.381182,59.396204,12.947119,79.495366,0.835975,65.276599,55.659250,114.194519,81.100566,112.395577,79.708580,52.981957,79.232327,0.001943,0.013243,32.000000,-237.059749,79.910768,0.254711,9.813626,0.439126,297102.603583,0.923442,20.049936,12.380530,1.562539,68.981335,56.801107,70.357997,12.381206,39.808831,99.000000,82.245087,21.012658,14.945831
54.902147,65.198471,85.795482,115.288464,62.389769,58.397291,59.437604,12.947485,79.495878,0.827652,65.277544,55.661841,114.195420,81.102871,112.396457,79.706149,52.982517,79.233509,0.001938,0.013248,32.000000,-237.059357,79.911918,0.252453,9.814467,0.439175,297038.359950,0.923273,20.048613,12.382229,1.562614,68.980092,56.802562,70.358433,12.381206,39.807722,99.000000,82.249211,21.012658,14.946219
54.905348,65.198334,85.798513,115.288253,62.291929,58.397522,59.376604,12.948590,79.496516,0.827657,65.274059,55.665760,114.196474,81.101951,112.398035,79.703167,52.983075,79.238679,0.001936,0.013237,32.000000,-237.058284,79.910061,0.252608,9.811243,0.439243,297017.180765,0.924015,20.050522,12.384564,1.562656,68.979320,56.804223,70.358844,12.381206,39.808253,99.000000,82.249316,21.012658,14.946543
54.901176,65.197082,85.795508,115.287545,62.250583,58.405372,59.378219,12.947906,79.496775,0.827839,65.273093,55.663063,114.197595,81.104671,112.400298,79.702778,52.983773,79.240438,0.001956,0.013248,32.000000,-237.059170,79.908504,0.252760,9.810620,0.439359,297099.299663,0.923633,20.051458,12.384863,1.562698,68.979691,56.806226,70.360002,12.381206,39.804030,99.000000,82.254259,21.012658,14.946666
54.901592,65.196356,85.797961,115.286287,62.230529,58.384678,59.415643,12.949125,79.498519,0.818411,65.276486,55.660743,114.196943,81.106429,112.401748,79.705254,52.983705,79.246208,0.001971,0.013262,32.000000,-237.057850,79.920303,0.247754,9.809426,0.439470,297098.670642,0.924525,20.048246,12.388063,1.562662,68.980204,56.808078,70.360536,12.381206,39.804251,99.000000,82.256643,21.012658,14.946847
54.898461,65.198136,85.800153,115.285466,62.238681,58.380662,59.353266,12.949143,79.498062,0.613042,65.282250,55.658941,114.195926,81.106487,112.402393,79.704365,52.983426,79.246969,0.001971,0.013238,32.000000,-237.057784,79.993971,0.177849,9.807101,0.439603,297137.916798,0.924699,20.051004,12.388643,1.562726,68.981041,56.810130,70.361760,12.381206,39.803712,99.000000,82.263656,21.012658,14.947314
54.902383,65.202805,85.797099,115.284772,62.279255,58.380736,59.439393,12.950272,79.501034,0.625262,65.285951,55.661889,114.195474,81.111247,112.402145,79.700565,52.983570,79.250501,0.001972,0.013251,32.000000,-237.056737,79.932421,0.189980,9.805623,0.439521,297032.389891,0.923780,20.049878,12.392903,1.562759,68.981650,56.811567,70.362867,12.381206,39.801211,99.000000,82.263976,21.012658,14.948281
54.902061,65.205589,85.798387,115.284017,62.372808,58.368621,59.417996,12.950303,79.499178,0.728799,65.288109,55.665634,114.195025,81.114441,112.401893,79.696266,52.983942,79.251162,0.001971,0.013268,32.000000,-237.056617,79.931865,0.217758,9.804223,0.439682,297014.158023,0.924750,20.054665,12.393737,1.562888,68.982766,56.811211,70.364462,12.381206,39.800134,99.000000,82.265877,21.012658,14.948989
54.900367,65.208017,85.798324,115.283300,62.470407,58.364474,59.384882,12.949686,79.499228,0.728919,65.293798,55.662548,114.196147,81.113863,112.403331,79.691260,52.983683,79.250981,0.001981,0.013282,32.000000,-237.057251,79.930750,0.217926,9.805638,0.439648,297017.064206,0.923350,20.055568,12.396158,1.562721,68.985757,56.810262,70.366972,12.381206,39.797980,99.000000,82.269580,21.012658,14.949675
54.898628,65.210324,85.795937,115.283006,62.515197,58.348386,59.453128,12.950032,79.497718,0.729052,65.297113,55.656724,114.195409,81.110886,112.402872,79.685559,52.983239,79.253646,0.001952,0.013247,32.000000,-237.057053,79.932272,0.217743,9.809008,0.439638,296957.224557,0.923503,20.058659,12.396268,1.562753,68.987058,56.808155,70.368350,12.381206,39.795711,99.000000,82.273708,21.012658,14.950311
54.900105,65.213702,85.797936,115.282734,62.563671,58.348386,59.292330,12.951210,79.497459,0.729077,65.303662,55.655089,114.196219,81.108704,112.403119,79.685708,52.982682,79.253062,0.001947,0.013246,32.000000,-237.055792,79.931591,0.217819,9.809868,0.439585,296938.861502,0.923990,20.062716,12.396393,1.562801,68.990865,56.805232,70.369051,12.381206,39.794667,99.000000,82.277759,21.012658,14.951108
54.900250,65.216801,85.800073,115.282915,62.596461,58.354099,59.430936,12.950146,79.498299,0.573360,65.307167,55.654177,114.198107,81.108691,112.403156,79.683512,52.983177,79.252288,0.001948,0.013281,32.000000,-237.056732,79.994165,0.164712,9.812149,0.439316,296859.660048,0.922713,20.066694,12.398775,1.562807,68.995688,56.802216,70.370489,12.381206,39.793519,99.000000,82.280496,21.012658,14.951857
54.899556,65.218930,85.799903,115.283173,62.657651,58.370531,59.410472,12.951243,79.497624,0.679937,65.306207,55.653364,114.198940,81.113840,112.401555,79.686034,52.979803,79.250858,0.001973,0.013312,32.000000,-237.055761,79.936365,0.203184,9.813518,0.439276,296862.273925,0.925196,20.068651,12.398907,1.562801,69.000339,56.797558,70.370849,12.381206,39.791279,99.000000,82.285207,21.012658,14.952590
54.898326,65.218938,85.797400,115.283300,62.726987,58.378533,59.427143,12.951504,79.497527,0.740329,65.310046,55.655169,114.199482,81.114166,112.401090,79.685321,52.978687,79.248815,0.001969,0.013305,32.000000,-237.055514,79.935200,0.218121,9.814711,0.439241,296893.249151,0.923134,20.071612,12.397850,1.562836,69.004462,56.793700,70.370995,12.381206,39.788005,99.000000,82.288684,21.012658,14.952915
54.896685,65.221600,85.803169,115.283883,62.792405,58.386878,59.393319,12.952437,79.496930,0.740393,65.318511,55.654730,114.199076,81.116926,112.400010,79.686182,52.977565,79.253992,0.001968,0.013312,32.000000,-237.054480,79.935784,0.218866,9.815619,0.439316,296982.462536,0.923730,20.074408,12.400186,1.562852,69.010362,56.789277,70.371608,12.381206,39.788929,99.000000,82.294105,21.012658,14.953546
54.897485,65.226185,85.804813,115.284786,62.849062,58.378976,59.435504,12.952231,79.497645,0.740581,65.325322,55.656801,114.198981,81.116087,112.399128,79.684729,52.976958,79.253993,0.001969,0.013299,32.000000,-237.054946,79.934575,0.218555,9.815397,0.439326,297024.776033,0.923621,20.075597,12.399816,1.562842,69.015924,56.785676,70.371633,12.381206,39.789390,99.000000,82.296372,21.012658,14.954475
54.897925,65.232219,85.805801,115.286248,62.865371,58.375196,59.424622,12.952806,79.502486,0.597616,65.329813,55.653471,114.198831,81.117732,112.397949,79.687262,52.975891,79.254571,0.001993,0.013303,32.000000,-237.054469,79.980264,0.170448,9.815601,0.439453,297070.981159,0.924316,20.079836,12.404701,1.562994,69.021551,56.781777,70.370039,12.381206,39.786915,99.000000,82.300334,21.012658,14.955758
54.897507,65.235709,85.804297,115.287431,62.901775,58.362880,59.369098,12.952550,79.497913,0.759371,65.334775,55.650367,114.198847,81.119636,112.397815,79.686236,52.974605,79.253856,0.001998,0.013325,32.000000,-237.054656,79.901986,0.226609,9.818650,0.439406,297034.914620,0.923531,20.083652,12.405307,1.563001,69.026295,56.778629,70.368675,12.381206,39.786258,99.000000,82.302565,21.012658,14.956596
54.897109,65.239653,85.807467,115.289030,62.917454,58.363042,59.459212,12.951694,79.495779,0.974129,65.339512,55.649907,114.198311,81.124134,112.397278,79.683679,52.972845,79.251300,0.001972,0.013321,32.000000,-237.055482,79.870228,0.287516,9.821636,0.439383,297021.453452,0.923647,20.089263,12.406796,1.563006,69.030658,56.774542,70.367287,12.381206,39.784925,99.000000,82.308542,21.012658,14.957549
54.897395,65.242923,85.801828,115.290509,62.909297,58.371333,59.402817,12.951096,79.493523,0.981881,65.345717,55.648190,114.198115,81.124273,112.397157,79.682275,52.972064,79.251780,0.001972,0.013343,32.000000,-237.056098,79.868533,0.288073,9.820260,0.439150,296962.834282,0.924332,20.093155,12.407561,1.562991,69.033610,56.771197,70.366258,12.381206,39.782533,99.000000,82.309887,21.012658,14.958349
54.898945,65.247865,85.801885,115.292750,62.961976,58.363357,59.413527,12.950320,79.494797,0.981841,65.350188,55.649781,114.196536,81.124285,112.396974,79.683946,52.970620,79.250859,0.001971,0.013375,32.000000,-237.056917,79.868118,0.287643,9.819879,0.439058,296968.895272,0.922951,20.097482,12.407464,1.563060,69.037183,56.768776,70.364845,12.381206,39.779201,99.000000,82.312875,21.012658,14.959419
54.901428,65.250785,85.809771,115.294337,62.979263,58.363441,59.435460,12.951286,79.495478,0.981856,65.348977,55.652189,114.195896,81.124388,112.396241,79.684900,52.968862,79.253160,0.001978,0.013320,32.000000,-237.055835,79.869362,0.287848,9.823844,0.439113,297014.353005,0.923961,20.100476,12.408594,1.562949,69.038507,56.767785,70.363120,12.381206,39.782239,99.000000,82.312854,21.012658,14.960251
54.901657,65.250807,85.806572,115.295931,63.020016,58.379991,59.393361,12.950236,79.491898,0.981833,65.348543,55.650882,114.196734,81.123508,112.397528,79.680098,52.968482,79.250609,0.001953,0.013343,32.000000,-237.057071,79.869566,0.287974,9.818264,0.439052,296978.827791,0.923652,20.103930,12.409368,1.562906,69.041155,56.768528,70.361641,12.381206,39.778935,99.000000,82.315837,21.012658,14.960740
54.902084,65.250387,85.802696,115.297274,63.047508,58.400323,59.428519,12.949889,79.489889,0.981819,65.349968,55.649221,114.197601,81.125312,112.397465,79.677890,52.967368,79.247906,0.001952,0.013371,32.000000,-237.057469,79.871377,0.287721,9.820245,0.438917,296982.939002,0.923274,20.104464,12.412798,1.562979,69.042586,56.769095,70.359837,12.381206,39.776318,99.000000,82.317630,21.012658,14.961045
54.900952,65.251085,85.801472,115.299095,63.076099,58.387838,59.381185,12.949052,79.489562,0.829656,65.355404,55.645182,114.199255,81.123602,112.398703,79.678487,52.967406,79.243636,0.001952,0.013384,32.000000,-237.058318,79.948253,0.228769,9.821102,0.439256,297067.532145,0.924186,20.104266,12.411325,1.562914,69.044710,56.770958,70.358570,12.381206,39.772371,99.000000,82.322284,21.012658,14.961470
54.897464,65.253596,85.798924,115.300927,63.079816,58.395791,59.370643,12.948580,79.489824,0.693231,65.361399,55.641579,114.200274,81.119098,112.399301,79.679538,52.966338,79.242407,0.001982,0.013380,32.000000,-237.058894,79.964229,0.183417,9.819251,0.439260,297171.399241,0.923952,20.103435,12.410475,1.562831,69.045610,56.772075,70.356574,12.381206,39.770333,99.000000,82.328050,21.012658,14.962172
54.895416,65.258310,85.797783,115.303131,63.030801,58.404084,59.372820,12.947479,79.487762,0.717295,65.366227,55.643385,114.200562,81.116258,112.399392,79.681028,52.965323,79.241998,0.001978,0.013404,32.000000,-237.059891,79.961731,0.183627,9.821123,0.439145,297108.706859,0.924513,20.105223,12.407333,1.562841,69.044664,56.773879,70.354110,12.381206,39.766621,99.000000,82.334541,21.012658,14.963214
54.896050,65.262075,85.799919,115.304628,63.002152,58.416314,59.411098,12.948036,79.489761,0.738231,65.369748,55.642396,114.200851,81.117598,112.399836,79.684167,52.964225,79.241228,0.001975,0.013420,32.000000,-237.059186,79.961482,0.183393,9.819831,0.439327,297153.290649,0.924875,20.111083,12.407509,1.562894,69.045084,56.775453,70.352054,12.381206,39.766652,99.000000,82.338717,21.012658,14.964150
54.898839,65.265656,85.800173,115.306202,62.981860,58.428738,59.397888,12.947145,79.485785,0.763893,65.370382,55.647050,114.202014,81.119320,112.400718,79.682324,52.963798,79.240717,0.001974,0.013435,32.000000,-237.060140,79.961603,0.183481,9.816271,0.439336,297200.915786,0.925022,20.117766,12.408227,1.562932,69.046081,56.777866,70.350389,12.381206,39.764305,99.000000,82.338775,21.012658,14.965115
54.900013,65.267408,85.797132,115.307095,62.949290,58.428932,59.419429,12.947032,79.483589,0.903599,65.367231,55.649705,114.201059,81.121002,112.400349,79.684160,52.962450,79.240989,0.002002,0.013450,32.000000,-237.060269,79.902472,0.227359,9.818566,0.439498,297267.133623,0.924617,20.120921,12.408765,1.562953,69.044876,56.779605,70.348299,12.381206,39.762835,99.000000,82.340066,21.012658,14.965768
54.900588,65.266170,85.799782,115.307478,62.843324,58.428686,59.411236,12.945915,79.485178,0.894780,65.365880,55.651340,114.200842,81.119242,112.401709,79.680432,52.963135,79.242876,0.002004,0.013481,32.000000,-237.061494,79.962380,0.209867,9.813651,0.439705,297332.782063,0.924976,20.121822,12.408821,1.562878,69.043452,56.782178,70.346519,12.381206,39.760904,99.000000,82.343680,21.012658,14.966122
54.899668,65.265477,85.804361,115.307745,62.781990,58.428389,59.353160,12.945493,79.484332,0.814051,65.364947,55.652754,114.200594,81.121969,112.403122,79.682066,52.963118,79.242422,0.001990,0.013474,32.000000,-237.061747,79.962392,0.182927,9.815829,0.439551,297336.489629,0.924627,20.122445,12.410368,1.562789,69.042252,56.784458,70.344551,12.381206,39.763445,99.000000,82.346924,21.012658,14.966346
54.903570,65.265188,85.804203,115.307967,62.692589,58.424148,59.433264,12.945735,79.488986,0.841029,65.360721,55.659893,114.200865,81.123853,112.405157,79.685533,52.962389,79.240117,0.001976,0.013461,32.000000,-237.061705,79.966192,0.182478,9.819651,0.439791,297333.289223,0.924736,20.120657,12.411052,1.562821,69.041379,56.785242,70.341571,12.381206,39.761444,99.000000,82.347192,21.012658,14.966762
54.904677,65.263502,85.804524,115.307606,62.615282,58.444412,59.428871,12.944696,79.486486,0.891470,65.355199,55.660043,114.200817,81.123479,112.406933,79.684660,52.960625,79.235784,0.001975,0.013452,32.000000,-237.062549,79.936168,0.195665,9.818485,0.439753,297331.494876,0.925652,20.120848,12.410740,1.562930,69.040751,56.784568,70.339780,12.381206,39.759256,99.000000,82.347444,21.012658,14.966956
54.906557,65.259179,85.803609,115.306796,62.571791,58.468636,59.400995,12.945313,79.486270,1.189369,65.349660,55.658922,114.202207,81.123642,112.409833,79.683934,52.960545,79.237426,0.001976,0.013448,32.000000,-237.061909,79.877928,0.284590,9.817726,0.439473,297309.497277,0.924264,20.116809,12.409793,1.562816,69.039728,56.784853,70.338868,12.381206,39.757952,99.000000,82.347195,21.012658,14.966789
54.910034,65.255598,85.805980,115.306385,62.563430,58.493364,59.441422,12.945115,79.492733,0.992060,65.341832,55.660439,114.201675,81.123049,112.409782,79.685995,52.958766,79.235576,0.001952,0.013450,32.000000,-237.062048,79.968158,0.209984,9.816484,0.439659,297412.717866,0.924628,20.114060,12.408409,1.562791,69.038036,56.785238,70.336920,12.381206,39.757117,99.000000,82.346526,21.012658,14.966670
54.908205,65.252554,85.804703,115.306041,62.560002,58.497290,59.389775,12.945739,79.495100,0.809124,65.338930,55.662074,114.203453,81.122815,112.411445,79.689214,52.958358,79.232419,0.001951,0.013492,32.000000,-237.061627,79.998446,0.149947,9.816221,0.439825,297532.595988,0.925399,20.107931,12.409682,1.562721,69.038145,56.788554,70.336539,12.381206,39.755144,99.000000,82.348147,21.012658,14.966602
54.905944,65.250004,85.809810,115.305960,62.547787,58.501177,59.412414,12.945969,79.498961,0.818593,65.336923,55.664292,114.204792,81.119720,112.411972,79.692661,52.957103,79.228263,0.001950,0.013485,32.000000,-237.061451,80.000571,0.148192,9.817376,0.440022,297656.446554,0.925087,20.101009,12.410116,1.562665,69.036646,56.793048,70.335796,12.381206,39.755906,99.000000,82.354730,21.012658,14.966579
54.906538,65.249245,85.809474,115.306024,62.490815,58.509310,59.397214,12.946383,79.497748,0.840720,65.335256,55.660811,114.207220,81.119975,112.412528,79.695432,52.956597,79.230582,0.001980,0.013466,32.000000,-237.061094,80.003608,0.148184,9.820293,0.440091,297675.000135,0.925981,20.099722,12.408229,1.562694,69.034037,56.797424,70.335451,12.381206,39.755151,99.000000,82.354589,21.012658,14.966818
54.907688,65.248233,85.803160,115.306329,62.469424,58.493191,59.450001,12.946195,79.495585,0.988785,65.335366,55.660447,114.209294,81.117816,112.414144,79.695152,52.957929,79.232199,0.001977,0.013530,32.000000,-237.061342,79.939657,0.192950,9.815281,0.440156,297695.117565,0.925725,20.099345,12.406464,1.562851,69.032011,56.801883,70.334487,12.381206,39.749544,99.000000,82.356869,21.012658,14.967086
54.907815,65.247785,85.807066,115.306618,62.457107,58.472890,59.353021,12.945921,79.497898,1.095771,65.332113,55.662148,114.209656,81.117656,112.414337,79.695821,52.957146,79.232792,0.001974,0.013536,32.000000,-237.061588,79.940628,0.217467,9.822198,0.440076,297736.188715,0.926078,20.098015,12.408656,1.562828,69.028365,56.803558,70.334134,12.381206,39.750313,99.000000,82.356701,21.012658,14.967374
54.908156,65.246234,85.810508,115.307018,62.392862,58.448372,59.375436,12.945051,79.500823,1.121755,65.330223,55.660199,114.210345,81.118242,112.416115,79.699130,52.956739,79.233912,0.001972,0.013537,32.000000,-237.062427,79.943344,0.217801,9.823419,0.440083,297651.808512,0.924977,20.095898,12.408500,1.562680,69.026041,56.806245,70.333019,12.381206,39.750153,99.000000,82.359445,21.012658,14.967567
54.908349,65.244988,85.811062,115.307451,62.352111,58.444485,59.407195,12.945013,79.501915,1.127054,65.326793,55.659636,114.210542,81.117564,112.416372,79.703254,52.954711,79.233933,0.002004,0.013564,32.000000,-237.062520,79.947649,0.217313,9.823678,0.439663,297548.973861,0.926163,20.095329,12.409713,1.562748,69.024273,56.807755,70.330496,12.381206,39.749354,99.000000,82.361431,21.012658,14.967722
54.908888,65.242755,85.815386,115.307745,62.303726,58.428418,59.418375,12.945066,79.501347,1.251325,65.322194,55.662099,114.211596,81.118459,112.417263,79.707717,52.952729,79.231502,0.001998,0.013592,32.000000,-237.062490,79.888312,0.263074,9.827252,0.439460,297423.351903,0.925415,20.093448,12.410934,1.562801,69.023570,56.810918,70.328555,12.381206,39.750663,99.000000,82.362465,21.012658,14.967822
54.913477,65.240302,85.820297,115.307803,62.282998,58.420180,59.427379,12.946588,79.503288,1.434728,65.317176,55.665557,114.211669,81.120275,112.417779,79.709212,52.951412,79.232494,0.001986,0.013577,32.000000,-237.060941,79.858526,0.320440,9.825551,0.439414,297404.678146,0.924852,20.092017,12.412978,1.562805,69.023634,56.813776,70.327184,12.381206,39.753346,99.000000,82.358915,21.012658,14.967838
54.915042,65.236465,85.823437,115.307609,62.295254,58.420332,59.453319,12.945743,79.504542,1.440639,65.310553,55.668090,114.212689,81.121133,112.419055,79.710203,52.951195,79.231397,0.001975,0.013583,32.000000,-237.061679,79.860590,0.321561,9.826727,0.439170,297323.176355,0.924408,20.089267,12.413193,1.562869,69.022451,56.816846,70.325416,12.381206,39.753011,99.000000,82.357660,21.012658,14.967708
54.914559,65.232645,85.825891,115.307551,62.335834,58.428339,59.440367,12.945615,79.507266,1.439400,65.306749,55.665910,114.212822,81.122449,112.419658,79.712747,52.950500,79.233637,0.001976,0.013584,32.000000,-237.061702,79.862210,0.321770,9.826299,0.439151,297279.840923,0.924046,20.082406,12.415231,1.562828,69.020525,56.819506,70.323835,12.381206,39.753314,99.000000,82.358940,21.012658,14.967488
54.911181,65.229312,85.826596,115.308017,62.409608,58.436318,59.427313,12.945425,79.509034,1.318884,65.308810,55.659976,114.213507,81.121512,112.421072,79.712642,52.950451,79.234841,0.001969,0.013551,32.000000,-237.061915,79.923763,0.277838,9.826848,0.439110,297277.681698,0.923607,20.077065,12.414651,1.562840,69.018990,56.822908,70.321971,12.381206,39.752591,99.000000,82.364088,21.012658,14.967345
54.908046,65.230200,85.827781,115.309169,62.479034,58.440656,59.449331,12.945221,79.508942,1.229039,65.315246,55.656853,114.214667,81.119233,112.422528,79.715197,52.950930,79.234010,0.001957,0.013509,32.000000,-237.062069,79.923802,0.252382,9.828730,0.439219,297316.050084,0.923934,20.073709,12.416973,1.562899,69.017608,56.825856,70.321297,12.381206,39.753097,99.000000,82.368786,21.012658,14.967639
54.909869,65.234358,85.824966,115.311268,62.524038,58.428982,59.362696,12.945949,79.511711,1.224744,65.320009,55.655443,114.216132,81.112725,112.422632,79.714944,52.950526,79.236105,0.001945,0.013493,32.000000,-237.061493,79.925582,0.252646,9.829670,0.439315,297355.415740,0.924318,20.073621,12.417897,1.563008,69.015133,56.829596,70.320424,12.381206,39.749105,99.000000,82.369765,21.012658,14.968593
54.908470,65.237254,85.827094,115.313058,62.597285,58.420969,59.445077,12.945826,79.510873,1.221232,65.322485,55.651537,114.217349,81.111046,112.422827,79.714765,52.950452,79.237407,0.001942,0.013525,32.000000,-237.061569,79.927160,0.252688,9.824877,0.439344,297378.162150,0.924105,20.077521,12.416815,1.563118,69.012689,56.833785,70.320484,12.381206,39.750476,99.000000,82.371167,21.012658,14.969369
54.905731,65.239499,85.823503,115.315140,62.646446,58.419705,59.437419,12.945939,79.514608,1.189023,65.328821,55.645396,114.219090,81.110334,112.423434,79.713140,52.950465,79.240794,0.001976,0.013532,32.000000,-237.061424,79.957052,0.239761,9.830645,0.439155,297321.881676,0.925245,20.079928,12.418740,1.563015,69.009323,56.839848,70.320686,12.381206,39.748271,99.000000,82.375959,21.012658,14.970085
54.902596,65.242980,85.822509,115.316905,62.669734,58.407869,59.431727,12.945526,79.514076,1.128834,65.335918,55.646580,114.220388,81.110037,112.423520,79.711779,52.949753,79.240071,0.001974,0.013522,32.000000,-237.061792,79.941272,0.225803,9.825760,0.439354,297284.123238,0.923869,20.084168,12.419760,1.563094,69.006870,56.845246,70.321343,12.381206,39.746023,99.000000,82.381634,21.012658,14.970876
54.899414,65.248519,85.820330,115.318663,62.708368,58.395843,59.399631,12.944891,79.512932,1.209014,65.346259,55.644920,114.223185,81.109380,112.425692,79.711114,52.950967,79.244418,0.001970,0.013565,32.000000,-237.062594,79.928110,0.252229,9.824403,0.439112,297280.138654,0.924025,20.089042,12.422210,1.563106,69.003173,56.853128,70.323293,12.381206,39.742505,99.000000,82.388974,21.012658,14.972051
54.898472,65.253558,85.821965,115.320098,62.737137,58.395759,59.239520,12.944841,79.513696,1.205515,65.355731,55.642124,114.224536,81.108795,112.427114,79.710695,52.950049,79.242873,0.001969,0.013568,32.000000,-237.062601,79.929829,0.252597,9.821752,0.439293,297224.251811,0.923993,20.095537,12.422396,1.563178,68.997946,56.855531,70.323817,12.381206,39.743459,99.000000,82.392320,21.012658,14.973108
54.899020,65.260411,85.819159,115.322141,62.688081,58.395838,59.422306,12.944391,79.509771,1.200156,65.364160,55.637149,114.225422,81.108645,112.428556,79.709078,52.949671,79.245028,0.002004,0.013580,32.000000,-237.063064,79.929637,0.252769,9.821986,0.439296,297166.458475,0.924375,20.104133,12.424341,1.563229,68.992277,56.856349,70.324591,12.381206,39.740663,99.000000,82.396602,21.012658,14.974495
54.896785,65.265362,85.813363,115.323948,62.675830,58.395843,59.328715,12.942927,79.510241,1.195905,65.369170,55.636283,114.226177,81.107084,112.429150,79.706265,52.948668,79.245041,0.002001,0.013574,32.000000,-237.064550,79.926916,0.252606,9.823426,0.439462,297171.407868,0.926902,20.110076,12.424136,1.563285,68.988841,56.856775,70.325485,12.381206,39.736771,99.000000,82.401404,21.012658,14.975376
54.895686,65.269834,85.815774,115.325738,62.643561,58.395893,59.434248,12.940664,79.507705,1.115588,65.372966,55.639260,114.226559,81.105856,112.429833,79.700800,52.947106,79.240320,0.001986,0.013589,32.000000,-237.066734,79.973546,0.223919,9.821045,0.439419,297177.333799,0.924059,20.116403,12.426081,1.563218,68.983327,56.857276,70.326929,12.381206,39.735144,99.000000,82.406570,21.012658,14.976101
54.895249,65.272985,85.817325,115.327104,62.582476,58.403512,59.421359,12.941698,79.506199,1.106791,65.375726,55.637783,114.227551,81.105107,112.430856,79.703459,52.946421,79.238865,0.001976,0.013579,32.000000,-237.065603,79.926993,0.230332,9.821469,0.439337,297183.013951,0.925571,20.123502,12.427092,1.563176,68.980162,56.857625,70.328378,12.381206,39.736100,99.000000,82.409681,21.012658,14.976933
54.895910,65.275835,85.814612,115.328381,62.558289,58.420099,59.341348,12.943134,79.504781,1.182201,65.378347,55.641317,114.228520,81.105580,112.431068,79.702202,52.946122,79.241061,0.001977,0.013550,32.000000,-237.064105,79.924395,0.253021,9.818387,0.439500,297188.674169,0.923960,20.129029,12.425224,1.563252,68.975364,56.858317,70.331951,12.381206,39.733331,99.000000,82.413708,21.012658,14.977800
54.898276,65.277933,85.815878,115.329358,62.558641,58.420159,59.422994,12.945345,79.505734,1.161450,65.382727,55.643841,114.229592,81.105702,112.432803,79.699873,52.947058,79.244253,0.001970,0.013510,32.000000,-237.061766,79.924270,0.252972,9.818217,0.439564,297230.403461,0.924297,20.132602,12.424852,1.563292,68.971120,56.859587,70.336122,12.381206,39.732713,99.000000,82.413979,21.012658,14.978493
54.896736,65.281632,85.811107,115.330815,62.587048,58.427991,59.386559,12.946091,79.505667,1.059657,65.386260,55.645374,114.230100,81.105909,112.434296,79.697773,52.947942,79.247420,0.001952,0.013521,32.000000,-237.060782,79.971979,0.223899,9.819197,0.439790,297317.245483,0.925801,20.134816,12.426747,1.563224,68.964582,56.860671,70.341087,12.381206,39.728506,99.000000,82.420077,21.012658,14.979451
54.893858,65.284091,85.802705,115.332128,62.616132,58.435982,59.379251,12.944141,79.504693,0.815191,65.390297,55.642013,114.230732,81.102721,112.435776,79.691898,52.949752,79.244504,0.001942,0.013532,32.000000,-237.062731,80.019884,0.151806,9.814545,0.439768,297317.686508,0.924491,20.134641,12.428129,1.563180,68.959025,56.860200,70.345114,12.381206,39.722744,99.000000,82.426665,21.012658,14.980201
54.890776,65.287551,85.800851,115.334366,62.648681,58.420503,59.442680,12.943158,79.499867,0.778516,65.395501,55.640620,114.231507,81.099987,112.436996,79.688435,52.949133,79.244526,0.001942,0.013524,32.000000,-237.063635,80.020432,0.149136,9.812517,0.439756,297359.944749,0.925220,20.139819,12.429548,1.563137,68.953088,56.859504,70.350079,12.381206,39.719391,99.000000,82.433650,21.012658,14.981125
54.889288,65.290955,85.797250,115.336426,62.604146,58.408480,59.394102,12.943632,79.500104,0.778969,65.399129,55.643694,114.231262,81.098523,112.437616,79.685242,52.948810,79.245930,0.001960,0.013520,32.000000,-237.063431,80.005444,0.156720,9.812729,0.439989,297401.156205,0.925520,20.145043,12.425617,1.563066,68.948960,56.859319,70.354494,12.381206,39.714821,99.000000,82.440596,21.012658,14.981977
54.894488,65.294817,85.796532,115.338566,62.575542,58.383823,59.460594,12.943721,79.497416,1.023803,65.397473,55.648045,114.232287,81.096249,112.439083,79.682984,52.947867,79.246211,0.001976,0.013523,32.000000,-237.063391,79.928415,0.240771,9.810909,0.440006,297326.267005,0.924354,20.151464,12.426254,1.563120,68.943744,56.860150,70.359825,12.381206,39.711914,99.000000,82.440309,21.012658,14.983058
54.898567,65.294580,85.793083,115.339640,62.593891,58.379660,59.413367,12.944444,79.499544,1.065521,65.392711,55.652400,114.233100,81.098629,112.439858,79.681461,52.946744,79.248907,0.001974,0.013536,32.000000,-237.062654,79.930567,0.253574,9.811889,0.439900,297268.504077,0.924955,20.156300,12.427597,1.563096,68.939599,56.860515,70.364477,12.381206,39.709498,99.000000,82.440060,21.012658,14.983512
54.894899,65.291643,85.793384,115.340134,62.626073,58.372862,59.372545,12.944609,79.498350,1.042277,65.389306,55.653465,114.233627,81.099888,112.440327,79.680610,52.945258,79.251623,0.001970,0.013552,32.000000,-237.062383,79.933911,0.253096,9.810907,0.439681,297145.854709,0.923444,20.155164,12.428745,1.562935,68.934820,56.860601,70.369608,12.381206,39.706896,99.000000,82.445370,21.012658,14.983626
54.891934,65.290152,85.789130,115.340595,62.646305,58.385176,59.423055,12.943525,79.493426,1.023093,65.389377,55.651756,114.234519,81.099129,112.442217,79.680254,52.944729,79.248740,0.001989,0.013542,32.000000,-237.063446,79.930533,0.253522,9.809534,0.439490,297124.670214,0.924035,20.151007,12.431826,1.562756,68.929890,56.861045,70.373818,12.381206,39.703416,99.000000,82.453432,21.012658,14.983735
54.894019,65.290304,85.788488,115.341045,62.707261,58.389223,59.439024,12.943362,79.491590,1.000433,65.384334,55.656055,114.236220,81.098532,112.443065,79.679240,52.944356,79.246711,0.002001,0.013578,32.000000,-237.063558,79.930840,0.253446,9.807078,0.439555,297090.483971,0.924624,20.151596,12.435285,1.562866,68.923252,56.861591,70.378015,12.381206,39.699511,99.000000,82.455851,21.012658,14.984242
54.892064,65.288442,85.787582,115.341222,62.755974,58.388688,59.414982,12.943504,79.489334,0.998701,65.378108,55.653367,114.236197,81.099311,112.444244,79.679074,52.943731,79.249012,0.001992,0.013596,32.000000,-237.063532,79.932669,0.254518,9.807423,0.439714,297153.225747,0.924085,20.152953,12.433720,1.562873,68.916800,56.861263,70.380857,12.381206,39.697760,99.000000,82.462238,21.012658,14.984422
54.895057,65.284855,85.787075,115.341383,62.788916,58.389664,59.430595,12.944908,79.490365,0.989916,65.372755,55.656840,114.235794,81.102405,112.443251,79.677437,52.941995,79.243345,0.001974,0.013593,32.000000,-237.062127,79.931368,0.252648,9.806963,0.439804,297173.806374,0.923862,20.151101,12.432619,1.562802,68.910185,56.859443,70.383736,12.381206,39.695528,99.000000,82.464384,21.012658,14.984371
54.897297,65.282801,85.786221,115.341650,62.760336,58.385698,59.417610,12.943851,79.485293,0.971450,65.365993,55.655296,114.236868,81.104079,112.443935,79.674626,52.943401,79.242443,0.001974,0.013603,32.000000,-237.063016,79.929620,0.252648,9.805989,0.439816,297171.021516,0.924259,20.151118,12.434914,1.562841,68.907298,56.860465,70.387467,12.381206,39.692649,99.000000,82.464818,21.012658,14.984444
54.900349,65.278015,85.786940,115.341250,62.727661,58.377602,59.411260,12.944352,79.485059,0.950132,65.354721,55.657146,114.237572,81.104360,112.445171,79.675416,52.944367,79.243101,0.001964,0.013583,32.000000,-237.062504,79.930954,0.252345,9.807603,0.439776,297174.131574,0.923967,20.144656,12.432532,1.562747,68.903359,56.861769,70.391991,12.381206,39.690415,99.000000,82.464458,21.012658,14.984304
54.898025,65.272292,85.789637,115.340573,62.683255,58.357073,59.393003,12.945291,79.482478,0.932247,65.349810,55.655251,114.237444,81.103760,112.446806,79.675883,52.944497,79.240988,0.001953,0.013641,32.000000,-237.061541,79.930599,0.252378,9.802948,0.439733,297150.514111,0.924059,20.140448,12.430471,1.562667,68.900053,56.862808,70.395447,12.381206,39.691089,99.000000,82.468134,21.012658,14.983861
54.898221,65.269547,85.788177,115.340179,62.699558,58.340864,59.451483,12.948599,79.486182,0.910637,65.353999,55.656980,114.238858,81.103408,112.447915,79.679192,52.944684,79.240232,0.001936,0.013640,32.000000,-237.058364,79.929374,0.252408,9.801949,0.439546,297103.563666,0.923961,20.132731,12.429983,1.562594,68.897503,56.863334,70.399548,12.381206,39.688681,99.000000,82.471679,21.012658,14.983747
54.896212,65.270975,85.783013,115.340642,62.720076,58.333213,59.434091,12.947960,79.487212,0.813317,65.359058,55.654456,114.240161,81.101438,112.448426,79.676742,52.944862,79.238955,0.001933,0.013654,32.000000,-237.059076,79.974773,0.221304,9.803716,0.439663,296995.324643,0.923949,20.129241,12.428319,1.562709,68.895189,56.864752,70.402587,12.381206,39.683173,99.000000,82.477889,21.012658,14.984237
54.893257,65.274836,85.782452,115.342127,62.720102,58.341113,59.350373,12.946249,79.485086,0.664890,65.362851,55.648999,114.240391,81.097921,112.449270,79.673025,52.944733,79.237425,0.001949,0.013668,32.000000,-237.060755,79.989978,0.182257,9.804772,0.439564,296910.258814,0.922774,20.126307,12.427583,1.562677,68.892457,56.863861,70.404802,12.381206,39.679919,99.000000,82.484584,21.012658,14.985225
54.889897,65.277573,85.783725,115.343721,62.658516,58.342002,59.416187,12.945986,79.484285,0.660750,65.364951,55.644982,114.241745,81.097503,112.449042,79.673766,52.943822,79.235115,0.001967,0.013709,32.000000,-237.061075,79.990847,0.182903,9.805078,0.439416,296872.948037,0.922964,20.129664,12.426476,1.562640,68.889776,56.862421,70.406673,12.381206,39.678821,99.000000,82.492660,21.012658,14.985991
54.891161,65.279718,85.784801,115.345481,62.577168,58.333966,59.422090,12.945572,79.481429,0.661270,65.369326,55.644828,114.243272,81.094639,112.449058,79.676262,52.942890,79.233764,0.001963,0.013708,32.000000,-237.061598,79.985639,0.182150,9.803282,0.439478,296916.893827,0.924455,20.136366,12.425492,1.562714,68.886117,56.859930,70.408732,12.381206,39.677345,99.000000,82.497576,21.012658,14.986788
54.892675,65.282460,85.790215,115.346916,62.568843,58.313889,59.406074,12.946222,79.481726,0.661080,65.369479,55.645908,114.245406,81.095853,112.448895,79.676104,52.941531,79.235914,0.001960,0.013687,32.000000,-237.061034,79.985389,0.182566,9.801588,0.439551,296925.249042,0.923515,20.142330,12.424726,1.562833,68.882937,56.857967,70.410908,12.381206,39.677843,99.000000,82.498222,21.012658,14.987545
54.891021,65.283664,85.786150,115.347699,62.523726,58.308861,59.377176,12.946485,79.483321,0.661345,65.371964,55.644935,114.246348,81.092664,112.449041,79.678345,52.940590,79.236271,0.001979,0.013694,32.000000,-237.060854,79.981868,0.182775,9.803400,0.439557,296886.919114,0.923278,20.143262,12.424675,1.562816,68.878016,56.854888,70.412080,12.381206,39.674231,99.000000,82.506178,21.012658,14.988224
54.892590,65.284877,85.788530,115.348123,62.543617,58.316986,59.393679,12.946972,79.483022,0.661501,65.374391,55.642868,114.248023,81.094568,112.449656,79.681734,52.941109,79.234253,0.001997,0.013701,32.000000,-237.060152,79.980082,0.182410,9.802128,0.439520,296788.117987,0.923187,20.144548,12.427596,1.562872,68.873180,56.851628,70.412947,12.381206,39.672612,99.000000,82.508286,21.012658,14.988743
54.889273,65.286709,85.788343,115.349211,62.519136,58.317338,59.440814,12.945342,79.481954,0.662321,65.377535,55.638545,114.250486,81.095221,112.450709,79.679977,52.941663,79.231732,0.001976,0.013710,32.000000,-237.061601,79.980195,0.183462,9.803417,0.439397,296764.731863,0.923591,20.147342,12.428798,1.562845,68.867947,56.846117,70.413914,12.381206,39.670567,99.000000,82.516603,21.012658,14.989471
54.887470,65.288739,85.785790,115.350397,62.456808,58.325093,59.379959,12.946168,79.479938,0.652666,65.383211,55.637168,114.252101,81.095421,112.451834,79.681422,52.941950,79.227098,0.001959,0.013727,32.000000,-237.060766,79.978201,0.181756,9.801594,0.439513,296806.176589,0.923437,20.147048,12.426812,1.562844,68.863547,56.840823,70.414519,12.381206,39.666790,99.000000,82.522265,21.012658,14.990118
54.887419,65.292765,85.784833,115.351812,62.447822,58.327501,59.276472,12.946319,79.478929,0.649016,65.386322,55.638299,114.254205,81.096136,112.453532,79.681945,52.941874,79.221334,0.001960,0.013758,32.000000,-237.060751,79.975760,0.182436,9.802358,0.439514,296809.405351,0.922776,20.152066,12.424426,1.562935,68.858899,56.834736,70.415593,12.381206,39.664551,99.000000,82.530103,21.012658,14.991138
