Torad 40 Ton Compressor Load Stand
54.891080,65.295070,85.783619,115.352531,62.445955,58.331474,59.421524,12.946222,79.479990,0.649265,65.383006,55.637687,114.255788,81.096718,112.454099,79.679129,52.941148,79.220793,0.001960,0.013753,32.000000,-237.060961,79.975315,0.181869,9.804984,0.439662,296850.488008,0.923883,20.155829,12.420771,1.562939,68.856037,56.829703,70.416008,12.381206,39.661714,99.000000,82.530154,21.012658,14.991944
54.891054,65.293480,85.785152,115.353120,62.421395,58.332933,59.432924,12.947573,79.480080,0.901247,65.379130,55.637632,114.256098,81.101766,112.455085,79.678590,52.940147,79.220097,0.001933,0.013711,32.000000,-237.059783,79.884903,0.265643,9.806463,0.439639,296865.836358,0.925545,20.159904,12.416657,1.562923,68.852647,56.823387,70.415901,12.381206,39.660310,99.000000,82.534396,21.012658,14.992271
54.894052,65.292174,85.787891,115.353808,62.405013,58.324619,59.375217,12.946855,79.480246,0.996061,65.377516,55.644416,114.257011,81.100775,112.456566,79.681727,52.940353,79.217449,0.001917,0.013706,32.000000,-237.060556,79.902096,0.288928,9.807837,0.439469,296887.693016,0.923286,20.158691,12.416990,1.562797,68.852401,56.818124,70.415908,12.381206,39.660324,99.000000,82.534733,21.012658,14.992513
54.894403,65.291307,85.784378,115.354699,62.394448,58.336182,59.432681,12.945262,79.479511,0.761709,65.376142,55.645395,114.258373,81.100472,112.458093,79.682263,52.939686,79.217837,0.001914,0.013708,32.000000,-237.061981,79.948827,0.219019,9.809642,0.439440,296895.170769,0.923129,20.157127,12.417485,1.562826,68.851732,56.811806,70.416020,12.381206,39.655603,99.000000,82.539778,21.012658,14.993027
54.895008,65.290444,85.787506,115.355485,62.398419,58.339721,59.459118,12.946568,79.483347,0.752755,65.372934,55.648257,114.258873,81.101970,112.458298,79.687304,52.938960,79.221005,0.001912,0.013691,32.000000,-237.060740,79.951252,0.217855,9.807024,0.439289,296850.636557,0.923835,20.152939,12.415355,1.562790,68.851262,56.805106,70.415240,12.381206,39.655540,99.000000,82.541427,21.012658,14.993435
54.892454,65.289575,85.788215,115.356512,62.488156,58.331868,59.379677,12.947088,79.484357,0.752759,65.377663,55.647240,114.259240,81.105981,112.458776,79.688880,52.938183,79.224163,0.001950,0.013709,32.000000,-237.060177,79.952973,0.217364,9.807090,0.439235,296909.581198,0.923116,20.151736,12.416303,1.562716,68.851489,56.798745,70.413678,12.381206,39.653126,99.000000,82.549527,21.012658,14.993881
54.891688,65.292787,85.784710,115.357895,62.593833,58.331973,59.441307,12.946380,79.484163,0.752686,65.385936,55.646400,114.261159,81.107140,112.458680,79.691051,52.937657,79.222169,0.001947,0.013707,32.000000,-237.060733,79.956309,0.217896,9.806106,0.439412,296927.610114,0.922749,20.150291,12.419331,1.562756,68.851248,56.790345,70.412264,12.381206,39.649486,99.000000,82.555006,21.012658,14.995131
54.891013,65.297322,85.785818,115.359099,62.642336,58.332049,59.422163,12.945999,79.484280,0.752652,65.390615,55.646652,114.261135,81.109085,112.458449,79.690667,52.937164,79.220652,0.001944,0.013749,32.000000,-237.061143,79.956933,0.217474,9.804457,0.439401,296888.498576,0.923904,20.151877,12.422405,1.562842,68.850041,56.781828,70.410735,12.381206,39.648729,99.000000,82.559970,21.012658,14.996641
54.892178,65.301571,85.784923,115.360160,62.691207,58.332083,59.429968,12.946835,79.483568,0.752628,65.392072,55.651237,114.260744,81.109549,112.458335,79.692271,52.935701,79.221122,0.001944,0.013729,32.000000,-237.060338,79.959929,0.217611,9.805456,0.439423,296892.538781,0.922970,20.155824,12.421482,1.562800,68.848812,56.771658,70.407828,12.381206,39.645313,99.000000,82.562002,21.012658,14.998196
54.894539,65.304261,85.786365,115.360893,62.674631,58.324131,59.397464,12.947290,79.484805,0.752658,65.390821,55.658814,114.262002,81.110843,112.458347,79.695534,52.935307,79.214600,0.001987,0.013760,32.000000,-237.059915,79.960074,0.218071,9.801898,0.439526,296896.995980,0.923292,20.161009,12.420872,1.562839,68.849217,56.761991,70.405748,12.381206,39.642950,99.000000,82.565474,21.012658,14.999576
54.896868,65.303994,85.785420,115.360707,62.634106,58.335306,59.413896,12.947168,79.485558,0.775627,65.386542,55.662820,114.263002,81.113741,112.460468,79.696397,52.936617,79.212207,0.001960,0.013737,32.000000,-237.060125,79.944380,0.225863,9.803754,0.439465,296901.798912,0.923160,20.164138,12.422676,1.562790,68.851005,56.755256,70.404498,12.381206,39.641876,99.000000,82.565731,21.012658,15.000287
54.897873,65.300612,85.784517,115.359782,62.614092,58.339516,59.428566,12.947578,79.486565,1.041160,65.379969,55.662889,114.262777,81.118014,112.461381,79.694778,52.935929,79.211872,0.001948,0.013723,32.000000,-237.059787,79.870020,0.310190,9.804907,0.439537,296863.174926,0.923502,20.164558,12.418329,1.562749,68.853238,56.745291,70.401607,12.381206,39.638954,99.000000,82.567491,21.012658,15.000356
54.896616,65.296962,85.779174,115.358316,62.569095,58.351709,59.445365,12.947036,79.488153,1.090073,65.378735,55.664249,114.263415,81.117889,112.462633,79.696489,52.935154,79.211390,0.001951,0.013775,32.000000,-237.060261,79.869942,0.319440,9.803771,0.439481,296917.548531,0.923380,20.162054,12.415281,1.562665,68.857042,56.736560,70.399210,12.381206,39.634296,99.000000,82.574607,21.012658,15.000172
54.900307,65.296225,85.782340,115.357339,62.546172,58.363682,59.447863,12.947766,79.487925,1.090013,65.376693,55.664370,114.263523,81.120056,112.462572,79.694699,52.933995,79.210998,0.001950,0.013802,32.000000,-237.059567,79.870219,0.319135,9.800348,0.439424,296936.962658,0.923192,20.157706,12.415725,1.562620,68.861551,56.730136,70.397538,12.381206,39.632187,99.000000,82.572078,21.012658,15.000626
54.898812,65.295328,85.780669,115.356240,62.474391,58.339416,59.409485,12.949026,79.486753,1.089980,65.376626,55.668356,114.264190,81.117665,112.462612,79.694961,52.931627,79.209921,0.001925,0.013819,32.000000,-237.058370,79.870190,0.319202,9.797838,0.439524,296997.409207,0.923138,20.155265,12.416149,1.562559,68.867880,56.722450,70.396217,12.381206,39.629973,99.000000,82.577347,21.012658,15.001131
54.900289,65.295700,85.780779,115.355157,62.487012,58.347293,59.397369,12.950883,79.489661,0.892069,65.378042,55.672032,114.262675,81.121649,112.461745,79.695823,52.929162,79.209843,0.001911,0.013830,32.000000,-237.056659,79.946555,0.253922,9.802072,0.439738,297058.068095,0.923218,20.150981,12.417024,1.562511,68.872945,56.715548,70.394590,12.381206,39.628202,99.000000,82.578997,21.012658,15.001723
54.899002,65.297804,85.781395,115.353867,62.507939,58.339582,59.448418,12.950813,79.491835,0.752006,65.378960,55.673279,114.261299,81.118062,112.461636,79.692263,52.926492,79.208286,0.001910,0.013914,32.000000,-237.056817,79.960618,0.215662,9.797255,0.439672,296937.223780,0.923456,20.151521,12.418608,1.562523,68.879383,56.708018,70.392935,12.381206,39.625841,99.000000,82.583868,21.012658,15.002835
54.901182,65.299256,85.785567,115.353209,62.516167,58.356082,59.450020,12.950816,79.490935,0.751987,65.380600,55.673911,114.259583,81.118407,112.461774,79.691047,52.924708,79.207091,0.001910,0.013926,32.000000,-237.056800,79.957546,0.215228,9.794892,0.439517,296979.735304,0.923742,20.150472,12.421017,1.562483,68.884711,56.702387,70.391538,12.381206,39.625066,99.000000,82.584606,21.012658,15.003787
54.899207,65.301005,85.786549,115.353264,62.481745,58.331884,59.432068,12.951244,79.490380,0.752006,65.385557,55.673790,114.259872,81.118334,112.462281,79.689735,52.924993,79.207222,0.001954,0.013973,32.000000,-237.056263,79.954157,0.215543,9.794286,0.439708,296945.390974,0.922856,20.153813,12.422555,1.562531,68.889480,56.695056,70.391119,12.381206,39.623921,99.000000,82.588867,21.012658,15.004854
54.898373,65.303648,85.784342,115.353447,62.392523,58.311675,59.427109,12.950193,79.489737,0.554088,65.390168,55.672915,114.259752,81.115728,112.462125,79.690225,52.925391,79.206347,0.001953,0.014012,32.000000,-237.057324,80.027216,0.149049,9.791242,0.439941,297032.016354,0.923055,20.153172,12.423469,1.562545,68.892915,56.688179,70.390138,12.381206,39.620776,99.000000,82.593860,21.012658,15.005964
54.897714,65.307520,85.784370,115.353553,62.318526,58.311943,59.456750,12.951069,79.487439,0.313213,65.396266,55.668565,114.259677,81.117504,112.461414,79.689794,52.923924,79.207381,0.001953,0.014037,32.000000,-237.056403,80.072128,0.077268,9.791281,0.439840,296910.289666,0.922992,20.156818,12.423281,1.562619,68.897029,56.680133,70.389132,12.381206,39.618916,99.000000,82.598811,21.012658,15.007500
54.897362,65.310796,85.783800,115.353681,62.285335,58.299975,59.309554,12.952069,79.486027,0.454013,65.397491,55.667234,114.259653,81.117605,112.460982,79.692756,52.923190,79.208494,0.001954,0.014025,32.000000,-237.055445,80.007998,0.126137,9.795537,0.439815,296809.250594,0.922772,20.160262,12.422246,1.562603,68.900616,56.672951,70.387830,12.381206,39.616119,99.000000,82.600757,21.012658,15.008854
54.896094,65.312765,85.780748,115.353420,62.228184,58.283965,59.325129,12.951204,79.483329,0.531187,65.396410,55.669823,114.259579,81.114016,112.460967,79.692065,52.921899,79.208472,0.001999,0.014010,32.000000,-237.056441,80.006051,0.143032,9.798143,0.439833,296815.433988,0.922338,20.164766,12.424465,1.562622,68.904626,56.664849,70.386882,12.381206,39.612186,99.000000,82.606409,21.012658,15.010091
54.898723,65.312127,85.778960,115.352640,62.191303,58.296119,59.463034,12.950526,79.484252,0.531289,65.393501,55.668468,114.258969,81.112446,112.459893,79.691228,52.919552,79.205952,0.001972,0.014032,32.000000,-237.057186,80.005806,0.143559,9.796860,0.439564,296757.957497,0.924452,20.168380,12.426008,1.562622,68.908590,56.657898,70.385782,12.381206,39.609814,99.000000,82.606896,21.012658,15.010689
54.900202,65.310056,85.777840,115.351682,62.195344,58.316260,59.395179,12.950174,79.483789,0.531183,65.386437,55.670802,114.257558,81.111367,112.460436,79.689739,52.917655,79.210669,0.001962,0.014015,32.000000,-237.057489,80.001079,0.143050,9.798549,0.439319,296679.993344,0.923984,20.171568,12.427282,1.562602,68.913480,56.650790,70.384231,12.381206,39.606139,99.000000,82.609108,21.012658,15.011021
54.901988,65.306296,85.777650,115.350611,62.195746,58.318722,59.425386,12.949560,79.482306,0.580244,65.376368,55.669091,114.257689,81.115534,112.461176,79.694084,52.916836,79.211673,0.001962,0.013996,32.000000,-237.058022,79.969614,0.160808,9.797616,0.439399,296743.203701,0.921983,20.168404,12.427797,1.562495,68.919444,56.646887,70.383324,12.381206,39.603171,99.000000,82.610161,21.012658,15.010932
54.903559,65.298766,85.781958,115.349017,62.179369,58.327089,59.360469,12.947590,79.480908,0.852495,65.366926,55.665416,114.257860,81.118693,112.462036,79.692111,52.917133,79.213767,0.001965,0.013960,32.000000,-237.060097,79.906160,0.244816,9.798429,0.439423,296845.854763,0.923322,20.164913,12.433124,1.562432,68.927823,56.643989,70.382744,12.381206,39.602766,99.000000,82.611648,21.012658,15.010172
54.905801,65.292748,85.784580,115.347762,62.246103,58.327278,59.348447,12.948062,79.481737,0.865731,65.362679,55.666516,114.257654,81.120564,112.462225,79.695192,52.915845,79.218704,0.001934,0.013953,32.000000,-237.059604,79.909518,0.244680,9.800844,0.439442,296855.883783,0.922849,20.159438,12.434672,1.562378,68.933133,56.641103,70.381138,12.381206,39.603189,99.000000,82.611187,21.012658,15.009427
54.905371,65.289159,85.784189,115.347093,62.382037,58.327821,59.429091,12.948265,79.482383,0.842807,65.366393,55.665385,114.255950,81.121833,112.461197,79.692888,52.913840,79.227481,0.001923,0.013966,32.000000,-237.059325,79.925728,0.236888,9.801303,0.439481,296892.293278,0.923943,20.150398,12.435899,1.562412,68.939320,56.638687,70.378709,12.381206,39.600743,99.000000,82.613368,21.012658,15.009113
54.903764,65.290664,85.784966,115.347435,62.450833,58.327881,59.352563,12.947722,79.486393,0.611617,65.372758,55.664778,114.256743,81.121705,112.461106,79.694655,52.914282,79.229413,0.001922,0.014011,32.000000,-237.059759,80.002992,0.161384,9.799704,0.439352,296889.321575,0.924077,20.142227,12.440774,1.562396,68.945626,56.638256,70.376941,12.381206,39.599031,99.000000,82.616778,21.012658,15.009894
54.902581,65.294811,85.787637,115.348556,62.508031,58.327887,59.416669,12.946918,79.485962,0.528505,65.378375,55.664474,114.256323,81.119061,112.460910,79.694007,52.914476,79.228273,0.001923,0.013960,32.000000,-237.060652,80.000073,0.143036,9.803950,0.439341,296891.981325,0.922830,20.139051,12.449160,1.562401,68.952975,56.640321,70.373511,12.381206,39.597957,99.000000,82.621694,21.012658,15.011460
54.901024,65.297850,85.788457,115.350003,62.572095,58.336064,59.433114,12.946786,79.487440,0.528347,65.382972,55.665549,114.256877,81.120086,112.461533,79.698695,52.914452,79.231036,0.001966,0.013946,32.000000,-237.060785,80.001521,0.143276,9.805446,0.439459,296893.444515,0.924055,20.142098,12.450122,1.562461,68.958598,56.643473,70.370307,12.381206,39.596485,99.000000,82.627212,21.012658,15.012725
54.902249,65.301109,85.787908,115.351868,62.684259,58.352265,59.424100,12.945889,79.488223,0.528373,65.384369,55.666512,114.256422,81.121215,112.462417,79.700596,52.913996,79.233314,0.001964,0.013979,32.000000,-237.061762,80.002878,0.143288,9.808927,0.439320,296896.536706,0.923090,20.147383,12.449098,1.562543,68.964368,56.650476,70.365795,12.381206,39.594052,99.000000,82.628054,21.012658,15.014160
54.904926,65.302039,85.787205,115.353198,62.724616,58.352252,59.406088,12.945539,79.489310,0.679421,65.384238,55.669440,114.256664,81.123427,112.462893,79.702577,52.914116,79.238733,0.001963,0.013983,32.000000,-237.061981,79.939534,0.194202,9.808483,0.439354,296940.902753,0.923001,20.151917,12.451131,1.562602,68.969575,56.657250,70.362326,12.381206,39.591891,99.000000,82.628945,21.012658,15.015042
54.907400,65.301263,85.791264,115.354491,62.723037,58.359675,59.391579,12.946215,79.490303,0.753621,65.383126,55.668023,114.257379,81.126997,112.462325,79.707728,52.915212,79.246131,0.001963,0.013875,32.000000,-237.061171,79.940343,0.210110,9.813058,0.439303,297025.960166,0.923382,20.153999,12.453243,1.562557,68.975771,56.667867,70.357170,12.381206,39.592007,99.000000,82.628667,21.012658,15.015715
54.908879,65.300257,85.790256,115.355468,62.702223,58.347513,59.411114,12.946782,79.491612,0.753378,65.381109,55.671467,114.258670,81.131308,112.462302,79.712014,52.915855,79.251245,0.002006,0.013863,32.000000,-237.060579,79.942057,0.209953,9.812014,0.439257,297025.893413,0.923615,20.152357,12.457060,1.562468,68.981012,56.679198,70.352002,12.381206,39.589725,99.000000,82.627974,21.012658,15.016025
54.910831,65.298582,85.789298,115.356384,62.666663,58.363963,59.360612,12.946422,79.496636,0.753356,65.380977,55.671333,114.258132,81.133975,112.461181,79.716094,52.914238,79.256005,0.001973,0.013824,32.000000,-237.060933,79.947918,0.210063,9.813177,0.439108,297061.158998,0.923910,20.149205,12.461341,1.562472,68.987752,56.693228,70.344592,12.381206,39.586232,99.000000,82.628032,21.012658,15.016403
54.913350,65.298524,85.792863,115.357378,62.698761,58.375705,59.435302,12.948259,79.499927,0.753121,65.384661,55.673349,114.259196,81.140258,112.461264,79.719896,52.912829,79.262370,0.001961,0.013818,32.000000,-237.059091,79.953329,0.210128,9.813698,0.439030,296997.667654,0.923383,20.146776,12.464414,1.562411,68.995648,56.705859,70.339533,12.381206,39.586819,99.000000,82.626643,21.012658,15.016928
54.915623,65.300213,85.790954,115.359038,62.748751,58.381271,59.422560,12.947995,79.500209,1.012338,65.388090,55.676977,114.259658,81.141843,112.462011,79.723221,52.911222,79.266598,0.001961,0.013809,32.000000,-237.059181,79.859819,0.296126,9.812308,0.439047,297081.288619,0.924389,20.143228,12.469489,1.562338,69.003868,56.720079,70.333323,12.381206,39.584439,99.000000,82.624399,21.012658,15.017966
54.918854,65.301967,85.793475,115.360365,62.774751,58.393354,59.368646,12.947787,79.504403,0.989152,65.392502,55.680812,114.260704,81.143341,112.463420,79.722274,52.912289,79.268913,0.001961,0.013836,32.000000,-237.059574,79.908999,0.278215,9.810053,0.439103,297142.031913,0.923366,20.140749,12.475524,1.562332,69.011423,56.732220,70.328860,12.381206,39.583702,99.000000,82.622084,21.012658,15.018939
54.919716,65.303848,85.795030,115.361906,62.826391,58.409427,59.377052,12.947139,79.507875,0.861797,65.395216,55.680283,114.260693,81.149222,112.464848,79.721961,52.911294,79.271118,0.001928,0.013867,32.000000,-237.060116,79.925968,0.245290,9.810994,0.439149,297172.739163,0.923614,20.140256,12.480201,1.562232,69.020109,56.745729,70.322533,12.381206,39.582284,99.000000,82.620056,21.012658,15.020085
54.920471,65.305427,85.796949,115.363191,62.863241,58.413463,59.443904,12.947926,79.510129,0.861783,65.395090,55.684335,114.260745,81.152326,112.465473,79.724964,52.910470,79.276357,0.001916,0.013866,32.000000,-237.059221,79.925125,0.244794,9.809605,0.439312,297233.464032,0.924588,20.138906,12.480818,1.562186,69.026901,56.755233,70.317170,12.381206,39.582310,99.000000,82.619512,21.012658,15.021018
54.923373,65.306043,85.800776,115.364379,62.904220,58.413353,59.419843,12.949125,79.514387,0.861788,65.395085,55.682993,114.261825,81.155090,112.464994,79.728021,52.910279,79.278868,0.001914,0.013867,32.000000,-237.058058,79.930047,0.245035,9.808565,0.439386,297317.755650,0.924700,20.139959,12.483415,1.562190,69.036224,56.765963,70.312092,12.381206,39.582648,99.000000,82.616082,21.012658,15.021963
54.924772,65.306546,85.802284,115.365331,62.920932,58.430010,59.446607,12.949155,79.518067,0.837253,65.397941,55.686149,114.262164,81.156479,112.464831,79.725448,52.910200,79.281813,0.001917,0.013860,32.000000,-237.057992,79.945241,0.236675,9.810995,0.439497,297340.154207,0.923714,20.140812,12.488044,1.562203,69.044370,56.774743,70.307988,12.381206,39.582329,99.000000,82.613927,21.012658,15.022630
54.925992,65.308073,85.798849,115.366525,62.933196,58.442227,59.431134,12.950384,79.523710,0.572522,65.402897,55.686062,114.262486,81.156169,112.464898,79.727279,52.909548,79.284218,0.001958,0.013910,32.000000,-237.056588,80.025702,0.151953,9.814332,0.439525,297339.716939,0.924034,20.138642,12.490060,1.562191,69.052939,56.784250,70.304384,12.381206,39.578209,99.000000,82.612133,21.012658,15.023656
54.924329,65.310234,85.794458,115.367488,62.936144,58.462215,59.446313,12.950970,79.526526,0.527384,65.407574,55.684952,114.262357,81.159467,112.465065,79.729221,52.908976,79.288000,0.001956,0.013926,32.000000,-237.056032,80.028417,0.143659,9.814652,0.439530,297424.522446,0.923856,20.137800,12.492278,1.562178,69.059713,56.790815,70.301372,12.381206,39.575308,99.000000,82.611579,21.012658,15.024700
54.926338,65.313821,85.792280,115.368754,62.919936,58.445550,59.421957,12.950799,79.528764,0.527358,65.411131,55.684576,114.262939,81.156066,112.465003,79.734121,52.908043,79.284309,0.001956,0.013920,32.000000,-237.056164,80.030527,0.143404,9.815847,0.439420,297488.400274,0.924271,20.138157,12.494677,1.562081,69.066228,56.798078,70.298448,12.381206,39.570867,99.000000,82.610569,21.012658,15.026189
54.925980,65.315999,85.794258,115.369209,62.977233,58.445729,59.436773,12.951787,79.528695,0.554008,65.411347,55.687869,114.262772,81.159470,112.465647,79.734091,52.907696,79.286192,0.001956,0.013930,32.000000,-237.055187,80.012445,0.152847,9.813364,0.439541,297593.092695,0.924388,20.141915,12.497997,1.562048,69.071196,56.803774,70.295924,12.381206,39.570856,99.000000,82.610011,21.012658,15.027354
54.927759,65.316981,85.795620,115.369559,63.058904,58.441619,59.411185,12.952791,79.527959,0.843393,65.409938,55.690007,114.262175,81.163758,112.465626,79.735139,52.905739,79.290927,0.001997,0.013963,32.000000,-237.054139,79.921191,0.247517,9.812421,0.439297,297511.320493,0.924474,20.143572,12.496249,1.561952,69.075615,56.808142,70.293408,12.381206,39.569128,99.000000,82.606662,21.012658,15.028380
54.930062,65.316912,85.799996,115.369653,63.067132,58.429609,59.415615,12.953240,79.528427,1.066334,65.411582,55.690042,114.262724,81.167456,112.466923,79.736941,52.906349,79.291481,0.001965,0.013955,32.000000,-237.053805,79.874570,0.315090,9.814638,0.439449,297514.415754,0.924259,20.146094,12.497964,1.561998,69.081013,56.810977,70.292262,12.381206,39.570056,99.000000,82.603624,21.012658,15.029012
54.931968,65.317776,85.801871,115.369487,63.020409,58.429861,59.441146,12.953204,79.530401,1.078776,65.411676,55.687170,114.262612,81.172151,112.467444,79.738144,52.905631,79.292771,0.001957,0.013935,32.000000,-237.053651,79.874730,0.315091,9.811650,0.439438,297495.886574,0.924561,20.145367,12.503359,1.561972,69.087414,56.811410,70.290314,12.381206,39.569472,99.000000,82.599116,21.012658,15.029961
54.932120,65.318114,85.803869,115.369448,63.004127,58.430501,59.438809,12.952888,79.532655,0.977875,65.413068,55.687626,114.263127,81.173190,112.468450,79.738539,52.906033,79.289884,0.001956,0.013930,32.000000,-237.054184,79.923395,0.280705,9.808457,0.439249,297433.663716,0.924259,20.143086,12.503153,1.561986,69.092366,56.810675,70.288610,12.381206,39.568973,99.000000,82.596467,21.012658,15.030631
54.933764,65.318810,85.806855,115.369681,63.020795,58.426215,59.438655,12.950771,79.536415,0.853496,65.409527,55.691532,114.264354,81.173675,112.470313,79.736831,52.905061,79.289671,0.001962,0.013972,32.000000,-237.056428,79.939538,0.248505,9.806666,0.439372,297435.945455,0.923833,20.142119,12.504806,1.561966,69.098409,56.808231,70.287609,12.381206,39.569290,99.000000,82.592594,21.012658,16.030788
54.933884,65.317528,85.810904,115.369664,63.061482,58.434571,59.433038,12.950609,79.539034,0.908150,65.406649,55.691549,114.265182,81.174045,112.471618,79.735731,52.904136,79.291299,0.001926,0.013971,32.000000,-237.056558,79.910709,0.268306,9.805293,0.439551,297438.998340,0.923877,20.142312,12.502307,1.561998,69.103318,56.803247,70.286505,12.381206,39.569962,99.000000,82.590127,21.012658,16.031251
54.928620,65.315174,85.808688,115.369431,63.084715,58.442660,59.434860,12.949684,79.539175,1.079398,65.406994,55.688260,114.266251,81.171744,112.472966,79.730866,52.904268,79.289277,0.001918,0.013976,32.000000,-237.057495,79.879280,0.316403,9.807746,0.439601,297418.123604,0.923783,20.141429,12.503124,1.562006,69.110205,56.795322,70.286786,12.381206,39.567873,99.000000,82.592975,21.012658,16.031466
54.924786,65.314682,85.806384,115.369198,63.155179,58.443085,59.380815,12.948443,79.539333,1.079677,65.411520,55.685264,114.266170,81.168720,112.473636,79.728120,52.904685,79.284055,0.001918,0.013979,32.000000,-237.058758,79.877363,0.316361,9.808503,0.439762,297460.915404,0.923997,20.140031,12.505232,1.562076,69.114958,56.789223,70.287330,12.381206,39.565611,99.000000,82.595759,21.012658,16.031840
54.921675,65.317949,85.802177,115.369265,63.203334,58.433656,59.425294,12.948702,79.542759,0.874403,65.417024,55.684267,114.266324,81.165807,112.473197,79.723774,52.904908,79.280497,0.001921,0.013943,32.000000,-237.058658,79.953691,0.247624,9.809433,0.439786,297501.262349,0.924189,20.142733,12.503633,1.562185,69.118771,56.784326,70.287583,12.381206,39.560768,99.000000,82.600490,21.012658,16.033227
54.919237,65.321753,85.803654,115.369476,63.256162,58.425381,59.403911,12.948299,79.543327,0.745647,65.423380,55.682654,114.266075,81.160098,112.473003,79.720526,52.904163,79.279446,0.001963,0.013926,32.000000,-237.058966,79.965844,0.214248,9.809323,0.439795,297503.645191,0.925107,20.145923,12.499422,1.562252,69.121392,56.782439,70.287919,12.381206,39.559476,99.000000,82.601631,21.012658,16.034659
54.918231,65.328672,85.800967,115.370164,63.224882,58.417345,59.435429,12.948379,79.543315,0.745438,65.433926,55.682595,114.266946,81.156237,112.472128,79.718647,52.904860,79.275566,0.001962,0.013907,32.000000,-237.058810,79.966642,0.213818,9.806233,0.439702,297458.557199,0.924331,20.152178,12.496614,1.562264,69.123401,56.781914,70.289336,12.381206,39.556462,99.000000,82.604032,21.012658,16.036785
54.920564,65.334957,85.799732,115.370605,63.187327,58.417072,59.393633,12.948177,79.543925,0.851072,65.440531,55.683361,114.268036,81.153931,112.471524,79.715981,52.904784,79.271660,0.001960,0.013909,32.000000,-237.058997,79.919844,0.250718,9.808613,0.439709,297420.841363,0.924588,20.158324,12.496596,1.562361,69.124876,56.782058,70.291370,12.381206,39.554862,99.000000,82.601908,21.012658,16.038822
54.923380,65.340707,85.799715,115.371086,63.113946,58.417232,59.377070,12.949514,79.544350,1.073417,65.445551,55.689151,114.268449,81.156157,112.472647,79.716978,52.904753,79.271047,0.001959,0.013903,32.000000,-237.057537,79.873411,0.316702,9.808786,0.439784,297385.080114,0.924007,20.166210,12.493080,1.562340,69.124457,56.781574,70.293166,12.381206,39.551670,99.000000,82.598702,21.012658,16.040970
54.922308,65.343716,85.802170,115.371224,63.061787,58.417172,59.440281,12.949220,79.545415,1.079315,65.449771,55.690378,114.268969,81.152814,112.473148,79.717973,52.904386,79.269172,0.001998,0.013885,32.000000,-237.057949,79.875700,0.316507,9.811266,0.439630,297387.886478,0.924625,20.170253,12.490319,1.562251,69.122501,56.780714,70.294580,12.381206,39.551297,99.000000,82.598584,21.012658,16.042319
54.922920,65.347572,85.803182,115.371274,63.070956,58.422061,59.371120,12.949509,79.546528,1.079209,65.456862,55.689065,114.269921,81.151435,112.474312,79.718036,52.903119,79.267854,0.001961,0.013876,32.000000,-237.057828,79.876145,0.316784,9.809875,0.439581,297392.359880,0.924847,20.173299,12.489904,1.562171,69.119102,56.781944,70.295119,12.381206,39.550621,99.000000,82.598620,21.012658,16.043933
54.925381,65.352294,85.803936,115.371427,63.046147,58.422063,59.411228,12.949223,79.548726,1.079181,65.458410,55.693292,114.270759,81.149272,112.474954,79.717185,52.902148,79.267840,0.001953,0.013839,32.000000,-237.058291,79.875649,0.316539,9.805491,0.439518,297395.065744,0.923890,20.177337,12.488908,1.562246,69.116200,56.785064,70.295598,12.381206,39.548851,99.000000,82.597022,21.012658,16.045616
54.929747,65.354538,85.807790,115.371227,63.060651,58.438285,59.438811,12.948955,79.551437,1.079117,65.448692,55.696471,114.271189,81.152033,112.476278,79.716076,52.901295,79.273045,0.001952,0.013794,32.000000,-237.058600,79.877266,0.316741,9.802786,0.439614,297424.014286,0.925041,20.180606,12.489218,1.562247,69.113422,56.788030,70.295887,12.381206,39.550467,99.000000,82.588641,21.012658,16.047122
54.935756,65.350149,85.807061,115.370514,63.031918,58.450237,59.389576,12.947845,79.555171,1.052255,65.435688,55.697589,114.272070,81.153794,112.476841,79.718885,52.899840,79.275067,0.001956,0.013740,32.000000,-237.059692,79.900221,0.307073,9.801859,0.439784,297428.259094,0.924383,20.182963,12.490179,1.562191,69.110006,56.790859,70.297098,12.381206,39.547588,99.000000,82.581967,21.012658,16.047310
54.943388,65.343964,85.811800,115.369637,62.978880,58.470467,59.433210,12.949103,79.563855,0.817211,65.424314,55.701054,114.273355,81.158615,112.477789,79.724459,52.899627,79.280498,0.001920,0.013713,32.000000,-237.058552,79.985199,0.230329,9.806192,0.439997,297512.250948,0.924135,20.181015,12.494813,1.562137,69.108034,56.793350,70.298785,12.381206,39.549490,99.000000,82.570892,21.012658,17.047310
54.946530,65.335339,85.821346,115.368754,62.978933,58.486539,59.446905,12.949393,79.571401,0.539680,65.409668,55.711987,114.274163,81.162292,112.478057,79.729473,52.899154,79.285904,0.001909,0.013742,32.000000,-237.058078,80.053889,0.145099,9.806275,0.440001,297569.824218,0.924967,20.170855,12.497738,1.561953,69.105847,56.794716,70.300785,12.381206,39.552888,99.000000,82.562717,21.012658,17.047310
54.949800,65.327768,85.825875,115.368146,63.047650,58.486282,59.424353,12.947883,79.576939,0.527198,65.398827,55.717782,114.275486,81.161702,112.478419,79.732016,52.899051,79.287976,0.001907,0.013727,32.000000,-237.059675,80.057233,0.145027,9.809919,0.439851,297666.462075,0.924450,20.157342,12.501897,1.561822,69.104540,56.795760,70.303175,12.381206,39.556040,99.000000,82.553306,21.012658,17.047310
54.954010,65.321159,85.837658,115.367310,63.075556,58.497712,59.430787,12.948003,79.583243,0.685782,65.388253,55.723449,114.276774,81.161319,112.478610,79.737431,52.898882,79.293146,0.001914,0.013676,32.000000,-237.059534,79.997759,0.198090,9.813847,0.440009,297741.254148,0.924412,20.145699,12.506295,1.561907,69.102979,56.797850,70.306471,12.381206,39.559690,99.000000,82.547201,21.012658,17.047310
54.961286,65.313326,85.847945,115.365612,63.067919,58.514976,59.419323,12.948747,79.587531,0.861205,65.380006,55.730937,114.275932,81.163479,112.478253,79.742321,52.898399,79.299340,0.001953,0.013654,32.000000,-237.058658,79.978063,0.246721,9.814845,0.439831,297733.265868,0.924679,20.134988,12.507903,1.561896,69.100074,56.799031,70.308685,12.381206,39.566617,99.000000,82.532387,21.012658,17.047310
54.967390,65.309839,85.857023,115.364615,62.971568,58.514962,59.450936,12.948810,79.592105,0.833821,65.371579,55.736060,114.276362,81.166710,112.478312,79.750665,52.897016,79.303516,0.001952,0.013682,32.000000,-237.058646,80.002082,0.237305,9.814457,0.439783,297785.682311,0.924664,20.124338,12.511829,1.561991,69.097761,56.800956,70.311575,12.381206,39.572305,99.000000,82.520127,21.012658,17.047299
54.980096,65.303618,85.870219,115.363341,62.901982,58.514918,59.376280,12.948272,79.601860,0.641399,65.356986,55.748770,114.275167,81.173413,112.478427,79.763106,52.896323,79.311778,0.001949,0.013667,32.000000,-237.059237,80.055893,0.179059,9.815385,0.439846,297866.033979,0.924961,20.109520,12.516810,1.561971,69.094475,56.804165,70.314931,12.381206,39.579705,99.000000,82.499727,21.012658,17.046758
54.995650,65.294124,85.882885,115.361884,62.819000,58.522563,59.439696,12.948982,79.614850,0.635246,65.333277,55.765389,114.274499,81.182023,112.478766,79.778895,52.894596,79.322279,0.001948,0.013668,32.000000,-237.058424,80.067754,0.179143,9.815361,0.439843,297863.357950,0.924346,20.100173,12.521226,1.561963,69.091166,56.807235,70.317788,12.381206,39.587211,99.000000,82.472696,21.012658,17.045701
55.005120,65.281809,85.896983,115.359971,62.766093,58.542782,59.437380,12.947546,79.621832,0.795178,65.311148,55.774172,114.273712,81.189807,112.479575,79.788482,52.894320,79.332376,0.001986,0.013709,32.000000,-237.059764,80.013980,0.233275,9.813426,0.439704,297855.818990,0.925256,20.081758,12.527920,1.561842,69.088766,56.809385,70.319947,12.381206,39.595698,99.000000,82.449503,21.012658,17.043763
55.016129,65.266688,85.908533,115.357359,62.693116,58.546698,59.425065,12.947653,79.634051,0.860216,65.285991,55.782566,114.273241,81.199813,112.479834,79.802141,52.894328,79.340959,0.001951,0.013708,32.000000,-237.059654,80.026402,0.246586,9.815695,0.439603,297885.418560,0.924076,20.057338,12.537272,1.561631,69.086715,56.810487,70.322129,12.381206,39.605568,99.000000,82.423772,21.012658,17.041197
55.027890,65.245465,85.923134,115.353650,62.664654,58.558813,59.401582,12.948250,79.648083,0.860120,65.252040,55.793903,114.271746,81.212124,112.480423,79.817983,52.893032,79.356050,0.001941,0.013707,32.000000,-237.059103,80.039535,0.246968,9.817959,0.439803,297976.777071,0.924225,20.035936,12.544879,1.561618,69.083418,56.812667,70.323632,12.381206,39.615073,99.000000,82.395536,21.012658,17.037441
55.039437,65.222751,85.938597,115.349728,62.661611,58.558863,59.361038,12.949276,79.665177,0.754523,65.217897,55.805853,114.269554,81.225996,112.481951,79.833551,52.892221,79.370142,0.001941,0.013706,32.000000,-237.058272,80.101001,0.210054,9.817431,0.439641,297982.159316,0.924236,20.010255,12.551103,1.561515,69.080312,56.816767,70.325098,12.381206,39.625941,99.000000,82.365364,21.012658,17.033151
55.049212,65.203659,85.953377,115.346358,62.653302,58.558876,59.443594,12.947940,79.677177,0.537859,65.182267,55.815975,114.267912,81.233942,112.482108,79.843972,52.892004,79.384952,0.001950,0.013747,32.000000,-237.059691,80.161370,0.144358,9.821133,0.439555,298025.645849,0.924521,19.977751,12.563355,1.561447,69.078407,56.821203,70.326175,12.381206,39.637115,99.000000,82.336885,21.012658,17.029547
55.062133,65.175365,85.971587,115.341378,62.636322,58.563523,59.430336,12.948399,79.691531,0.526012,65.135013,55.830358,114.265162,81.252870,112.482436,79.861524,52.892715,79.399841,0.001949,0.013749,32.000000,-237.059197,80.178334,0.144227,9.822370,0.439505,298006.636733,0.924882,19.943964,12.574394,1.561400,69.075369,56.825819,70.326202,12.381206,39.651336,99.000000,82.299400,21.012658,17.024258
55.075194,65.148884,85.988099,115.336737,62.610999,58.563510,59.463060,12.948490,79.702625,0.713149,65.095404,55.846107,114.262128,81.267224,112.482598,79.875565,52.893431,79.415403,0.001941,0.013759,32.000000,-237.059009,80.130132,0.205309,9.822582,0.439300,297989.849707,0.923369,19.915499,12.585361,1.561392,69.072540,56.828218,70.326705,12.381206,39.664440,99.000000,82.264941,21.012658,17.019029
55.088618,65.116342,86.007058,115.330477,62.611283,58.563563,59.424575,12.948350,79.719218,0.749756,65.052841,55.858453,114.258709,81.284295,112.482133,79.891183,52.894661,79.431412,0.001941,0.013774,32.000000,-237.059000,80.144645,0.212157,9.828065,0.439209,297987.462595,0.923338,19.874818,12.595455,1.561356,69.070216,56.829026,70.328215,12.381206,39.680302,99.000000,82.222022,21.012658,17.012368
55.096993,65.091689,86.021324,115.324872,62.586836,58.563513,59.435788,12.948386,79.731593,0.749957,65.024390,55.869704,114.254955,81.298177,112.480746,79.903498,52.895457,79.446215,0.001950,0.013825,32.000000,-237.058892,80.158057,0.212019,9.829783,0.439111,297962.712493,0.922522,19.835818,12.606029,1.561285,69.068130,56.829257,70.328769,12.381206,39.692419,99.000000,82.190284,21.012658,17.007237
55.105681,65.065722,86.037883,115.318121,62.529847,58.563754,59.322767,12.946749,79.743629,0.749866,64.990621,55.882118,114.250154,81.311414,112.479374,79.916516,52.895707,79.459857,0.001985,0.013843,32.000000,-237.060502,80.170102,0.212212,9.831928,0.438795,297933.115370,0.922790,19.790409,12.616414,1.561249,69.066216,56.829638,70.330146,12.381206,39.707991,99.000000,82.147567,21.012658,17.001808
55.111399,65.045187,86.049427,115.312503,62.505550,58.571935,59.413198,12.945499,79.752363,0.749957,64.964241,55.891907,114.245375,81.324916,112.477178,79.929005,52.895674,79.469491,0.001984,0.013822,32.000000,-237.061820,80.180334,0.211962,9.835346,0.438694,297910.830672,0.922399,19.757732,12.626355,1.561271,69.064095,56.828201,70.330405,12.381206,39.720028,99.000000,82.115086,21.012658,16.997506
55.121898,65.021525,86.059461,115.305033,62.537997,58.580010,59.308239,12.944455,79.766117,0.750025,64.928120,55.897945,114.239095,81.336313,112.474015,79.943626,52.894983,79.482214,0.001982,0.013832,32.000000,-237.062846,80.194047,0.211953,9.838299,0.438593,297889.779313,0.923934,19.723442,12.635998,1.561325,69.060819,56.827774,70.329993,12.381206,39.732366,99.000000,82.071953,21.012658,16.992563
55.129423,65.000182,86.069290,115.298290,62.554302,58.588125,59.440848,12.943888,79.774096,0.810880,64.896239,55.904736,114.233123,81.348189,112.471240,79.952180,52.895017,79.494218,0.001981,0.013852,32.000000,-237.063452,80.141932,0.233711,9.837636,0.438497,297914.076658,0.922500,19.697428,12.643017,1.561373,69.057141,56.827626,70.329667,12.381206,39.743147,99.000000,82.034010,21.012658,16.988135
55.142067,64.972384,86.081329,115.289985,62.595129,58.587989,59.455239,12.945548,79.784565,0.970586,64.861116,55.912660,114.225662,81.367640,112.468530,79.968035,52.894503,79.514478,0.002011,0.013952,32.000000,-237.061691,80.132663,0.283657,9.838120,0.438318,297934.999943,0.924006,19.663709,12.652935,1.561257,69.052759,56.828357,70.328481,12.381206,39.758974,99.000000,81.984000,21.012658,16.982205
55.145838,64.950512,86.087339,115.283414,62.623248,58.588031,59.409278,12.946486,79.796540,0.864830,64.835858,55.916677,114.220131,81.382868,112.465644,79.983402,52.894160,79.524540,0.001974,0.013968,32.000000,-237.060852,80.172879,0.248026,9.841641,0.438361,297957.846855,0.921880,19.635158,12.661604,1.561222,69.048769,56.830228,70.328322,12.381206,39.767078,99.000000,81.947949,21.012658,16.977476
55.150326,64.926281,86.094068,115.275639,62.749446,58.588128,59.363341,12.946008,79.808996,0.859164,64.811389,55.918883,114.211583,81.398210,112.460508,79.996478,52.895431,79.537788,0.001967,0.013965,32.000000,-237.061460,80.180828,0.247810,9.843564,0.438198,297933.244828,0.921352,19.595252,12.676804,1.561083,69.042985,56.830494,70.327739,12.381206,39.778611,99.000000,81.904298,21.012658,16.971970
55.153614,64.910044,86.095526,115.269466,62.836515,58.587858,59.451119,12.945566,79.814339,0.859082,64.793972,55.919111,114.205105,81.408355,112.456661,80.003993,52.895581,79.549048,0.001968,0.013987,32.000000,-237.061859,80.187419,0.247908,9.847543,0.438018,297916.052425,0.921941,19.569769,12.684439,1.561085,69.038439,56.829538,70.326181,12.381206,39.785805,99.000000,81.867922,21.012658,16.968287
55.156376,64.893082,86.105809,115.262160,62.943163,58.587989,59.410462,12.945461,79.822814,0.859176,64.774654,55.922426,114.197402,81.420846,112.451264,80.011365,52.896187,79.558962,0.001982,0.013996,32.000000,-237.062063,80.195533,0.247783,9.847912,0.437895,297895.438708,0.922513,19.541242,12.692768,1.561080,69.033228,56.826663,70.323828,12.381206,39.799831,99.000000,81.824880,21.012658,16.964375
55.163995,64.879392,86.115568,115.256105,63.031074,58.588010,59.430950,12.946425,79.835516,0.750079,64.756544,55.928618,114.192181,81.431462,112.446976,80.023190,52.896592,79.569157,0.001980,0.014004,32.000000,-237.061135,80.251873,0.210457,9.848388,0.437645,297880.697457,0.921046,19.521857,12.700778,1.561013,69.030571,56.823215,70.322573,12.381206,39.812060,99.000000,81.783745,21.012658,16.961276
55.165193,64.861761,86.122217,115.249044,63.116535,58.588367,59.375155,12.945552,79.846055,0.634219,64.732763,55.926959,114.185372,81.444243,112.442148,80.033667,52.897164,79.581321,0.001974,0.014035,32.000000,-237.062040,80.275828,0.180250,9.850254,0.437674,297866.732540,0.921585,19.502250,12.707356,1.561122,69.027944,56.818130,70.320082,12.381206,39.822943,99.000000,81.740128,21.012658,16.957241
55.168828,64.845792,86.132123,115.243195,63.157298,58.588288,59.453358,12.945665,79.854271,0.634206,64.715517,55.930466,114.178670,81.454720,112.437826,80.043292,52.896704,79.588158,0.001974,0.014034,32.000000,-237.061852,80.284721,0.180020,9.852380,0.437610,297853.849049,0.921092,19.481266,12.714336,1.561083,69.026925,56.811624,70.318398,12.381206,39.836517,99.000000,81.701261,21.012658,16.953611
55.170901,64.828516,86.137450,115.236472,63.252081,58.588340,59.431400,12.944351,79.857304,0.799049,64.697842,55.930513,114.171363,81.464061,112.432492,80.051710,52.897875,79.593340,0.001989,0.014054,32.000000,-237.062934,80.143919,0.235343,9.854527,0.437564,297841.355375,0.921898,19.462489,12.722576,1.561169,69.025382,56.802231,70.317023,12.381206,39.849577,99.000000,81.655842,21.012658,16.949487
55.168400,64.815090,86.143246,115.230806,63.301046,58.592230,59.335637,12.942974,79.859451,1.070331,64.692835,55.932060,114.166263,81.466935,112.427115,80.058448,52.899122,79.596062,0.002017,0.014024,32.000000,-237.064357,80.127985,0.322934,9.855106,0.437492,297828.125223,0.920577,19.443040,12.727989,1.561246,69.023408,56.793475,70.315722,12.381206,39.859392,99.000000,81.623748,21.012658,16.946184
55.167399,64.806227,86.146180,115.224713,63.328632,58.591341,59.442708,12.942299,79.863290,1.187092,64.695269,55.928790,114.160082,81.469708,112.420607,80.063884,52.899583,79.599561,0.001983,0.014028,32.000000,-237.064962,80.171730,0.353473,9.854389,0.437400,297813.276868,0.920837,19.423779,12.730571,1.561284,69.022708,56.785670,70.315112,12.381206,39.869669,99.000000,81.582638,21.012658,16.943463
55.164956,64.803765,86.146660,115.220344,63.352843,58.591278,59.365282,12.942359,79.869594,1.025856,64.696399,55.924783,114.154322,81.476484,112.414735,80.069489,52.899421,79.603491,0.001985,0.014044,32.000000,-237.064912,80.236119,0.299281,9.855573,0.437497,297822.117163,0.922397,19.412747,12.731295,1.561460,69.022979,56.779648,70.314742,12.381206,39.878814,99.000000,81.548825,21.012658,16.942432
55.162615,64.801142,86.153877,115.215569,63.320945,58.591378,59.427948,12.942642,79.874152,0.963383,64.694668,55.925361,114.148597,81.481096,112.408158,80.078377,52.900388,79.608589,0.001985,0.014068,32.000000,-237.064599,80.242351,0.285450,9.854076,0.437573,297810.623573,0.920718,19.404843,12.733368,1.561541,69.022797,56.773293,70.314400,12.381206,39.892195,99.000000,81.509568,21.012658,16.941489
55.164900,64.797097,86.157207,115.211794,63.316969,58.591375,59.401348,12.943047,79.878268,0.963384,64.694882,55.923604,114.144643,81.484192,112.403803,80.084831,52.900628,79.610269,0.002015,0.014096,32.000000,-237.064159,80.246364,0.285598,9.855384,0.437564,297809.063734,0.921957,19.404720,12.736377,1.561619,69.021901,56.768753,70.315275,12.381206,39.901221,99.000000,81.473083,21.012658,16.940242
55.164948,64.792716,86.163101,115.207555,63.329374,58.591322,59.376246,12.943088,79.887155,0.963333,64.693901,55.920010,114.139570,81.487682,112.398947,80.092165,52.900968,79.611988,0.001981,0.014131,32.000000,-237.064146,80.251406,0.285560,9.856925,0.437757,297807.332173,0.921024,19.404338,12.739101,1.561816,69.020428,56.763825,70.315872,12.381206,39.914503,99.000000,81.432606,21.012658,16.938855
55.163844,64.789339,86.166418,115.204088,63.321097,58.583095,59.368978,12.942495,79.893229,0.963366,64.692663,55.916910,114.135580,81.487891,112.395608,80.096340,52.901665,79.616124,0.001975,0.014170,32.000000,-237.064730,80.254421,0.285746,9.855294,0.437681,297803.171778,0.921384,19.398105,12.740078,1.561812,69.018709,56.761870,70.317365,12.381206,39.924650,99.000000,81.397686,21.012658,16.937683
55.163148,64.785126,86.170274,115.200585,63.222669,58.574969,59.421824,12.943905,79.898054,0.963317,64.698672,55.916215,114.131373,81.490851,112.391783,80.098245,52.902863,79.624844,0.001978,0.014237,32.000000,-237.063271,80.256434,0.285712,9.854759,0.437684,297799.097898,0.921761,19.393678,12.740983,1.561918,69.014860,56.759017,70.319682,12.381206,39.936198,99.000000,81.358111,21.012658,16.936256
55.161406,64.784293,86.174741,115.198279,63.129145,58.575229,59.440453,12.945329,79.899320,0.932852,64.706264,55.914884,114.128567,81.498112,112.388626,80.101819,52.904090,79.627018,0.001992,0.014232,32.000000,-237.061903,80.306979,0.274830,9.854443,0.437747,297754.131019,0.921756,19.391357,12.743282,1.562009,69.011542,56.756844,70.322061,12.381206,39.946833,99.000000,81.325289,21.012658,16.935514
55.158638,64.785918,86.176493,115.195997,62.978704,58.575651,59.420422,12.945241,79.905412,0.638471,64.712055,55.908890,114.124187,81.499175,112.382446,80.106147,52.903538,79.625711,0.001988,0.014225,32.000000,-237.061906,80.399544,0.178594,9.853755,0.437763,297708.507269,0.920811,19.387812,12.748398,1.562099,69.008169,56.751493,70.325146,12.381206,39.957606,99.000000,81.287614,21.012658,16.935305
55.160051,64.786836,86.186590,115.194378,62.873140,58.575305,59.312674,12.946116,79.909166,0.520225,64.712198,55.911234,114.121799,81.501140,112.378418,80.109084,52.904505,79.626918,0.000828,0.014268,32.000000,-237.060840,80.415493,0.147922,9.852829,0.437865,297708.380587,0.920557,19.388646,12.748744,1.562229,69.006846,56.747348,70.328382,12.381206,39.971080,99.000000,81.253043,21.012658,16.935115
55.161577,64.784466,86.188356,115.192241,62.734347,58.583362,59.403220,12.946985,79.910447,0.584721,64.708668,55.917375,114.120243,81.501245,112.374549,80.109056,52.905720,79.627908,-0.001692,0.014305,32.000000,-237.059873,80.351758,0.170490,9.850075,0.437972,297713.363713,0.920929,19.392921,12.748350,1.562339,69.007639,56.743803,70.333458,12.381206,39.983559,99.000000,81.210642,21.012658,16.934245
55.162776,64.779312,86.194446,115.190007,62.642725,58.599618,59.400245,12.947613,79.912209,0.819614,64.703060,55.922128,114.119241,81.505247,112.371413,80.112560,52.906441,79.625536,-0.003941,0.014285,32.000000,-237.059217,80.287207,0.244810,9.853765,0.438102,297710.661973,0.922572,19.392487,12.748257,1.562482,69.007515,56.740360,70.338182,12.381206,39.995717,99.000000,81.174722,21.012658,16.932823
55.162303,64.771302,86.198604,115.186934,62.504509,58.599563,59.409058,12.947085,79.913160,0.854843,64.691878,55.924702,114.118500,81.506598,112.368487,80.117723,52.908887,79.627089,-0.006368,0.014309,32.000000,-237.059667,80.292719,0.251011,9.856563,0.438274,297748.111303,0.921259,19.388655,12.747759,1.562471,69.006820,56.738398,70.344360,12.381206,40.008327,99.000000,81.132759,21.012658,16.930666
55.158435,64.762422,86.201191,115.184036,62.400098,58.599624,59.395406,12.948012,79.915344,0.855004,64.682948,55.922966,114.115168,81.509166,112.365143,80.119272,52.910841,79.631060,-0.008172,0.014325,32.000000,-237.058679,80.293225,0.250759,9.854891,0.438262,297825.598318,0.921526,19.382353,12.745320,1.562547,69.004521,56.736681,70.348796,12.381206,40.018033,99.000000,81.103392,21.012658,16.928378
55.156356,64.752439,86.202562,115.180621,62.261982,58.599540,59.435581,12.948215,79.913664,0.854943,64.674299,55.926002,114.111246,81.507950,112.360437,80.121382,52.911810,79.628997,-0.010254,0.014310,32.000000,-237.058427,80.298705,0.250864,9.852667,0.438186,297816.314707,0.921377,19.374796,12.743998,1.562636,69.001075,56.734037,70.354768,12.381206,40.030208,99.000000,81.066220,21.012658,16.925593
55.156686,64.745380,86.203357,115.177918,62.168109,58.599524,59.328714,12.948280,79.915173,0.854926,64.666359,55.930553,114.108768,81.510607,112.357656,80.120150,52.913988,79.631937,-0.012216,0.014353,32.000000,-237.058311,80.300986,0.250773,9.854791,0.438355,297808.706622,0.921639,19.369619,12.744920,1.562793,68.998855,56.733033,70.360517,12.381206,40.039406,99.000000,81.030894,21.012658,16.923576
55.155428,64.735453,86.208383,115.174501,62.063840,58.599742,59.428919,12.948663,79.919677,0.741222,64.656116,55.931939,114.105902,81.514737,112.353957,80.121822,52.916509,79.637358,-0.014315,0.014340,32.000000,-237.058138,80.435058,0.212407,9.853230,0.438490,297799.883602,0.921029,19.361627,12.742457,1.562876,68.996121,56.731906,70.366732,12.381206,40.053234,99.000000,80.992720,21.012658,16.920888
55.153515,64.727426,86.208457,115.171628,62.028810,58.615848,59.436507,12.948765,79.923366,0.473334,64.647313,55.926815,114.102927,81.518219,112.352241,80.125993,52.918286,79.638662,-0.015816,0.014350,32.000000,-237.058103,80.517496,0.125757,9.850963,0.438389,297792.165383,0.922664,19.354251,12.742409,1.562881,68.995545,56.732007,70.372454,12.381206,40.062287,99.000000,80.961529,21.012658,16.918652
55.152652,64.717455,86.211225,115.168413,62.017123,58.608006,59.419686,12.949914,79.928782,0.302212,64.635622,55.923687,114.099361,81.526830,112.348841,80.124630,52.920250,79.641977,-0.017461,0.014353,32.000000,-237.057013,80.440368,0.077337,9.854522,0.438543,297783.003712,0.921110,19.345528,12.743811,1.563008,68.994515,56.730014,70.378472,12.381206,40.074853,99.000000,80.923045,21.012658,16.915879
55.153239,64.709513,86.208874,115.166001,62.021448,58.608148,59.328299,12.948892,79.923706,0.335260,64.627484,55.922267,114.097142,81.529210,112.346546,80.125053,52.921341,79.638889,-0.018732,0.014358,32.000000,-237.058129,80.393655,0.088884,9.853823,0.438784,297857.067667,0.921261,19.339334,12.742979,1.563064,68.994391,56.727785,70.382797,12.381206,40.081629,99.000000,80.889718,21.012658,16.913615
55.150851,64.700050,86.208150,115.163328,62.090034,58.608203,59.427364,12.948006,79.922523,0.602955,64.617986,55.917781,114.093022,81.534295,112.343100,80.124672,52.923303,79.637661,-0.020243,0.014356,32.000000,-237.059008,80.369901,0.174662,9.851270,0.438600,297807.656795,0.921390,19.330189,12.743415,1.563138,68.994361,56.726054,70.388549,12.381206,40.092471,99.000000,80.851891,21.012658,16.910860
55.147320,64.691990,86.206971,115.161130,62.155313,58.608205,59.443647,12.946820,79.924537,0.637650,64.607760,55.915154,114.091113,81.538620,112.340423,80.123479,52.925120,79.635458,-0.021512,0.014364,32.000000,-237.060234,80.368542,0.180095,9.851229,0.438585,297800.835294,0.922781,19.321683,12.740088,1.563079,68.995810,56.725490,70.393475,12.381206,40.101547,99.000000,80.822566,21.012658,16.908571
