Torad 40 Ton Compressor Load Stand
54.775184,64.493748,85.823875,114.817853,62.612046,58.325710,59.456504,12.938804,79.569370,0.860192,64.569950,55.560879,113.743549,81.183349,112.013304,79.756522,53.048105,79.283187,0.061037,0.014119,32.000000,-237.067952,79.950250,0.248137,9.807784,0.440853,296071.401473,0.922800,19.463909,12.362185,1.566968,68.936459,56.836019,70.415546,12.381206,40.401221,99.000000,81.483265,21.012658,16.325259
54.777120,64.496748,85.817290,114.817089,62.655002,58.321602,59.425033,12.938343,79.566490,0.860294,64.572453,55.561318,113.741719,81.181449,112.012301,79.757599,53.047934,79.280688,0.055237,0.014172,32.000000,-237.068517,79.960647,0.248164,9.808461,0.440995,296153.556740,0.923198,19.468340,12.360943,1.566924,68.930383,56.836769,70.412394,12.381206,40.396276,99.000000,81.502619,21.012658,16.324896
54.775732,64.500045,85.815558,114.815757,62.634345,58.325421,59.427380,12.937943,79.566490,0.621368,64.575815,55.563177,113.739652,81.178511,112.011021,79.758975,53.048529,79.275134,0.047296,0.014125,32.000000,-237.068909,80.035603,0.169601,9.805819,0.441013,296155.625739,0.922828,19.468824,12.355371,1.566839,68.924425,56.837256,70.410021,12.381206,40.392265,99.000000,81.526575,21.012658,16.324453
54.775143,64.502569,85.814306,114.814000,62.591981,58.325405,59.452475,12.938557,79.562902,0.525331,64.583239,55.564986,113.738867,81.171249,112.010000,79.758801,53.049203,79.271519,0.055940,0.014143,32.000000,-237.068370,80.031954,0.145094,9.803036,0.440835,296136.969752,0.923223,19.469961,12.353726,1.566663,68.919903,56.838786,70.407757,12.381206,40.392489,99.000000,81.548776,21.012658,16.323880
54.776245,64.508537,85.810273,114.812029,62.526784,58.309212,59.316068,12.939011,79.555061,0.607868,64.589539,55.566388,113.737480,81.169312,112.007660,79.752563,53.050375,79.268483,0.056006,0.014136,32.000000,-237.067857,79.963608,0.172521,9.804063,0.441001,296158.412326,0.923281,19.474593,12.349097,1.566671,68.916465,56.840675,70.405498,12.381206,40.388597,99.000000,81.572204,21.012658,16.323904
54.777985,64.513129,85.806863,114.810167,62.441173,58.309228,59.426476,12.937843,79.547335,0.834325,64.591044,55.568698,113.735393,81.166052,112.006039,79.748106,53.051129,79.265364,0.051624,0.014144,32.000000,-237.069024,79.930180,0.244053,9.805531,0.441118,296159.577206,0.922908,19.477685,12.345797,1.566665,68.914635,56.842629,70.403170,12.381206,40.385195,99.000000,81.590277,21.012658,16.323966
54.777777,64.516396,85.802763,114.807419,62.330741,58.304767,59.385958,12.937374,79.543189,0.856235,64.589850,55.570791,113.734235,81.161132,112.004257,79.742987,53.052307,79.262561,0.058476,0.014132,32.000000,-237.069454,79.930962,0.247457,9.805346,0.440899,296080.357585,0.924768,19.482592,12.342418,1.566560,68.914180,56.847372,70.401331,12.381206,40.381578,99.000000,81.614171,21.012658,16.323594
54.779059,64.516577,85.798380,114.804768,62.272457,58.283981,59.423817,12.938264,79.541392,0.856280,64.589480,55.572727,113.732097,81.156282,112.002225,79.739514,53.051810,79.259809,0.054605,0.014105,32.000000,-237.068499,79.930265,0.247994,9.803584,0.440756,296082.642317,0.923029,19.485508,12.339398,1.566448,68.913006,56.851523,70.399384,12.381206,40.377031,99.000000,81.633328,21.012658,16.322739
54.778457,64.516962,85.792850,114.802148,62.180937,58.283986,59.419156,12.938253,79.542643,0.856306,64.592774,55.569960,113.730465,81.154025,112.000565,79.735311,53.051159,79.258776,0.050871,0.014079,32.000000,-237.068468,79.959100,0.247867,9.808891,0.440704,296061.279297,0.923600,19.488975,12.336185,1.566379,68.912751,56.855720,70.398157,12.381206,40.370932,99.000000,81.658408,21.012658,16.321594
54.778740,64.518816,85.787658,114.800211,62.106523,58.263610,59.354974,12.938087,79.539739,0.615968,64.596377,55.570396,113.728152,81.149530,111.998449,79.731575,53.050824,79.261140,0.053302,0.014054,32.000000,-237.068832,80.020261,0.169250,9.806399,0.440539,295955.948353,0.922659,19.487923,12.334682,1.566262,68.912871,56.857094,70.398072,12.381206,40.365810,99.000000,81.677613,21.012658,16.320989
54.781687,64.523061,85.787103,114.798196,62.020915,58.279845,59.438748,12.938673,79.538091,0.523659,64.601798,55.568919,113.726940,81.145539,111.995778,79.730589,53.051400,79.262859,0.051782,0.014025,32.000000,-237.068312,80.017431,0.144445,9.807217,0.440251,295957.272974,0.922744,19.488888,12.334583,1.566179,68.913524,56.857888,70.397939,12.381206,40.363578,99.000000,81.698828,21.012658,16.320654
54.781059,64.526647,85.779201,114.796702,62.025217,58.284180,59.458494,12.938010,79.536045,0.523622,64.604331,55.564338,113.725957,81.142804,111.992533,79.728135,53.052403,79.262131,0.051818,0.013992,32.000000,-237.069002,80.013561,0.144353,9.806955,0.440150,295855.567373,0.923418,19.490470,12.336634,1.566076,68.914175,56.858003,70.397542,12.381206,40.357376,99.000000,81.718725,21.012658,16.320531
54.784513,64.530261,85.775248,114.794909,62.091379,58.300510,59.364115,12.937153,79.528353,0.711391,64.604415,55.562854,113.724132,81.142335,111.990186,79.726000,53.053352,79.261127,0.063090,0.014015,32.000000,-237.069977,79.912041,0.206801,9.809928,0.440182,295939.622047,0.922329,19.491879,12.337307,1.565981,68.914957,56.857923,70.397088,12.381206,40.351413,99.000000,81.738650,21.012658,16.320144
54.787360,64.532043,85.773509,114.793285,62.144376,58.297326,59.428814,12.937970,79.525097,0.850819,64.606411,55.562160,113.722797,81.142461,111.988238,79.723724,53.054662,79.263808,0.062328,0.013995,32.000000,-237.069228,79.911344,0.246778,9.810991,0.440145,295963.704362,0.922112,19.496069,12.335776,1.565855,68.916223,56.857754,70.397154,12.381206,40.348798,99.000000,81.755174,21.012658,16.319673
54.792099,64.533948,85.774760,114.791437,62.221452,58.292856,59.430468,12.939494,79.525924,0.854821,64.605692,55.566277,113.720760,81.146024,111.984796,79.721317,53.054961,79.264717,0.061372,0.013971,32.000000,-237.067854,79.926323,0.247131,9.811150,0.440031,296047.198708,0.923781,19.496358,12.334097,1.565684,68.916985,56.857333,70.396593,12.381206,40.345318,99.000000,81.773071,21.012658,16.318915
54.794312,64.535331,85.776683,114.789946,62.285844,58.288581,59.408852,12.939520,79.528556,0.667296,64.605997,55.566442,113.719248,81.143737,111.982656,79.718132,53.057097,79.268371,0.053292,0.013975,32.000000,-237.067840,79.974297,0.186324,9.809907,0.439892,296030.368988,0.922676,19.495400,12.334735,1.565571,68.919400,56.857725,70.396660,12.381206,40.344940,99.000000,81.787727,21.012658,16.318314
54.796411,64.536272,85.774929,114.788081,62.254171,58.289080,59.429287,12.939115,79.527050,0.629879,64.605611,55.569832,113.716725,81.142070,111.980111,79.716952,53.057224,79.270060,0.046535,0.013932,32.000000,-237.068169,79.971749,0.179227,9.809134,0.439774,296007.443066,0.922496,19.492747,12.335097,1.565459,68.922364,56.857468,70.395780,12.381206,40.341173,99.000000,81.806761,21.012658,16.317400
54.800227,64.536717,85.772681,114.786804,62.295561,58.297543,59.398197,12.940088,79.528791,0.629604,64.606719,55.570006,113.714751,81.143909,111.977839,79.716273,53.056196,79.270843,0.053760,0.013930,32.000000,-237.067198,79.972823,0.179836,9.808572,0.439776,295983.671295,0.922726,19.492000,12.335616,1.565430,68.925374,56.857565,70.394519,12.381206,40.337871,99.000000,81.820506,21.012658,16.316621
54.803952,64.538392,85.775145,114.785458,62.312549,58.300906,59.419342,12.941637,79.532626,0.629625,64.605986,55.574413,113.712205,81.141097,111.974065,79.714742,53.054677,79.273750,0.055378,0.013956,32.000000,-237.065672,79.972371,0.179316,9.812308,0.439760,295986.359524,0.922380,19.490921,12.336717,1.565338,68.928790,56.858057,70.393634,12.381206,40.336323,99.000000,81.836310,21.012658,16.315833
54.805272,64.539016,85.777511,114.784306,62.330557,58.309842,59.332124,12.943065,79.535900,0.629410,64.607409,55.577495,113.711248,81.138036,111.972556,79.711250,53.054872,79.275025,0.050415,0.013926,32.000000,-237.064278,79.972312,0.179274,9.811474,0.439745,296029.922180,0.922927,19.487695,12.338313,1.565188,68.932876,56.859836,70.394729,12.381206,40.334838,99.000000,81.851132,21.012658,16.315053
54.809676,64.540776,85.777420,114.783418,62.282072,58.326093,59.438174,12.943441,79.533200,0.713566,64.612348,55.578894,113.709673,81.133508,111.970285,79.705987,53.054236,79.273869,0.047543,0.013951,32.000000,-237.063870,79.911901,0.207958,9.808827,0.439565,296048.967849,0.922586,19.485786,12.341943,1.565127,68.935454,56.862194,70.395135,12.381206,40.333043,99.000000,81.865559,21.012658,16.314258
54.810890,64.544318,85.775062,114.783212,62.263007,58.334467,59.397591,12.942698,79.531939,0.849299,64.615482,55.583954,113.708772,81.134263,111.968777,79.704641,53.053549,79.272466,0.050729,0.013944,32.000000,-237.064531,79.910448,0.246969,9.810645,0.439678,296094.046074,0.924061,19.485141,12.342676,1.565132,68.936218,56.863987,70.396050,12.381206,40.329290,99.000000,81.878306,21.012658,16.314041
54.815388,64.547849,85.779037,114.782638,62.287530,58.346529,59.413707,12.942089,79.533718,0.811838,64.617156,55.587244,113.708080,81.131333,111.967628,79.705302,53.052803,79.274978,0.047008,0.013971,32.000000,-237.065119,79.958510,0.233174,9.811144,0.439827,296177.577111,0.922592,19.482664,12.342470,1.565005,68.937553,56.865480,70.396444,12.381206,40.329065,99.000000,81.893007,21.012658,16.313727
54.815178,64.549389,85.777854,114.781730,62.324273,58.366908,59.435916,12.942675,79.537282,0.558593,64.622002,55.587946,113.706662,81.130155,111.966206,79.706453,53.053321,79.275582,0.043235,0.013989,32.000000,-237.064593,80.006466,0.151278,9.809738,0.439765,296223.332615,0.923341,19.485037,12.342139,1.564927,68.937575,56.866487,70.396719,12.381206,40.326684,99.000000,81.907379,21.012658,16.313210
54.819173,64.553651,85.776014,114.781097,62.357273,58.391211,59.436161,12.942711,79.536288,0.522375,64.629512,55.589256,113.704601,81.128615,111.964247,79.705827,53.053676,79.276933,0.037598,0.014023,32.000000,-237.064511,80.002762,0.144595,9.812097,0.439803,296286.927872,0.923206,19.484241,12.344710,1.564871,68.936634,56.865737,70.396816,12.381206,40.322718,99.000000,81.922508,21.012658,16.312880
54.818264,64.558433,85.773056,114.781000,62.343144,58.403654,59.386663,12.942012,79.536872,0.522281,64.634818,55.588934,113.703328,81.129440,111.963296,79.707257,53.054483,79.278802,0.039659,0.014028,32.000000,-237.065195,80.003401,0.144043,9.812542,0.440011,296390.803736,0.923191,19.485983,12.344630,1.564856,68.937188,56.863637,70.397122,12.381206,40.318440,99.000000,81.935233,21.012658,16.313021
54.818283,64.563556,85.770363,114.780689,62.358490,58.428064,59.412374,12.940770,79.532920,0.659246,64.641972,55.590669,113.702389,81.130434,111.961770,79.705495,53.055199,79.276371,0.045248,0.014027,32.000000,-237.066516,79.922782,0.191441,9.809179,0.439998,296515.989339,0.923508,19.486404,12.345257,1.564708,68.936070,56.860225,70.397599,12.381206,40.314824,99.000000,81.952920,21.012658,16.313052
54.817583,64.568176,85.767272,114.780459,62.388322,58.448320,59.436833,12.940611,79.531661,0.847252,64.648905,55.590671,113.702547,81.127406,111.961266,79.705895,53.057299,79.271889,0.049913,0.013993,32.000000,-237.066568,79.904131,0.247889,9.808238,0.440060,296582.235607,0.924503,19.492059,12.345808,1.564680,68.934827,56.859229,70.397690,12.381206,40.311134,99.000000,81.967371,21.012658,16.313177
54.818406,64.574050,85.761239,114.780298,62.380464,58.432090,59.384606,12.939764,79.531236,0.854633,64.653420,55.592390,113.701059,81.126931,111.959419,79.700788,53.056866,79.270313,0.045074,0.013975,32.000000,-237.067461,79.901916,0.247560,9.804184,0.440371,296709.271612,0.924502,19.497164,12.343326,1.564631,68.932626,56.856188,70.397137,12.381206,40.304461,99.000000,81.984520,21.012658,16.313366
54.822087,64.577171,85.765585,114.779826,62.364431,58.432006,59.429594,12.939558,79.528686,0.854769,64.655504,55.595508,113.700910,81.126469,111.959642,79.698614,53.056945,79.271889,0.042025,0.013955,32.000000,-237.067634,79.901306,0.247550,9.805301,0.440543,296813.752744,0.924466,19.502457,12.337970,1.564594,68.931655,56.855100,70.397453,12.381206,40.303381,99.000000,81.995992,21.012658,16.313322
54.824181,64.578554,85.766326,114.778666,62.307338,58.430010,59.476006,12.941504,79.533281,0.771702,64.659260,55.598234,113.700755,81.127570,111.959273,79.699123,53.057078,79.271516,0.042931,0.013969,32.000000,-237.065705,79.966419,0.219544,9.805405,0.440528,296736.039040,0.925022,19.507540,12.337258,1.564461,68.930714,56.853645,70.397076,12.381206,40.302490,99.000000,82.007534,21.012658,16.312815
54.827466,64.581073,85.763935,114.777153,62.198046,58.426690,59.426848,12.943725,79.538044,0.573737,64.662839,55.603807,113.699271,81.129354,111.957987,79.699323,53.055699,79.274018,0.040726,0.013939,32.000000,-237.063410,79.949562,0.161345,9.803366,0.440456,296737.018024,0.924259,19.507119,12.338324,1.564435,68.928792,56.851790,70.396580,12.381206,40.296688,99.000000,82.020342,21.012658,16.312277
54.829590,64.583732,85.764324,114.776096,62.173774,58.426844,59.431020,12.943206,79.537354,0.820342,64.663180,55.604483,113.697074,81.128413,111.957000,79.697873,53.055192,79.274318,0.036584,0.013917,32.000000,-237.063847,79.902365,0.242481,9.805191,0.440414,296726.960269,0.923471,19.506490,12.337919,1.564389,68.926221,56.850626,70.395248,12.381206,40.295711,99.000000,82.031104,21.012658,16.312048
54.830260,64.584816,85.762466,114.774580,62.119178,58.446833,59.371088,12.943118,79.539140,0.856105,64.660697,55.603803,113.695465,81.126769,111.955137,79.698389,53.053677,79.269020,0.045512,0.013895,32.000000,-237.063927,79.901435,0.248634,9.806108,0.440391,296712.835756,0.924127,19.505848,12.341116,1.564251,68.922938,56.848766,70.393245,12.381206,40.291780,99.000000,82.044191,21.012658,16.311322
54.832942,64.584725,85.761326,114.773467,62.109138,58.458829,59.464329,12.944111,79.541308,0.856070,64.661466,55.604609,113.695419,81.124669,111.954819,79.697180,53.054068,79.268188,0.052017,0.013873,32.000000,-237.062979,79.903095,0.249078,9.806061,0.440270,296715.513118,0.924031,19.506464,12.341841,1.564198,68.921157,56.848891,70.392436,12.381206,40.288115,99.000000,82.054288,21.012658,16.310473
54.833252,64.585520,85.758730,114.772340,62.085174,58.450258,59.432112,12.944582,79.541604,0.856233,64.662183,55.602347,113.693329,81.120420,111.951395,79.694365,53.053445,79.265122,0.050952,0.013838,32.000000,-237.062615,79.903734,0.248661,9.805876,0.440351,296819.363036,0.925271,19.506903,12.339507,1.564145,68.917322,56.847795,70.389724,12.381206,40.283225,99.000000,82.067965,21.012658,16.309580
54.830767,64.586799,85.754940,114.771394,62.072876,58.454604,59.431413,12.943668,79.534298,0.856236,64.663369,55.599875,113.691815,81.119734,111.950450,79.690782,53.052560,79.263584,0.048988,0.013833,32.000000,-237.063469,79.905793,0.249035,9.801446,0.440383,296879.077497,0.923959,19.504235,12.338511,1.564048,68.914322,56.846739,70.387726,12.381206,40.279463,99.000000,82.082781,21.012658,16.309058
54.830585,64.587780,85.752344,114.770547,62.060979,58.459821,59.419683,12.943195,79.529543,0.856206,64.664878,55.600230,113.690694,81.119392,111.948717,79.691094,53.052094,79.260504,0.051309,0.013782,32.000000,-237.064099,79.907035,0.249368,9.802706,0.440295,296836.918295,0.924321,19.504731,12.336906,1.563991,68.911274,56.845157,70.385000,12.381206,40.273972,99.000000,82.096756,21.012658,16.308436
54.828272,64.589430,85.749793,114.769415,62.097601,58.437304,59.451123,12.943075,79.523585,0.994251,64.665239,55.600214,113.689536,81.120614,111.947379,79.689917,53.052378,79.260957,0.052408,0.013764,32.000000,-237.064340,79.861002,0.296622,9.800695,0.440518,296861.482672,0.924450,19.508400,12.336675,1.563993,68.908158,56.843252,70.382115,12.381206,40.268777,99.000000,82.114480,21.012658,16.307802
54.831258,64.590228,85.751219,114.768332,62.187077,58.412757,59.401986,12.944705,79.524424,1.058140,64.665364,55.599047,113.687903,81.119344,111.946035,79.689628,53.053298,79.264734,0.052103,0.013756,32.000000,-237.062692,79.847776,0.316152,9.804535,0.440490,296879.532396,0.925407,19.509909,12.335343,1.563940,68.906511,56.841173,70.378519,12.381206,40.266520,99.000000,82.125706,21.012658,16.306961
54.829488,64.590956,85.749895,114.767719,62.215495,58.408459,59.457474,12.944869,79.522707,1.065488,64.668744,55.597793,113.686085,81.117046,111.945491,79.687967,53.053489,79.263633,0.053775,0.013710,32.000000,-237.062623,79.845140,0.319299,9.803732,0.440422,296776.732370,0.923923,19.513431,12.334947,1.563970,68.905748,56.840445,70.375719,12.381206,40.262683,99.000000,82.140983,21.012658,16.306327
54.826360,64.593561,85.749263,114.767741,62.244042,58.391814,59.451391,12.945155,79.520124,1.065533,64.675003,55.595983,113.685966,81.112502,111.945652,79.685332,53.054065,79.260629,0.055836,0.013697,32.000000,-237.062229,79.844791,0.319353,9.807748,0.440029,296650.616216,0.924245,19.511356,12.336772,1.563911,68.906394,56.840526,70.372262,12.381206,40.259217,99.000000,82.159210,21.012658,16.305811
54.828117,64.596632,85.749542,114.768141,62.321356,58.391919,59.355814,12.944769,79.520406,1.065553,64.677604,55.597328,113.686277,81.110337,111.945746,79.685470,53.054443,79.258627,0.058471,0.013652,32.000000,-237.062622,79.844652,0.319166,9.806766,0.440043,296629.816141,0.923349,19.513787,12.335780,1.563938,68.908274,56.839976,70.369910,12.381206,40.255971,99.000000,82.171110,21.012658,16.305680
54.830691,64.599214,85.751550,114.768732,62.406728,58.388032,59.421120,12.945122,79.517452,1.065499,64.677299,55.596560,113.685933,81.110161,111.944440,79.681898,53.054581,79.255919,0.057664,0.013589,32.000000,-237.062390,79.843401,0.319325,9.803571,0.439799,296547.277355,0.923246,19.519399,12.333022,1.564015,68.909103,56.839665,70.366221,12.381206,40.253421,99.000000,82.184162,21.012658,16.305286
54.833392,64.599668,85.751167,114.768993,62.509133,58.383943,59.396957,12.947782,79.519345,1.115321,64.672593,55.596035,113.684914,81.107384,111.943051,79.683683,53.054653,79.258615,0.054756,0.013611,32.000000,-237.059750,79.829414,0.334827,9.807814,0.439817,296549.270084,0.924709,19.520781,12.331190,1.563970,68.909774,56.839388,70.361879,12.381206,40.250732,99.000000,82.193329,21.012658,16.304661
54.837457,64.596866,85.754670,114.768724,62.594575,58.375480,59.413785,12.946560,79.517766,0.982612,64.665175,55.598099,113.684201,81.106829,111.941679,79.677585,53.053803,79.260675,0.042339,0.013634,32.000000,-237.060986,79.876998,0.286160,9.811745,0.439900,296530.817928,0.923589,19.520888,12.329084,1.563933,68.911146,56.837906,70.356193,12.381206,40.248995,99.000000,82.204829,21.012658,16.303205
54.839331,64.593475,85.759119,114.767980,62.681851,58.381391,59.388410,12.947189,79.517571,0.960926,64.656602,55.599643,113.684057,81.107802,111.941733,79.680173,53.054102,79.259847,0.046536,0.013689,32.000000,-237.060240,79.878963,0.282996,9.809588,0.439629,296509.677058,0.923851,19.518744,12.330971,1.563849,68.914197,56.836860,70.351772,12.381206,40.248383,99.000000,82.213676,21.012658,16.301783
54.840420,64.588330,85.761012,114.767028,62.730701,58.370816,59.454554,12.949184,79.521086,0.960903,64.652607,55.599725,113.682220,81.107166,111.940077,79.680982,53.053588,79.258100,0.051010,0.013654,32.000000,-237.058305,79.881831,0.283441,9.810500,0.439344,296464.302002,0.923373,19.512034,12.333319,1.563797,68.917455,56.835704,70.346586,12.381206,40.248567,99.000000,82.223804,21.012658,16.299873
54.836859,64.585512,85.761903,114.766470,62.783435,58.370979,59.441026,12.948869,79.520362,0.961158,64.653217,55.601622,113.680459,81.103175,111.938269,79.678650,53.054144,79.256963,0.049314,0.013648,32.000000,-237.058419,79.880837,0.283129,9.812401,0.439503,296490.805657,0.923817,19.506840,12.332416,1.563825,68.920725,56.835997,70.341046,12.381206,40.245571,99.000000,82.240403,21.012658,16.298077
