Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 17, 2018
3:44:34 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.817449,65.169938,101.377741,122.717425,63.010561,58.155000,59.393669,12.969918,96.392317,0.772903,65.398563,55.625279,121.544002,97.864260,119.379711,96.667714,56.283297,96.373543,0.001925,0.014041,32.000000,-237.036894,96.873724,0.220477,10.835388,0.548077,292260.923540,0.921782,20.090437,20.645580,1.849323,68.869614,57.003926,77.057749,43.043022,36.960147,99.000000,50.432861,19.012658,11.088984
54.816274,65.173708,101.377879,122.726096,63.010590,58.154866,59.400819,12.971342,96.396866,0.449188,65.401615,55.625834,121.552758,97.863820,119.389084,96.665963,56.284654,96.375152,0.001968,0.014049,32.000000,-237.035408,96.946804,0.119803,10.832098,0.547769,292262.328034,0.921904,20.096341,20.640347,1.849355,68.866077,56.998761,77.056751,43.043022,36.960600,99.000000,50.450164,19.012658,11.090160
54.819638,65.178477,101.378630,122.736257,63.018107,58.154966,59.356511,12.973242,96.400230,0.418005,65.403644,55.630924,121.562340,97.863831,119.399136,96.667019,56.285462,96.370362,0.001966,0.014071,32.000000,-237.033642,96.948508,0.115103,10.824066,0.547564,292264.302759,0.921985,20.104348,20.634145,1.849370,68.862583,56.991454,77.054064,43.043022,36.959864,99.000000,50.465002,19.012658,11.091555
54.820628,65.181799,101.379047,122.744334,63.001780,58.155160,59.411641,12.972551,96.400276,0.417983,65.404244,55.629268,121.570601,97.866266,119.408429,96.665997,56.287220,96.371865,0.001964,0.014088,32.000000,-237.034468,96.945391,0.115187,10.829876,0.547759,292265.144479,0.921903,20.109249,20.633796,1.849412,68.861296,56.984954,77.052524,43.043022,36.959678,99.000000,50.476651,19.012658,11.092692
54.818592,65.184324,101.379298,122.753422,62.957541,58.155278,59.406565,12.973227,96.401955,0.417772,65.405583,55.628369,121.579484,97.870223,119.419028,96.670292,56.288621,96.369399,0.001964,0.014077,32.000000,-237.034054,96.944399,0.114907,10.830321,0.548122,292267.526574,0.922542,20.110781,20.629985,1.849312,68.860568,56.977279,77.049743,43.043022,36.959367,99.000000,50.495718,19.012658,11.093714
54.817531,65.186783,101.376678,122.760893,62.960017,58.155422,59.342087,12.973294,96.400451,0.582877,65.409739,55.625595,121.587595,97.871807,119.428096,96.670995,56.289414,96.367364,0.002006,0.014055,32.000000,-237.034033,96.845969,0.172845,10.832673,0.547822,292268.663879,0.921679,20.113151,20.629168,1.849286,68.860095,56.970973,77.047860,43.043022,36.957311,99.000000,50.512356,19.012658,11.094560
54.817420,65.191618,101.374923,122.770010,62.927458,58.155433,59.398849,12.974106,96.399878,0.858153,65.414181,55.621694,121.596972,97.869367,119.437722,96.670135,56.291253,96.370159,0.001974,0.014038,32.000000,-237.033378,96.798274,0.256297,10.837008,0.547839,292270.477206,0.921804,20.117634,20.626223,1.849360,68.858927,56.962799,77.045240,43.043022,36.955136,99.000000,50.529894,19.012658,11.095981
54.818844,65.195911,101.375018,122.777308,62.881480,58.155456,59.361533,12.975652,96.404467,0.858826,65.417718,55.625865,121.604102,97.870436,119.445339,96.671407,56.292201,96.371858,0.001964,0.014034,32.000000,-237.031795,96.798510,0.256149,10.833829,0.547717,292272.525783,0.922833,20.121114,20.624153,1.849348,68.859068,56.954373,77.043698,43.043022,36.954419,99.000000,50.541716,19.012658,11.097268
54.818801,65.201221,101.376145,122.786172,62.853610,58.155472,59.366917,12.977009,96.408614,0.858713,65.424086,55.621878,121.613099,97.873783,119.454761,96.674131,56.294541,96.373002,0.001967,0.014061,32.000000,-237.030465,96.797553,0.255989,10.831401,0.547496,292274.194412,0.921966,20.126055,20.624066,1.849320,68.861063,56.943704,77.043591,43.043022,36.954105,99.000000,50.558872,19.012658,11.098866
54.815552,65.206381,101.374271,122.793818,62.825011,58.155454,59.402566,12.977448,96.408456,0.858641,65.430678,55.622274,121.619877,97.872267,119.461604,96.676485,56.295930,96.374068,0.001966,0.014042,32.000000,-237.029824,96.796639,0.256230,10.833332,0.547642,292275.937944,0.922530,20.128980,20.624184,1.849273,68.861952,56.934011,77.043206,43.043022,36.952296,99.000000,50.577050,19.012658,11.100309
54.816583,65.214461,101.373706,122.803762,62.791959,58.155123,59.380324,12.978282,96.414252,0.858398,65.441931,55.615256,121.629962,97.871327,119.471576,96.676997,56.297757,96.372754,0.001930,0.014057,32.000000,-237.028921,96.792755,0.255961,10.840351,0.547779,292277.557990,0.922460,20.134330,20.622560,1.849295,68.863913,56.922030,77.043786,43.043022,36.950624,99.000000,50.595593,19.012658,11.102485
54.817058,65.222929,101.373428,122.812734,62.803759,58.154955,59.362987,12.979444,96.415961,0.858407,65.449626,55.615415,121.638548,97.873122,119.479683,96.680511,56.298471,96.375861,0.001920,0.014052,32.000000,-237.027699,96.793422,0.256051,10.839248,0.547727,292280.603092,0.921979,20.142614,20.621839,1.849371,68.867570,56.913028,77.045071,43.043022,36.950954,99.000000,50.607545,19.012658,11.104678
54.816038,65.231295,101.370641,122.823182,62.808024,58.154903,59.419849,12.978360,96.414852,0.858194,65.454911,55.612227,121.647918,97.873151,119.488989,96.682165,56.298994,96.374009,0.001919,0.014080,32.000000,-237.028885,96.791151,0.256307,10.839516,0.547370,292282.722605,0.922320,20.149704,20.619189,1.849326,68.872992,56.903940,77.046633,43.043022,36.947979,99.000000,50.626916,19.012658,11.106927
54.814287,65.236110,101.371207,122.831311,62.783430,58.154630,59.439699,12.978170,96.414667,0.858168,65.458137,55.612344,121.655798,97.876282,119.496801,96.684845,56.298987,96.372489,0.001922,0.014079,32.000000,-237.029078,96.789739,0.256187,10.840155,0.547415,292287.366695,0.922599,20.157715,20.620423,1.849304,68.877657,56.897774,77.046957,43.043022,36.947571,99.000000,50.643170,19.012658,11.109227
54.812851,65.241484,101.372662,122.841161,62.759179,58.154641,59.386293,12.978956,96.418515,0.857988,65.467120,55.609725,121.666271,97.879123,119.507169,96.686579,56.300187,96.371815,0.001965,0.014014,32.000000,-237.028292,96.788381,0.256383,10.834679,0.547413,292293.341763,0.921755,20.167062,20.618739,1.849288,68.885348,56.891332,77.047614,43.043022,36.946876,99.000000,50.664543,19.012658,11.111761
54.808299,65.247224,101.370407,122.849686,62.747004,58.154457,59.404443,12.978426,96.421591,0.840030,65.473487,55.606983,121.674890,97.882715,119.515352,96.687992,56.299507,96.369716,0.001963,0.013983,32.000000,-237.028722,96.806397,0.248506,10.835887,0.547424,292296.119916,0.921487,20.173563,20.617793,1.849357,68.892228,56.886400,77.047799,43.043022,36.945686,99.000000,50.683067,19.012658,11.114215
54.805686,65.254498,101.367319,122.860545,62.706272,58.154399,59.396446,12.978227,96.426879,0.495558,65.480895,55.604999,121.684040,97.884509,119.524441,96.691988,56.298622,96.368266,0.001961,0.013993,32.000000,-237.028881,96.925342,0.135980,10.834568,0.547746,292299.401413,0.922356,20.180317,20.616171,1.849432,68.901144,56.880461,77.047822,43.043022,36.943065,99.000000,50.704928,19.012658,11.117415
54.805120,65.260939,101.366272,122.869711,62.702013,58.154179,59.403905,12.978889,96.428513,0.407959,65.486591,55.604739,121.693255,97.889676,119.532941,96.694478,56.297964,96.369224,0.001963,0.014020,32.000000,-237.027976,96.926421,0.115896,10.829838,0.547744,292304.934630,0.922170,20.190436,20.615534,1.849545,68.908966,56.875643,77.048490,43.043022,36.941487,99.000000,50.721869,19.012658,11.120198
54.805523,65.268222,101.367490,122.880640,62.669511,58.154095,59.395075,12.979976,96.429861,0.407926,65.493662,55.605771,121.705675,97.895882,119.544336,96.698157,56.298264,96.371281,0.002005,0.014018,32.000000,-237.026882,96.926190,0.115462,10.831933,0.547844,292311.743662,0.922360,20.200223,20.615510,1.849577,68.918929,56.869888,77.049824,43.043022,36.940336,99.000000,50.741371,19.012658,11.123506
54.801808,65.274088,101.365008,122.889695,62.653281,58.153885,59.280808,12.979694,96.432196,0.408029,65.499874,55.601378,121.715367,97.899274,119.553187,96.702540,56.298409,96.371868,0.001969,0.014014,32.000000,-237.027346,96.926644,0.115521,10.830673,0.548088,292316.543622,0.922267,20.207210,20.616770,1.849577,68.926076,56.865201,77.049914,43.043022,36.938751,99.000000,50.760217,19.012658,11.126162
54.797894,65.281506,101.363681,122.900643,62.616442,58.153917,59.387512,12.978190,96.434427,0.408163,65.511705,55.598043,121.728153,97.900701,119.564949,96.707030,56.299940,96.372923,0.001960,0.013991,32.000000,-237.028820,96.928229,0.115507,10.833812,0.547996,292321.146221,0.922414,20.214104,20.617759,1.849585,68.934806,56.859278,77.051548,43.043022,36.936997,99.000000,50.785581,19.012658,11.129467
54.795960,65.289410,101.361452,122.910013,62.581742,58.153654,59.363970,12.978320,96.438188,0.408126,65.519918,55.595747,121.737488,97.900989,119.573000,96.714941,56.298487,96.375832,0.001961,0.013979,32.000000,-237.028626,96.929413,0.115379,10.832894,0.548120,292325.574644,0.924272,20.223545,20.617981,1.849665,68.940313,56.855112,77.051835,43.043022,36.934071,99.000000,50.806405,19.012658,11.132705
54.796739,65.298673,101.359174,122.921130,62.555325,58.153182,59.406315,12.978680,96.440716,0.449744,65.529260,55.594940,121.750017,97.902347,119.583138,96.718420,56.297917,96.379574,0.001963,0.013975,32.000000,-237.028066,96.878436,0.132505,10.827448,0.548025,292330.354100,0.922703,20.234728,20.617113,1.849773,68.943922,56.850193,77.052804,43.043022,36.931722,99.000000,50.827260,19.012658,11.136721
54.798033,65.306054,101.361468,122.930683,62.546972,58.152962,59.422984,12.979413,96.442367,0.672346,65.535420,55.596136,121.760407,97.902925,119.591274,96.720478,56.297858,96.381177,0.001931,0.013928,32.000000,-237.027142,96.859223,0.199230,10.825965,0.548102,292337.269328,0.923121,20.244493,20.620389,1.849798,68.947284,56.845183,77.053966,43.043022,36.932185,99.000000,50.841124,19.012658,11.139995
54.797118,65.313749,101.364528,122.942204,62.546723,58.152694,59.374242,12.979996,96.445475,0.418580,65.543592,55.597620,121.773595,97.905862,119.601661,96.726771,56.297696,96.381988,0.001922,0.013927,32.000000,-237.026466,96.930883,0.116269,10.826923,0.548344,292342.590061,0.922464,20.253005,20.623304,1.849730,68.952135,56.840490,77.055539,43.043022,36.932769,99.000000,50.864219,19.012658,11.143569
54.793479,65.321447,101.365625,122.953511,62.534917,58.152862,59.420640,12.979169,96.448430,0.407125,65.551390,55.592143,121.788551,97.909462,119.613885,96.729579,56.298515,96.386367,0.001920,0.013928,32.000000,-237.027347,96.935691,0.113979,10.827232,0.548434,292346.758712,0.922195,20.259143,20.624368,1.849728,68.955986,56.836918,77.056511,43.043022,36.931951,99.000000,50.888884,19.012658,11.147175
54.790610,65.327418,101.363835,122.962511,62.540528,58.152799,59.313771,12.977929,96.452225,0.407195,65.557917,55.585599,121.799542,97.906761,119.621516,96.732203,56.297097,96.388206,0.001924,0.013906,32.000000,-237.028401,96.938915,0.114028,10.826651,0.548435,292351.952068,0.922984,20.267718,20.625037,1.849815,68.957664,56.832937,77.056427,43.043022,36.930691,99.000000,50.910009,19.012658,11.150045
54.788996,65.334640,101.363337,122.973362,62.548123,58.152532,59.402273,12.977436,96.455554,0.407152,65.564685,55.583264,121.813418,97.915938,119.634191,96.733340,56.296797,96.391696,0.001967,0.013937,32.000000,-237.029012,96.942397,0.113717,10.835105,0.548503,292358.394403,0.922353,20.278917,20.626963,1.849958,68.961858,56.830004,77.056144,43.043022,36.928773,99.000000,50.933899,19.012658,11.153524
54.788064,65.339596,101.363479,122.982145,62.539570,58.152485,59.390613,12.977889,96.455457,0.428923,65.567392,55.584541,121.822648,97.919631,119.643027,96.737315,56.295526,96.396618,0.001965,0.013899,32.000000,-237.028605,96.921892,0.122451,10.831870,0.548577,292365.092867,0.924082,20.287649,20.629533,1.850022,68.964279,56.827322,77.055118,43.043022,36.927907,99.000000,50.953456,19.012658,11.156185
54.786113,65.343314,101.360424,122.990839,62.499308,58.152353,59.419888,12.976835,96.456907,0.682148,65.569515,55.583121,121.832515,97.920945,119.651681,96.738091,56.294887,96.398039,0.001962,0.013886,32.000000,-237.029751,96.852460,0.203344,10.833057,0.548186,292370.113742,0.922749,20.296423,20.632020,1.850067,68.965197,56.823815,77.053911,43.043022,36.925466,99.000000,50.973110,19.012658,11.158434
54.786267,65.347627,101.359784,123.000834,62.458597,58.152364,59.392238,12.977732,96.458321,0.702752,65.576216,55.584054,121.843845,97.918730,119.661866,96.744229,56.294292,96.398267,0.001965,0.013852,32.000000,-237.028720,96.856829,0.206910,10.831408,0.548369,292375.591720,0.922959,20.302277,20.636377,1.850102,68.965831,56.819876,77.052736,43.043022,36.923075,99.000000,50.997812,19.012658,11.160969
54.787080,65.353017,101.358206,123.009261,62.446264,58.152435,59.417105,12.977462,96.461645,0.702779,65.583341,55.586446,121.852380,97.919412,119.669793,96.744546,56.293719,96.399642,0.002005,0.013832,32.000000,-237.028896,96.859625,0.207242,10.833889,0.548318,292378.717116,0.922548,20.307873,20.637905,1.850112,68.966074,56.817041,77.051954,43.043022,36.921841,99.000000,51.014373,19.012658,11.163632
54.786072,65.360718,101.353793,123.019412,62.442333,58.152519,59.396796,12.976672,96.464177,0.702939,65.589742,55.589930,121.862678,97.918117,119.677754,96.743908,56.292062,96.401797,0.001968,0.013848,32.000000,-237.029742,96.862795,0.207255,10.836467,0.548410,292382.857376,0.922985,20.312036,20.638642,1.850095,68.966067,56.814024,77.051277,43.043022,36.917524,99.000000,51.039181,19.012658,11.167303
54.789368,65.368721,101.355301,123.028851,62.428702,58.152537,59.377016,12.978062,96.468014,0.702984,65.597628,55.591901,121.871919,97.915456,119.686781,96.744069,56.292513,96.404348,0.001957,0.013860,32.000000,-237.028418,96.868524,0.206946,10.835557,0.548254,292387.942476,0.922598,20.316645,20.640077,1.850038,68.966460,56.813441,77.052579,43.043022,36.916173,99.000000,51.058982,19.012658,11.171131
54.790686,65.375592,101.356572,123.036333,62.432935,58.152710,59.378696,12.978827,96.472083,0.703073,65.605223,55.594925,121.880936,97.915418,119.695328,96.746401,56.292756,96.406976,0.001958,0.013840,32.000000,-237.027713,96.872987,0.207295,10.840568,0.548123,292396.191768,0.922953,20.325316,20.643086,1.849992,68.966860,56.813843,77.054399,43.043022,36.916588,99.000000,51.075075,19.012658,11.174404
54.792392,65.383876,101.356051,123.044594,62.433271,58.152946,59.356729,12.978179,96.474314,0.703191,65.611469,55.595543,121.891035,97.915630,119.705192,96.747838,56.293296,96.409318,0.001961,0.013834,32.000000,-237.028623,96.873409,0.206869,10.838505,0.548127,292401.071597,0.923219,20.330148,20.644232,1.849908,68.966521,56.813156,77.056721,43.043022,36.914003,99.000000,51.096453,19.012658,11.178433
54.793607,65.389695,101.353646,123.051117,62.468534,58.153172,59.432587,12.976016,96.473047,0.703213,65.614509,55.592988,121.898014,97.914623,119.713411,96.746958,56.292974,96.409008,0.001924,0.013809,32.000000,-237.030748,96.873460,0.207189,10.839111,0.547881,292406.404260,0.923188,20.335749,20.645635,1.849887,68.966025,56.811721,77.058134,43.043022,36.911974,99.000000,51.111786,19.012658,11.181461
54.800702,65.395297,101.355601,123.058199,62.480172,58.153337,59.390468,12.976633,96.469906,0.930362,65.617887,55.596621,121.906718,97.917003,119.723242,96.747825,56.292433,96.411483,0.001917,0.013800,32.000000,-237.030117,96.775933,0.283189,10.838445,0.547962,292413.023269,0.923522,20.342391,20.646565,1.849820,68.965524,56.809728,77.061246,43.043022,36.911174,99.000000,51.127241,19.012658,11.184749
54.806124,65.399299,101.354303,123.063527,62.528672,58.153487,59.408965,12.977033,96.472305,1.002359,65.620515,55.598485,121.913723,97.916579,119.730949,96.747182,56.292418,96.413301,0.001915,0.013799,32.000000,-237.029595,96.772443,0.301775,10.836144,0.547902,292418.685716,0.922339,20.347043,20.646691,1.849735,68.965124,56.809162,77.063701,43.043022,36.910303,99.000000,51.136743,19.012658,11.187178
54.807678,65.403975,101.354516,123.069453,62.591646,58.153539,59.396111,12.976779,96.473048,1.002242,65.626289,55.603987,121.921021,97.918752,119.739796,96.743625,56.292869,96.413021,0.001919,0.013789,32.000000,-237.029912,96.774068,0.301887,10.840236,0.547834,292422.280618,0.922877,20.345818,20.648783,1.849531,68.964594,56.808416,77.066045,43.043022,36.908568,99.000000,51.153869,19.012658,11.190124
54.810931,65.409096,101.353028,123.074620,62.595876,58.153804,59.307658,12.976672,96.474243,0.981515,65.633428,55.609385,121.927685,97.914601,119.748228,96.743999,56.293946,96.413273,0.001960,0.013781,32.000000,-237.030073,96.798606,0.293287,10.845732,0.547855,292424.610747,0.922501,20.344603,20.649937,1.849324,68.966730,56.808953,77.068875,43.043022,36.906209,99.000000,51.166723,19.012658,11.192818
54.810919,65.416794,101.350993,123.080649,62.584008,58.153998,59.428607,12.976303,96.479978,0.636686,65.644830,55.608986,121.934631,97.913425,119.758294,96.743102,56.294405,96.415081,0.001960,0.013806,32.000000,-237.030630,96.916608,0.181287,10.847931,0.547627,292427.599585,0.922684,20.347784,20.649312,1.849276,68.967818,56.809815,77.071417,43.043022,36.903998,99.000000,51.183987,19.012658,11.196667
54.810400,65.424954,101.345266,123.085797,62.552162,58.154488,59.395419,12.975473,96.479597,0.562305,65.656260,55.612509,121.938948,97.912648,119.766405,96.736087,56.294644,96.414366,0.001959,0.013821,32.000000,-237.031447,96.914404,0.162141,10.848241,0.547293,292430.691413,0.924016,20.349775,20.648391,1.849139,68.968626,56.809502,77.073663,43.043022,36.899708,99.000000,51.200810,19.012658,11.200405
54.812816,65.436329,101.341569,123.092295,62.576790,58.154352,59.401114,12.975499,96.477629,0.562128,65.670177,55.615689,121.943877,97.912314,119.773348,96.731273,56.294085,96.411033,0.001964,0.013784,32.000000,-237.031290,96.909499,0.161848,10.847272,0.547172,292437.120560,0.922158,20.357484,20.649064,1.849102,68.970324,56.807916,77.076855,43.043022,36.895747,99.000000,51.217031,19.012658,11.205450
54.817829,65.446326,101.339990,123.097868,62.575969,58.154570,59.397423,12.975918,96.473689,0.674901,65.681105,55.624389,121.949634,97.913268,119.782079,96.727517,56.294964,96.409252,0.002001,0.013755,32.000000,-237.031090,96.834998,0.202175,10.848645,0.547141,292445.531803,0.922711,20.366145,20.648379,1.849015,68.972864,56.808384,77.079714,43.043022,36.892726,99.000000,51.227143,19.012658,11.209925
54.821905,65.457688,101.337257,123.104186,62.571899,58.154557,59.401681,12.976341,96.467561,0.859745,65.691633,55.629259,121.956074,97.908174,119.789977,96.725176,56.295264,96.408369,0.001963,0.013754,32.000000,-237.030600,96.805903,0.255242,10.845625,0.547128,292453.706280,0.922603,20.375194,20.646848,1.848866,68.974333,56.807977,77.083541,43.043022,36.889018,99.000000,51.239361,19.012658,11.215213
54.826358,65.466396,101.336447,123.108916,62.616583,58.154803,59.435890,12.976228,96.465923,0.859884,65.701201,55.633048,121.961388,97.905643,119.797671,96.722708,56.297753,96.404458,0.001955,0.013768,32.000000,-237.030748,96.804148,0.255221,10.843503,0.546974,292459.801570,0.922595,20.380371,20.644855,1.848668,68.975567,56.808728,77.087370,43.043022,36.887008,99.000000,51.249590,19.012658,11.219365
54.830662,65.476792,101.335536,123.114136,62.624572,58.154966,59.405873,12.975663,96.463411,0.584953,65.715125,55.638588,121.967359,97.904414,119.804836,96.722545,56.299372,96.400309,0.001954,0.013808,32.000000,-237.031319,96.897812,0.165660,10.850324,0.547047,292467.294879,0.922481,20.387812,20.644001,1.848481,68.975982,56.809123,77.090838,43.043022,36.883982,99.000000,51.260159,19.012658,11.224328
54.835555,65.486723,101.334452,123.118492,62.632588,58.155131,59.420026,12.975956,96.463473,0.564590,65.727399,55.642970,121.972499,97.905517,119.811943,96.718662,56.300838,96.401419,0.001956,0.013825,32.000000,-237.031102,96.896758,0.161635,10.848718,0.547074,292471.023061,0.921893,20.392236,20.639062,1.848316,68.974236,56.810069,77.094014,43.043022,36.882125,99.000000,51.267729,19.012658,11.228820
54.840969,65.498836,101.333266,123.123837,62.640731,58.155427,59.402728,12.976178,96.462160,0.564414,65.740708,55.646094,121.979043,97.905344,119.820494,96.714310,56.303026,96.401437,0.001920,0.013859,32.000000,-237.030979,96.895723,0.161510,10.847599,0.546664,292476.499675,0.922307,20.398494,20.634841,1.848155,68.969723,56.809329,77.097877,43.043022,36.879332,99.000000,51.275863,19.012658,11.234417
54.846703,65.508355,101.334800,123.128012,62.641358,58.155438,59.335636,12.976476,96.462318,0.564445,65.751187,55.648534,121.983525,97.906140,119.826491,96.711939,56.304365,96.400132,0.001912,0.013855,32.000000,-237.030572,96.891706,0.161328,10.846501,0.546665,292481.895071,0.922023,20.403720,20.634072,1.847970,68.964320,56.807555,77.100632,43.043022,36.878826,99.000000,51.279379,19.012658,11.238975
54.853993,65.519873,101.333096,123.133371,62.642523,58.155265,59.378634,12.976282,96.457446,0.564352,65.764273,55.654476,121.990580,97.910037,119.834704,96.706738,56.306156,96.397049,0.001911,0.013861,32.000000,-237.030838,96.889655,0.161874,10.839664,0.546639,292489.051801,0.922225,20.410625,20.631895,1.847766,68.958339,56.804481,77.103711,43.043022,36.875460,99.000000,51.285002,19.012658,11.244464
54.856154,65.529144,101.330533,123.137826,62.656072,58.155118,59.414952,12.974882,96.455085,0.564328,65.774672,55.660368,121.995935,97.910449,119.840826,96.703241,56.307591,96.395990,0.001920,0.013877,32.000000,-237.032238,96.887838,0.161557,10.842462,0.546625,292493.126339,0.923185,20.414631,20.629739,1.847601,68.953648,56.800841,77.105282,43.043022,36.872570,99.000000,51.290465,19.012658,11.248964
54.860205,65.539984,101.329489,123.143141,62.636855,58.154961,59.392306,12.974888,96.450397,0.793777,65.790398,55.663316,122.002436,97.910049,119.849181,96.698589,56.309516,96.388142,0.001954,0.013842,32.000000,-237.032065,96.790668,0.237865,10.844938,0.546839,292496.959506,0.922406,20.419142,20.626015,1.847324,68.948179,56.797229,77.108215,43.043022,36.869885,99.000000,51.296051,19.012658,11.254272
54.861525,65.550286,101.329558,123.147746,62.629970,58.154766,59.410517,12.975163,96.448921,0.864949,65.806343,55.667948,122.007995,97.908909,119.855360,96.696285,56.310652,96.385597,0.001955,0.013821,32.000000,-237.031849,96.790002,0.255337,10.845774,0.546649,292501.024994,0.921823,20.426334,20.623917,1.847204,68.941892,56.795648,77.110610,43.043022,36.867082,99.000000,51.304221,19.012658,11.259075
54.867329,65.564605,101.326256,123.153906,62.597185,58.154819,59.378922,12.976389,96.453291,0.689681,65.827531,55.673725,122.013597,97.906937,119.862758,96.692956,56.312563,96.384146,0.001954,0.013821,32.000000,-237.030571,96.891156,0.193833,10.852547,0.546455,292505.300010,0.922123,20.433280,20.617075,1.847049,68.933347,56.793394,77.113336,43.043022,36.863236,99.000000,51.307788,19.012658,11.265517
54.867076,65.580375,101.324361,123.161027,62.557785,58.154499,59.407361,12.976392,96.451505,0.565800,65.846052,55.675667,122.019051,97.908476,119.870224,96.688839,56.312451,96.385206,0.001962,0.013805,32.000000,-237.030699,96.892301,0.160711,10.853370,0.546411,292510.562499,0.921838,20.442312,20.614344,1.847006,68.922365,56.791627,77.115796,43.043022,36.859688,99.000000,51.316684,19.012658,11.272540
54.871630,65.592779,101.322431,123.167045,62.472710,58.154612,59.412378,12.976798,96.449867,0.591583,65.859734,55.679096,122.024024,97.905887,119.876046,96.686241,56.312681,96.385062,0.001998,0.013785,32.000000,-237.030295,96.868166,0.170461,10.849770,0.545962,292518.070855,0.922257,20.451052,20.611522,1.846750,68.913791,56.790495,77.118115,43.043022,36.856762,99.000000,51.319455,19.012658,11.278235
54.875850,65.606721,101.322668,123.174255,62.404667,58.154764,59.422147,12.976046,96.444735,0.854236,65.872447,55.680944,122.028910,97.905597,119.881993,96.682693,56.311273,96.381170,0.001961,0.013759,32.000000,-237.031182,96.794996,0.252190,10.845748,0.545929,292528.557958,0.921854,20.467066,20.612300,1.846724,68.904562,56.788575,77.119207,43.043022,36.854413,99.000000,51.322602,19.012658,11.278235
54.880373,65.617175,101.320297,123.180022,62.396510,58.155013,59.416291,12.975379,96.441863,0.863893,65.883095,55.684219,122.034317,97.903963,119.887313,96.680307,56.311709,96.379985,0.001950,0.013760,32.000000,-237.031771,96.793083,0.254037,10.844542,0.546033,292537.350070,0.921724,20.475092,20.611978,1.846536,68.899049,56.787831,77.121166,43.043022,36.851362,99.000000,51.324146,19.012658,11.778200
54.886341,65.628226,101.318093,123.186293,62.380123,58.154714,59.373838,12.975485,96.443031,0.863900,65.894060,55.689367,122.041962,97.906525,119.894386,96.684053,56.313168,96.380414,0.001947,0.013733,32.000000,-237.031711,96.793570,0.253965,10.844837,0.546181,292548.865880,0.921531,20.484978,20.610947,1.846398,68.893025,56.787423,77.123262,43.043022,36.846827,99.000000,51.324162,19.012658,11.783987
54.893498,65.636378,101.321140,123.191079,62.371468,58.154596,59.368341,12.974893,96.442191,0.864100,65.899371,55.694509,122.047479,97.905035,119.899774,96.684181,56.313162,96.381576,0.001953,0.013747,32.000000,-237.032330,96.796128,0.253940,10.845776,0.546164,292556.446475,0.921567,20.491085,20.609769,1.846203,68.888512,56.788278,77.123919,43.043022,36.845923,99.000000,51.321941,19.012658,11.788543
54.900625,65.644489,101.322950,123.196316,62.338932,58.154669,59.371505,12.973988,96.443893,0.751228,65.905055,55.701022,122.053067,97.905477,119.906471,96.681621,56.314181,96.382858,0.001917,0.013753,32.000000,-237.033024,96.870332,0.213669,10.843426,0.546039,292560.070284,0.922138,20.496402,20.608579,1.845962,68.883531,56.789215,77.125650,43.043022,36.844950,99.000000,51.317723,19.012658,11.793486
54.912569,65.650108,101.326051,123.200368,62.306695,58.154588,59.412866,12.975406,96.449791,0.566448,65.909186,55.712380,122.057766,97.911347,119.912286,96.681540,56.314934,96.386255,0.001908,0.013722,32.000000,-237.031734,96.898739,0.160556,10.845605,0.545896,292563.754567,0.922108,20.497676,20.609314,1.845777,68.879484,56.790120,77.127809,43.043022,36.844727,99.000000,51.309200,19.012658,11.797231
54.923297,65.655823,101.330899,123.204766,62.226112,58.154703,59.432682,12.975735,96.455689,0.618254,65.911512,55.722380,122.063102,97.916729,119.917078,96.685904,56.312264,96.390197,0.001909,0.013715,32.000000,-237.031517,96.852691,0.180927,10.842232,0.545923,292567.537159,0.921948,20.498940,20.609097,1.845570,68.874595,56.792140,77.127694,43.043022,36.845882,99.000000,51.295721,19.012658,11.801437
54.932045,65.659704,101.334306,123.208140,62.185420,58.154711,59.417517,12.975788,96.458303,0.941964,65.910450,55.731123,122.068224,97.920229,119.923560,96.686030,56.311448,96.394292,0.001921,0.013670,32.000000,-237.031528,96.762439,0.284055,10.840080,0.545636,292567.334975,0.921097,20.493084,20.610474,1.845225,68.871598,56.798745,77.128445,43.043022,36.846182,99.000000,51.286748,19.012658,11.804694
54.946228,65.661968,101.339511,123.211937,62.170703,58.158832,59.398029,12.975509,96.464436,1.011799,65.903877,55.746410,122.074135,97.926285,119.931586,96.690005,56.310865,96.397205,0.001955,0.013639,32.000000,-237.031777,96.765200,0.300876,10.842770,0.545662,292572.310514,0.920607,20.488496,20.615614,1.844953,68.869053,56.809972,77.129209,43.043022,36.847203,99.000000,51.267820,19.012658,11.807970
54.956542,65.661104,101.346486,123.214566,62.180088,58.163285,59.409638,12.974515,96.470205,1.012045,65.894314,55.758726,122.077050,97.933326,119.936752,96.694348,56.308861,96.400656,0.001955,0.013624,32.000000,-237.032874,96.769585,0.301078,10.847710,0.545663,292573.780112,0.920689,20.483974,20.618997,1.844721,68.867556,56.819138,77.128938,43.043022,36.849437,99.000000,51.253023,19.012658,11.809867
54.968906,65.657193,101.355873,123.217213,62.187216,58.179631,59.431660,12.974912,96.480451,1.012035,65.881940,55.772456,122.081674,97.947338,119.944546,96.704691,56.308439,96.411164,0.001954,0.013559,32.000000,-237.032480,96.780591,0.301403,10.852631,0.545365,292593.232493,0.920799,20.472619,20.621405,1.844340,68.868906,56.832197,77.129011,43.043022,36.853270,99.000000,51.232683,19.012658,11.811038
54.978572,65.652331,101.366137,123.219011,62.202376,58.200101,59.420176,12.976362,96.492797,1.012271,65.871597,55.782875,122.084378,97.956535,119.950749,96.719571,56.308171,96.421114,0.001967,0.013546,32.000000,-237.031021,96.792808,0.300993,10.854313,0.545026,292614.285504,0.920496,20.461852,20.625570,1.844120,68.869871,56.842209,77.128935,43.043022,36.858807,99.000000,51.213838,19.012658,11.811545
54.994676,65.646175,101.379347,123.220987,62.197267,58.224367,59.409853,12.977666,96.505212,1.012264,65.857736,55.798107,122.087446,97.968287,119.958371,96.732745,56.307538,96.434468,0.001995,0.013517,32.000000,-237.029700,96.805293,0.301216,10.854470,0.544795,292690.601025,0.920175,20.446072,20.632577,1.843876,68.869606,56.854895,77.129420,43.043022,36.864723,99.000000,51.187943,19.012658,11.811936
55.005632,65.640713,101.391822,123.222638,62.223112,58.244996,59.303207,12.977926,96.517673,0.833324,65.843800,55.807441,122.089171,97.978697,119.962525,96.743498,56.305151,96.449219,0.001959,0.013531,32.000000,-237.029427,96.913766,0.238632,10.851940,0.544814,292787.672677,0.920485,20.431932,20.639078,1.843739,68.869493,56.864702,77.128135,43.043022,36.871763,99.000000,51.163919,19.012658,11.812142
55.019948,65.632940,101.403708,123.224250,62.215049,58.261572,59.353054,12.979277,96.533374,0.711571,65.827414,55.823067,122.091768,97.994309,119.968307,96.758129,56.304320,96.465853,0.001952,0.013558,32.000000,-237.028027,96.924105,0.207572,10.851529,0.544861,292901.518059,0.920715,20.410323,20.648077,1.843439,68.871827,56.875535,77.125426,43.043022,36.879783,99.000000,51.132246,19.012658,11.812041
55.029203,65.626301,101.415288,123.225254,62.253764,58.282127,59.365757,12.977795,96.543498,0.711334,65.812923,55.834240,122.093763,98.008313,119.971954,96.772282,56.302801,96.477074,0.001952,0.013566,32.000000,-237.029527,96.932167,0.207423,10.851466,0.545095,293001.089301,0.922481,20.394349,20.659706,1.843299,68.875863,56.882360,77.122008,43.043022,36.886790,99.000000,51.107380,19.012658,11.811802
55.045584,65.618011,101.429257,123.226191,62.255991,58.306718,59.364771,12.977588,96.554787,0.831119,65.793721,55.847586,122.096418,98.022536,119.976609,96.784815,56.302220,96.485540,0.001957,0.013587,32.000000,-237.029789,96.877748,0.249736,10.853789,0.545109,293075.490242,0.921684,20.372844,20.670955,1.843035,68.884531,56.889815,77.116785,43.043022,36.894769,99.000000,51.072207,19.012658,11.811476
55.057577,65.610222,101.439874,123.226885,62.284365,58.327037,59.362281,12.976929,96.564442,1.132971,65.778644,55.859538,122.098202,98.034807,119.980233,96.799025,56.302386,96.493166,0.001921,0.013590,32.000000,-237.030467,96.816764,0.344264,10.855396,0.545236,293172.982671,0.921624,20.357327,20.679501,1.842936,68.892718,56.894294,77.111252,43.043022,36.902734,99.000000,51.040634,19.012658,11.810861
55.073131,65.601086,101.455588,123.227263,62.356261,58.351177,59.381844,12.976886,96.585021,0.872087,65.762128,55.873608,122.101173,98.051315,119.985801,96.813931,56.302786,96.507677,0.001916,0.013617,32.000000,-237.030493,96.931500,0.258086,10.858280,0.545166,293286.733721,0.921704,20.333329,20.685383,1.842641,68.902598,56.898558,77.104440,43.043022,36.913929,99.000000,50.999248,19.012658,11.810103
55.085722,65.593274,101.468809,123.227072,62.351946,58.371281,59.432740,12.976786,96.598750,0.853260,65.744338,55.890036,122.101005,98.064471,119.989343,96.827354,56.302370,96.520426,0.001917,0.013614,32.000000,-237.030554,96.948595,0.254287,10.859773,0.545151,293379.718154,0.921822,20.314042,20.689993,1.842433,68.910100,56.900223,77.097689,43.043022,36.923053,99.000000,50.963120,19.012658,11.809481
55.105403,65.582639,101.492724,123.226988,62.359749,58.395943,59.347830,12.977679,96.619579,0.853171,65.721668,55.908974,122.100717,98.081683,119.993090,96.842382,56.300704,96.535795,0.001936,0.013586,32.000000,-237.029764,96.967912,0.254703,10.859525,0.545089,293489.493912,0.921589,20.289996,20.698679,1.842198,68.919684,56.901156,77.089134,43.043022,36.939479,99.000000,50.912841,19.012658,11.808262
55.118712,65.572405,101.508237,123.226885,62.371761,58.416526,59.410339,12.978487,96.637079,0.853048,65.703961,55.922114,122.101222,98.097218,119.997315,96.859047,56.300086,96.551094,0.001959,0.013556,32.000000,-237.028803,96.981794,0.254526,10.859899,0.545079,293581.623075,0.920865,20.270117,20.707076,1.842016,68.926596,56.901302,77.083244,43.043022,36.952600,99.000000,50.870151,19.012658,11.806827
55.133409,65.559918,101.526503,123.226513,62.357373,58.441097,59.350706,12.978933,96.652067,1.041350,65.684415,55.938193,122.100949,98.113128,120.000210,96.877199,56.298404,96.569000,0.001959,0.013551,32.000000,-237.028607,96.904893,0.319465,10.854535,0.545170,293694.268370,0.922181,20.240625,20.718363,1.841793,68.932066,56.900240,77.074644,43.043022,36.966545,99.000000,50.821661,19.012658,11.804851
55.143442,65.550366,101.542458,123.226096,62.405684,58.461683,59.380128,12.978483,96.665305,1.150267,65.669207,55.948297,122.100801,98.126750,120.002470,96.893456,56.296620,96.582692,0.001960,0.013578,32.000000,-237.029008,96.922085,0.348849,10.860671,0.545232,293787.166810,0.921263,20.217639,20.728558,1.841629,68.936700,56.899906,77.067367,43.043022,36.979444,99.000000,50.777610,19.012658,11.803467
55.150920,65.539942,101.554377,123.225871,62.421744,58.486345,59.413530,12.977120,96.679536,1.124233,65.653570,55.959944,122.102040,98.140196,120.005681,96.906481,56.296047,96.600007,0.001976,0.013610,32.000000,-237.030236,96.961034,0.338297,10.864663,0.545611,293899.269063,0.922274,20.191077,20.741446,1.841470,68.942356,56.899115,77.060471,43.043022,36.991528,99.000000,50.732461,19.012658,11.802014
55.160982,65.532436,101.566705,123.226052,62.494901,58.506740,59.343753,12.977040,96.692335,0.824530,65.642193,55.970617,122.101503,98.152282,120.007234,96.921950,56.294938,96.610846,0.002001,0.013615,32.000000,-237.030277,97.092496,0.238611,10.869541,0.545454,293994.848446,0.921932,20.171918,20.751798,1.841424,68.946165,56.894028,77.054609,43.043022,37.002541,99.000000,50.689306,19.012658,11.801191
55.171893,65.524504,101.585935,123.226329,62.526233,58.531337,59.381163,12.978062,96.704509,0.704593,65.632023,55.981021,122.101615,98.169557,120.007903,96.940860,56.295481,96.627068,0.001965,0.013639,32.000000,-237.029334,97.107412,0.208293,10.869437,0.545434,294109.254060,0.921638,20.154334,20.763205,1.841390,68.951401,56.885142,77.048168,43.043022,37.018703,99.000000,50.635605,19.012658,11.800528
55.180735,65.519488,101.597748,123.226799,62.529538,58.543037,59.398240,12.978656,96.710801,0.704590,65.628684,55.987188,122.104478,98.183020,120.010385,96.954348,56.297656,96.639839,0.001962,0.013626,32.000000,-237.028707,97.117782,0.208307,10.864236,0.545302,294204.998399,0.922839,20.137196,20.771095,1.841278,68.956249,56.877492,77.044772,43.043022,37.031425,99.000000,50.590498,19.012658,11.800304
55.195208,65.516286,101.611686,123.227333,62.553502,58.555065,59.412427,12.979182,96.719025,0.704639,65.624676,56.002596,122.106800,98.191753,120.012674,96.966016,56.299075,96.650616,0.001961,0.013690,32.000000,-237.028132,97.131922,0.208285,10.858959,0.545510,294318.767283,0.922423,20.118819,20.780701,1.841262,68.959212,56.866539,77.041594,43.043022,37.046981,99.000000,50.529782,19.012658,11.801056
55.205618,65.514504,101.620195,123.227508,62.534401,58.554921,59.387395,12.978127,96.727208,0.704537,65.619849,56.013723,122.108565,98.200493,120.014251,96.972837,56.299545,96.657295,0.001967,0.013715,32.000000,-237.029170,97.141258,0.208246,10.860682,0.545815,294369.215560,0.922167,20.105339,20.786512,1.841181,68.960842,56.856920,77.038680,43.043022,37.057179,99.000000,50.477612,19.012658,11.802013
55.215898,65.512042,101.627647,123.226835,62.562598,58.555065,59.371037,12.977292,96.733464,0.704627,65.612993,56.026120,122.110379,98.207909,120.015683,96.982978,56.299936,96.661653,0.001952,0.013750,32.000000,-237.029955,97.149417,0.208329,10.864426,0.546056,294421.591182,0.921860,20.088288,20.791834,1.840951,68.962282,56.847309,77.035062,43.043022,37.067119,99.000000,50.425813,19.012658,11.802863
55.227643,65.507620,101.636609,123.225068,62.596110,58.555186,59.414458,12.976489,96.739775,0.704775,65.605997,56.039332,122.110282,98.217085,120.017445,96.994699,56.301046,96.673608,0.001934,0.013761,32.000000,-237.030694,97.158288,0.208421,10.867334,0.545855,294416.232367,0.922049,20.076546,20.795540,1.840758,68.964010,56.835348,77.030834,43.043022,37.080212,99.000000,50.363331,19.012658,11.803338
55.241728,65.503445,101.646304,123.222997,62.637964,58.563387,59.425965,12.975195,96.746245,0.733826,65.599833,56.051917,122.110752,98.225717,120.020245,97.003066,56.303993,96.682124,0.001930,0.013776,32.000000,-237.032030,97.142709,0.219528,10.866593,0.545560,294411.836678,0.922109,20.064250,20.797874,1.840550,68.967746,56.824734,77.029368,43.043022,37.093363,99.000000,50.295500,19.012658,11.803769
55.255973,65.500065,101.656407,123.221248,62.667712,58.563424,59.336145,12.976309,96.749392,1.036980,65.593671,56.063950,122.110493,98.232565,120.021927,97.006450,56.306217,96.693263,0.001949,0.013778,32.000000,-237.030910,97.033164,0.320765,10.869611,0.545281,294404.567832,0.921209,20.048593,20.804240,1.840321,68.968678,56.817505,77.028506,43.043022,37.105672,99.000000,50.234779,19.012658,11.804224
55.266747,65.495439,101.669360,123.218947,62.686664,58.563382,59.405725,12.975448,96.756212,1.091103,65.588851,56.076860,122.110566,98.243867,120.023549,97.017868,56.309369,96.705964,0.001970,0.013778,32.000000,-237.031643,97.085852,0.328464,10.861100,0.545225,294435.783263,0.920890,20.030949,20.806618,1.840028,68.968038,56.811240,77.028863,43.043022,37.121788,99.000000,50.163052,19.012658,11.804561
55.275124,65.492375,101.679832,123.216946,62.722673,58.563440,59.377846,12.975461,96.764487,0.770418,65.585531,56.085237,122.110780,98.250617,120.025572,97.025805,56.311859,96.719753,0.001970,0.013785,32.000000,-237.031663,97.190454,0.225648,10.863410,0.544906,294426.941066,0.922012,20.013948,20.811359,1.839736,68.965985,56.806583,77.030586,43.043022,37.135176,99.000000,50.104182,19.012658,11.804999
55.283874,65.488645,101.693534,123.214911,62.775184,58.563503,59.418054,12.975493,96.770049,0.705647,65.580920,56.095630,122.110536,98.265718,120.026629,97.034575,56.315219,96.733731,0.001969,0.013808,32.000000,-237.031399,97.200035,0.209165,10.864875,0.545244,294416.842873,0.920722,19.999022,20.816147,1.839612,68.962700,56.801461,77.034523,43.043022,37.152048,99.000000,50.034824,19.012658,11.805595
55.289280,65.485548,101.703883,123.213644,62.824350,58.563523,59.408975,12.976396,96.778656,0.705546,65.579440,56.100387,122.111322,98.277662,120.029073,97.045238,56.318807,96.744673,0.001969,0.013809,32.000000,-237.030521,97.208429,0.209320,10.858987,0.545073,294409.525077,0.920993,19.987952,20.822275,1.839522,68.959903,56.799387,77.039360,43.043022,37.166780,99.000000,49.975796,19.012658,11.806053
55.289821,65.482281,101.713464,123.212604,62.865156,58.563251,59.246042,12.974956,96.778497,0.897426,65.579492,56.100156,122.111980,98.287299,120.029788,97.054037,56.323642,96.755525,0.001981,0.013838,32.000000,-237.031872,97.121053,0.275343,10.862238,0.544963,294400.772438,0.920200,19.975860,20.827652,1.839479,68.956066,56.796860,77.045643,43.043022,37.182244,99.000000,49.911433,19.012658,11.806685
55.291455,65.481013,101.721028,123.212301,62.861022,58.563025,59.388211,12.973682,96.782406,1.002712,65.580729,56.099330,122.112171,98.296615,120.029662,97.063656,56.326655,96.760601,0.001967,0.013888,32.000000,-237.033148,97.129025,0.302741,10.861202,0.545246,294393.208137,0.920233,19.967597,20.830903,1.839486,68.953994,56.795089,77.049965,43.043022,37.195154,99.000000,49.857439,19.012658,11.807638
55.293315,65.480169,101.732340,123.212813,62.900251,58.562760,59.327404,12.974201,96.793638,0.880306,65.579624,56.098003,122.112051,98.310043,120.030518,97.077961,56.330414,96.771825,0.001949,0.013887,32.000000,-237.032567,97.207142,0.259708,10.866092,0.545160,294383.670577,0.922742,19.963811,20.832850,1.839642,68.954709,56.793440,77.056256,43.043022,37.211357,99.000000,49.792053,19.012658,11.809112
55.292043,65.478799,101.738993,123.213805,62.911286,58.562632,59.394896,12.973174,96.800858,0.705576,65.575449,56.100128,122.112756,98.317603,120.032060,97.086936,56.334303,96.779988,0.001947,0.013905,32.000000,-237.033543,97.232832,0.208631,10.870071,0.545237,294377.725996,0.920496,19.960983,20.833009,1.839724,68.957062,56.792405,77.062365,43.043022,37.224648,99.000000,49.739906,19.012658,11.810151
55.295289,65.474877,101.751085,123.215700,62.942880,58.562254,59.418917,12.974166,96.812386,0.705395,65.565066,56.096634,122.112609,98.330602,120.033748,97.103017,56.338818,96.790084,0.001954,0.013893,32.000000,-237.032433,97.244929,0.208812,10.865456,0.545056,294371.001037,0.921399,19.958362,20.836263,1.839867,68.960624,56.791287,77.069226,43.043022,37.241599,99.000000,49.673997,19.012658,11.810759
55.293440,65.468763,101.759246,123.217443,62.873641,58.562194,59.390323,12.973852,96.820433,0.705557,65.557233,56.094877,122.114014,98.343206,120.035243,97.109476,56.343597,96.800638,0.001937,0.013909,32.000000,-237.032609,97.254705,0.208674,10.867825,0.544934,294365.413000,0.920370,19.958207,20.837475,1.840030,68.963492,56.789690,77.075121,43.043022,37.256016,99.000000,49.621868,19.012658,11.810349
55.290955,65.461742,101.766379,123.220437,62.881496,58.562097,59.313274,12.973409,96.831058,0.944167,65.545507,56.093482,122.115687,98.354128,120.036893,97.118252,56.347815,96.816289,0.001922,0.013915,32.000000,-237.033003,97.174814,0.287350,10.865830,0.545206,294354.528707,0.919922,19.951184,20.839265,1.840140,68.966427,56.787497,77.081959,43.043022,37.272862,99.000000,49.560129,19.012658,11.809789
55.288127,65.454998,101.774007,123.223483,62.893393,58.561876,59.412141,12.973411,96.843847,1.007044,65.530200,56.090687,122.115516,98.363897,120.038110,97.126441,56.350697,96.828760,0.001919,0.013935,32.000000,-237.033028,97.187861,0.302061,10.863994,0.545185,294344.519618,0.920383,19.946836,20.841080,1.840349,68.967706,56.783735,77.086268,43.043022,37.286598,99.000000,49.511855,19.012658,11.809094
55.275941,65.443557,101.781727,123.227864,62.860812,58.562144,59.408876,12.971421,96.854608,1.006949,65.513117,56.078132,122.116763,98.374397,120.040364,97.134830,56.353667,96.842109,0.001941,0.013883,32.000000,-237.035034,97.195524,0.302051,10.863457,0.545388,294334.652042,0.921606,19.942188,20.846637,1.840561,68.969246,56.780511,77.091403,43.043022,37.302746,99.000000,49.461147,19.012658,11.807319
55.264580,65.431027,101.790913,123.233178,62.901293,58.562275,59.388661,12.970240,96.867241,1.006931,65.497797,56.063306,122.119092,98.385639,120.043323,97.144001,56.357749,96.861264,0.001949,0.013870,32.000000,-237.036146,97.205359,0.302391,10.871313,0.545578,294326.164986,0.920104,19.938146,20.851546,1.840793,68.969514,56.778045,77.096124,43.043022,37.320395,99.000000,49.413832,19.012658,11.804892
55.255539,65.421577,101.800549,123.239232,62.921648,58.562372,59.309226,12.970058,96.880684,1.006767,65.486602,56.048442,122.121483,98.396376,120.045877,97.155055,56.361691,96.873396,0.001948,0.013838,32.000000,-237.036326,97.212838,0.301944,10.872374,0.545872,294318.651990,0.920356,19.938353,20.856912,1.841339,68.970157,56.777690,77.101342,43.043022,37.336701,99.000000,49.374528,19.012658,11.803067
55.241723,65.411082,101.810823,123.248497,62.924672,58.553869,59.400340,12.971154,96.896644,1.006675,65.471771,56.033836,122.127364,98.413278,120.049472,97.168262,56.367306,96.885567,0.001946,0.013809,32.000000,-237.035324,97.225431,0.302113,10.873517,0.545746,294308.542506,0.920850,19.936682,20.864790,1.841883,68.970655,56.778732,77.107393,43.043022,37.355391,99.000000,49.333494,19.012658,11.801249
55.228640,65.401643,101.820430,123.257439,62.923030,58.553489,59.320470,12.970578,96.908870,1.006585,65.458110,56.021667,122.132440,98.423043,120.051311,97.179461,56.369370,96.896934,0.001947,0.013764,32.000000,-237.035919,97.237207,0.302023,10.873783,0.545929,294299.573358,0.922228,19.935874,20.868423,1.842359,68.969652,56.780258,77.111367,43.043022,37.370950,99.000000,49.302123,19.012658,11.799520
55.204430,65.389288,101.825289,123.269319,62.931046,58.545400,59.409997,12.968137,96.927715,0.674443,65.440077,56.001507,122.140431,98.436044,120.054867,97.196069,56.371607,96.907454,0.001959,0.013725,32.000000,-237.038334,97.390063,0.189717,10.876724,0.546100,294246.194089,0.920909,19.938589,20.870406,1.843006,68.968960,56.784159,77.115510,43.043022,37.388261,99.000000,49.273932,19.012658,11.797090
55.188285,65.378230,101.831434,123.279556,62.922700,58.525307,59.421626,12.968300,96.937122,0.833739,65.424128,55.985097,122.147013,98.445581,120.058844,97.207616,56.373335,96.916705,0.001945,0.013743,32.000000,-237.038189,97.283200,0.253005,10.880485,0.546393,294238.482950,0.922362,19.941662,20.875437,1.843616,68.968655,56.787707,77.119436,43.043022,37.402451,99.000000,49.254209,19.012658,11.794785
55.169487,65.364641,101.837157,123.292164,62.910672,58.513336,59.315748,12.967406,96.949530,1.010944,65.405820,55.969884,122.156202,98.455499,120.063991,97.218461,56.375954,96.922660,0.001930,0.013737,32.000000,-237.039087,97.268085,0.303282,10.880526,0.546616,294192.415815,0.921261,19.952467,20.879766,1.844513,68.969206,56.792780,77.123342,43.043022,37.419513,99.000000,49.230659,19.012658,11.791799
55.157159,65.353557,101.840235,123.303474,62.898901,58.513344,59.420618,12.966241,96.959259,1.011129,65.389252,55.957459,122.164130,98.462017,120.069289,97.226707,56.378190,96.929359,0.001928,0.013744,32.000000,-237.040390,97.274342,0.303127,10.884308,0.546558,294085.667657,0.921036,19.956855,20.883811,1.845164,68.970114,56.798582,77.126803,43.043022,37.433400,99.000000,49.209789,19.012658,11.789353
55.140837,65.339355,101.845879,123.317545,62.890193,58.505067,59.413587,12.965433,96.969097,1.010886,65.367566,55.941164,122.174432,98.473867,120.076038,97.234810,56.380800,96.935779,0.001955,0.013762,32.000000,-237.041166,97.282540,0.303085,10.884931,0.546806,294017.252095,0.922806,19.961257,20.884909,1.845896,68.969099,56.804209,77.129325,43.043022,37.449719,99.000000,49.187584,19.012658,11.786179
55.129984,65.326918,101.851639,123.329116,62.906465,58.496947,59.385768,12.965979,96.983262,0.885341,65.348103,55.928721,122.183807,98.482427,120.082344,97.245298,56.381447,96.941966,0.001942,0.013748,32.000000,-237.040652,97.362906,0.258661,10.885156,0.546844,294009.605800,0.921378,19.961976,20.886854,1.846365,68.966501,56.808799,77.131173,43.043022,37.465554,99.000000,49.169259,19.012658,11.783309
55.114835,65.310895,101.854348,123.342600,62.947129,58.476720,59.417263,12.966061,96.993902,0.713752,65.325432,55.914812,122.195865,98.492968,120.091391,97.252975,56.384774,96.949571,0.001929,0.013731,32.000000,-237.040570,97.394312,0.209420,10.883906,0.547049,293958.607134,0.921623,19.963402,20.888250,1.847014,68.964119,56.814148,77.134630,43.043022,37.480647,99.000000,49.149594,19.012658,11.779375
55.102914,65.297650,101.854244,123.353757,62.946882,58.456482,59.401878,12.965024,96.999947,0.713723,65.309387,55.906241,122.205679,98.501242,120.098443,97.256753,56.387580,96.954741,0.001925,0.013735,32.000000,-237.041647,97.402330,0.209435,10.885348,0.547186,293910.376998,0.922097,19.961358,20.891464,1.847482,68.961649,56.818465,77.138365,43.043022,37.493644,99.000000,49.136655,19.012658,11.776086
