Torad 40 Ton Compressor Load Stand
55.085989,65.283073,101.859264,123.367022,62.907021,58.432352,59.339434,12.965316,97.007139,0.713685,65.291726,55.886406,122.217233,98.513213,120.106569,97.263599,56.390230,96.961862,0.001953,0.013710,32.000000,-237.041490,97.412992,0.209507,10.882964,0.547329,293797.206508,0.921531,19.959845,20.892883,1.848039,68.957213,56.822279,77.141150,43.043022,37.510471,99.000000,49.123289,19.012658,11.772408
55.072843,65.272477,101.861871,123.377918,62.868762,58.412070,59.373005,12.964317,97.009283,0.713928,65.282282,55.876453,122.226463,98.519904,120.113302,97.264584,56.393058,96.966223,0.001956,0.013697,32.000000,-237.042501,97.418286,0.209669,10.888436,0.547250,293685.241893,0.921639,19.958021,20.893301,1.848437,68.952032,56.824514,77.143927,43.043022,37.524596,99.000000,49.115308,19.012658,11.769778
55.056455,65.262361,101.864560,123.390729,62.901096,58.387720,59.320876,12.963913,97.015575,0.713949,65.266870,55.859699,122.236489,98.524356,120.120615,97.271304,56.395351,96.972627,0.001959,0.013645,32.000000,-237.043058,97.423188,0.209654,10.886822,0.547468,293554.500184,0.922505,19.959661,20.895096,1.849096,68.945848,56.827518,77.146305,43.043022,37.540325,99.000000,49.106845,19.012658,11.767465
55.045549,65.252986,101.869534,123.400839,62.879744,58.367407,59.436124,12.964652,97.021276,0.520467,65.255054,55.846026,122.244316,98.528754,120.128400,97.275191,56.396575,96.977545,0.001958,0.013642,32.000000,-237.042308,97.522150,0.142595,10.887263,0.547248,293445.114610,0.921881,19.961664,20.894987,1.849584,68.941150,56.828464,77.148833,43.043022,37.555525,99.000000,49.100728,19.012658,11.765351
55.029804,65.241589,101.870835,123.412363,62.855478,58.343093,59.274797,12.963695,97.025209,0.412671,65.246240,55.830843,122.254666,98.532948,120.137111,97.279795,56.398334,96.980636,0.001958,0.013651,32.000000,-237.043209,97.520295,0.116342,10.885891,0.547392,293316.976605,0.922586,19.967257,20.896690,1.850184,68.935281,56.830857,77.152583,43.043022,37.570900,99.000000,49.097636,19.012658,11.762565
55.022493,65.234757,101.869516,123.421722,62.855994,58.323003,59.367900,12.964713,97.026026,0.545485,65.238043,55.822630,122.262492,98.536340,120.143029,97.283219,56.399628,96.979275,0.001960,0.013673,32.000000,-237.042224,97.448932,0.163201,10.887720,0.547397,293209.459228,0.920655,19.968338,20.898534,1.850641,68.929821,56.832152,77.155578,43.043022,37.582821,99.000000,49.092757,19.012658,11.760899
55.012900,65.227249,101.867689,123.432605,62.767394,58.298739,59.393759,12.964424,97.020439,0.850705,65.227263,55.812770,122.271332,98.538114,120.150465,97.283918,56.401089,96.973122,0.001949,0.013653,32.000000,-237.042557,97.375739,0.256409,10.885221,0.547509,293080.780963,0.923040,19.972039,20.898702,1.851194,68.923720,56.833202,77.159560,43.043022,37.596121,99.000000,49.085241,19.012658,11.759411
55.005215,65.220368,101.864789,123.440860,62.698131,58.278421,59.343665,12.964185,97.016909,0.858943,65.219375,55.805635,122.279670,98.538172,120.156842,97.282208,56.403406,96.968919,0.001938,0.013633,32.000000,-237.042818,97.377972,0.257821,10.884268,0.547335,292974.937531,0.921394,19.972219,20.896558,1.851416,68.918504,56.833549,77.163613,43.043022,37.606515,99.000000,49.080186,19.012658,11.757912
54.995126,65.212387,101.860331,123.449277,62.678560,58.262369,59.393550,12.962763,97.016674,0.858755,65.211393,55.796719,122.288395,98.534758,120.164112,97.279822,56.404650,96.965793,0.001936,0.013664,32.000000,-237.044144,97.378493,0.257831,10.877317,0.547373,292848.241411,0.920769,19.973912,20.891259,1.851705,68.911412,56.831724,77.168749,43.043022,37.619054,99.000000,49.076881,19.012658,11.756114
54.989871,65.206221,101.857668,123.455339,62.664234,58.242357,59.411928,12.963800,97.014831,0.858881,65.205064,55.790743,122.294654,98.535842,120.170348,97.279651,56.406361,96.962136,0.001951,0.013679,32.000000,-237.043053,97.378220,0.257934,10.878432,0.547334,292740.479259,0.921351,19.974406,20.886322,1.851911,68.904903,56.828395,77.172921,43.043022,37.629042,99.000000,49.073019,19.012658,11.754786
54.984488,65.199106,101.853272,123.461588,62.613971,58.222004,59.384827,12.965096,97.009341,0.858898,65.200286,55.784789,122.301199,98.536545,120.177076,97.276307,56.409098,96.959642,0.001963,0.013713,32.000000,-237.041784,97.377350,0.257922,10.871386,0.547656,292655.235566,0.920491,19.976103,20.883127,1.852170,68.898659,56.822334,77.178791,43.043022,37.640687,99.000000,49.067768,19.012658,11.753206
54.981765,65.194357,101.851027,123.466555,62.626492,58.221836,59.406440,12.965823,97.009271,0.663152,65.198239,55.783343,122.307339,98.533785,120.183284,97.273546,56.412171,96.956254,0.001961,0.013654,32.000000,-237.040970,97.471721,0.190003,10.872308,0.547469,292549.329695,0.919972,19.974979,20.879135,1.852299,68.893380,56.815452,77.183142,43.043022,37.650025,99.000000,49.060730,19.012658,11.752199
54.976918,65.189984,101.846630,123.472470,62.634875,58.213354,59.366461,12.967288,97.009187,0.413813,65.194030,55.774513,122.313629,98.530122,120.190073,97.269816,56.413636,96.957152,0.001957,0.013630,32.000000,-237.039563,97.518231,0.115800,10.871504,0.547680,292440.182697,0.920152,19.973030,20.874841,1.852400,68.886229,56.805714,77.187719,43.043022,37.661800,99.000000,49.057119,19.012658,11.751479
54.971997,65.186255,101.840599,123.476331,62.623140,58.192975,59.429322,12.967790,97.003198,0.548227,65.190079,55.769942,122.317656,98.523287,120.194123,97.262693,56.414225,96.952188,0.001972,0.013610,32.000000,-237.039026,97.443384,0.163338,10.878702,0.547654,292433.084671,0.919854,19.970894,20.869655,1.852451,68.879285,56.796483,77.190830,43.043022,37.670238,99.000000,49.053270,19.012658,11.750906
54.965791,65.181808,101.833833,123.480034,62.622188,58.172688,59.356857,12.967757,96.997603,0.717660,65.188593,55.765253,122.322671,98.516178,120.198717,97.256579,56.414842,96.948222,0.001988,0.013571,32.000000,-237.039114,97.412752,0.210076,10.872657,0.547660,292386.779558,0.920418,19.971173,20.868750,1.852534,68.872473,56.787230,77.195445,43.043022,37.680603,99.000000,49.052436,19.012658,11.750089
54.961834,65.179401,101.825587,123.482855,62.593697,58.164591,59.404896,12.968440,96.991562,0.717606,65.189540,55.762949,122.326835,98.511006,120.204025,97.250096,56.415991,96.945201,0.001987,0.013568,32.000000,-237.038395,97.410144,0.210139,10.865033,0.547136,292282.073023,0.919204,19.972167,20.865063,1.852590,68.868266,56.781187,77.199000,43.043022,37.686138,99.000000,49.050589,19.012658,11.749805
54.956357,65.177608,101.816774,123.485980,62.528526,58.156529,59.408192,12.967454,96.984961,0.717824,65.187155,55.760508,122.329659,98.501071,120.208567,97.243282,56.417305,96.937924,0.001986,0.013580,32.000000,-237.039476,97.403595,0.210247,10.869933,0.547292,292177.631270,0.920110,19.973676,20.861973,1.852677,68.861350,56.774418,77.201509,43.043022,37.693937,99.000000,49.049328,19.012658,11.749897
54.952393,65.174929,101.812855,123.488145,62.512207,58.156474,59.338656,12.968550,96.982613,0.717698,65.183507,55.758368,122.333184,98.494805,120.213724,97.241646,56.418817,96.935329,0.001985,0.013565,32.000000,-237.038431,97.399863,0.210194,10.868984,0.547589,292134.946100,0.919305,19.975069,20.858939,1.852660,68.855226,56.771113,77.202978,43.043022,37.701936,99.000000,49.048789,19.012658,11.749591
54.948461,65.170337,101.806323,123.490016,62.532533,58.156450,59.403235,12.967607,96.978060,0.717813,65.180663,55.753998,122.336240,98.485063,120.220142,97.236152,56.421350,96.928262,0.001983,0.013567,32.000000,-237.039399,97.392766,0.210263,10.869646,0.547278,292092.891439,0.919224,19.978534,20.853084,1.852684,68.847142,56.770649,77.204459,43.043022,37.711581,99.000000,49.048088,19.012658,11.748852
54.945543,65.166354,101.800988,123.491250,62.534621,58.156686,59.399495,12.967528,96.973510,0.717567,65.176729,55.749692,122.339010,98.476931,120.225640,97.231338,56.423470,96.924668,0.001981,0.013593,32.000000,-237.039438,97.386387,0.210234,10.866347,0.547359,292089.969052,0.920367,19.979660,20.849952,1.852747,68.841299,56.771334,77.206095,43.043022,37.718545,99.000000,49.047261,19.012658,11.748044
54.942699,65.161514,101.794441,123.492528,62.538975,58.156812,59.396313,12.968601,96.966849,0.717580,65.174744,55.745674,122.342731,98.471717,120.232218,97.224477,56.426451,96.917638,0.001956,0.013628,32.000000,-237.038326,97.377935,0.210241,10.862031,0.547337,292084.893270,0.919428,19.978842,20.843009,1.852760,68.835592,56.772341,77.208322,43.043022,37.727555,99.000000,49.046656,19.012658,11.747149
54.938702,65.158379,101.786133,123.493465,62.512862,58.156907,59.370935,12.968158,96.961462,0.717525,65.173441,55.741582,122.345813,98.465933,120.237300,97.219378,56.428659,96.909924,0.001953,0.013628,32.000000,-237.038787,97.368357,0.210280,10.868757,0.547496,292081.311945,0.919533,19.977663,20.838646,1.852762,68.831705,56.774637,77.210285,43.043022,37.733293,99.000000,49.045844,19.012658,11.746504
54.935004,65.155425,101.777385,123.494216,62.482920,58.157022,59.382161,12.969203,96.955052,0.752575,65.171682,55.741235,122.349005,98.458580,120.242975,97.214994,56.431191,96.902091,0.001970,0.013591,32.000000,-237.037731,97.336544,0.222954,10.863423,0.547700,292075.661836,0.919626,19.975553,20.831278,1.852738,68.829128,56.777885,77.210806,43.043022,37.739919,99.000000,49.048511,19.012658,11.746158
54.930607,65.152537,101.771974,123.494641,62.470614,58.156713,59.406523,12.968356,96.948236,0.935505,65.170221,55.738200,122.351276,98.452702,120.247158,97.207403,56.433218,96.898407,0.001987,0.013620,32.000000,-237.038627,97.309345,0.276753,10.859262,0.547353,292072.310533,0.920086,19.976255,20.824255,1.852722,68.827702,56.780803,77.211229,43.043022,37.744715,99.000000,49.051468,19.012658,11.745720
54.927131,65.149512,101.766775,123.494741,62.522320,58.156492,59.346308,12.969174,96.948080,0.586699,65.169199,55.737560,122.353936,98.444519,120.251456,97.204094,56.436277,96.898129,0.001984,0.013625,32.000000,-237.037992,97.404727,0.165400,10.860834,0.547608,292068.700330,0.919976,19.976853,20.816834,1.852687,68.828194,56.785236,77.211895,43.043022,37.753108,99.000000,49.053587,19.012658,11.745246
54.923077,65.147246,101.760819,123.494719,62.538676,58.156340,59.325589,12.970265,96.943620,0.570494,65.167213,55.737381,122.355378,98.442214,120.254149,97.201599,56.437097,96.898801,0.001981,0.013641,32.000000,-237.037016,97.398136,0.162763,10.864403,0.547836,292063.618865,0.919668,19.978188,20.812509,1.852737,68.829303,56.788074,77.211379,43.043022,37.759762,99.000000,49.057397,19.012658,11.744996
54.918532,65.144262,101.752851,123.494769,62.506124,58.156138,59.406382,12.969587,96.934848,0.570538,65.165018,55.733135,122.357026,98.438084,120.258036,97.196191,56.438200,96.892951,0.001998,0.013628,32.000000,-237.037755,97.389991,0.162482,10.865200,0.547774,292057.787561,0.920655,19.978502,20.809276,1.852760,68.831966,56.793064,77.210588,43.043022,37.766118,99.000000,49.062075,19.012658,11.744567
54.916346,65.141801,101.748639,123.494919,62.506599,58.156046,59.382463,12.969325,96.928237,0.570532,65.162704,55.728829,122.358048,98.430939,120.260590,97.191465,56.440475,96.892293,0.002013,0.013636,32.000000,-237.038031,97.383841,0.162419,10.868986,0.547611,292055.557587,0.921043,19.980129,20.808874,1.852788,68.834161,56.797729,77.209722,43.043022,37.772081,99.000000,49.063975,19.012658,11.744237
54.908405,65.138512,101.742264,123.495230,62.514814,58.155905,59.416718,12.968173,96.922978,0.570580,65.159061,55.721995,122.359911,98.422103,120.264435,97.185762,56.442069,96.886605,0.002006,0.013654,32.000000,-237.039220,97.377787,0.162627,10.874986,0.547568,292052.242420,0.919864,19.981510,20.804122,1.852796,68.835470,56.804252,77.208907,43.043022,37.779168,99.000000,49.073372,19.012658,11.743704
54.904201,65.135547,101.736849,123.495625,62.470016,58.155637,59.415710,12.968594,96.913960,0.815339,65.156816,55.713831,122.360708,98.417025,120.266555,97.181160,56.443499,96.880448,0.001983,0.013650,32.000000,-237.038810,97.273553,0.243556,10.871066,0.547376,292047.976964,0.920268,19.981148,20.801434,1.852793,68.835791,56.811423,77.208742,43.043022,37.785623,99.000000,49.079846,19.012658,11.743178
54.898426,65.132222,101.729932,123.496192,62.438047,58.155616,59.392509,12.967754,96.905600,0.868675,65.155174,55.707896,122.362091,98.412461,120.269044,97.173356,56.445384,96.872020,0.001983,0.013703,32.000000,-237.039761,97.266078,0.256717,10.869540,0.547147,292044.817863,0.919874,19.985487,20.796290,1.852945,68.838163,56.820374,77.209777,43.043022,37.791565,99.000000,49.089106,19.012658,11.742597
54.892087,65.129678,101.723723,123.496854,62.424957,58.155805,59.403162,12.967546,96.901735,0.801481,65.153495,55.701141,122.362538,98.409570,120.270394,97.171826,56.447647,96.867457,0.001982,0.013707,32.000000,-237.039991,97.308633,0.231544,10.861025,0.547366,292041.097022,0.919956,19.986561,20.791017,1.852988,68.839631,56.826727,77.210773,43.043022,37.795627,99.000000,49.098562,19.012658,11.742170
54.884295,65.126598,101.718205,123.497871,62.377552,58.155879,59.354632,12.968057,96.895990,0.565176,65.150412,55.691893,122.362925,98.404888,120.272621,97.170216,56.448842,96.866195,0.001970,0.013681,32.000000,-237.039535,97.352124,0.162570,10.862267,0.547476,292037.506507,0.920414,19.988786,20.783871,1.853057,68.840562,56.832545,77.211683,43.043022,37.802858,99.000000,49.112473,19.012658,11.741678
54.876662,65.123488,101.712075,123.498850,62.377655,58.155784,59.381764,12.966886,96.890244,0.565030,65.147631,55.682673,122.363632,98.398868,120.273899,97.166419,56.450545,96.858855,0.001949,0.013681,32.000000,-237.040569,97.343842,0.162587,10.872632,0.547964,292035.719140,0.920364,19.992333,20.778758,1.853158,68.841255,56.836023,77.213406,43.043022,37.806148,99.000000,49.127310,19.012658,11.741091
54.869465,65.120058,101.708674,123.499972,62.426210,58.156073,59.382255,12.967060,96.885498,0.565141,65.147994,55.671072,122.366847,98.393237,120.277169,97.161951,56.453385,96.856137,0.001945,0.013670,32.000000,-237.040395,97.336710,0.162587,10.869342,0.547981,292034.599416,0.921255,19.996739,20.776776,1.853321,68.843558,56.841652,77.216575,43.043022,37.814602,99.000000,49.141913,19.012658,11.740330
54.863849,65.118628,101.701752,123.500773,62.422386,58.156209,59.404144,12.966719,96.880740,0.565148,65.147413,55.666192,122.367472,98.387958,120.277979,97.155878,56.454522,96.852219,0.001946,0.013651,32.000000,-237.040726,97.332548,0.162518,10.869341,0.547532,292031.729885,0.920966,20.000966,20.770490,1.853467,68.845357,56.844415,77.219064,43.043022,37.818329,99.000000,49.156538,19.012658,11.740221
54.855615,65.117522,101.690722,123.501746,62.381424,58.156109,59.428254,12.966253,96.869161,0.565141,65.148600,55.656711,122.370027,98.378422,120.278813,97.150865,56.457134,96.847995,0.001982,0.013633,32.000000,-237.041244,97.327641,0.162553,10.867451,0.547795,292029.582536,0.921088,20.004452,20.765952,1.853648,68.849981,56.845226,77.222257,43.043022,37.820743,99.000000,49.175207,19.012658,11.740256
54.849820,65.117099,101.682882,123.502880,62.402406,58.155905,59.362488,12.965804,96.862609,0.565336,65.151905,55.648410,122.373190,98.371628,120.280063,97.143959,56.459257,96.843211,0.001978,0.013586,32.000000,-237.041795,97.321224,0.162544,10.862571,0.547830,292029.444438,0.920852,20.008422,20.762369,1.853712,68.853249,56.844950,77.224766,43.043022,37.824854,99.000000,49.191894,19.012658,11.740518
54.844565,65.117341,101.674477,123.503747,62.392193,58.155745,59.420032,12.965733,96.854020,0.706409,65.154522,55.643459,122.375727,98.362516,120.281431,97.137840,56.460612,96.834711,0.001975,0.013564,32.000000,-237.041868,97.245333,0.211409,10.866483,0.547974,292027.402995,0.920627,20.015231,20.757120,1.853789,68.855828,56.845343,77.226451,43.043022,37.827207,99.000000,49.207886,19.012658,11.740882
54.839504,65.118215,101.667188,123.504704,62.422607,58.155322,59.407229,12.966123,96.849905,0.868911,65.157925,55.640740,122.377490,98.355768,120.281030,97.135096,56.461583,96.829556,0.001976,0.013559,32.000000,-237.041443,97.218410,0.256495,10.861280,0.548246,292025.110568,0.921751,20.020378,20.752009,1.853842,68.858347,56.845679,77.227235,43.043022,37.830791,99.000000,49.223888,19.012658,11.741491
54.834907,65.120102,101.658539,123.505765,62.431110,58.155155,59.415343,12.966451,96.841872,0.868830,65.162892,55.631618,122.379623,98.347640,120.281698,97.129714,56.464086,96.823015,0.002013,0.013590,32.000000,-237.041203,97.213579,0.256928,10.869310,0.548074,292024.241234,0.920954,20.025673,20.745346,1.853866,68.859889,56.844596,77.230180,43.043022,37.833766,99.000000,49.242305,19.012658,11.742464
54.829203,65.121755,101.651915,123.506772,62.427081,58.155115,59.385844,12.966696,96.834314,0.624649,65.165497,55.624725,122.380927,98.340064,120.281449,97.126459,56.465180,96.816154,0.001995,0.013578,32.000000,-237.040816,97.305666,0.175793,10.873825,0.548356,292022.906307,0.921242,20.031414,20.741156,1.853904,68.860906,56.843182,77.231397,43.043022,37.836256,99.000000,49.260428,19.012658,11.743355
54.823543,65.122792,101.644210,123.508328,62.374174,58.155076,59.405018,12.967787,96.825483,0.569647,65.167544,55.619736,122.383264,98.339307,120.282319,97.125899,56.466988,96.807353,0.001974,0.013591,32.000000,-237.039625,97.300965,0.162751,10.871816,0.547957,292022.234300,0.921203,20.037722,20.734568,1.853902,68.861658,56.841111,77.233713,43.043022,37.839599,99.000000,49.283516,19.012658,11.744209
54.816513,65.122946,101.637229,123.509996,62.333516,58.155186,59.411221,12.966674,96.815298,0.778110,65.169648,55.609132,122.384220,98.333909,120.283739,97.119212,56.468859,96.796548,0.001974,0.013604,32.000000,-237.040666,97.199858,0.234433,10.866488,0.547777,292023.591184,0.921771,20.044859,20.729190,1.853974,68.861171,56.839195,77.235667,43.043022,37.841408,99.000000,49.304933,19.012658,11.744634
54.807968,65.123144,101.627869,123.512398,62.308972,58.155412,59.372101,12.967126,96.810330,0.869641,65.172809,55.600822,122.386303,98.325940,120.284134,97.113787,56.471358,96.791329,0.001973,0.013618,32.000000,-237.040054,97.194948,0.257261,10.864192,0.547903,292023.625971,0.921580,20.051341,20.721882,1.854025,68.861707,56.836416,77.237781,43.043022,37.843500,99.000000,49.332054,19.012658,11.745127
54.798380,65.124634,101.620860,123.515266,62.293413,58.155233,59.372729,12.966257,96.803244,0.869658,65.179092,55.592403,122.388410,98.317567,120.286231,97.104616,56.472129,96.778250,0.001958,0.013636,32.000000,-237.040952,97.188666,0.257228,10.858249,0.548240,292023.691955,0.921617,20.058256,20.713263,1.854135,68.863829,56.834000,77.240955,43.043022,37.846090,99.000000,49.361765,19.012658,11.745934
54.792269,65.126900,101.613615,123.517685,62.244642,58.155456,59.417434,12.966566,96.797293,0.869798,65.182740,55.589099,122.388991,98.312716,120.287449,97.095193,56.472329,96.771397,0.001941,0.013642,32.000000,-237.040625,97.181665,0.257203,10.854801,0.548431,292024.782624,0.922388,20.066675,20.707504,1.854254,68.865749,56.830880,77.242548,43.043022,37.847939,99.000000,49.385708,19.012658,11.746989
54.787557,65.129953,101.607347,123.520267,62.240761,58.155755,59.402052,12.967407,96.795688,0.625041,65.186207,55.584846,122.390535,98.306507,120.289958,97.086515,56.474292,96.767761,0.001939,0.013696,32.000000,-237.039835,97.273190,0.176025,10.859031,0.548828,292026.376851,0.922557,20.077388,20.698561,1.854450,68.869097,56.826638,77.243978,43.043022,37.849199,99.000000,49.414468,19.012658,11.748451
54.779226,65.131702,101.598177,123.522316,62.219970,58.155700,59.272067,12.966710,96.788399,0.646812,65.188702,55.577327,122.392653,98.301854,120.291795,97.081108,56.476337,96.765013,0.001938,0.013707,32.000000,-237.040538,97.217878,0.190020,10.859403,0.549057,292030.891529,0.921986,20.085535,20.694079,1.854525,68.871278,56.823892,77.244880,43.043022,37.850921,99.000000,49.439948,19.012658,11.749423
54.774196,65.133088,101.590245,123.524462,62.203855,58.147737,59.423593,12.965907,96.780997,0.872397,65.191549,55.571008,122.396342,98.294187,120.296094,97.073356,56.478538,96.757103,0.001976,0.013700,32.000000,-237.041302,97.159003,0.257350,10.856933,0.548875,292033.484232,0.922325,20.093122,20.689845,1.854570,68.874193,56.822575,77.246123,43.043022,37.852099,99.000000,49.471753,19.012658,11.750367
54.767739,65.134461,101.583376,123.525715,62.203889,58.147947,59.418765,12.963972,96.773942,0.872297,65.194226,55.566948,122.398972,98.286849,120.298402,97.067077,56.479272,96.747704,0.001970,0.013737,32.000000,-237.043114,97.150320,0.257602,10.853845,0.548925,292034.711138,0.924507,20.102888,20.686084,1.854684,68.876620,56.821781,77.246606,43.043022,37.851428,99.000000,49.500116,19.012658,11.751162
54.766857,65.136185,101.578051,123.526991,62.155507,58.148055,59.292753,12.965747,96.768620,0.872196,65.195803,55.565393,122.401357,98.281763,120.301503,97.060131,56.481981,96.742805,0.001967,0.013735,32.000000,-237.041509,97.145149,0.257536,10.855143,0.548995,291994.632212,0.922120,20.109114,20.678941,1.854710,68.878202,56.823323,77.246608,43.043022,37.854540,99.000000,49.526040,19.012658,11.752210
54.762759,65.136586,101.572084,123.528142,62.093546,58.147590,59.429835,12.966217,96.764159,0.872048,65.194885,55.564905,122.402700,98.276938,120.303140,97.054138,56.482602,96.738063,0.001966,0.013746,32.000000,-237.040920,97.142041,0.257364,10.855346,0.549213,291997.650776,0.922322,20.116702,20.672333,1.854803,68.878598,56.823106,77.246476,43.043022,37.855628,99.000000,49.553018,19.012658,11.752815
54.755770,65.135470,101.564092,123.529927,62.036783,58.147396,59.409927,12.965322,96.751672,0.948082,65.193276,55.556212,122.404825,98.269563,120.305149,97.043952,56.484068,96.732541,0.002005,0.013815,32.000000,-237.041773,97.087310,0.285306,10.851069,0.549123,291996.384729,0.924305,20.119276,20.666563,1.854736,68.878986,56.822434,77.245244,43.043022,37.856208,99.000000,49.586262,19.012658,11.753029
54.750084,65.134301,101.561021,123.531564,61.984404,58.147333,59.314678,12.965443,96.744977,1.265170,65.191843,55.553008,122.405647,98.265851,120.307514,97.035167,56.483458,96.721802,0.001985,0.013837,32.000000,-237.041499,96.983352,0.386767,10.853699,0.549122,291995.057712,0.922243,20.123621,20.662977,1.854766,68.879817,56.821286,77.244499,43.043022,37.858352,99.000000,49.615975,19.012658,11.753070
54.741324,65.133443,101.554750,123.533390,61.947839,58.126852,59.408331,12.965906,96.736929,1.315727,65.189157,55.546204,122.406370,98.261257,120.308804,97.029564,56.483268,96.708397,0.001969,0.013856,32.000000,-237.041021,96.975137,0.397435,10.855635,0.549396,291993.455095,0.922676,20.129233,20.658060,1.854856,68.881625,56.819049,77.242766,43.043022,37.859442,99.000000,49.655414,19.012658,11.753227
54.734916,65.132874,101.551442,123.535130,61.931699,58.106444,59.396978,12.966093,96.734466,1.242313,65.188096,55.540230,122.407595,98.256283,120.311032,97.024638,56.483959,96.700497,0.001969,0.013858,32.000000,-237.040867,97.016784,0.370674,10.853026,0.549324,291994.218118,0.924260,20.133538,20.651957,1.854993,68.883533,56.817703,77.242583,43.043022,37.861189,99.000000,49.687965,19.012658,11.753466
54.725214,65.131460,101.545103,123.537504,61.907501,58.082293,59.391006,12.964787,96.724880,1.011873,65.184332,55.527849,122.409452,98.253013,120.314540,97.013192,56.484957,96.692473,0.001969,0.013795,32.000000,-237.042149,97.057335,0.303415,10.845236,0.549141,291893.101685,0.922639,20.141115,20.643769,1.855175,68.883907,56.815713,77.241513,43.043022,37.862662,99.000000,49.729528,19.012658,11.753530
54.714560,65.128721,101.538167,123.539719,61.877979,58.062295,59.402627,12.962410,96.718726,1.012045,65.180994,55.517405,122.411857,98.244873,120.317339,97.005570,56.486242,96.682696,0.001948,0.013812,32.000000,-237.044589,97.051126,0.302964,10.846299,0.549160,291791.093231,0.922610,20.146716,20.638139,1.855332,68.886380,56.815774,77.239986,43.043022,37.861816,99.000000,49.769548,19.012658,11.753149
54.706405,65.125264,101.532550,123.542863,61.850135,58.038091,59.429198,12.962000,96.715566,1.011944,65.176798,55.506208,122.414707,98.236365,120.322256,96.998058,56.488765,96.674922,0.001932,0.013781,32.000000,-237.045094,97.044997,0.303273,10.840682,0.549439,291670.544206,0.922497,20.154646,20.632124,1.855545,68.889648,56.816559,77.238502,43.043022,37.862945,99.000000,49.814278,19.012658,11.752505
54.696819,65.122814,101.528814,123.545587,61.851252,58.017967,59.420673,12.961076,96.711324,1.012023,65.173742,55.494490,122.418046,98.228595,120.326812,96.989138,56.490648,96.670991,0.001931,0.013772,32.000000,-237.045975,97.040751,0.303204,10.841977,0.549312,291569.253170,0.922190,20.162169,20.624726,1.855780,68.893002,56.818040,77.236759,43.043022,37.863943,99.000000,49.854196,19.012658,11.752068
54.689718,65.120416,101.522939,123.548751,61.835258,57.993533,59.374395,12.961323,96.711009,0.803446,65.169878,55.486375,122.421838,98.219648,120.330614,96.982419,56.491747,96.664862,0.001931,0.013764,32.000000,-237.045794,97.131163,0.231287,10.839466,0.549463,291444.366737,0.921537,20.166569,20.617344,1.855954,68.897534,56.819448,77.232544,43.043022,37.863999,99.000000,49.901348,19.012658,11.751708
54.685783,65.118496,101.520317,123.551408,61.831455,57.973138,59.429402,12.960932,96.706015,0.819852,65.166871,55.481029,122.424139,98.214492,120.334705,96.977300,56.493626,96.658991,0.001970,0.013734,32.000000,-237.046361,97.078154,0.244752,10.842478,0.549339,291341.958107,0.921523,20.173353,20.613002,1.856211,68.902068,56.821111,77.229773,43.043022,37.865963,99.000000,49.938937,19.012658,11.751471
54.680023,65.115540,101.513977,123.554366,61.794529,57.948827,59.423688,12.961742,96.704005,0.863741,65.160960,55.477190,122.427187,98.211165,120.339224,96.972974,56.496791,96.653634,0.001968,0.013678,32.000000,-237.045501,97.074006,0.253104,10.844484,0.549300,291218.111574,0.921979,20.177798,20.608070,1.856344,68.905876,56.823277,77.225085,43.043022,37.865921,99.000000,49.985419,19.012658,11.751010
54.673528,65.112380,101.511257,123.556645,61.794731,57.928493,59.390702,12.961312,96.702959,0.863880,65.157806,55.467462,122.430084,98.205556,120.342928,96.972509,56.499670,96.647511,0.001963,0.013659,32.000000,-237.045966,97.071484,0.253100,10.845645,0.548996,291113.215623,0.920870,20.179669,20.602520,1.856430,68.909245,56.826003,77.221231,43.043022,37.866051,99.000000,50.026029,19.012658,11.750395
54.667519,65.108304,101.505425,123.559664,61.786857,57.903849,59.377650,12.960592,96.697549,0.863682,65.154621,55.458633,122.432735,98.198004,120.347253,96.967734,56.500347,96.640497,0.001964,0.013605,32.000000,-237.046538,97.067922,0.253241,10.845681,0.548708,290986.689531,0.920673,20.182264,20.596005,1.856509,68.914230,56.828526,77.214847,43.043022,37.866680,99.000000,50.073975,19.012658,11.749482
54.661617,65.105840,101.499656,123.562382,61.775228,57.883604,59.411595,12.960292,96.690943,0.826205,65.151198,55.453934,122.433980,98.193658,120.350995,96.964278,56.501080,96.633920,0.002002,0.013576,32.000000,-237.046723,97.088952,0.239765,10.844011,0.548544,290881.016831,0.920974,20.185365,20.589297,1.856680,68.918481,56.830297,77.209355,43.043022,37.865308,99.000000,50.119392,19.012658,11.748945
54.656227,65.103488,101.496105,123.565935,61.751138,57.863099,59.430819,12.961241,96.687196,0.570375,65.149853,55.446488,122.436186,98.184501,120.355648,96.960730,56.502330,96.628932,0.001978,0.013584,32.000000,-237.045685,97.158150,0.160374,10.846037,0.548365,290754.972665,0.920887,20.187081,20.584234,1.856778,68.924475,56.833619,77.202054,43.043022,37.866285,99.000000,50.166318,19.012658,11.748559
54.653210,65.102133,101.493924,123.569182,61.739039,57.854556,59.416530,12.963050,96.682617,0.562835,65.149368,55.440231,122.436988,98.181207,120.359115,96.956404,56.503861,96.625583,0.001965,0.013559,32.000000,-237.043959,97.158770,0.158878,10.843334,0.548295,290652.209849,0.920143,20.190305,20.579387,1.856873,68.928275,56.834999,77.194954,43.043022,37.867434,99.000000,50.208197,19.012658,11.748399
54.645796,65.101197,101.487418,123.573529,61.722269,57.838122,59.425442,12.961993,96.673395,0.562823,65.148441,55.431062,122.439160,98.171778,120.362347,96.952430,56.504263,96.618447,0.001967,0.013556,32.000000,-237.044944,97.153931,0.158822,10.841060,0.548069,290547.255088,0.919614,20.193150,20.575016,1.856991,68.935064,56.834637,77.186295,43.043022,37.866332,99.000000,50.260928,19.012658,11.748423
54.640784,65.101010,101.479141,123.576854,61.704494,57.818013,59.328111,12.960246,96.661371,0.811368,65.149490,55.423355,122.440812,98.162757,120.364506,96.945445,56.505853,96.610321,0.001967,0.013567,32.000000,-237.046828,97.046749,0.241967,10.839533,0.548152,290502.479126,0.919752,20.194703,20.571390,1.857053,68.940730,56.834443,77.178775,43.043022,37.863959,99.000000,50.307218,19.012658,11.748627
54.641391,65.101981,101.479469,123.580370,61.743789,57.797739,59.394634,12.961293,96.656217,0.821376,65.153416,55.421061,122.444315,98.155886,120.368834,96.940175,56.507950,96.599856,0.001944,0.013536,32.000000,-237.045861,97.060330,0.238321,10.840378,0.548189,290420.844735,0.919488,20.200916,20.566526,1.857186,68.948273,56.834045,77.171541,43.043022,37.866176,99.000000,50.353725,19.012658,11.749234
54.642871,65.103266,101.479439,123.582825,61.808826,57.797642,59.416588,12.960895,96.653700,0.502545,65.157036,55.418580,122.447779,98.145333,120.372377,96.932191,56.511013,96.593427,0.001930,0.013485,32.000000,-237.046235,97.173880,0.132557,10.839872,0.548088,290319.001914,0.920770,20.205562,20.559851,1.857205,68.952446,56.834779,77.165479,43.043022,37.867088,99.000000,50.393022,19.012658,11.749910
54.644444,65.104905,101.476313,123.585026,61.765581,57.805778,59.368431,12.961823,96.648163,0.415596,65.161078,55.422497,122.450558,98.140216,120.377140,96.924351,56.513649,96.589756,0.001925,0.013490,32.000000,-237.045209,97.169904,0.112510,10.842955,0.547840,290215.681960,0.919407,20.205946,20.551207,1.857190,68.957806,56.835632,77.158592,43.043022,37.868699,99.000000,50.437283,19.012658,11.750826
54.647695,65.106074,101.469871,123.585946,61.725067,57.824607,59.328179,12.961359,96.643437,0.415562,65.163585,55.427733,122.451399,98.132329,120.379743,96.919285,56.514973,96.585055,0.001924,0.013493,32.000000,-237.045609,97.160898,0.112360,10.841010,0.547847,290212.008084,0.919041,20.205805,20.544123,1.857140,68.961501,56.835338,77.152189,43.043022,37.867263,99.000000,50.472917,19.012658,11.751511
54.650874,65.107988,101.463183,123.586113,61.733481,57.848891,59.429368,12.960295,96.637548,0.415639,65.170561,55.434953,122.451943,98.121078,120.383108,96.915305,56.516514,96.576356,0.001967,0.013542,32.000000,-237.046717,97.147765,0.112423,10.845316,0.547718,290250.753054,0.919891,20.205927,20.539188,1.857029,68.967161,56.835183,77.144560,43.043022,37.864661,99.000000,50.516633,19.012658,11.752452
54.657798,65.111307,101.461635,123.585649,61.746624,57.868924,59.387743,12.962079,96.629840,0.632068,65.176422,55.444172,122.451798,98.118149,120.385181,96.909906,56.516764,96.572022,0.001964,0.013528,32.000000,-237.044891,97.043852,0.186344,10.845326,0.547872,290344.045714,0.920757,20.203962,20.534923,1.856801,68.970136,56.835181,77.138645,43.043022,37.864472,99.000000,50.547575,19.012658,11.753722
54.665053,65.116917,101.456571,123.583836,61.783941,57.875428,59.325391,12.963482,96.620524,0.862649,65.185406,55.454031,122.451792,98.114267,120.388041,96.898952,56.517594,96.565263,0.001962,0.013551,32.000000,-237.043435,96.985829,0.252608,10.846335,0.547781,290464.479183,0.919521,20.202810,20.527939,1.856570,68.974453,56.835119,77.132567,43.043022,37.864048,99.000000,50.583629,19.012658,11.755813
54.669559,65.121703,101.450836,123.581546,61.793160,57.895687,59.284733,12.963416,96.613357,0.862562,65.193299,55.462637,122.450874,98.109785,120.388509,96.890697,56.517613,96.556309,0.001961,0.013559,32.000000,-237.043590,96.974582,0.252177,10.844674,0.547832,290565.703052,0.920363,20.199453,20.524978,1.856307,68.978438,56.834832,77.127865,43.043022,37.862196,99.000000,50.614119,19.012658,11.757718
54.673452,65.127797,101.445511,123.578216,61.795846,57.920024,59.381676,12.961976,96.600640,0.862677,65.205686,55.465794,122.449802,98.102548,120.389892,96.878911,56.519528,96.546127,0.002003,0.013551,32.000000,-237.044952,96.960696,0.252314,10.843355,0.547680,290599.395239,0.921313,20.198071,20.519918,1.855968,68.983359,56.834696,77.124508,43.043022,37.860986,99.000000,50.650964,19.012658,11.759995
54.679870,65.134271,101.441104,123.574841,61.824138,57.940217,59.439291,12.962459,96.594809,0.785688,65.217095,55.472027,122.448557,98.098122,120.390679,96.872557,56.520013,96.539307,0.001977,0.013573,32.000000,-237.044429,97.000261,0.224433,10.840366,0.547836,290703.522399,0.922195,20.198513,20.514293,1.855710,68.986444,56.834917,77.121202,43.043022,37.859754,99.000000,50.680048,19.012658,11.762375
54.687042,65.143132,101.435738,123.570193,61.872680,57.964572,59.397607,12.963939,96.586084,0.710798,65.232291,55.478809,122.447041,98.087997,120.391013,96.865862,56.520152,96.531188,0.001964,0.013576,32.000000,-237.043041,96.988273,0.207579,10.843457,0.548023,290827.199843,0.921019,20.200854,20.506007,1.855480,68.989460,56.835256,77.118289,43.043022,37.857611,99.000000,50.712691,19.012658,11.765641
54.695260,65.151094,101.429804,123.566216,61.864471,57.980760,59.399110,12.963273,96.570917,0.859981,65.243221,55.487363,122.445526,98.076296,120.390489,96.859169,56.520411,96.520339,0.001964,0.013568,32.000000,-237.043595,96.896709,0.259120,10.840777,0.548223,290930.927797,0.920343,20.201143,20.501252,1.855182,68.991873,56.835705,77.116699,43.043022,37.855117,99.000000,50.736821,19.012658,11.768567
54.700877,65.160442,101.423847,123.560962,61.867933,57.993100,59.362656,12.963202,96.558780,1.009317,65.257162,55.496201,122.443180,98.068341,120.389643,96.849656,56.521884,96.509861,0.001965,0.013591,32.000000,-237.043763,96.858102,0.300126,10.838858,0.548139,291058.005037,0.921264,20.203092,20.496031,1.854840,68.992775,56.836289,77.116570,43.043022,37.851437,99.000000,50.768016,19.012658,11.772118
54.710178,65.168104,101.420780,123.555850,61.871212,58.013519,59.358517,12.964185,96.552645,1.009087,65.270136,55.503982,122.441165,98.059774,120.387666,96.840256,56.522288,96.500989,0.001938,0.013623,32.000000,-237.042716,96.848411,0.300363,10.836565,0.548239,291142.687821,0.921365,20.203136,20.488981,1.854453,68.992670,56.835371,77.116646,43.043022,37.851152,99.000000,50.789932,19.012658,11.775020
54.717684,65.178043,101.413356,123.549412,61.927623,58.037895,59.409369,12.963637,96.541654,1.009245,65.284744,55.510887,122.438061,98.049322,120.384675,96.828734,56.523778,96.487990,0.001925,0.013630,32.000000,-237.043303,96.840998,0.300082,10.833305,0.548320,291208.554130,0.922045,20.207071,20.480949,1.854154,68.992408,56.833056,77.117741,43.043022,37.847118,99.000000,50.816389,19.012658,11.778720
54.727743,65.186557,101.408041,123.544070,61.984448,58.054271,59.346428,12.963365,96.534512,1.009104,65.295750,55.518158,122.435754,98.041245,120.383577,96.819854,56.525178,96.478782,0.001923,0.013639,32.000000,-237.043659,96.832524,0.300199,10.834188,0.548442,291313.962510,0.922279,20.205773,20.474990,1.853783,68.992299,56.831484,77.119692,43.043022,37.844352,99.000000,50.834678,19.012658,11.781978
54.735989,65.195622,101.401975,123.537154,61.996694,58.070656,59.402811,12.962927,96.526336,1.009239,65.309082,55.530472,122.432297,98.030423,120.382229,96.808357,56.527321,96.467995,0.001922,0.013663,32.000000,-237.044081,96.819869,0.300264,10.836728,0.548653,291440.210510,0.921762,20.208481,20.465361,1.853393,68.990803,56.830551,77.122543,43.043022,37.840781,99.000000,50.856972,19.012658,11.785618
54.742553,65.202662,101.394944,123.531038,62.017002,58.086721,59.418413,12.962862,96.524761,0.795047,65.320257,55.538421,122.428861,98.026224,120.381689,96.801634,56.529585,96.459353,0.001965,0.013615,32.000000,-237.044046,96.911406,0.226453,10.833774,0.548555,291524.510535,0.922833,20.207308,20.458193,1.852955,68.988526,56.830128,77.126075,43.043022,37.836803,99.000000,50.875569,19.012658,11.788435
54.747876,65.211095,101.387344,123.523583,62.033122,58.111186,59.286387,12.963090,96.517072,0.712698,65.333252,55.542448,122.423318,98.016906,120.380040,96.795288,56.530015,96.451729,0.001965,0.013602,32.000000,-237.043774,96.907601,0.206737,10.832393,0.548395,291608.927572,0.922086,20.208431,20.449295,1.852565,68.985047,56.829379,77.129042,43.043022,37.833258,99.000000,50.898146,19.012658,11.791848
54.754223,65.218787,101.377446,123.517390,62.012494,58.111207,59.414625,12.964190,96.510505,0.712800,65.344656,55.547698,122.418054,98.010713,120.377969,96.789930,56.529430,96.441677,0.001964,0.013662,32.000000,-237.042681,96.845374,0.206986,10.828883,0.548531,291690.653505,0.921994,20.209152,20.441619,1.852214,68.982080,56.828573,77.132049,43.043022,37.826668,99.000000,50.916599,19.012658,11.794874
54.759712,65.228539,101.367328,123.510635,62.049373,58.115566,59.408170,12.963890,96.497222,1.003234,65.358590,55.552742,122.412293,98.000244,120.374722,96.780613,56.529034,96.430030,0.001967,0.013680,32.000000,-237.043179,96.683917,0.304603,10.826894,0.548689,291817.644072,0.924358,20.212458,20.436413,1.851895,68.977905,56.827870,77.135848,43.043022,37.818842,99.000000,50.938400,19.012658,11.798715
54.765332,65.237123,101.359586,123.505704,62.085499,58.121268,59.408810,12.962172,96.486686,1.153948,65.370325,55.555860,122.407598,97.991379,120.370778,96.770597,56.528415,96.420011,0.002011,0.013696,32.000000,-237.044985,96.676981,0.345872,10.825464,0.548674,291822.722280,0.922264,20.214041,20.430701,1.851500,68.975318,56.827943,77.139348,43.043022,37.813348,99.000000,50.954595,19.012658,11.802117
54.771981,65.247502,101.352460,123.499661,62.044054,58.121273,59.375624,12.962256,96.477340,1.153941,65.382517,55.558897,122.402897,97.984279,120.366701,96.755968,56.527697,96.413428,0.001980,0.013689,32.000000,-237.044881,96.672099,0.345633,10.829590,0.548637,291850.970032,0.922355,20.218508,20.423802,1.851130,68.971107,56.828758,77.144278,43.043022,37.807539,99.000000,50.973062,19.012658,11.806278
54.779189,65.257353,101.344337,123.493507,62.044316,58.121132,59.365622,12.962762,96.471001,0.937541,65.396417,55.558227,122.398329,97.975349,120.362634,96.744374,56.526288,96.403927,0.001972,0.013688,32.000000,-237.044227,96.765830,0.272082,10.826825,0.548617,291885.035328,0.922352,20.221681,20.418143,1.850798,68.966132,56.828343,77.150279,43.043022,37.801499,99.000000,50.990463,19.012658,11.810322
54.782459,65.265442,101.337928,123.488876,61.999582,58.134998,59.300893,12.962213,96.462870,0.714226,65.408945,55.563001,122.394080,97.967561,120.358731,96.739832,56.526460,96.394782,0.001971,0.013670,32.000000,-237.044837,96.807075,0.206495,10.826556,0.548237,291892.000884,0.922769,20.225661,20.414738,1.850444,68.961934,56.826848,77.154790,43.043022,37.795998,99.000000,51.005742,19.012658,11.813649
54.789475,65.275945,101.330193,123.483748,61.987719,58.139087,59.408374,12.962756,96.454459,0.707227,65.424411,55.568039,122.388835,97.954985,120.354632,96.731783,56.526675,96.384163,0.001972,0.013660,32.000000,-237.044315,96.798965,0.206054,10.826362,0.548198,291898.514930,0.922812,20.228573,20.410193,1.850052,68.955695,56.824509,77.158724,43.043022,37.788994,99.000000,51.021878,19.012658,11.817878
54.795465,65.285361,101.324206,123.479620,61.993329,58.139229,59.390984,12.963743,96.448470,0.707131,65.436322,55.575068,122.384463,97.946178,120.350265,96.725456,56.525941,96.375378,0.001942,0.013665,32.000000,-237.043315,96.796222,0.206315,10.829718,0.548229,291973.011917,0.923999,20.233517,20.404291,1.849824,68.950726,56.822994,77.162148,43.043022,37.783463,99.000000,51.034723,19.012658,11.821681
54.801996,65.295928,101.314683,123.475445,62.025752,58.139308,59.398115,12.963913,96.436663,0.707232,65.449141,55.580816,122.379714,97.937902,120.346130,96.715808,56.525781,96.365404,0.001929,0.013663,32.000000,-237.043004,96.788084,0.206062,10.835090,0.548101,291999.224439,0.922287,20.237268,20.397421,1.849446,68.945092,56.821235,77.166422,43.043022,37.775656,99.000000,51.048043,19.012658,11.826114
54.805115,65.304539,101.308061,123.472529,61.989049,58.139253,59.386291,12.962595,96.426083,0.707291,65.457938,55.585864,122.375011,97.930238,120.341544,96.705100,56.524092,96.356838,0.001927,0.013657,32.000000,-237.044370,96.780140,0.206286,10.834149,0.547787,292006.324155,0.922471,20.240920,20.392650,1.849135,68.939931,56.819625,77.168326,43.043022,37.769502,99.000000,51.060599,19.012658,11.829740
54.809482,65.314734,101.301515,123.468943,61.976724,58.143467,59.434327,12.962658,96.419646,0.670008,65.471873,55.590602,122.370153,97.925501,120.338042,96.690542,56.524361,96.351111,0.001929,0.013683,32.000000,-237.044402,96.911304,0.192034,10.835441,0.547332,292012.996847,0.922266,20.245204,20.386559,1.848741,68.934294,56.820268,77.169778,43.043022,37.761728,99.000000,51.074882,19.012658,11.834066
54.815529,65.323683,101.296394,123.465916,61.952408,58.155585,59.417133,12.963609,96.414354,0.561079,65.483559,55.594842,122.367093,97.918652,120.335096,96.682852,56.524491,96.343223,0.001971,0.013701,32.000000,-237.043403,96.932936,0.158323,10.833935,0.547290,292020.536729,0.922412,20.250815,20.382878,1.848515,68.930528,56.822930,77.170511,43.043022,37.756365,99.000000,51.084544,19.012658,11.837808
54.819350,65.333037,101.287342,123.463106,61.940514,58.155580,59.409127,12.962308,96.404949,0.561330,65.495087,55.598906,122.363581,97.910599,120.333723,96.675954,56.525494,96.336799,0.001970,0.013650,32.000000,-237.044801,96.925286,0.158347,10.835238,0.547138,292047.872424,0.921677,20.256807,20.379019,1.848248,68.926367,56.826154,77.171462,43.043022,37.748093,99.000000,51.093605,19.012658,11.841745
54.824118,65.343612,101.281656,123.459764,61.936737,58.155661,59.435417,12.962410,96.394589,0.561272,65.509046,55.607886,122.359595,97.905661,120.331107,96.670139,56.525644,96.330060,0.001969,0.013653,32.000000,-237.044697,96.917322,0.158178,10.836240,0.547188,292113.494017,0.922045,20.259940,20.373944,1.847951,68.918653,56.829299,77.170686,43.043022,37.741686,99.000000,51.105532,19.012658,11.846376
54.824298,65.351923,101.273920,123.456665,61.863606,58.155627,59.396028,12.960546,96.387877,0.561530,65.519865,55.612029,122.355733,97.899012,120.328492,96.661214,56.525258,96.317819,0.001971,0.013652,32.000000,-237.046541,96.906737,0.158282,10.836993,0.546988,292118.720120,0.922122,20.265618,20.368915,1.847657,68.911729,56.832265,77.169231,43.043022,37.732859,99.000000,51.119396,19.012658,11.850024
54.829982,65.362247,101.267621,123.453013,61.853702,58.155789,59.431778,12.962263,96.382890,0.561446,65.532233,55.619045,122.351308,97.894697,120.325096,96.655577,56.524068,96.310071,0.002014,0.013645,32.000000,-237.044877,96.905717,0.158669,10.837745,0.546827,292125.475248,0.921652,20.271607,20.364540,1.847392,68.904401,56.835480,77.166619,43.043022,37.725156,99.000000,51.130780,19.012658,11.854557
54.837702,65.372517,101.266182,123.449527,61.861780,58.155999,59.399368,12.962765,96.372964,0.646238,65.544856,55.627782,122.347397,97.889384,120.322546,96.647929,56.523583,96.305581,0.001982,0.013659,32.000000,-237.044346,96.816112,0.188873,10.838876,0.546728,292132.014948,0.922280,20.279745,20.357249,1.847245,68.898923,56.838548,77.163237,43.043022,37.719685,99.000000,51.136838,19.012658,11.859136
54.842758,65.380872,101.262403,123.446678,61.861599,58.156209,59.339149,12.961932,96.362881,0.957807,65.553659,55.635945,122.344114,97.886873,120.319988,96.638905,56.523937,96.301410,0.001969,0.013651,32.000000,-237.045254,96.861399,0.289061,10.836947,0.546548,292140.418201,0.921648,20.284603,20.353583,1.846939,68.894974,56.840896,77.158667,43.043022,37.713956,99.000000,51.142922,19.012658,11.862910
54.847282,65.388540,101.260453,123.443895,61.845351,58.156303,59.436062,12.960969,96.357927,1.001713,65.562852,55.643630,122.341476,97.883511,120.317672,96.634064,56.524566,96.298046,0.001969,0.013649,32.000000,-237.046286,96.855253,0.297261,10.838527,0.546357,292147.624118,0.922036,20.287449,20.351251,1.846653,68.891622,56.842762,77.153193,43.043022,37.709914,99.000000,51.147616,19.012658,11.866534
54.854211,65.397170,101.258070,123.440665,61.827191,58.156298,59.420299,12.960399,96.358831,0.783197,65.572298,55.650334,122.337410,97.880027,120.315603,96.631189,56.523492,96.299049,0.001970,0.013636,32.000000,-237.046790,97.063513,0.223032,10.841367,0.546346,292153.254627,0.922901,20.290943,20.348281,1.846413,68.887293,56.845224,77.145389,43.043022,37.704098,99.000000,51.152874,19.012658,11.870712
54.862049,65.405427,101.256888,123.437558,61.851761,58.156146,59.439216,12.963210,96.359357,0.560495,65.582707,55.656199,122.334018,97.882424,120.315618,96.629186,56.523871,96.301691,0.001936,0.013649,32.000000,-237.043943,97.060203,0.158292,10.844069,0.546185,292157.506453,0.921333,20.294260,20.345542,1.846226,68.882883,56.849134,77.137613,43.043022,37.698448,99.000000,51.155273,19.012658,11.874758
54.868518,65.412495,101.256874,123.435737,61.921512,58.155955,59.422516,12.963957,96.357259,0.560578,65.591944,55.660782,122.331813,97.880423,120.315320,96.628984,56.526045,96.297431,0.001926,0.013679,32.000000,-237.043211,97.056650,0.158538,10.838222,0.545913,292163.437150,0.921469,20.296229,20.347246,1.845949,68.881068,56.853812,77.131096,43.043022,37.694221,99.000000,51.156323,19.012658,11.878213
54.871327,65.420350,101.255984,123.434111,61.912481,58.155760,59.257370,12.962386,96.351868,0.560461,65.598637,55.667063,122.327586,97.876657,120.313458,96.624887,56.528435,96.294441,0.001924,0.013710,32.000000,-237.044824,97.050662,0.158387,10.844250,0.545632,292166.417431,0.921048,20.296950,20.348524,1.845664,68.879756,56.859079,77.121268,43.043022,37.689546,99.000000,51.161324,19.012658,11.882233
54.873141,65.426351,101.254620,123.433010,61.939861,58.155684,59.284814,12.961982,96.348875,0.560401,65.604161,55.668681,122.325578,97.874648,120.312453,96.622139,56.528965,96.292917,0.001927,0.013736,32.000000,-237.045116,96.987064,0.157949,10.840209,0.545821,292166.564807,0.921201,20.297799,20.343678,1.845446,68.878541,56.864652,77.113015,43.043022,37.685238,99.000000,51.165404,19.012658,11.885409
54.875609,65.433166,101.250403,123.431854,61.931625,58.155564,59.363511,12.960482,96.341799,0.927560,65.610820,55.673889,122.322933,97.873765,120.310103,96.616734,56.528799,96.290686,0.001969,0.013741,32.000000,-237.046691,96.827851,0.281034,10.840656,0.545478,292168.293927,0.923733,20.302954,20.339412,1.845335,68.877364,56.872462,77.104439,43.043022,37.678044,99.000000,51.170261,19.012658,11.889131
54.881100,65.438821,101.248076,123.431217,61.977445,58.155341,59.301032,12.960848,96.336268,1.002841,65.617584,55.677626,122.320079,97.871231,120.309182,96.614207,56.527694,96.289393,0.001967,0.013755,32.000000,-237.046376,96.823374,0.297409,10.838765,0.545646,292171.575336,0.923285,20.307213,20.337927,1.845249,68.875128,56.877817,77.097197,43.043022,37.672209,99.000000,51.171144,19.012658,11.892205
54.881620,65.446266,101.245329,123.430497,61.968465,58.155315,59.431294,12.959442,96.335970,1.002856,65.624748,55.682529,122.317689,97.864798,120.307166,96.607309,56.527143,96.287220,0.001966,0.013732,32.000000,-237.047837,96.820321,0.297446,10.834742,0.545549,292175.497643,0.922030,20.311656,20.336695,1.845089,68.872254,56.884522,77.088651,43.043022,37.666463,99.000000,51.175917,19.012658,11.896131
54.885459,65.452006,101.245671,123.429519,61.976821,58.155349,59.332730,12.960295,96.334957,1.002951,65.631811,55.687490,122.317220,97.864214,120.307103,96.606664,56.527925,96.285765,0.001971,0.013750,32.000000,-237.047012,96.821438,0.297465,10.832661,0.545527,292178.456325,0.922910,20.312033,20.336988,1.844862,68.870953,56.892439,77.082148,43.043022,37.661951,99.000000,51.178123,19.012658,11.899320
54.887077,65.458507,101.245997,123.428218,61.969005,58.155291,59.405017,12.960955,96.336394,0.919166,65.639539,55.691967,122.315563,97.862372,120.305474,96.605042,56.526928,96.283578,0.002013,0.013765,32.000000,-237.046238,96.764754,0.267664,10.830109,0.545707,292184.283000,0.920895,20.318977,20.336175,1.844795,68.867859,56.899312,77.074744,43.043022,37.657289,99.000000,51.182396,19.012658,11.903006
