Torad 40 Ton Compressor Load Stand
54.889062,65.464126,101.244347,123.427715,61.967012,58.155239,59.418800,12.960338,96.334906,0.850706,65.645785,55.695536,122.314085,97.865996,120.305532,96.605214,56.526946,96.284846,0.001978,0.013737,32.000000,-237.046824,96.764232,0.252675,10.834163,0.545760,292186.948612,0.922368,20.321029,20.334481,1.844672,68.865693,56.903758,77.069280,43.043022,37.652131,99.000000,51.184973,19.012658,11.906179
54.893763,65.470182,101.245335,123.427581,61.968515,58.155265,59.331428,12.961056,96.337838,0.850653,65.651689,55.700447,122.313024,97.869668,120.304006,96.604029,56.525898,96.285599,0.001970,0.013780,32.000000,-237.046179,96.765285,0.252514,10.833345,0.545869,292192.438772,0.921231,20.325976,20.334106,1.844624,68.864287,56.907752,77.062578,43.043022,37.648246,99.000000,51.185218,19.012658,11.909774
54.895899,65.475526,101.245481,123.427862,61.976617,58.155396,59.389682,12.960732,96.339578,0.850582,65.658471,55.702524,122.313465,97.870781,120.304159,96.602189,56.526199,96.288807,0.001969,0.013806,32.000000,-237.046513,96.767148,0.252424,10.833974,0.545622,292195.921162,0.920993,20.329686,20.334885,1.844527,68.866436,56.912211,77.058508,43.043022,37.643854,99.000000,51.185342,19.012658,11.912846
54.900996,65.481324,101.247996,123.428557,61.994381,58.155275,59.396248,12.963177,96.342587,0.850720,65.665579,55.708145,122.314008,97.872542,120.304012,96.604213,56.526306,96.293909,0.001972,0.013802,32.000000,-237.044128,96.772044,0.252315,10.834737,0.545604,292200.654808,0.922278,20.331226,20.336404,1.844387,68.869530,56.916489,77.054077,43.043022,37.641129,99.000000,51.184167,19.012658,11.916082
54.905758,65.487625,101.249065,123.429577,62.052932,58.155257,59.382208,12.962160,96.345000,0.850737,65.673289,55.711255,122.314650,97.871242,120.303524,96.602350,56.525780,96.295652,0.001937,0.013777,32.000000,-237.045130,96.770088,0.252197,10.837746,0.545541,292204.389630,0.921348,20.334518,20.338116,1.844318,68.872118,56.920247,77.049888,43.043022,37.638501,99.000000,51.181028,19.012658,11.919460
54.908694,65.494275,101.250205,123.430798,62.065031,58.155000,59.366328,12.963020,96.343759,0.850858,65.678910,55.713022,122.314985,97.876458,120.302769,96.602484,56.524891,96.299078,0.001933,0.013810,32.000000,-237.044149,96.789642,0.252305,10.835588,0.545438,292206.818860,0.921164,20.335418,20.341209,1.844192,68.874677,56.923948,77.044366,43.043022,37.635455,99.000000,51.179711,19.012658,11.923033
54.909451,65.499864,101.248755,123.432107,62.036686,58.154811,59.408990,12.963020,96.351180,0.629627,65.683120,55.717058,122.316225,97.879944,120.302063,96.606521,56.523211,96.302159,0.001927,0.013851,32.000000,-237.044198,96.906560,0.177127,10.840819,0.545222,292210.659931,0.921309,20.337144,20.342827,1.844052,68.876736,56.927583,77.039492,43.043022,37.630965,99.000000,51.179048,19.012658,11.926372
54.915645,65.505755,101.248236,123.433780,61.989849,58.154727,59.418946,12.964073,96.345699,0.634717,65.688424,55.722942,122.317466,97.885975,120.302638,96.608588,56.521830,96.306411,0.001930,0.013845,32.000000,-237.043090,96.662150,0.189566,10.845191,0.545296,292214.904127,0.921513,20.340973,20.345866,1.843974,68.879429,56.931579,77.034741,43.043022,37.625607,99.000000,51.176059,19.012658,11.930056
54.917454,65.510480,101.248067,123.435317,61.985324,58.154585,59.434602,12.964970,96.350685,0.848127,65.693535,55.720922,122.319446,97.891132,120.303144,96.609939,56.522560,96.309789,0.001970,0.013880,32.000000,-237.042093,96.715361,0.252475,10.840474,0.545022,292219.694793,0.920848,20.345835,20.349477,1.843922,68.882657,56.935016,77.031718,43.043022,37.622192,99.000000,51.173255,19.012658,11.933062
54.915767,65.516550,101.249312,123.437435,61.997321,58.154499,59.393164,12.963446,96.350334,0.854447,65.700093,55.719339,122.322223,97.895728,120.303122,96.610764,56.523928,96.311869,0.001972,0.013879,32.000000,-237.043537,96.720073,0.252468,10.837463,0.544690,292223.763959,0.920592,20.345777,20.353524,1.843705,68.886893,56.938179,77.028248,43.043022,37.617901,99.000000,51.173757,19.012658,11.936821
54.912948,65.521740,101.249587,123.439567,62.005407,58.154696,59.406309,12.963022,96.347743,0.854579,65.705746,55.717079,122.324130,97.897860,120.303292,96.612775,56.523151,96.310678,0.001966,0.013858,32.000000,-237.043895,96.721128,0.252653,10.841226,0.544902,292225.324699,0.920325,20.348763,20.354913,1.843641,68.889285,56.938779,77.025519,43.043022,37.613778,99.000000,51.177986,19.012658,11.940009
54.912891,65.528434,101.249191,123.442658,62.022869,58.155121,59.321798,12.961989,96.348394,0.854302,65.713053,55.718425,122.326833,97.903444,120.304105,96.615148,56.522406,96.312717,0.001967,0.013851,32.000000,-237.044971,96.723943,0.252689,10.836878,0.545105,292228.296911,0.921012,20.356455,20.354850,1.843720,68.890527,56.938822,77.023143,43.043022,37.608882,99.000000,51.181255,19.012658,11.943970
54.918740,65.535580,101.253010,123.446239,62.041030,58.155058,59.349994,12.962006,96.354344,0.854280,65.720690,55.725144,122.329731,97.908488,120.305552,96.616994,56.521390,96.314671,0.002008,0.013841,32.000000,-237.045006,96.726868,0.252667,10.839844,0.544973,292234.851038,0.920877,20.364352,20.354879,1.843820,68.891545,56.939371,77.021218,43.043022,37.605734,99.000000,51.176996,19.012658,11.948108
54.923890,65.541158,101.257761,123.449018,62.061587,58.155225,59.403140,12.962610,96.361507,0.699642,65.726127,55.729059,122.331834,97.911505,120.307339,96.622743,56.520191,96.318381,0.001993,0.013837,32.000000,-237.044366,96.867490,0.199775,10.848268,0.545206,292242.949101,0.922213,20.371100,20.356902,1.843815,68.891383,56.938953,77.020495,43.043022,37.605120,99.000000,51.170466,19.012658,11.951523
54.927416,65.547219,101.263920,123.452323,62.042999,58.155246,59.359078,12.963489,96.371444,0.418330,65.731151,55.732944,122.335011,97.922148,120.309995,96.627836,56.520614,96.327128,0.001966,0.013790,32.000000,-237.043384,96.959253,0.113662,10.846509,0.544993,292247.754771,0.921683,20.372628,20.359144,1.843688,68.892940,56.938812,77.019346,43.043022,37.604140,99.000000,51.165051,19.012658,11.955431
54.930863,65.551631,101.271036,123.454883,62.004059,58.155131,59.409299,12.964209,96.374508,0.412399,65.735685,55.736248,122.337816,97.932335,120.312184,96.635139,56.521435,96.337167,0.001961,0.013804,32.000000,-237.042679,96.967041,0.113261,10.849460,0.544532,292252.714509,0.920779,20.373259,20.362668,1.843601,68.894315,56.938563,77.018315,43.043022,37.604937,99.000000,51.160289,19.012658,11.958510
54.932394,65.556400,101.273236,123.457535,61.995891,58.155037,59.411622,12.963842,96.373977,0.639999,65.741912,55.732700,122.341703,97.938822,120.315889,96.640740,56.522659,96.344750,0.001964,0.013801,32.000000,-237.043066,96.824441,0.190772,10.847255,0.544624,292256.065242,0.921412,20.375935,20.367731,1.843595,68.895486,56.936902,77.018346,43.043022,37.602682,99.000000,51.156549,19.012658,11.961995
54.937861,65.560702,101.276029,123.460059,61.980189,58.154992,59.338259,12.963625,96.379906,0.848173,65.746194,55.734052,122.344280,97.942569,120.318300,96.645766,56.523317,96.353315,0.001947,0.013796,32.000000,-237.043250,96.792973,0.252846,10.846016,0.544482,292257.074205,0.920579,20.377037,20.373204,1.843609,68.895895,56.933560,77.018238,43.043022,37.601400,99.000000,51.148471,19.012658,11.964996
54.941431,65.566422,101.278899,123.463270,62.001945,58.155092,59.236177,12.963762,96.383901,0.853841,65.751212,55.736696,122.347401,97.944998,120.321280,96.653612,56.523960,96.358536,0.001922,0.013810,32.000000,-237.043162,96.800498,0.253077,10.846697,0.544599,292258.558855,0.920525,20.380333,20.376733,1.843598,68.896081,56.929807,77.018626,43.043022,37.598778,99.000000,51.143028,19.012658,11.968779
54.946756,65.571439,101.283639,123.465674,62.013606,58.155367,59.328193,12.963860,96.390781,0.853862,65.754136,55.740276,122.349357,97.948067,120.322932,96.660629,56.524458,96.364194,0.001917,0.013802,32.000000,-237.043136,96.801928,0.252956,10.846233,0.544594,292259.710837,0.921571,20.379386,20.381445,1.843465,68.896080,56.927347,77.019590,43.043022,37.597975,99.000000,51.133671,19.012658,11.972072
54.949197,65.575664,101.289073,123.467892,61.981681,58.155131,59.423268,12.964296,96.398186,0.853829,65.752925,55.741975,122.350894,97.951390,120.324661,96.667440,56.523642,96.367160,0.001922,0.013745,32.000000,-237.042706,96.811507,0.252778,10.851497,0.544529,292262.765965,0.923109,20.381680,20.384074,1.843398,68.893794,56.924928,77.019018,43.043022,37.597520,99.000000,51.125284,19.012658,11.975599
54.953339,65.577806,101.293277,123.469377,61.943291,58.154955,59.398887,12.964553,96.405420,0.853851,65.752660,55.743967,122.351811,97.957394,120.326619,96.672139,56.523297,96.372483,0.001962,0.013782,32.000000,-237.042421,96.819870,0.253053,10.847705,0.544516,292266.109144,0.921595,20.381583,20.387122,1.843305,68.891815,56.924292,77.019115,43.043022,37.597898,99.000000,51.117812,19.012658,11.978038
54.954064,65.579828,101.295625,123.471225,61.894610,58.154932,59.394586,12.963700,96.410856,0.853866,65.752544,55.742409,122.352700,97.964657,120.329228,96.678467,56.523179,96.380894,0.001960,0.013795,32.000000,-237.043227,96.804948,0.252787,10.842934,0.544252,292268.324018,0.920082,20.383464,20.389797,1.843322,68.890584,56.924565,77.020257,43.043022,37.596189,99.000000,51.109521,19.012658,11.980788
54.955162,65.581646,101.298586,123.472629,61.878319,58.154903,59.416798,12.962705,96.411766,1.081677,65.755220,55.744326,122.354384,97.966002,120.331865,96.683153,56.524006,96.384952,0.001959,0.013780,32.000000,-237.044370,96.711583,0.329674,10.844908,0.544409,292268.370234,0.920385,20.381630,20.393479,1.843260,68.890444,56.925935,77.022602,43.043022,37.595427,99.000000,51.102838,19.012658,11.983059
54.956830,65.585419,101.300958,123.474033,61.906646,58.154735,59.333323,12.962947,96.414533,1.150212,65.760839,55.743130,122.355561,97.972292,120.334382,96.686722,56.525776,96.390675,0.001959,0.013784,32.000000,-237.044147,96.717483,0.344808,10.844186,0.544658,292269.597677,0.920443,20.382955,20.398868,1.843278,68.890528,56.928091,77.025797,43.043022,37.593920,99.000000,51.096714,19.012658,11.986228
54.957566,65.589591,101.305543,123.475711,61.949523,58.154842,59.416935,12.962906,96.427223,0.994856,65.765757,55.741857,122.355787,97.974543,120.335146,96.692227,56.526237,96.392578,0.001993,0.013804,32.000000,-237.044186,96.848787,0.291302,10.845141,0.544580,292269.700012,0.920082,20.383718,20.400585,1.843295,68.890276,56.930930,77.028840,43.043022,37.594092,99.000000,51.089004,19.012658,11.989256
54.960161,65.595340,101.309860,123.478558,61.998011,58.154761,59.392327,12.961939,96.428488,0.712874,65.771059,55.747396,122.356984,97.978624,120.337208,96.697164,56.527504,96.393217,0.001955,0.013773,32.000000,-237.045140,96.829316,0.205488,10.844874,0.544607,292269.601388,0.921352,20.385891,20.402401,1.843282,68.891923,56.935191,77.033509,43.043022,37.593630,99.000000,51.081222,19.012658,11.993198
54.964653,65.599440,101.313187,123.480926,61.994310,58.155008,59.360171,12.963416,96.435444,0.706469,65.773890,55.751918,122.357785,97.981710,120.338145,96.702109,56.527135,96.400203,0.001948,0.013765,32.000000,-237.043616,96.836039,0.205534,10.843345,0.544595,292272.282354,0.920054,20.389356,20.403132,1.843341,68.892848,56.938566,77.036975,43.043022,37.592919,99.000000,51.069919,19.012658,11.996322
54.970699,65.603935,101.318808,123.483389,61.954239,58.154950,59.348903,12.963750,96.441547,0.706206,65.777818,55.758208,122.358909,97.986135,120.339402,96.709517,56.527154,96.404824,0.001947,0.013768,32.000000,-237.043367,96.843865,0.205979,10.847113,0.544608,292274.293058,0.920400,20.392613,20.402266,1.843333,68.895996,56.943251,77.041539,43.043022,37.593905,99.000000,51.056780,19.012658,11.999889
54.975834,65.607422,101.320950,123.485054,61.925944,58.155008,59.363943,12.964387,96.445591,0.706287,65.781090,55.761120,122.359151,97.987485,120.340200,96.715373,56.527117,96.406860,0.001950,0.013746,32.000000,-237.042607,96.828353,0.205467,10.847431,0.544648,292277.861535,0.920829,20.392401,20.407014,1.843243,68.899989,56.946699,77.044878,43.043022,37.593737,99.000000,51.042732,19.012658,12.002808
54.978737,65.611284,101.325165,123.486647,61.901578,58.155126,59.415096,12.965517,96.447075,0.964222,65.784702,55.760402,122.360625,97.990613,120.341819,96.724867,56.527884,96.411260,0.001912,0.013727,32.000000,-237.041375,96.792492,0.290559,10.846697,0.544404,292279.358310,0.920902,20.391092,20.409889,1.843142,68.905060,56.950758,77.049277,43.043022,37.593009,99.000000,51.030398,19.012658,12.006262
54.980709,65.614397,101.329814,123.488025,61.905282,58.155023,59.294340,12.966529,96.450471,1.005181,65.788707,55.762610,122.360552,97.994107,120.342930,96.730314,56.528965,96.416336,0.001904,0.013720,32.000000,-237.040352,96.798734,0.297205,10.840893,0.544318,292280.914942,0.920583,20.389651,20.411203,1.843009,68.909335,56.954061,77.052104,43.043022,37.593787,99.000000,51.019169,19.012658,12.009050
54.981538,65.618930,101.333189,123.490505,61.938035,58.154745,59.351764,12.965664,96.450741,1.005248,65.794589,55.764062,122.362139,97.995338,120.344219,96.736559,56.529627,96.420245,0.001905,0.013764,32.000000,-237.041243,96.804138,0.297570,10.845641,0.544346,292282.824227,0.919748,20.390726,20.413193,1.842988,68.914866,56.957280,77.056315,43.043022,37.593283,99.000000,51.007607,19.012658,12.012634
54.985545,65.623140,101.335273,123.492801,61.978772,58.154753,59.424910,12.966101,96.455191,1.005098,65.799039,55.765023,122.363863,97.995762,120.345619,96.741452,56.531325,96.422551,0.001916,0.013767,32.000000,-237.040940,96.809264,0.297328,10.848422,0.544651,292283.308447,0.921591,20.391948,20.415291,1.843007,68.919248,56.959867,77.060363,43.043022,37.593182,99.000000,50.995497,19.012658,12.015803
54.986003,65.628523,101.338565,123.496120,61.995057,58.154730,59.284614,12.965602,96.465240,0.845964,65.804213,55.769643,122.365405,98.000183,120.346079,96.747707,56.530442,96.422621,0.001945,0.013770,32.000000,-237.041307,96.940031,0.242697,10.845139,0.544428,292284.305005,0.920691,20.395685,20.417078,1.843040,68.923742,56.961254,77.064950,43.043022,37.593284,99.000000,50.982808,19.012658,12.019728
54.989214,65.633067,101.343157,123.498955,62.034848,58.154787,59.424117,12.966150,96.467920,0.574986,65.808367,55.771955,122.366001,98.005474,120.346892,96.755210,56.530046,96.426950,0.001945,0.013790,32.000000,-237.040813,97.005374,0.158057,10.850199,0.544246,292284.365537,0.919494,20.396051,20.416826,1.842944,68.928618,56.962777,77.069002,43.043022,37.594893,99.000000,50.970034,19.012658,12.023050
54.990539,65.637808,101.346923,123.502269,62.060236,58.154557,59.418920,12.965831,96.472619,0.563311,65.810885,55.771036,122.367778,98.011919,120.347466,96.758379,56.530670,96.429655,0.001944,0.013763,32.000000,-237.041112,97.009001,0.157407,10.849592,0.544446,292289.491778,0.921674,20.400994,20.417752,1.842988,68.935751,56.964955,77.074432,43.043022,37.595143,99.000000,50.957136,19.012658,12.026877
54.989492,65.640738,101.348291,123.504995,62.057155,58.154087,59.346512,12.965047,96.469138,0.563510,65.814715,55.769124,122.369220,98.014472,120.348684,96.757512,56.530273,96.431239,0.001942,0.013802,32.000000,-237.041814,97.012718,0.157894,10.845781,0.544186,292292.796211,0.919463,20.402456,20.420861,1.842964,68.941624,56.965838,77.078165,43.043022,37.595186,99.000000,50.947338,19.012658,12.029742
54.991769,65.645243,101.348552,123.508431,62.077515,58.153953,59.372828,12.965049,96.467666,0.563402,65.822037,55.770064,122.372216,98.016085,120.350853,96.759782,56.531374,96.433402,0.001974,0.013846,32.000000,-237.041657,96.988430,0.158032,10.849041,0.544222,292294.053978,0.919527,20.405927,20.421931,1.842988,68.950085,56.968115,77.084493,43.043022,37.594376,99.000000,50.935323,19.012658,12.033390
54.996733,65.649723,101.348979,123.511586,62.076949,58.154263,59.374792,12.964546,96.471144,0.793816,65.825961,55.774444,122.374601,98.018493,120.352021,96.762003,56.531747,96.433648,0.001938,0.013838,32.000000,-237.042230,96.916895,0.236017,10.850455,0.544443,292294.633736,0.920668,20.409859,20.423321,1.843048,68.956754,56.967562,77.089768,43.043022,37.592675,99.000000,50.919238,19.012658,12.036729
54.996415,65.654520,101.349356,123.514966,62.085499,58.154121,59.408114,12.964149,96.469596,0.864109,65.829994,55.775824,122.377613,98.021303,120.352680,96.761482,56.532970,96.434505,0.001929,0.013844,32.000000,-237.042545,96.913078,0.250416,10.846592,0.544253,292295.518822,0.920227,20.412181,20.423574,1.842977,68.964713,56.966235,77.095842,43.043022,37.591621,99.000000,50.905590,19.012658,12.040631
55.001075,65.658164,101.352816,123.517371,62.021694,58.154113,59.345140,12.965030,96.474781,0.705265,65.833153,55.779557,122.379835,98.023396,120.353426,96.765518,56.534103,96.434911,0.001928,0.013855,32.000000,-237.041543,97.026420,0.195738,10.845916,0.544103,292298.724737,0.920120,20.411897,20.423356,1.842818,68.970517,56.964945,77.100950,43.043022,37.592502,99.000000,50.889887,19.012658,12.043746
55.005895,65.662488,101.353669,123.520609,61.980928,58.154381,59.354518,12.964689,96.479434,0.567757,65.836301,55.786169,122.382635,98.023973,120.355034,96.770138,56.534512,96.435051,0.001944,0.013844,32.000000,-237.041828,97.041136,0.158285,10.851916,0.544312,292300.496622,0.919620,20.416999,20.422669,1.842836,68.977454,56.964743,77.106816,43.043022,37.590995,99.000000,50.870575,19.012658,12.047509
55.007612,65.665345,101.350843,123.522944,61.925362,58.154226,59.350339,12.963489,96.479713,0.568116,65.838218,55.786626,122.385151,98.021912,120.357243,96.770858,56.535161,96.437152,0.001909,0.013850,32.000000,-237.043084,97.040370,0.157986,10.853828,0.544306,292300.710396,0.920518,20.416172,20.421792,1.842742,68.982716,56.965327,77.111335,43.043022,37.589229,99.000000,50.855942,19.012658,12.050430
55.011446,65.668228,101.350179,123.525084,61.869197,58.154305,59.385178,12.963865,96.483067,0.568111,65.840155,55.789292,122.387530,98.022764,120.358989,96.775259,56.534748,96.439288,0.001905,0.013884,32.000000,-237.042659,97.038804,0.157951,10.854607,0.543932,292303.625966,0.920298,20.415872,20.421469,1.842597,68.987122,56.966805,77.115566,43.043022,37.587102,99.000000,50.836867,19.012658,12.053737
55.014814,65.671157,101.354480,123.526488,61.832444,58.154237,59.397331,12.964170,96.482528,0.568178,65.842707,55.791779,122.389472,98.025994,120.361438,96.780052,56.535305,96.436962,0.001905,0.013905,32.000000,-237.042409,97.037465,0.158372,10.855250,0.543787,292303.722055,0.920336,20.417082,20.422137,1.842488,68.990282,56.967570,77.118726,43.043022,37.588348,99.000000,50.820103,19.012658,12.056620
55.019822,65.674779,101.355024,123.527839,61.851753,58.153946,59.404983,12.964672,96.479955,0.615266,65.846309,55.797245,122.392336,98.025014,120.363815,96.781701,56.536186,96.436110,0.001920,0.013916,32.000000,-237.041890,96.963503,0.174139,10.854489,0.543683,292305.695947,0.919733,20.416288,20.423888,1.842347,68.993129,56.968059,77.122735,43.043022,37.586964,99.000000,50.797768,19.012658,12.060169
55.021105,65.677832,101.356585,123.528976,61.867597,58.153859,59.398937,12.964227,96.475555,0.944124,65.848557,55.796978,122.394801,98.023701,120.366048,96.780518,56.536374,96.435746,0.001949,0.013954,32.000000,-237.042427,96.871593,0.283122,10.852713,0.543624,292306.254055,0.919489,20.415984,20.421873,1.842313,68.994825,56.967132,77.125779,43.043022,37.586529,99.000000,50.783027,19.012658,12.063151
55.021127,65.681842,101.357219,123.530449,61.874884,58.153639,59.437785,12.964337,96.479333,0.784131,65.854049,55.802373,122.397417,98.020920,120.368623,96.779816,56.536811,96.438392,0.001951,0.013982,32.000000,-237.042380,96.937832,0.219613,10.846051,0.543584,292305.352825,0.919282,20.414804,20.420459,1.842155,68.997280,56.965751,77.129812,43.043022,37.586211,99.000000,50.764739,19.012658,12.066793
55.021607,65.686056,101.355207,123.531769,61.891462,58.153589,59.397010,12.962820,96.481385,0.714190,65.857827,55.798579,122.399548,98.017395,120.370940,96.778156,56.536555,96.436178,0.001950,0.014000,32.000000,-237.043912,96.934466,0.205847,10.847697,0.543670,292306.479677,0.919358,20.416626,20.420042,1.842140,68.999604,56.963597,77.133719,43.043022,37.584161,99.000000,50.750002,19.012658,12.070140
55.025373,65.690924,101.354275,123.533020,61.848126,58.157756,59.385847,12.962702,96.483753,0.714006,65.861541,55.800725,122.401068,98.015374,120.372558,96.773978,56.537082,96.432762,0.001950,0.013988,32.000000,-237.044122,96.929725,0.205368,10.845676,0.544013,292308.005913,0.918763,20.420616,20.421264,1.842151,69.001759,56.959510,77.137151,43.043022,37.582111,99.000000,50.728979,19.012658,12.074187
55.025447,65.694516,101.351666,123.533757,61.803313,58.161953,59.310391,12.962423,96.485584,0.713784,65.864688,55.802958,122.402625,98.013613,120.374790,96.775154,56.536752,96.429815,0.001973,0.013991,32.000000,-237.044379,96.926115,0.205894,10.847584,0.543905,292311.259940,0.919395,20.424369,20.420134,1.842098,69.004443,56.956246,77.140316,43.043022,37.578626,99.000000,50.713825,19.012658,12.077403
55.031085,65.698471,101.351467,123.534357,61.778931,58.162163,59.392030,12.963036,96.485710,0.713734,65.867711,55.802895,122.403608,98.009812,120.377309,96.772791,56.536487,96.433154,0.001942,0.014016,32.000000,-237.043852,96.925830,0.205940,10.852050,0.543986,292334.059952,0.919576,20.425624,20.417467,1.841955,69.007592,56.952724,77.143556,43.043022,37.576565,99.000000,50.689666,19.012658,12.081161
55.031838,65.702316,101.347968,123.535008,61.739380,58.162252,59.357627,12.963353,96.484605,0.947193,65.871360,55.806464,122.405290,98.009649,120.379697,96.771074,56.535864,96.433024,0.001937,0.014015,32.000000,-237.043282,96.844206,0.284870,10.846484,0.543909,292358.296020,0.920820,20.429146,20.415949,1.841905,69.011203,56.948576,77.146322,43.043022,37.573455,99.000000,50.670019,19.012658,12.084884
55.036033,65.705743,101.347865,123.535756,61.749724,58.162433,59.396848,12.963062,96.485731,1.010407,65.875449,55.811130,122.407727,98.007335,120.382434,96.773254,56.537190,96.433783,0.001938,0.014050,32.000000,-237.043598,96.841774,0.298893,10.847708,0.543590,292361.259150,0.919463,20.427694,20.418306,1.841713,69.014727,56.944119,77.149419,43.043022,37.571860,99.000000,50.649226,19.012658,12.088043
55.041726,65.710128,101.349889,123.536803,61.797107,58.162687,59.419539,12.964680,96.490427,1.010212,65.878349,55.817680,122.409446,98.009578,120.384734,96.777434,56.538119,96.436445,0.001956,0.014004,32.000000,-237.042004,96.843704,0.298809,10.850472,0.543827,292364.857136,0.919992,20.430816,20.418848,1.841624,69.017174,56.937842,77.153101,43.043022,37.570758,99.000000,50.624244,19.012658,12.091975
55.044599,65.713505,101.350214,123.537971,61.800790,58.162808,59.423125,12.964027,96.494974,1.010348,65.880661,55.823505,122.410716,98.009159,120.386220,96.776658,56.538070,96.438726,0.001954,0.013969,32.000000,-237.042742,96.842054,0.298543,10.849554,0.543698,292365.982713,0.919319,20.430220,20.417997,1.841482,69.018141,56.931742,77.154481,43.043022,37.569590,99.000000,50.602961,19.012658,12.095167
55.045181,65.717614,101.352845,123.539505,61.785787,58.162850,59.419823,12.964402,96.495666,0.779522,65.885005,55.822629,122.412838,98.011888,120.388958,96.779222,56.538437,96.438904,0.001952,0.013961,32.000000,-237.042299,96.934779,0.220862,10.846967,0.543488,292367.801265,0.918877,20.429146,20.418735,1.841328,69.020542,56.926472,77.156116,43.043022,37.570173,99.000000,50.580376,19.012658,12.099021
55.051979,65.721371,101.353543,123.540909,61.757377,58.163104,59.405199,12.965033,96.499296,0.709244,65.890192,55.826556,122.415030,98.012691,120.391831,96.781074,56.539384,96.443199,0.001953,0.013958,32.000000,-237.041597,96.938080,0.206420,10.848353,0.543500,292370.625010,0.918779,20.429768,20.420213,1.841238,69.022107,56.922072,77.157113,43.043022,37.569569,99.000000,50.556715,19.012658,12.102300
55.052404,65.726660,101.350661,123.543336,61.784497,58.163262,59.380061,12.963923,96.497524,0.709074,65.894990,55.825618,122.417059,98.012617,120.394418,96.776123,56.540032,96.444952,0.001975,0.013987,32.000000,-237.042824,96.911486,0.206597,10.851798,0.543648,292373.393548,0.918830,20.433319,20.419958,1.841266,69.023187,56.916118,77.157349,43.043022,37.566210,99.000000,50.532375,19.012658,12.106552
55.055537,65.730739,101.350457,123.545521,61.792680,58.163359,59.353805,12.965302,96.492499,0.943628,65.899286,55.823980,122.419440,98.012005,120.397295,96.775109,56.540122,96.445622,0.001991,0.014006,32.000000,-237.041524,96.791519,0.285564,10.850718,0.543465,292374.434053,0.918944,20.430558,20.421702,1.841052,69.023334,56.911439,77.158558,43.043022,37.564235,99.000000,50.511334,19.012658,12.110048
55.058581,65.735877,101.350199,123.548045,61.807887,58.163374,59.303804,12.964947,96.490658,1.154602,65.904611,55.832817,122.421353,98.009592,120.400142,96.773457,56.540679,96.442499,0.001990,0.013985,32.000000,-237.041891,96.798833,0.345743,10.850715,0.543276,292378.305934,0.919340,20.435441,20.422152,1.840985,69.021517,56.904629,77.158375,43.043022,37.562970,99.000000,50.483774,19.012658,12.114280
55.064386,65.740286,101.350332,123.549904,61.852865,58.163348,59.324621,12.965250,96.490750,1.154476,65.909693,55.836916,122.424440,98.007695,120.402633,96.770160,56.542127,96.442211,0.001989,0.013970,32.000000,-237.041675,96.798478,0.346101,10.848019,0.543278,292381.054532,0.919701,20.436515,20.422481,1.840877,69.019410,56.899295,77.159280,43.043022,37.560484,99.000000,50.459114,19.012658,12.117857
55.067090,65.745823,101.349142,123.552006,61.869242,58.175319,59.395465,12.963620,96.491201,1.154377,65.914932,55.840900,122.426034,98.004455,120.404498,96.765588,56.541626,96.441892,0.001990,0.013982,32.000000,-237.043407,96.797299,0.345661,10.846646,0.543228,292383.808191,0.920433,20.438735,20.419967,1.840770,69.016482,56.893719,77.159996,43.043022,37.559182,99.000000,50.430309,19.012658,12.122247
55.068986,65.750339,101.348024,123.553710,61.865032,58.187688,59.399145,12.962738,96.495793,1.154108,65.917598,55.841321,122.427282,98.003442,120.406447,96.762678,56.541389,96.442669,0.002010,0.014006,32.000000,-237.044340,96.846038,0.345856,10.841572,0.543272,292383.784286,0.920013,20.437579,20.418340,1.840579,69.014573,56.890385,77.160652,43.043022,37.557028,99.000000,50.407716,19.012658,12.125957
55.073456,65.754745,101.348466,123.555361,61.832751,58.195787,59.356983,12.962823,96.499824,0.778255,65.921247,55.849308,122.429212,98.001987,120.409256,96.760952,56.542090,96.446252,0.001978,0.014003,32.000000,-237.044304,96.962149,0.221006,10.845033,0.543397,292447.874116,0.919068,20.440523,20.418641,1.840467,69.013013,56.887954,77.161442,43.043022,37.555722,99.000000,50.376621,19.012658,12.130078
55.081067,65.757812,101.347695,123.556512,61.848963,58.210687,59.378415,12.964022,96.504394,0.709058,65.923191,55.856166,122.431432,98.007279,120.411513,96.762592,56.541692,96.450188,0.001975,0.014008,32.000000,-237.042958,96.963696,0.206529,10.850809,0.543739,292513.407243,0.919183,20.443222,20.419365,1.840383,69.011733,56.887105,77.162465,43.043022,37.554174,99.000000,50.346093,19.012658,12.133340
55.086737,65.760914,101.347185,123.557746,61.824668,58.235263,59.412290,12.965200,96.506231,0.709151,65.926176,55.861881,122.434864,98.014512,120.414366,96.764081,56.542539,96.456340,0.001973,0.014006,32.000000,-237.041779,96.964865,0.206315,10.853273,0.543570,292555.431909,0.919892,20.443344,20.420907,1.840242,69.011001,56.886209,77.163677,43.043022,37.551710,99.000000,50.313580,19.012658,12.137078
55.089883,65.763866,101.345043,123.558608,61.840006,58.255566,59.289800,12.964837,96.504728,0.709132,65.929739,55.863287,122.437628,98.014937,120.416953,96.766646,56.542166,96.458958,0.001996,0.014006,32.000000,-237.042070,96.963732,0.206725,10.854296,0.543285,292631.033671,0.919662,20.439117,20.423771,1.839973,69.011000,56.886534,77.164484,43.043022,37.550196,99.000000,50.285539,19.012658,12.140231
55.095138,65.768684,101.346556,123.559775,61.848142,58.271785,59.364123,12.964199,96.502863,0.709163,65.934500,55.866219,122.439871,98.014801,120.418849,96.762624,56.541491,96.460412,0.001995,0.014008,32.000000,-237.042748,96.962281,0.206213,10.848252,0.543296,292754.567053,0.919429,20.436785,20.426778,1.839775,69.009632,56.887451,77.164716,43.043022,37.548731,99.000000,50.250594,19.012658,12.144420
55.100979,65.773060,101.345824,123.560787,61.872709,58.279782,59.396865,12.965009,96.496717,0.876194,65.940516,55.871436,122.442215,98.016928,120.420537,96.766397,56.541787,96.457327,0.001993,0.014046,32.000000,-237.041951,96.838704,0.263352,10.852490,0.543361,292858.455396,0.921599,20.436721,20.428791,1.839631,69.009656,56.890064,77.164598,43.043022,37.547523,99.000000,50.219840,19.012658,12.148097
55.108384,65.778773,101.344309,123.562096,61.892973,58.279735,59.405441,12.964537,96.497576,0.979864,65.948245,55.873630,122.445303,98.017526,120.423503,96.764463,56.542983,96.453635,0.001989,0.014054,32.000000,-237.042519,96.888634,0.289574,10.853211,0.543738,292943.090821,0.920616,20.436506,20.430376,1.839483,69.008116,56.893474,77.164223,43.043022,37.544571,99.000000,50.178324,19.012658,12.152639
55.111569,65.784082,101.343382,123.563183,61.897083,58.279774,59.319298,12.966237,96.499044,0.852718,65.955942,55.876509,122.447071,98.018624,120.425445,96.762837,56.542309,96.453192,0.002010,0.014057,32.000000,-237.040847,96.882130,0.253318,10.853441,0.543503,292984.631153,0.920137,20.435285,20.428148,1.839274,69.006516,56.896730,77.162189,43.043022,37.542655,99.000000,50.150446,19.012658,12.156608
55.115052,65.791260,101.340269,123.564912,61.897046,58.287878,59.441657,12.966154,96.499471,0.852736,65.965548,55.879493,122.448835,98.014982,120.427359,96.761561,56.540454,96.449148,0.002026,0.014097,32.000000,-237.040897,96.876911,0.252829,10.853174,0.543332,292985.485907,0.919881,20.433902,20.424640,1.839000,69.004040,56.900936,77.157720,43.043022,37.539559,99.000000,50.113164,19.012658,12.161668
55.118188,65.797718,101.339063,123.566505,61.937681,58.287973,59.386506,12.967647,96.498762,0.852943,65.972527,55.882393,122.450227,98.013106,120.429154,96.762377,56.539327,96.449450,0.002009,0.014133,32.000000,-237.039414,96.875375,0.253420,10.853233,0.543262,292989.300957,0.921171,20.436160,20.425036,1.838877,69.002045,56.904527,77.154742,43.043022,37.537231,99.000000,50.081481,19.012658,12.166065
55.120178,65.805285,101.335433,123.568273,62.013962,58.287878,59.414890,12.967456,96.494184,0.853082,65.981560,55.886407,122.451736,98.009447,120.431894,96.759239,56.538643,96.450624,0.001991,0.014140,32.000000,-237.039707,96.877506,0.253067,10.853473,0.543274,293036.695389,0.919356,20.440001,20.424357,1.838704,68.998418,56.906790,77.151942,43.043022,37.532725,99.000000,50.045120,19.012658,12.171335
55.117655,65.811504,101.333276,123.569838,62.091290,58.295951,59.363443,12.967030,96.491234,0.853163,65.988882,55.887763,122.453453,98.007042,120.433161,96.757342,56.538227,96.445982,0.001991,0.014147,32.000000,-237.040169,96.875793,0.252998,10.856280,0.543211,293042.523129,0.920170,20.443455,20.425674,1.838578,68.994655,56.908997,77.149543,43.043022,37.529578,99.000000,50.019446,19.012658,12.175714
55.117697,65.818787,101.334637,123.571728,62.148567,58.295799,59.392424,12.968137,96.494236,0.853093,65.999031,55.890829,122.454776,98.007268,120.435609,96.763912,56.536703,96.444546,0.002000,0.014127,32.000000,-237.039042,96.876237,0.253451,10.855558,0.543150,293048.139149,0.919710,20.449118,20.427094,1.838445,68.990884,56.911387,77.147593,43.043022,37.528500,99.000000,49.985363,19.012658,12.180932
55.117378,65.826389,101.337588,123.574118,62.179757,58.295579,59.436515,12.968314,96.502232,0.618613,66.008612,55.893644,122.456437,98.005217,120.437815,96.766922,56.536269,96.443590,0.001972,0.014126,32.000000,-237.038734,97.022562,0.174058,10.853324,0.543111,293094.591416,0.920697,20.457752,20.424603,1.838490,68.988160,56.913105,77.146598,43.043022,37.528133,99.000000,49.952487,19.012658,12.186272
55.116581,65.832715,101.339183,123.576720,62.200273,58.295487,59.406013,12.969453,96.504103,0.413235,66.014795,55.890704,122.458657,98.009113,120.440523,96.770883,56.535486,96.446952,0.001971,0.014124,32.000000,-237.037519,97.013696,0.114146,10.854460,0.543173,293101.073639,0.920262,20.464996,20.425227,1.838514,68.987366,56.915379,77.147044,43.043022,37.527179,99.000000,49.924953,19.012658,12.188875
55.113519,65.839300,101.342394,123.580656,62.197899,58.295513,59.345909,12.970611,96.509704,0.407726,66.018614,55.891100,122.459721,98.011486,120.442205,96.776680,56.532562,96.454219,0.001971,0.014125,32.000000,-237.036336,97.018566,0.113833,10.853597,0.543328,293106.288859,0.919601,20.472902,20.425062,1.838578,68.987482,56.916170,77.146903,43.043022,37.527670,99.000000,49.895213,19.012658,12.191215
55.109133,65.843046,101.341577,123.584292,62.185595,58.287611,59.417109,12.970263,96.511549,0.407701,66.020036,55.885729,122.462543,98.014751,120.443933,96.773714,56.531692,96.453603,0.001995,0.014099,32.000000,-237.036730,97.020813,0.113804,10.852805,0.543301,293112.148716,0.920102,20.479993,20.427951,1.838633,68.988033,56.915978,77.148034,43.043022,37.525690,99.000000,49.872475,19.012658,12.192920
55.107060,65.845128,101.344315,123.588231,62.144911,58.271174,59.390220,12.970697,96.516700,0.408006,66.022724,55.884140,122.465856,98.018420,120.446564,96.777232,56.531537,96.460570,0.001993,0.014085,32.000000,-237.036201,97.022703,0.114270,10.856102,0.543433,293121.523047,0.921107,20.489510,20.435427,1.838794,68.989129,56.916308,77.150123,43.043022,37.525287,99.000000,49.848243,19.012658,12.194406
55.100608,65.847307,101.344798,123.593785,62.122821,58.267512,59.417708,12.969930,96.523815,0.408102,66.024824,55.875106,122.470701,98.022392,120.449172,96.783235,56.530673,96.466177,0.001991,0.014091,32.000000,-237.036920,97.001750,0.113544,10.857227,0.543476,293086.687113,0.919969,20.497457,20.435910,1.838925,68.988637,56.915268,77.152125,43.043022,37.524018,99.000000,49.823448,19.012658,12.196085
55.095912,65.849738,101.347757,123.600201,62.087374,58.248610,59.394213,12.969387,96.522691,0.719525,66.027489,55.868483,122.474768,98.021476,120.451854,96.787231,56.530520,96.470176,0.001988,0.014084,32.000000,-237.037566,96.887613,0.217540,10.855340,0.543228,293006.190801,0.920169,20.501527,20.440430,1.839044,68.986341,56.913788,77.153331,43.043022,37.523783,99.000000,49.799011,19.012658,12.197796
55.090943,65.852018,101.348206,123.605874,62.076325,58.228026,59.415389,12.968937,96.525057,0.853931,66.029118,55.861627,122.478062,98.021853,120.453804,96.790039,56.529987,96.470018,0.002014,0.014115,32.000000,-237.038085,96.893979,0.253311,10.850767,0.543258,292992.461345,0.919810,20.509886,20.444806,1.839268,68.983096,56.914370,77.153824,43.043022,37.522598,99.000000,49.778374,19.012658,12.199265
55.086681,65.854043,101.351965,123.611731,62.059654,58.207946,59.399554,12.969718,96.532122,0.854063,66.029816,55.862377,122.481930,98.027330,120.456921,96.794569,56.529685,96.473757,0.002014,0.014123,32.000000,-237.037212,96.903271,0.253349,10.859265,0.543287,292900.545525,0.919968,20.516818,20.447463,1.839479,68.978576,56.917836,77.154210,43.043022,37.522775,99.000000,49.760923,19.012658,12.200722
55.079175,65.855377,101.354050,123.619331,62.059408,58.183609,59.413609,12.967401,96.538592,0.854189,66.027010,55.857369,122.487576,98.030605,120.461347,96.798469,56.529277,96.476971,0.002001,0.014131,32.000000,-237.039511,96.909168,0.253307,10.861987,0.543414,292800.973646,0.919413,20.523859,20.447897,1.839653,68.971362,56.924846,77.154438,43.043022,37.523607,99.000000,49.738925,19.012658,12.202351
55.072589,65.854898,101.357977,123.627470,62.063399,58.171188,59.432924,12.966954,96.551110,0.687167,66.021792,55.850747,122.492916,98.034688,120.464997,96.804062,56.528597,96.487755,0.001987,0.014096,32.000000,-237.039965,97.037564,0.196327,10.865270,0.542918,292703.124084,0.919425,20.529967,20.450540,1.839863,68.962583,56.931305,77.153852,43.043022,37.523396,99.000000,49.719313,19.012658,12.203682
55.065154,65.853399,101.363093,123.634150,62.044258,58.170907,59.396793,12.966904,96.558964,0.424340,66.015614,55.844802,122.497377,98.038038,120.467317,96.809099,56.527917,96.492762,0.001988,0.014089,32.000000,-237.040075,97.030599,0.114137,10.866757,0.542713,292584.217460,0.918965,20.538494,20.452961,1.840152,68.955620,56.935509,77.152407,43.043022,37.526216,99.000000,49.705959,19.012658,12.204649
55.056987,65.850296,101.367837,123.642461,62.010849,58.170739,59.406564,12.966154,96.558707,0.799109,66.009067,55.838819,122.503967,98.042446,120.471627,96.813036,56.526668,96.498228,0.001993,0.014123,32.000000,-237.040841,96.939515,0.241744,10.861168,0.542575,292524.015092,0.918590,20.544328,20.460394,1.840443,68.947395,56.941416,77.151637,43.043022,37.527830,99.000000,49.691256,19.012658,12.205614
55.054345,65.847697,101.370864,123.649399,62.002755,58.162519,59.362785,12.966429,96.565753,0.860077,66.004072,55.834441,122.509903,98.048103,120.475446,96.818555,56.526177,96.507372,0.001979,0.014069,32.000000,-237.040779,96.948653,0.254447,10.863759,0.542678,292524.316145,0.919278,20.549955,20.464210,1.840785,68.941915,56.946562,77.151838,43.043022,37.528596,99.000000,49.673930,19.012658,12.206377
55.045664,65.844713,101.378062,123.657794,61.949762,58.162435,59.399301,12.966839,96.574206,0.859978,65.998210,55.828136,122.517461,98.056218,120.480331,96.827060,56.526215,96.514159,0.001964,0.014046,32.000000,-237.040346,96.956244,0.253882,10.864634,0.543136,292524.580073,0.919268,20.554683,20.468880,1.841144,68.936607,56.951118,77.151713,43.043022,37.530698,99.000000,49.662562,19.012658,12.207330
55.038957,65.841841,101.384560,123.664916,61.913077,58.162404,59.394960,12.967657,96.584213,0.859858,65.993172,55.822219,122.523939,98.059129,120.483980,96.834865,56.525723,96.520335,0.001963,0.014067,32.000000,-237.039562,96.960486,0.253868,10.865186,0.542993,292482.397772,0.919858,20.554616,20.475097,1.841287,68.932731,56.955097,77.151448,43.043022,37.535667,99.000000,49.652150,19.012658,12.208059
55.034387,65.838260,101.386684,123.673978,61.879946,58.154321,59.425172,12.967744,96.591138,0.859652,65.986096,55.810354,122.530982,98.063826,120.488803,96.841752,56.523707,96.528905,0.001991,0.014039,32.000000,-237.039665,96.966502,0.254343,10.861313,0.543157,292482.052173,0.919444,20.559955,20.479309,1.841708,68.928923,56.959307,77.151653,43.043022,37.537488,99.000000,49.635506,19.012658,12.208908
55.031221,65.835133,101.388085,123.681970,61.879825,58.154467,59.373979,12.967260,96.594919,0.859795,65.978951,55.804097,122.538084,98.068552,120.493991,96.842153,56.523468,96.534194,0.001988,0.014057,32.000000,-237.040106,96.974828,0.253816,10.857918,0.543304,292482.360142,0.919628,20.563513,20.483668,1.842051,68.925043,56.962405,77.152539,43.043022,37.537656,99.000000,49.624478,19.012658,12.209602
55.022321,65.830867,101.388202,123.691260,61.850539,58.154787,59.443565,12.965162,96.597237,0.859836,65.969684,55.796354,122.545883,98.073172,120.497542,96.840599,56.521303,96.540803,0.001984,0.014035,32.000000,-237.042270,96.981239,0.254244,10.859115,0.543523,292442.319332,0.919108,20.564315,20.491047,1.842242,68.920209,56.964289,77.151707,43.043022,37.537228,99.000000,49.614010,19.012658,12.210344
55.015542,65.827390,101.390152,123.698752,61.844082,58.154787,59.415922,12.964143,96.603371,0.859701,65.964010,55.792524,122.552972,98.077778,120.500988,96.839950,56.520690,96.546776,0.001982,0.014038,32.000000,-237.043210,96.985795,0.254036,10.862358,0.543751,292441.951702,0.919954,20.564224,20.494597,1.842374,68.917374,56.964436,77.151168,43.043022,37.539221,99.000000,49.606616,19.012658,12.210959
55.008310,65.823633,101.390233,123.707630,61.873871,58.154677,59.346407,12.963925,96.605025,0.859980,65.957460,55.787208,122.562831,98.087017,120.506647,96.842339,56.521137,96.549134,0.002007,0.014012,32.000000,-237.043311,96.986406,0.253781,10.859680,0.543852,292445.241134,0.919036,20.568494,20.500900,1.842674,68.914323,56.963846,77.150895,43.043022,37.538933,99.000000,49.599317,19.012658,12.211741
55.004476,65.820707,101.392974,123.715161,61.870708,58.154591,59.420133,12.964303,96.608117,0.859849,65.953102,55.784451,122.570634,98.089653,120.511954,96.850220,56.521236,96.556923,0.002007,0.013998,32.000000,-237.042816,96.989695,0.254217,10.861130,0.543811,292445.265118,0.919581,20.571519,20.505252,1.842937,68.912157,56.962880,77.149712,43.043022,37.540107,99.000000,49.591914,19.012658,12.212432
54.997562,65.817835,101.394410,123.724387,61.858735,58.154436,59.400960,12.964444,96.609366,0.859972,65.946683,55.781183,122.579352,98.092387,120.518097,96.854296,56.520593,96.557314,0.001994,0.013991,32.000000,-237.042817,96.994246,0.253732,10.859324,0.544077,292443.384582,0.920781,20.574701,20.506279,1.843180,68.908045,56.961283,77.146741,43.043022,37.540594,99.000000,49.585971,19.012658,12.213333
54.995510,65.815244,101.397188,123.731775,61.811653,58.154168,59.420370,12.964783,96.604197,0.962497,65.940262,55.781020,122.584663,98.094306,120.523783,96.856001,56.519917,96.560266,0.001979,0.013985,32.000000,-237.042518,96.898277,0.289642,10.859977,0.544089,292441.336453,0.919701,20.575452,20.511056,1.843359,68.905546,56.960231,77.143537,43.043022,37.542312,99.000000,49.577437,19.012658,12.214073
54.991955,65.811691,101.395538,123.739915,61.787246,58.154137,59.380776,12.964592,96.609455,1.053765,65.932634,55.774724,122.592324,98.095045,120.530374,96.852785,56.518886,96.563421,0.001978,0.013960,32.000000,-237.042732,96.998402,0.314530,10.865705,0.544306,292441.082925,0.920116,20.579213,20.511943,1.843616,68.904140,56.958583,77.139782,43.043022,37.541331,99.000000,49.567240,19.012658,12.214887
54.986643,65.808723,101.398127,123.746141,61.752032,58.154441,59.333840,12.963510,96.611483,0.862830,65.926237,55.773864,122.598580,98.097407,120.535749,96.850472,56.518781,96.562902,0.001979,0.013953,32.000000,-237.043582,96.993771,0.254988,10.863455,0.544323,292439.159028,0.919843,20.578593,20.514467,1.843736,68.904027,56.956883,77.136795,43.043022,37.542564,99.000000,49.564447,19.012658,12.215556
54.984588,65.804704,101.399472,123.753505,61.744549,58.154263,59.418423,12.962728,96.612974,0.857345,65.917051,55.768888,122.605635,98.098244,120.541509,96.849663,56.517805,96.562680,0.001965,0.013936,32.000000,-237.044398,96.993061,0.255007,10.856663,0.544084,292438.515098,0.920513,20.578449,20.517472,1.843825,68.906782,56.951495,77.133240,43.043022,37.544286,99.000000,49.553683,19.012658,12.216302
54.980182,65.800843,101.400755,123.759218,61.760908,58.154321,59.390350,12.964205,96.616903,0.857081,65.912812,55.764480,122.612157,98.100419,120.546700,96.852395,56.517511,96.564876,0.001954,0.013919,32.000000,-237.042811,96.993812,0.255002,10.855766,0.544313,292439.220617,0.921337,20.580579,20.517253,1.844050,68.910918,56.945170,77.131443,43.043022,37.543768,99.000000,49.550600,19.012658,12.216841
54.974367,65.797399,101.401199,123.765906,61.728689,58.154588,59.349123,12.964564,96.618704,0.857160,65.908188,55.762807,122.619750,98.101148,120.552640,96.849661,56.516765,96.565144,0.001949,0.013938,32.000000,-237.042435,96.997918,0.254983,10.856170,0.544695,292437.076625,0.920051,20.578533,20.518091,1.844144,68.918246,56.937581,77.129591,43.043022,37.544314,99.000000,49.546916,19.012658,12.217602
54.969794,65.795169,101.399882,123.771529,61.731535,58.154583,59.327155,12.964399,96.618772,0.856897,65.905539,55.760476,122.626179,98.101680,120.558885,96.850831,56.516484,96.569285,0.001965,0.013930,32.000000,-237.042427,97.019838,0.254991,10.854912,0.544816,292436.035714,0.920559,20.578900,20.519758,1.844315,68.924040,56.932169,77.129512,43.043022,37.543651,99.000000,49.543784,19.012658,12.218340
54.966594,65.793224,101.398877,123.778048,61.777006,58.154630,59.394881,12.965107,96.625637,0.544320,65.901649,55.756309,122.632965,98.103815,120.564596,96.854693,56.517655,96.575849,0.001977,0.013910,32.000000,-237.041669,97.140865,0.150483,10.853366,0.544899,292437.171140,0.921302,20.581036,20.520671,1.844518,68.931436,56.925156,77.129729,43.043022,37.543103,99.000000,49.540373,19.012658,12.219337
54.960889,65.791436,101.398657,123.783196,61.776901,58.154798,59.387526,12.963987,96.622507,0.410735,65.898506,55.753500,122.639316,98.103393,120.569646,96.852693,56.519130,96.575086,0.001974,0.013934,32.000000,-237.042569,97.140787,0.114779,10.853625,0.545030,292436.683082,0.921722,20.583196,20.523544,1.844647,68.937035,56.918847,77.130763,43.043022,37.541845,99.000000,49.538920,19.012658,12.220158
54.958403,65.789214,101.398008,123.788850,61.777048,58.155034,59.409158,12.964126,96.623048,0.411018,65.894977,55.747723,122.646202,98.107123,120.575379,96.852046,56.519546,96.576208,0.001969,0.013917,32.000000,-237.042421,97.142740,0.114808,10.850909,0.545157,292435.043783,0.920727,20.584322,20.526481,1.844736,68.942850,56.911323,77.133159,43.043022,37.541824,99.000000,49.536395,19.012658,12.221114
54.955818,65.787654,101.390965,123.793746,61.773132,58.154958,59.388513,12.962622,96.614321,0.463337,65.890893,55.745325,122.651091,98.105999,120.579983,96.844950,56.519363,96.575678,0.001986,0.013933,32.000000,-237.043745,97.070102,0.132909,10.854413,0.545232,292434.388906,0.920945,20.588011,20.524529,1.844924,68.946696,56.904690,77.135083,43.043022,37.537970,99.000000,49.533767,19.012658,12.221946
54.953711,65.785633,101.390865,123.799316,61.749142,58.154717,59.345061,12.962183,96.610313,0.705514,65.884885,55.745226,122.657220,98.107354,120.586603,96.844086,56.520493,96.576253,0.001998,0.013954,32.000000,-237.044019,97.046826,0.207175,10.854673,0.545407,292434.135390,0.920654,20.588176,20.524815,1.844996,68.950980,56.897052,77.138025,43.043022,37.537318,99.000000,49.528511,19.012658,12.222939
54.948287,65.783306,101.390624,123.803283,61.712024,58.154772,59.318893,12.961526,96.611211,0.710579,65.881426,55.742618,122.662098,98.105972,120.591376,96.845199,56.520787,96.577764,0.001994,0.013920,32.000000,-237.044693,97.044144,0.207698,10.858179,0.545209,292433.683962,0.921016,20.589097,20.524666,1.844954,68.954926,56.891288,77.140280,43.043022,37.536246,99.000000,49.529473,19.012658,12.223681
54.946310,65.780170,101.390449,123.807781,61.663476,58.154557,59.386558,12.961580,96.612373,0.710595,65.877039,55.738352,122.668030,98.104751,120.598107,96.847870,56.521649,96.578582,0.001975,0.013943,32.000000,-237.044458,97.042267,0.207452,10.858525,0.545234,292430.238635,0.921721,20.589098,20.523895,1.845023,68.958051,56.885556,77.143725,43.043022,37.535711,99.000000,49.528596,19.012658,12.224504
54.944565,65.777337,101.387602,123.811639,61.607912,58.154530,59.407167,12.962503,96.612129,0.710694,65.871965,55.735719,122.672259,98.104338,120.602536,96.847846,56.521842,96.576945,0.001975,0.013955,32.000000,-237.043586,97.044823,0.207395,10.858259,0.545145,292429.791597,0.922224,20.591979,20.524548,1.845201,68.960687,56.881700,77.145889,43.043022,37.533987,99.000000,49.526958,19.012658,12.225156
54.944016,65.773896,101.388077,123.815867,61.510955,58.154646,59.395542,12.963262,96.614772,0.710535,65.868236,55.728607,122.676881,98.101542,120.607841,96.847531,56.521265,96.575709,0.001972,0.013957,32.000000,-237.042960,97.047934,0.207714,10.855947,0.545150,292426.013497,0.921198,20.590742,20.524197,1.845264,68.963840,56.878257,77.147286,43.043022,37.534030,99.000000,49.522561,19.012658,12.225902
54.939212,65.771726,101.382067,123.818784,61.493335,58.154667,59.421744,12.962398,96.616423,0.710743,65.866259,55.721625,122.680092,98.098253,120.612134,96.843176,56.520880,96.575988,0.001969,0.013995,32.000000,-237.043736,97.048631,0.207277,10.855699,0.545173,292423.774074,0.920904,20.589583,20.522980,1.845271,68.965758,56.877448,77.148674,43.043022,37.530794,99.000000,49.524791,19.012658,12.226619
54.935889,65.769675,101.380079,123.822075,61.493519,58.154824,59.402737,12.961363,96.609972,0.815399,65.865009,55.717602,122.684887,98.097506,120.617785,96.840241,56.521129,96.580079,0.001947,0.014016,32.000000,-237.044796,96.951865,0.243961,10.861091,0.545298,292422.718996,0.921088,20.586670,20.522783,1.845298,68.969159,56.877225,77.151044,43.043022,37.528822,99.000000,49.525411,19.012658,12.227566
