Torad 40 Ton Compressor Load Stand
54.932034,65.769072,101.375923,123.824813,61.578726,58.154795,59.386122,12.961406,96.611380,1.070940,65.865594,55.714223,122.689529,98.098205,120.621001,96.839718,56.520629,96.577244,0.001946,0.014008,32.000000,-237.044701,96.973864,0.324125,10.856399,0.545334,292422.891956,0.920766,20.589113,20.523342,1.845350,68.971874,56.876367,77.153108,43.043022,37.525438,99.000000,49.527238,19.012658,12.228468
54.925977,65.769617,101.375123,123.828007,61.623678,58.155016,59.382806,12.961816,96.615119,0.743724,65.867518,55.711324,122.694929,98.102158,120.624949,96.841525,56.521804,96.578632,0.001962,0.014004,32.000000,-237.044303,97.042636,0.212036,10.854814,0.545106,292422.599504,0.921119,20.590253,20.525655,1.845425,68.975565,56.877166,77.156611,43.043022,37.524035,99.000000,49.532388,19.012658,12.229769
54.922423,65.770203,101.373568,123.831082,61.648243,58.154898,59.309893,12.962215,96.614037,0.710603,65.869340,55.708717,122.698810,98.100168,120.628801,96.845310,56.522111,96.581241,0.001978,0.014015,32.000000,-237.043925,97.041791,0.206330,10.853936,0.545368,292423.460240,0.921447,20.593353,20.524380,1.845479,68.978444,56.878732,77.157671,43.043022,37.522980,99.000000,49.534937,19.012658,12.230900
54.915133,65.771231,101.369518,123.835190,61.688566,58.154877,59.382104,12.962593,96.612732,0.710503,65.870974,55.702163,122.703233,98.101297,120.632609,96.847475,56.521482,96.586121,0.001977,0.014001,32.000000,-237.043544,97.044209,0.206313,10.854874,0.545558,292425.365515,0.921615,20.599713,20.524073,1.845668,68.979337,56.879084,77.156532,43.043022,37.519415,99.000000,49.543462,19.012658,12.232275
54.915202,65.772296,101.369703,123.838523,61.665805,58.154719,59.255537,12.961953,96.612935,0.710731,65.871520,55.699968,122.706187,98.102553,120.635097,96.848548,56.521667,96.586720,0.001972,0.014006,32.000000,-237.044234,97.047507,0.206305,10.859711,0.545641,292426.184067,0.922814,20.603714,20.525398,1.845759,68.981201,56.878826,77.153386,43.043022,37.518592,99.000000,49.544113,19.012658,12.233474
54.911280,65.773363,101.367652,123.842104,61.708362,58.154961,59.398874,12.960949,96.610939,0.710685,65.873001,55.697856,122.711075,98.100818,120.639680,96.850968,56.522495,96.586015,0.001991,0.014003,32.000000,-237.045296,97.048111,0.206805,10.859737,0.545692,292429.260871,0.921829,20.611744,20.529082,1.845930,68.982387,56.878268,77.148692,43.043022,37.516473,99.000000,49.549193,19.012658,12.234881
54.909194,65.774103,101.365230,123.844992,61.757403,58.155170,59.358881,12.960851,96.608456,0.710958,65.873284,55.696567,122.715044,98.100814,120.643413,96.853301,56.522750,96.584402,0.002007,0.014046,32.000000,-237.045444,97.050445,0.206276,10.856279,0.545453,292429.262507,0.923797,20.612742,20.529271,1.845932,68.983417,56.877502,77.142509,43.043022,37.515276,99.000000,49.552712,19.012658,12.236038
54.908740,65.774669,101.366006,123.848372,61.725028,58.155128,59.350573,12.959009,96.603797,0.710899,65.872883,55.695694,122.719645,98.099606,120.647724,96.847389,56.522093,96.581006,0.001997,0.014016,32.000000,-237.047269,97.050608,0.206496,10.855491,0.545503,292431.513150,0.921647,20.617577,20.528002,1.846026,68.985004,56.877565,77.135100,43.043022,37.513539,99.000000,49.555354,19.012658,12.237377
54.907921,65.774650,101.368279,123.850977,61.713259,58.155136,59.412510,12.960439,96.604385,0.837098,65.872504,55.695069,122.723385,98.101394,120.651404,96.851030,56.521054,96.582647,0.001975,0.014018,32.000000,-237.045901,97.004252,0.247651,10.860336,0.545691,292433.278759,0.922312,20.620320,20.526737,1.846052,68.985976,56.878828,77.127933,43.043022,37.513646,99.000000,49.558630,19.012658,12.238433
54.904990,65.774559,101.367934,123.853887,61.699476,58.155378,59.360591,12.959208,96.599120,0.865628,65.872275,55.695162,122.727786,98.099230,120.655777,96.851422,56.519762,96.579998,0.001975,0.014032,32.000000,-237.047167,97.002248,0.252346,10.861894,0.545748,292434.464785,0.922450,20.621324,20.525270,1.846081,68.987227,56.881630,77.118750,43.043022,37.513892,99.000000,49.561762,19.012658,12.239673
54.906288,65.774867,101.369458,123.856067,61.697509,58.155606,59.348334,12.960328,96.601010,0.865902,65.873108,55.694855,122.731704,98.100777,120.659521,96.855102,56.519176,96.579954,0.001975,0.014048,32.000000,-237.046026,97.053900,0.252770,10.862575,0.545546,292435.550637,0.921504,20.622092,20.527336,1.846150,68.989002,56.884987,77.111250,43.043022,37.513063,99.000000,49.565010,19.012658,12.240748
54.904982,65.775660,101.369410,123.858430,61.673060,58.155679,59.413209,12.960385,96.605781,0.576482,65.874841,55.694432,122.735432,98.101826,120.662981,96.856913,56.516919,96.577027,0.001957,0.014003,32.000000,-237.046047,97.104047,0.159756,10.858504,0.545513,292439.172873,0.922368,20.624816,20.526969,1.846243,68.990462,56.888432,77.100418,43.043022,37.512856,99.000000,49.567771,19.012658,12.242097
54.905292,65.776914,101.370220,123.860392,61.681702,58.155705,59.383281,12.960446,96.603013,0.743595,65.878002,55.694428,122.740029,98.103613,120.667394,96.859476,56.517212,96.578610,0.001937,0.013985,32.000000,-237.045907,97.005719,0.219033,10.857301,0.545471,292440.623105,0.922539,20.623877,20.527528,1.846227,68.992526,56.892449,77.093030,43.043022,37.512337,99.000000,49.569837,19.012658,12.243314
54.903858,65.779070,101.369538,123.862572,61.754450,58.155923,59.336383,12.960403,96.602176,0.868451,65.883298,55.694611,122.743889,98.102848,120.671158,96.859347,56.516407,96.576571,0.001933,0.013986,32.000000,-237.045979,97.008102,0.251875,10.855195,0.545702,292444.473050,0.921559,20.625923,20.527955,1.846270,68.995504,56.895792,77.083595,43.043022,37.511321,99.000000,49.572736,19.012658,12.244847
54.903330,65.781914,101.369661,123.864484,61.842786,58.155920,59.375621,12.959972,96.601288,0.868229,65.888254,55.692999,122.747071,98.101025,120.674573,96.860024,56.516258,96.573320,0.001931,0.013981,32.000000,-237.046476,97.006702,0.251794,10.851388,0.545771,292445.477354,0.922021,20.626881,20.528652,1.846274,68.998058,56.897639,77.075620,43.043022,37.509496,99.000000,49.576525,19.012658,12.246288
54.899544,65.785770,101.366368,123.867286,61.940312,58.155994,59.404604,12.959502,96.598893,0.868181,65.893713,55.693682,122.750904,98.102434,120.678541,96.865780,56.515788,96.572893,0.001967,0.013986,32.000000,-237.046897,97.005011,0.251777,10.853555,0.545895,292449.447127,0.922785,20.630414,20.528181,1.846310,68.999989,56.899402,77.066670,43.043022,37.506839,99.000000,49.584073,19.012658,12.248109
54.902371,65.789052,101.367773,123.870047,61.977521,58.156099,59.385651,12.960906,96.595961,0.867993,65.897291,55.697815,122.754099,98.104969,120.681420,96.868418,56.514608,96.571502,0.001963,0.013986,32.000000,-237.045593,97.007611,0.251778,10.851486,0.546102,292451.746889,0.922192,20.633765,20.526295,1.846330,69.001699,56.899346,77.059080,43.043022,37.506169,99.000000,49.583432,19.012658,12.249642
54.902073,65.792173,101.368254,123.872813,62.014122,58.156264,59.391950,12.961012,96.599354,0.867972,65.901848,55.697822,122.758197,98.102133,120.684396,96.868751,56.513906,96.566631,0.001960,0.013971,32.000000,-237.045476,97.056805,0.251674,10.855413,0.546038,292456.505257,0.921823,20.641259,20.526498,1.846397,69.002792,56.897779,77.052312,43.043022,37.506583,99.000000,49.586258,19.012658,12.251157
54.904303,65.795100,101.370843,123.875290,62.026360,58.156204,59.391981,12.963145,96.604518,0.550275,65.905772,55.701498,122.761990,98.101697,120.686980,96.873106,56.513584,96.566470,0.001961,0.013917,32.000000,-237.043404,97.153782,0.146294,10.856881,0.546106,292460.027843,0.922075,20.641825,20.526809,1.846328,69.003195,56.896317,77.046341,43.043022,37.506273,99.000000,49.587823,19.012658,12.252652
54.902341,65.799016,101.365299,123.879206,61.977495,58.155989,59.437219,12.961398,96.599983,0.533177,65.908883,55.702546,122.767142,98.100304,120.690883,96.873246,56.511827,96.560778,0.001999,0.013967,32.000000,-237.045034,97.058994,0.149468,10.856981,0.545925,292464.162602,0.921993,20.645233,20.524461,1.846347,69.001877,56.893253,77.036423,43.043022,37.503724,99.000000,49.591591,19.012658,12.253537
54.905579,65.801503,101.363472,123.881583,61.956901,58.155928,59.395734,12.961146,96.597342,0.859103,65.910861,55.705370,122.771900,98.102534,120.694498,96.871092,56.510528,96.556096,0.001976,0.013969,32.000000,-237.045422,97.011775,0.252085,10.855890,0.545840,292465.908372,0.921957,20.646017,20.524683,1.846319,69.000777,56.890991,77.032328,43.043022,37.500213,99.000000,49.592276,19.012658,12.253537
54.908496,65.803365,101.362993,123.883051,61.904023,58.156269,59.422664,12.960351,96.599099,0.868299,65.913934,55.709597,122.776425,98.101045,120.699102,96.869500,56.510524,96.552226,0.001966,0.013986,32.000000,-237.046258,97.007493,0.252198,10.856536,0.545830,292470.448038,0.921298,20.651818,20.522877,1.846284,68.999918,56.891170,77.030914,43.043022,37.500239,99.000000,49.589713,19.012658,12.353500
54.907300,65.805411,101.358902,123.884588,61.850062,58.156581,59.384551,12.959695,96.595069,0.868350,65.915098,55.710065,122.780231,98.100245,120.701766,96.867487,56.509892,96.550843,0.001967,0.013969,32.000000,-237.046850,97.003187,0.252237,10.850815,0.545812,292472.423137,0.921887,20.651194,20.521246,1.846142,68.997271,56.892080,77.029929,43.043022,37.496624,99.000000,49.592648,19.012658,12.354597
54.907953,65.806415,101.357928,123.886687,61.722473,58.156497,59.374106,12.959645,96.594046,0.868367,65.916878,55.709104,122.784045,98.101153,120.706096,96.865970,56.509048,96.550713,0.001964,0.013930,32.000000,-237.046856,97.001291,0.252088,10.850548,0.545734,292474.767460,0.921424,20.650254,20.518829,1.846035,68.994782,56.893279,77.031128,43.043022,37.494000,99.000000,49.594138,19.012658,12.356102
54.908540,65.807086,101.358390,123.888199,61.616646,58.156332,59.371804,12.959743,96.595799,0.868500,65.919338,55.709397,122.786626,98.101558,120.708167,96.861274,56.508129,96.548541,0.001947,0.013873,32.000000,-237.046792,96.998188,0.252167,10.852440,0.546014,292479.062315,0.922048,20.653448,20.518595,1.846000,68.992587,56.893750,77.033964,43.043022,37.492399,99.000000,49.596013,19.012658,12.357263
54.911198,65.808940,101.360337,123.890059,61.551318,58.156518,59.389880,12.963062,96.601023,0.868391,65.921632,55.714533,122.789434,98.103467,120.709912,96.866044,56.506620,96.552275,0.001929,0.013860,32.000000,-237.043526,96.998494,0.251955,10.855212,0.546002,292480.070277,0.922199,20.653826,20.519357,1.845961,68.989712,56.893989,77.037571,43.043022,37.491613,99.000000,49.597224,19.012658,12.358817
54.912929,65.810623,101.357951,123.891677,61.526220,58.156579,59.393205,12.963129,96.602760,0.742197,65.922460,55.715239,122.791035,98.101936,120.711541,96.862601,56.505229,96.553759,0.001928,0.013865,32.000000,-237.043537,97.048782,0.210928,10.853281,0.545899,292480.432483,0.922223,20.653932,20.518916,1.845949,68.987886,56.893588,77.040734,43.043022,37.490503,99.000000,49.595173,19.012658,12.360159
54.916433,65.811825,101.356258,123.893798,61.556581,58.156267,59.289286,12.963747,96.606301,0.713337,65.921409,55.718138,122.792303,98.106174,120.714121,96.866050,56.505394,96.557216,0.001967,0.013865,32.000000,-237.042873,97.052913,0.205960,10.853772,0.545732,292483.743449,0.921901,20.653233,20.522763,1.845896,68.985979,56.894169,77.045782,43.043022,37.487470,99.000000,49.592742,19.012658,12.361662
54.916499,65.811674,101.356332,123.895722,61.542972,58.156419,59.402373,12.963633,96.609336,0.713216,65.919959,55.717526,122.794705,98.104667,120.717023,96.868718,56.505870,96.564001,0.001976,0.013830,32.000000,-237.043045,97.002172,0.205842,10.854681,0.545785,292486.542691,0.921822,20.653253,20.525083,1.845794,68.984174,56.894885,77.050437,43.043022,37.486044,99.000000,49.592056,19.012658,12.362983
54.914955,65.811201,101.356254,123.897267,61.596036,58.156555,59.395107,12.962623,96.604423,1.035887,65.918490,55.715820,122.797526,98.105541,120.720118,96.868715,56.506617,96.565813,0.001968,0.013827,32.000000,-237.044132,96.904398,0.312809,10.857136,0.545677,292484.940008,0.923371,20.651089,20.527082,1.845645,68.982964,56.896245,77.056316,43.043022,37.484317,99.000000,49.594165,19.012658,12.364020
54.920272,65.810032,101.359511,123.899224,61.616163,58.156476,59.403277,12.964374,96.609162,0.910582,65.912623,55.719319,122.799227,98.108215,120.721557,96.871557,56.503779,96.565782,0.001967,0.013855,32.000000,-237.042461,97.002041,0.263829,10.860811,0.545637,292485.151940,0.921613,20.650875,20.530852,1.845644,68.979387,56.896700,77.060492,43.043022,37.484462,99.000000,49.591510,19.012658,12.365190
54.923647,65.808107,101.362923,123.900925,61.603160,58.156314,59.388450,12.965327,96.611400,0.855960,65.906711,55.719472,122.801245,98.118652,120.724232,96.877897,56.502124,96.568604,0.002003,0.013831,32.000000,-237.041580,97.002600,0.254121,10.863519,0.545540,292485.055375,0.921756,20.651885,20.531239,1.845695,68.976741,56.897536,77.064896,43.043022,37.485713,99.000000,49.586189,19.012658,12.366027
54.928517,65.804608,101.366883,123.902521,61.549316,58.156492,59.383208,12.965554,96.611130,0.856118,65.898750,55.720747,122.803064,98.122323,120.726972,96.881845,56.500721,96.573224,0.002001,0.013827,32.000000,-237.041268,97.006738,0.254424,10.862775,0.545289,292485.268252,0.921526,20.645608,20.534057,1.845576,68.973760,56.898400,77.071507,43.043022,37.487341,99.000000,49.581730,19.012658,12.366862
54.928940,65.801134,101.368337,123.903703,61.532979,58.156689,59.380696,12.964279,96.615651,0.856380,65.893039,55.720901,122.805334,98.124147,120.729812,96.883221,56.501779,96.576217,0.001985,0.013847,32.000000,-237.042658,97.010318,0.253944,10.861738,0.545117,292484.170110,0.921686,20.640443,20.537478,1.845524,68.970896,56.899239,77.077834,43.043022,37.488434,99.000000,49.578325,19.012658,12.367457
54.928212,65.796901,101.369377,123.904973,61.487620,58.156752,59.430032,12.963372,96.619765,0.856400,65.888155,55.719214,122.806742,98.128098,120.731737,96.885905,56.502772,96.581257,0.001969,0.013871,32.000000,-237.043593,97.012340,0.254421,10.864318,0.545104,292482.758605,0.921671,20.632266,20.541772,1.845433,68.966691,56.901630,77.085781,43.043022,37.487833,99.000000,49.577785,19.012658,12.368131
54.931551,65.794011,101.374439,123.906004,61.492564,58.156718,59.316643,12.964229,96.622654,0.856773,65.882958,55.722921,122.807256,98.135216,120.732547,96.889845,56.502725,96.585021,0.001968,0.013859,32.000000,-237.042672,97.014871,0.254153,10.859870,0.545156,292479.721547,0.921697,20.628385,20.542587,1.845445,68.963132,56.904632,77.091931,43.043022,37.489930,99.000000,49.572567,19.012658,12.368777
54.932184,65.790716,101.375434,123.907461,61.492564,58.156985,59.317539,12.962672,96.622931,0.856792,65.876469,55.725194,122.806586,98.136324,120.733917,96.895160,56.502565,96.585518,0.001940,0.013855,32.000000,-237.044170,97.018985,0.254105,10.856957,0.545043,292475.744932,0.920936,20.624852,20.544748,1.845488,68.957062,56.908871,77.097538,43.043022,37.489480,99.000000,49.570110,19.012658,12.369591
54.939276,65.787597,101.383497,123.908423,61.537217,58.157371,59.399865,12.965414,96.630548,0.802647,65.870887,55.729044,122.807544,98.141732,120.736519,96.903460,56.503248,96.589218,0.001932,0.013849,32.000000,-237.041467,97.096314,0.235746,10.853223,0.545253,292472.462999,0.922627,20.618756,20.547149,1.845468,68.951665,56.912883,77.104102,43.043022,37.492869,99.000000,49.561246,19.012658,12.370218
54.944857,65.782935,101.390944,123.909529,61.565612,58.157633,59.366128,12.966336,96.634542,0.623486,65.862719,55.729017,122.807762,98.146546,120.739086,96.913166,56.504059,96.597806,0.001922,0.013842,32.000000,-237.040527,97.076898,0.179987,10.855411,0.545394,292471.543368,0.922597,20.614852,20.547621,1.845465,68.945882,56.916850,77.110718,43.043022,37.496792,99.000000,49.551604,19.012658,12.370856
54.944562,65.778240,101.395091,123.910552,61.573714,58.157589,59.405641,12.966319,96.637564,0.714509,65.854708,55.728779,122.807822,98.149373,120.740686,96.920095,56.505144,96.601234,0.001921,0.013809,32.000000,-237.040572,97.080586,0.206103,10.855414,0.545525,292468.339119,0.921185,20.604922,20.549255,1.845374,68.940417,56.918930,77.115707,43.043022,37.500188,99.000000,49.547342,19.012658,12.371255
54.949540,65.771941,101.404300,123.911353,61.588915,58.157777,59.418443,12.966813,96.647642,0.714491,65.845635,55.731144,122.806707,98.151757,120.744247,96.926564,56.504773,96.607269,0.001961,0.013810,32.000000,-237.040363,97.086700,0.206562,10.860992,0.545375,292463.747383,0.921598,20.594902,20.553815,1.845322,68.932971,56.920959,77.122288,43.043022,37.504758,99.000000,49.538139,19.012658,12.371615
54.954155,65.767361,101.407881,123.911447,61.659468,58.157901,59.354690,12.967350,96.653518,0.714549,65.837892,55.735642,122.805132,98.159028,120.744964,96.930701,56.504408,96.611311,0.001961,0.013829,32.000000,-237.039846,97.090583,0.206299,10.858726,0.545405,292458.760714,0.920978,20.590489,20.554875,1.845407,68.925961,56.921637,77.125993,43.043022,37.507156,99.000000,49.528963,19.012658,12.371955
54.958749,65.762518,101.414234,123.911614,61.713563,58.158197,59.416248,12.968411,96.660548,0.714493,65.828384,55.739923,122.803768,98.168658,120.746858,96.944121,56.504900,96.617219,0.001960,0.013835,32.000000,-237.038665,97.100346,0.206048,10.860455,0.545116,292453.975003,0.920675,20.579412,20.559023,1.845408,68.918417,56.922226,77.129570,43.043022,37.511842,99.000000,49.517372,19.012658,12.372509
54.962574,65.757804,101.415245,123.911631,61.770407,58.158202,59.369813,12.967123,96.663021,0.714499,65.820612,55.738602,122.802708,98.174222,120.749130,96.948188,56.505605,96.619313,0.001959,0.013830,32.000000,-237.039988,97.105894,0.206375,10.857747,0.545172,292450.270138,0.921569,20.570400,20.561915,1.845318,68.911579,56.922290,77.132215,43.043022,37.513674,99.000000,49.507591,19.012658,12.372878
54.964887,65.752061,101.419254,123.911458,61.787151,58.158223,59.414882,12.965366,96.666490,0.714670,65.811170,55.741032,122.802907,98.181790,120.751332,96.956692,56.507321,96.617275,0.002003,0.013820,32.000000,-237.041637,97.109077,0.206028,10.865243,0.545058,292446.399860,0.920522,20.561147,20.565120,1.845279,68.902783,56.922211,77.135642,43.043022,37.516163,99.000000,49.497329,19.012658,12.373276
54.969206,65.747399,101.423980,123.911058,61.791049,58.158425,59.418545,12.964780,96.672375,0.714802,65.804547,55.739310,122.802524,98.187072,120.752598,96.961198,56.507800,96.621973,0.001992,0.013771,32.000000,-237.042157,97.112624,0.206305,10.861275,0.545134,292440.950190,0.921159,20.552761,20.565724,1.845169,68.894562,56.920778,77.137219,43.043022,37.519736,99.000000,49.485817,19.012658,12.373614
54.972380,65.742305,101.428716,123.910649,61.769943,58.158137,59.361852,12.964807,96.674746,0.770875,65.798979,55.740251,122.802214,98.196394,120.753502,96.968378,56.508492,96.622626,0.001969,0.013771,32.000000,-237.042298,97.069085,0.225835,10.861600,0.544737,292434.365413,0.920404,20.544798,20.562734,1.845164,68.884985,56.920705,77.138851,43.043022,37.522794,99.000000,49.475609,19.012658,12.374068
54.976021,65.738562,101.434160,123.910608,61.692348,58.158087,59.162925,12.965916,96.680423,0.861828,65.793325,55.744850,122.801198,98.201915,120.753213,96.973644,56.509937,96.625399,0.001961,0.013759,32.000000,-237.041113,97.122833,0.252817,10.868907,0.544901,292429.810385,0.920259,20.535989,20.565194,1.845105,68.877925,56.920474,77.139355,43.043022,37.527550,99.000000,49.462453,19.012658,12.374524
54.976428,65.734403,101.440850,123.910419,61.662684,58.158433,59.329082,12.964312,96.686677,0.712574,65.790167,55.746463,122.801083,98.210614,120.754704,96.979837,56.513308,96.630429,0.001963,0.013716,32.000000,-237.042638,97.126512,0.205893,10.860128,0.544859,292423.192489,0.921062,20.527850,20.564910,1.845085,68.873440,56.921317,77.141344,43.043022,37.532307,99.000000,49.453251,19.012658,12.375115
54.977500,65.731578,101.446137,123.910080,61.620507,58.158564,59.359699,12.963150,96.691180,0.712554,65.787129,55.745314,122.800883,98.213421,120.754652,96.982587,56.516008,96.634492,0.001953,0.013702,32.000000,-237.043629,97.130431,0.205631,10.861774,0.544476,292417.416420,0.924081,20.520611,20.565200,1.845062,68.869739,56.921846,77.143041,43.043022,37.536577,99.000000,49.444883,19.012658,12.375686
54.977538,65.728434,101.446162,123.909796,61.602795,58.158614,59.399220,12.961576,96.697873,0.712506,65.784474,55.745036,122.801960,98.219335,120.755532,96.986378,56.519448,96.642369,0.001934,0.013692,32.000000,-237.045202,97.133946,0.205374,10.863027,0.544966,292412.090576,0.921481,20.516063,20.564974,1.845170,68.865023,56.923007,77.144243,43.043022,37.537872,99.000000,49.433136,19.012658,12.376398
54.980207,65.726207,101.450813,123.909474,61.597298,58.158475,59.376551,12.961848,96.703296,0.712467,65.783252,55.747355,122.801385,98.224518,120.756896,96.989440,56.520210,96.648057,0.001927,0.013688,32.000000,-237.044827,97.135538,0.205764,10.863560,0.544908,292407.359292,0.920980,20.512209,20.564816,1.845230,68.860950,56.923987,77.144570,43.043022,37.541774,99.000000,49.423754,19.012658,12.377058
54.983988,65.723786,101.459957,123.909624,61.630319,58.158543,59.373162,12.962493,96.707720,0.712448,65.778479,55.750749,122.801168,98.231108,120.758254,96.995757,56.521220,96.652359,0.001925,0.013609,32.000000,-237.044175,97.141708,0.205322,10.862624,0.544835,292401.417202,0.920360,20.509029,20.566302,1.845229,68.858093,56.922738,77.145321,43.043022,37.548686,99.000000,49.408912,19.012658,12.377881
54.986347,65.721127,101.462246,123.909860,61.603409,58.158425,59.418333,12.961409,96.710114,0.712333,65.773237,55.751104,122.801553,98.234451,120.760383,96.997276,56.523292,96.659417,0.001946,0.013605,32.000000,-237.045442,97.144905,0.205588,10.863140,0.544797,292397.453361,0.920654,20.504240,20.569099,1.845224,68.857327,56.921520,77.146197,43.043022,37.551861,99.000000,49.395463,19.012658,12.378502
54.985696,65.716789,101.469734,123.909804,61.589723,58.158320,59.374879,12.961292,96.716127,0.712309,65.767136,55.750265,122.803451,98.245166,120.763552,97.000891,56.525740,96.668081,0.001967,0.013619,32.000000,-237.045625,97.148426,0.205658,10.862046,0.544860,292393.663287,0.920632,20.498191,20.570778,1.845264,68.858269,56.920677,77.147248,43.043022,37.558516,99.000000,49.385079,19.012658,12.379077
54.984377,65.712713,101.473808,123.909896,61.540965,58.158297,59.397111,12.959631,96.721835,0.714219,65.762487,55.751687,122.803809,98.253161,120.764448,97.002520,56.527162,96.676490,0.001967,0.013591,32.000000,-237.047247,97.105486,0.206035,10.863976,0.544809,292388.296901,0.919880,20.493267,20.573122,1.845226,68.859966,56.918927,77.147445,43.043022,37.563698,99.000000,49.376969,19.012658,12.379450
54.982761,65.708692,101.477643,123.910341,61.497542,58.158066,59.395617,12.960566,96.726700,1.002524,65.759298,55.752386,122.804623,98.261712,120.765829,97.009339,56.529587,96.680214,0.001966,0.013562,32.000000,-237.046380,97.115532,0.297795,10.866008,0.544926,292381.693782,0.920553,20.489554,20.576089,1.845384,68.863267,56.916702,77.147972,43.043022,37.568104,99.000000,49.369592,19.012658,12.380000
54.982474,65.706227,101.479156,123.910741,61.513374,58.157767,59.397630,12.959951,96.727439,0.862445,65.757938,55.751188,122.804617,98.266991,120.765501,97.011176,56.530673,96.686732,0.001987,0.013592,32.000000,-237.046878,97.119970,0.252563,10.863752,0.544890,292377.562134,0.920222,20.486743,20.579927,1.845503,68.866330,56.913021,77.148547,43.043022,37.570276,99.000000,49.360611,19.012658,12.380565
54.980169,65.704354,101.484137,123.911859,61.586838,58.157061,59.401204,12.960306,96.730171,0.857524,65.756505,55.751601,122.805339,98.276096,120.764407,97.017002,56.532676,96.690664,0.001993,0.013608,32.000000,-237.046363,97.127395,0.252579,10.866393,0.544841,292370.828338,0.920262,20.484274,20.579830,1.845627,68.873137,56.907708,77.148388,43.043022,37.576579,99.000000,49.351259,19.012658,12.381424
54.978280,65.703444,101.489144,123.913321,61.611723,58.157038,59.381617,12.961168,96.732018,0.857507,65.756508,55.753705,122.807117,98.282061,120.765731,97.025016,56.535056,96.695595,0.001977,0.013589,32.000000,-237.045549,97.131112,0.252794,10.870402,0.544963,292366.261176,0.920225,20.482085,20.582819,1.845664,68.879900,56.902855,77.149970,43.043022,37.581536,99.000000,49.345604,19.012658,12.382228
54.977275,65.702228,101.493611,123.915467,61.644366,58.156744,59.423419,12.961442,96.737101,0.857336,65.754644,55.750639,122.809171,98.286551,120.767328,97.026861,56.537172,96.700913,0.001964,0.013603,32.000000,-237.045380,97.134613,0.252829,10.865244,0.544905,292359.809271,0.920197,20.482424,20.583275,1.845832,68.887078,56.898632,77.153295,43.043022,37.586431,99.000000,49.337996,19.012658,12.383201
54.976944,65.700996,101.497296,123.917366,61.640065,58.156749,59.413945,12.961699,96.743925,0.857303,65.752916,55.753193,122.811674,98.284774,120.767659,97.033162,56.538828,96.705103,0.001963,0.013639,32.000000,-237.045038,97.137316,0.252930,10.865448,0.544780,292356.984867,0.920533,20.483326,20.583978,1.845986,68.892750,56.895907,77.156789,43.043022,37.591553,99.000000,49.329548,19.012658,12.383975
54.972627,65.699310,101.501583,123.919487,61.664460,58.156579,59.380687,12.961122,96.748332,0.857194,65.751274,55.752446,122.813527,98.289457,120.768843,97.037906,56.540981,96.713385,0.001945,0.013627,32.000000,-237.045649,97.140704,0.252965,10.863366,0.545094,292352.331746,0.919896,20.483075,20.585186,1.846101,68.899481,56.892373,77.160841,43.043022,37.596896,99.000000,49.324934,19.012658,12.384877
54.969696,65.697586,101.507033,123.921338,61.628226,58.156282,59.426074,12.961263,96.751259,0.857175,65.751704,55.753333,122.816096,98.291667,120.769975,97.039620,56.542952,96.717594,0.001926,0.013634,32.000000,-237.045614,97.144534,0.252964,10.860697,0.545114,292349.826275,0.920046,20.482160,20.586150,1.846179,68.905669,56.889844,77.164875,43.043022,37.602480,99.000000,49.319957,19.012658,12.385578
54.965955,65.695809,101.511494,123.923740,61.668548,58.156435,59.389428,12.961280,96.754496,0.859804,65.750448,55.753902,122.817261,98.296216,120.771418,97.045042,56.544950,96.724089,0.001917,0.013605,32.000000,-237.045525,97.150572,0.255646,10.863527,0.545338,292346.331014,0.920634,20.484617,20.589174,1.846402,68.912505,56.885689,77.169502,43.043022,37.609104,99.000000,49.315242,19.012658,12.386435
54.962267,65.694535,101.510593,123.925605,61.701666,58.156303,59.408779,12.959575,96.760579,0.806853,65.750248,55.751396,122.819201,98.296564,120.773422,97.048309,56.546176,96.729205,0.001915,0.013612,32.000000,-237.047290,97.201369,0.234839,10.858383,0.545559,292342.219408,0.919977,20.485706,20.589834,1.846600,68.918862,56.882708,77.175073,43.043022,37.611957,99.000000,49.313869,19.012658,12.387194
54.962260,65.693100,101.512556,123.928191,61.700392,58.156010,59.382960,12.961086,96.763455,0.715979,65.748538,55.749437,122.820327,98.298989,120.774869,97.054514,56.547415,96.735034,0.001935,0.013673,32.000000,-237.045878,97.208646,0.207157,10.860835,0.545521,292340.540715,0.920612,20.487520,20.591895,1.846807,68.925180,56.877574,77.180026,43.043022,37.616619,99.000000,49.306129,19.012658,12.388098
54.957569,65.691738,101.511207,123.930556,61.709275,58.155747,59.402261,12.960826,96.768437,0.715884,65.747253,55.751944,122.822240,98.299044,120.777433,97.056208,56.549164,96.739795,0.001956,0.013695,32.000000,-237.046307,97.212072,0.206997,10.862795,0.545836,292338.231098,0.920375,20.489788,20.593868,1.846914,68.931484,56.874526,77.184692,43.043022,37.619363,99.000000,49.305334,19.012658,12.388851
54.957185,65.690005,101.518021,123.933503,61.749609,58.155616,59.398520,12.962629,96.775139,0.715973,65.746974,55.755507,122.823838,98.301998,120.779779,97.061928,56.550929,96.744060,0.001955,0.013730,32.000000,-237.044505,97.214547,0.207370,10.864110,0.545719,292334.398045,0.920767,20.488359,20.596271,1.846950,68.938923,56.870072,77.189503,43.043022,37.625119,99.000000,49.300390,19.012658,12.389709
54.956585,65.688938,101.518141,123.935996,61.802780,58.155498,59.394084,12.963447,96.778710,0.715776,65.745941,55.753810,122.825222,98.305525,120.780368,97.065299,56.551172,96.747301,0.001954,0.013706,32.000000,-237.043734,97.221226,0.207216,10.865102,0.545692,292331.634611,0.920547,20.491499,20.597498,1.847083,68.944934,56.866933,77.193158,43.043022,37.629246,99.000000,49.295121,19.012658,12.390486
54.955438,65.687679,101.519890,123.938882,61.802875,58.155246,59.426908,12.963762,96.782514,0.717246,65.745333,55.754389,122.828231,98.307178,120.781821,97.070064,56.552206,96.751755,0.001975,0.013715,32.000000,-237.043349,97.199511,0.208845,10.864855,0.545693,292327.653653,0.920606,20.490136,20.598397,1.847220,68.952029,56.865689,77.196449,43.043022,37.635066,99.000000,49.289841,19.012658,12.391422
54.952114,65.686639,101.520268,123.941120,61.823062,58.155181,59.415503,12.963989,96.783511,0.975802,65.745149,55.757533,122.830238,98.311094,120.782027,97.072620,56.551685,96.754653,0.001995,0.013695,32.000000,-237.043046,97.086134,0.296011,10.862435,0.545649,292325.990104,0.920681,20.489644,20.600180,1.847243,68.956892,56.865062,77.198494,43.043022,37.637416,99.000000,49.287976,19.012658,12.392192
54.950026,65.686270,101.518916,123.944089,61.849993,58.155218,59.406930,12.962935,96.782542,1.165256,65.748462,55.753552,122.833119,98.311370,120.782862,97.072838,56.551423,96.757585,0.001960,0.013737,32.000000,-237.044182,97.087142,0.348927,10.867668,0.545693,292323.232976,0.920187,20.489486,20.601930,1.847313,68.964277,56.865197,77.202507,43.043022,37.640428,99.000000,49.285159,19.012658,12.393226
54.947617,65.687475,101.518135,123.946624,61.886610,58.154979,59.310621,12.962706,96.784667,1.164184,65.751143,55.748752,122.835331,98.311261,120.784657,97.073173,56.552163,96.759681,0.001949,0.013750,32.000000,-237.044403,97.114154,0.348602,10.866810,0.545868,292323.434020,0.920422,20.491638,20.604261,1.847432,68.970739,56.865072,77.205561,43.043022,37.643111,99.000000,49.283814,19.012658,12.394285
54.946271,65.688837,101.516813,123.949810,61.901500,58.154793,59.338776,12.960846,96.789197,0.836334,65.752844,55.746391,122.837568,98.310506,120.787249,97.072291,56.552254,96.763938,0.001951,0.013759,32.000000,-237.046056,97.235192,0.241031,10.868611,0.545638,292324.324611,0.920593,20.493273,20.606356,1.847477,68.978100,56.865622,77.208611,43.043022,37.645718,99.000000,49.280796,19.012658,12.395605
54.948572,65.689571,101.520597,123.953260,61.914189,58.154974,59.415942,12.962425,96.794149,0.718212,65.752726,55.751164,122.840438,98.310766,120.790310,97.077523,56.553151,96.767981,0.001937,0.013745,32.000000,-237.044709,97.240233,0.209890,10.867362,0.545708,292323.856385,0.922132,20.496791,20.606924,1.847544,68.984558,56.869391,77.211729,43.043022,37.651836,99.000000,49.275166,19.012658,12.396852
54.948986,65.689301,101.518860,123.956092,61.869360,58.155160,59.421335,12.961326,96.795512,0.718251,65.752743,55.749627,122.843172,98.311090,120.794079,97.078795,56.554044,96.769450,0.001921,0.013728,32.000000,-237.045945,97.242303,0.209657,10.863792,0.545630,292324.324865,0.921720,20.499445,20.609494,1.847565,68.988555,56.873511,77.215160,43.043022,37.653947,99.000000,49.269588,19.012658,12.397763
54.949062,65.688264,101.519271,123.958533,61.877551,58.155375,59.398760,12.962030,96.799470,0.718324,65.750737,55.749568,122.845161,98.309827,120.796229,97.082242,56.553664,96.773530,0.001911,0.013745,32.000000,-237.045244,97.246326,0.209453,10.865939,0.545690,292323.907963,0.920485,20.497970,20.611125,1.847557,68.990993,56.878080,77.217819,43.043022,37.657634,99.000000,49.265030,19.012658,12.398561
54.947982,65.686075,101.517312,123.960679,61.881839,58.155698,59.426122,12.960752,96.796789,0.779955,65.748774,55.747978,122.847339,98.308144,120.799009,97.080782,56.553415,96.775791,0.001911,0.013727,32.000000,-237.046541,97.175100,0.232997,10.864259,0.545851,292323.685306,0.920396,20.497303,20.611149,1.847511,68.993701,56.882844,77.220357,43.043022,37.660052,99.000000,49.261225,19.012658,12.399382
54.945026,65.683691,101.518054,123.962247,61.882529,58.155658,59.393534,12.959808,96.794827,1.014452,65.746380,55.744532,122.849328,98.313164,120.802829,97.080167,56.553187,96.777849,0.001934,0.013678,32.000000,-237.047563,97.153987,0.302323,10.864239,0.545746,292324.375142,0.920745,20.496194,20.614078,1.847516,68.997827,56.886845,77.221914,43.043022,37.663129,99.000000,49.260901,19.012658,12.399633
54.945055,65.681925,101.516810,123.963581,61.862200,58.155669,59.416641,12.958864,96.796939,1.018826,65.745715,55.741499,122.850662,98.311658,120.804887,97.077085,56.552291,96.778741,0.001959,0.013725,32.000000,-237.048434,97.157334,0.302578,10.861902,0.545828,292325.040388,0.920341,20.495042,20.615740,1.847517,69.000998,56.889603,77.222785,43.043022,37.666317,99.000000,49.257497,19.012658,12.399633
54.940457,65.680808,101.516932,123.965472,61.861948,58.155805,59.419646,12.959229,96.797949,1.018693,65.744871,55.739152,122.852082,98.313039,120.807891,97.077262,56.551947,96.783899,0.001958,0.013756,32.000000,-237.048180,97.159403,0.302359,10.862790,0.545891,292324.247534,0.920894,20.495496,20.617253,1.847630,69.005934,56.892369,77.223712,43.043022,37.670237,99.000000,49.257539,19.012658,12.399633
54.939053,65.680008,101.520612,123.967142,61.816983,58.155868,59.281000,12.960003,96.802572,1.017428,65.745633,55.737039,122.854396,98.315424,120.810057,97.078228,56.551445,96.786605,0.001956,0.013801,32.000000,-237.047420,97.189071,0.300903,10.862922,0.545996,292323.784616,0.920531,20.493701,20.618707,1.847606,69.011287,56.894044,77.225792,43.043022,37.675209,99.000000,49.256704,19.012658,12.499914
54.935449,65.679757,101.522066,123.969186,61.776172,58.155755,59.427268,12.960219,96.805193,0.743523,65.746449,55.733845,122.856457,98.314286,120.812814,97.080254,56.551255,96.787369,0.001977,0.013828,32.000000,-237.047222,97.264790,0.213332,10.864712,0.546023,292325.288617,0.920569,20.497000,20.622274,1.847763,69.016660,56.895226,77.227227,43.043022,37.680200,99.000000,49.256331,19.012658,12.500946
54.932351,65.679708,101.521228,123.970815,61.818756,58.155669,59.373730,12.960443,96.807789,0.717122,65.745308,55.732946,122.857495,98.315825,120.813514,97.080754,56.550173,96.789805,0.002000,0.013793,32.000000,-237.047011,97.270887,0.208843,10.867697,0.546082,292325.795398,0.922747,20.497548,20.624466,1.847877,69.018781,56.895395,77.227625,43.043022,37.683323,99.000000,49.257987,19.012658,12.501875
54.932845,65.679493,101.518941,123.972777,61.883633,58.155858,59.443747,12.959806,96.806475,0.717119,65.743929,55.729856,122.858571,98.318490,120.814417,97.081225,56.548950,96.788055,0.001963,0.013775,32.000000,-237.047619,97.271326,0.209259,10.863178,0.546062,292326.436686,0.920541,20.500759,20.625133,1.848025,69.021510,56.895752,77.228083,43.043022,37.685609,99.000000,49.256291,19.012658,12.502932
54.931187,65.678748,101.519431,123.974381,61.891995,58.155787,59.432320,12.960466,96.807173,0.717147,65.741273,55.730555,122.858342,98.320990,120.815758,97.083319,56.546753,96.790407,0.001950,0.013732,32.000000,-237.047031,97.273509,0.208970,10.864056,0.545961,292328.065730,0.921427,20.503685,20.627737,1.848114,69.023377,56.896070,77.228656,43.043022,37.689471,99.000000,49.256365,19.012658,12.503783
54.926244,65.677131,101.517706,123.976083,61.851299,58.155981,59.396086,12.958438,96.804062,0.717229,65.739261,55.725403,122.859550,98.316764,120.817373,97.081303,56.546758,96.792192,0.001951,0.013693,32.000000,-237.049114,97.269372,0.208804,10.864985,0.546165,292329.978821,0.920335,20.502995,20.627865,1.848055,69.026276,56.896442,77.230260,43.043022,37.690756,99.000000,49.259983,19.012658,12.504638
54.922463,65.676061,101.518893,123.977259,61.834912,58.156010,59.399207,12.958148,96.803555,0.717184,65.738220,55.724669,122.860222,98.317911,120.819211,97.080020,56.546423,96.792351,0.001953,0.013730,32.000000,-237.049454,97.271022,0.209040,10.865974,0.546141,292332.025741,0.920539,20.503842,20.631533,1.848120,69.028570,56.895781,77.232626,43.043022,37.695410,99.000000,49.263401,19.012658,12.505394
54.917826,65.675280,101.517900,123.978359,61.851195,58.156052,59.395278,12.957755,96.808029,0.720811,65.737319,55.718227,122.860825,98.318367,120.821892,97.084380,56.546244,96.795354,0.001919,0.013767,32.000000,-237.049788,97.314251,0.205584,10.871106,0.546171,292333.110784,0.921192,20.506972,20.632642,1.848255,69.031003,56.894202,77.235977,43.043022,37.698161,99.000000,49.268140,19.012658,12.506366
54.919559,65.674243,101.519268,123.979199,61.824712,58.155947,59.316217,12.959449,96.813383,0.578618,65.733329,55.719181,122.860247,98.323152,120.823225,97.089395,56.546145,96.797484,0.001913,0.013741,32.000000,-237.048110,97.316941,0.160387,10.865211,0.546193,292333.888386,0.921211,20.509532,20.633077,1.848404,69.032332,56.890857,77.237971,43.043022,37.701621,99.000000,49.267610,19.012658,12.507143
54.919611,65.671638,101.515392,123.980378,61.792714,58.155965,59.316456,12.958681,96.814796,0.574115,65.728551,55.718566,122.859889,98.322865,120.824316,97.091205,56.545362,96.797207,0.001914,0.013730,32.000000,-237.048917,97.315051,0.160292,10.863883,0.546015,292334.761888,0.921357,20.513206,20.635131,1.848542,69.034057,56.887999,77.240118,43.043022,37.704151,99.000000,49.266232,19.012658,12.507885
54.919406,65.669564,101.517521,123.981273,61.788714,58.155915,59.406915,12.960418,96.819057,0.574144,65.725238,55.719503,122.859543,98.324696,120.824612,97.093395,56.544684,96.798082,0.001916,0.013733,32.000000,-237.047230,97.315028,0.160199,10.861824,0.546291,292333.392089,0.922549,20.510504,20.636562,1.848508,69.034814,56.884687,77.242059,43.043022,37.707096,99.000000,49.267172,19.012658,12.508487
54.915012,65.667326,101.514640,123.981806,61.725652,58.156246,59.382186,12.959414,96.821083,0.573978,65.722789,55.714256,122.859246,98.326322,120.825462,97.092899,56.543460,96.794410,0.001956,0.013722,32.000000,-237.048222,97.313391,0.160025,10.871282,0.546314,292332.325653,0.922538,20.507849,20.637171,1.848436,69.034332,56.879399,77.244454,43.043022,37.709907,99.000000,49.271556,19.012658,12.509244
54.915326,65.665953,101.515347,123.981765,61.744436,58.156369,59.363772,12.959684,96.818497,0.574115,65.720779,55.714097,122.859069,98.329086,120.825053,97.093468,56.542679,96.794507,0.001954,0.013698,32.000000,-237.047925,97.311199,0.159964,10.876379,0.546440,292331.388617,0.921131,20.505974,20.638396,1.848482,69.032402,56.874607,77.245869,43.043022,37.713029,99.000000,49.272091,19.012658,12.509924
54.915390,65.664757,101.513110,123.981740,61.695902,58.156251,59.393319,12.959699,96.820244,0.640200,65.721945,55.712800,122.860405,98.332449,120.827126,97.090780,56.544047,96.795347,0.001954,0.013696,32.000000,-237.047733,97.264078,0.181945,10.874441,0.546010,292333.797798,0.921596,20.507954,20.637326,1.848577,69.030758,56.870312,77.248521,43.043022,37.715275,99.000000,49.272137,19.012658,12.510827
54.914394,65.664234,101.514403,123.981784,61.610527,58.155884,59.395834,12.960455,96.823595,0.732831,65.723054,55.714696,122.860505,98.333154,120.827602,97.093246,56.544628,96.793470,0.001954,0.013701,32.000000,-237.047033,97.312833,0.202049,10.878269,0.545754,292334.125139,0.921875,20.506281,20.638169,1.848580,69.027026,56.865897,77.248502,43.043022,37.718407,99.000000,49.273820,19.012658,12.511633
54.913533,65.664603,101.511163,123.982379,61.562037,58.156052,59.320828,12.959442,96.827597,0.444709,65.724778,55.710844,122.860525,98.333257,120.827912,97.094584,56.544557,96.792777,0.001993,0.013716,32.000000,-237.047891,97.360957,0.112628,10.877658,0.545830,292330.920594,0.921410,20.505023,20.637325,1.848537,69.021583,56.860881,77.247974,43.043022,37.719725,99.000000,49.276500,19.012658,12.512737
54.912176,65.664869,101.509254,123.983010,61.565963,58.155955,59.382503,12.959983,96.826513,0.436270,65.725299,55.710274,122.860856,98.337578,120.829321,97.097603,56.544822,96.794290,0.001956,0.013700,32.000000,-237.047332,97.360015,0.112616,10.882032,0.545663,292328.524723,0.921382,20.505458,20.635572,1.848594,69.014991,56.857105,77.247252,43.043022,37.721406,99.000000,49.278721,19.012658,12.513678
54.914266,65.664592,101.505388,123.983641,61.566323,58.156096,59.342288,12.959729,96.829343,0.436245,65.724902,55.710458,122.861094,98.339104,120.829373,97.100813,56.544004,96.794334,0.001950,0.013665,32.000000,-237.047426,97.357740,0.112789,10.886915,0.545679,292329.884144,0.922567,20.506653,20.635209,1.848564,69.005615,56.853544,77.244432,43.043022,37.722941,99.000000,49.278077,19.012658,12.514727
54.914436,65.664504,101.500298,123.984036,61.611298,58.156256,59.387808,12.959274,96.826539,0.564147,65.725047,55.709668,122.861110,98.340152,120.830259,97.102281,56.543735,96.793128,0.001952,0.013612,32.000000,-237.047860,97.259699,0.157763,10.885262,0.545465,292329.549239,0.921633,20.508223,20.635889,1.848575,68.997299,56.850955,77.239666,43.043022,37.723589,99.000000,49.278421,19.012658,12.515599
54.914849,65.664652,101.498717,123.984253,61.668129,58.156324,59.386731,12.959171,96.822994,0.878491,65.725647,55.711430,122.860248,98.339224,120.828951,97.098270,56.543330,96.796606,0.001958,0.013593,32.000000,-237.047769,97.207822,0.254029,10.881612,0.545157,292330.321128,0.922220,20.505936,20.636736,1.848434,68.986804,56.847116,77.232859,43.043022,37.724388,99.000000,49.278833,19.012658,12.516696
54.915864,65.664831,101.496518,123.984470,61.666177,58.156634,59.406928,12.958561,96.821984,0.886762,65.728516,55.711965,122.860446,98.337496,120.829996,97.093896,56.543568,96.795100,0.001921,0.013575,32.000000,-237.048371,97.204690,0.254122,10.884938,0.545186,292331.434138,0.921513,20.505686,20.636251,1.848335,68.979541,56.845059,77.227840,43.043022,37.726536,99.000000,49.278352,19.012658,12.517604
54.915779,65.665772,101.496658,123.984795,61.617813,58.156537,59.416857,12.959001,96.824782,0.886838,65.732128,55.715020,122.859990,98.335879,120.829919,97.095166,56.543852,96.797217,0.001914,0.013583,32.000000,-237.047926,97.206763,0.253813,10.884093,0.545355,292332.196641,0.921523,20.505437,20.638828,1.848293,68.970078,56.841214,77.221207,43.043022,37.728753,99.000000,49.279126,19.012658,12.518805
54.916932,65.667150,101.494035,123.984831,61.605759,58.156456,59.408713,12.958281,96.824945,0.886804,65.734628,55.711979,122.860889,98.332409,120.829817,97.090489,56.543906,96.798253,0.001914,0.013623,32.000000,-237.048699,97.204273,0.254118,10.887358,0.545150,292333.612932,0.921196,20.504642,20.637648,1.848219,68.961964,56.837575,77.215016,43.043022,37.730968,99.000000,49.279181,19.012658,12.519886
54.920233,65.668926,101.495534,123.984553,61.614120,58.156282,59.390898,12.959509,96.825791,0.886960,65.737440,55.713753,122.861740,98.334176,120.830400,97.090492,56.544154,96.797105,0.001920,0.013660,32.000000,-237.047378,97.206307,0.253991,10.887570,0.545198,292333.445917,0.921045,20.505664,20.638688,1.848224,68.953302,56.832838,77.207936,43.043022,37.734654,99.000000,49.275612,19.012658,12.521227
54.922081,65.669842,101.493684,123.984236,61.593466,58.156225,59.395382,12.958264,96.825745,0.886945,65.738914,55.712691,122.862133,98.333539,120.831138,97.091039,56.545751,96.797683,0.001958,0.013646,32.000000,-237.048768,97.204892,0.254180,10.887297,0.544989,292333.774728,0.921152,20.505935,20.639282,1.848137,68.946445,56.830522,77.201587,43.043022,37.736238,99.000000,49.273081,19.012658,12.522278
54.926674,65.670103,101.494201,123.983786,61.560909,58.156023,59.411929,12.959762,96.832148,0.692989,65.740118,55.713577,122.862346,98.331613,120.831407,97.093535,56.547626,96.797003,0.001957,0.013614,32.000000,-237.047247,97.304746,0.189532,10.885347,0.544937,292332.943563,0.921368,20.504540,20.638316,1.848054,68.939603,56.829492,77.193569,43.043022,37.738723,99.000000,49.269251,19.012658,12.523412
54.926297,65.670131,101.496187,123.983280,61.562504,58.156099,59.439038,12.959082,96.833810,0.580763,65.741179,55.711757,122.862359,98.328173,120.831048,97.089044,56.549786,96.798463,0.001955,0.013636,32.000000,-237.047914,97.304634,0.161035,10.886134,0.544902,292331.169502,0.921266,20.503681,20.637080,1.847958,68.932750,56.829185,77.186366,43.043022,37.741518,99.000000,49.267590,19.012658,12.524335
54.927804,65.670186,101.495807,123.982685,61.578340,58.155989,59.402744,12.959925,96.829384,0.854858,65.742310,55.712350,122.863899,98.332327,120.832628,97.086012,56.552978,96.795943,0.001956,0.013629,32.000000,-237.047186,97.160676,0.254235,10.892190,0.544925,292327.003449,0.920921,20.499530,20.634781,1.847813,68.923722,56.830205,77.178592,43.043022,37.745487,99.000000,49.265573,19.012658,12.525413
54.929267,65.669905,101.496324,123.981734,61.574089,58.156209,59.374597,12.959731,96.828741,1.026511,65.742701,55.715650,122.864223,98.329689,120.833317,97.086815,56.554746,96.796698,0.001995,0.013602,32.000000,-237.047423,97.163050,0.302453,10.887478,0.544914,292324.985877,0.920510,20.499922,20.633533,1.847861,68.915886,56.832777,77.172018,43.043022,37.748677,99.000000,49.260384,19.012658,12.526296
54.929689,65.669542,101.495302,123.980808,61.625002,58.155970,59.415168,12.959634,96.826016,1.030651,65.744713,55.717453,122.864375,98.330473,120.833958,97.083465,56.557456,96.797188,0.001960,0.013618,32.000000,-237.047510,97.161274,0.302474,10.883749,0.544577,292320.282940,0.921043,20.498529,20.628767,1.847804,68.907243,56.836763,77.164432,43.043022,37.750299,99.000000,49.259812,19.012658,12.527318
54.926069,65.669361,101.495426,123.980505,61.634888,58.155700,59.274894,12.958732,96.827367,1.030583,65.746236,55.715293,122.864912,98.329914,120.835026,97.084666,56.558854,96.798362,0.001951,0.013633,32.000000,-237.048346,97.160332,0.302479,10.878741,0.544797,292319.096873,0.921455,20.496843,20.627470,1.847764,68.901473,56.840115,77.158521,43.043022,37.752819,99.000000,49.261374,19.012658,12.528196
54.924590,65.669399,101.495743,123.981028,61.652675,58.155396,59.376034,12.958872,96.831211,1.021325,65.746524,55.711814,122.865174,98.331695,120.834529,97.084822,56.560185,96.797862,0.001951,0.013682,32.000000,-237.048225,97.207827,0.297903,10.883080,0.544957,292314.142201,0.920813,20.496075,20.625066,1.847731,68.894998,56.842143,77.151429,43.043022,37.755918,99.000000,49.263470,19.012658,12.529267
54.925671,65.670007,101.493563,123.982290,61.729602,58.155425,59.440922,12.958395,96.832602,0.872270,65.746843,55.709520,122.865663,98.333067,120.834866,97.084984,56.561880,96.799593,0.001961,0.013696,32.000000,-237.048666,97.208252,0.256959,10.879688,0.545275,292312.367617,0.923055,20.499369,20.624401,1.847855,68.892584,56.844279,77.146355,43.043022,37.757808,99.000000,49.261363,19.012658,12.530248
54.923627,65.670689,101.495283,123.983928,61.785958,58.155296,59.393476,12.959875,96.830670,0.868134,65.748420,55.711289,122.866860,98.332095,120.835776,97.086760,56.565424,96.803391,0.001959,0.013687,32.000000,-237.047241,97.211369,0.256893,10.880739,0.545085,292309.588221,0.921505,20.500828,20.622758,1.847911,68.891032,56.846238,77.142408,43.043022,37.761871,99.000000,49.262311,19.012658,12.531444
54.925445,65.670934,101.494889,123.985287,61.789564,58.155207,59.424236,12.960008,96.829430,0.868041,65.749145,55.712449,122.867927,98.330420,120.836047,97.086013,56.567823,96.801439,0.001953,0.013700,32.000000,-237.047139,97.214005,0.256882,10.878711,0.545218,292308.220761,0.920481,20.500399,20.622145,1.847835,68.890890,56.847175,77.139729,43.043022,37.763252,99.000000,49.260419,19.012658,12.532385
54.926735,65.671396,101.495578,123.986899,61.797055,58.155013,59.403614,12.961132,96.822958,1.143313,65.750078,55.716279,122.870063,98.331998,120.837389,97.086691,56.570970,96.799762,0.001952,0.013703,32.000000,-237.046188,97.070244,0.350712,10.875506,0.545216,292304.446422,0.921254,20.503043,20.620974,1.847935,68.892881,56.849057,77.138769,43.043022,37.766749,99.000000,49.257897,19.012658,12.533530
54.929752,65.671811,101.495826,123.987811,61.776180,58.154782,59.361812,12.961113,96.823606,1.247465,65.750007,55.714987,122.872124,98.328430,120.838095,97.082943,56.574295,96.801396,0.001961,0.013715,32.000000,-237.046169,97.143635,0.373461,10.876890,0.545282,292301.168134,0.920743,20.501542,20.617353,1.847867,68.894880,56.851935,77.140827,43.043022,37.770155,99.000000,49.253226,19.012658,12.534507
