Torad 40 Ton Compressor Load Stand
54.878327,65.461764,101.412519,123.941081,61.531188,58.155081,59.367914,12.958869,96.887688,0.731643,65.506769,55.650396,122.838124,98.390265,120.842883,97.148488,56.634107,96.827627,0.001957,0.014261,32.000000,-237.048290,97.307550,0.209732,10.869265,0.545912,292082.801165,0.921476,20.336197,20.575548,1.848028,68.774151,57.071741,77.335175,43.043022,37.950773,99.000000,49.118850,19.012658,12.801684
54.875508,65.461951,101.402466,123.940497,61.548110,58.155081,59.348316,12.959178,96.884182,0.724396,65.508597,55.648265,122.837246,98.384590,120.841816,97.142672,56.634445,96.825621,0.001956,0.014194,32.000000,-237.047975,97.299998,0.209878,10.867994,0.545717,292081.028691,0.921568,20.337057,20.568037,1.848005,68.776598,57.065056,77.337393,43.043022,37.945292,99.000000,49.127593,19.012658,12.802454
54.876237,65.462195,101.398720,123.940033,61.553854,58.155155,59.407553,12.959231,96.884237,0.724374,65.508115,55.648804,122.836337,98.384781,120.840884,97.145065,56.635376,96.824495,0.001946,0.014157,32.000000,-237.047954,97.300470,0.209512,10.864753,0.545530,292079.384179,0.921974,20.337640,20.567428,1.847952,68.780356,57.058039,77.338628,43.043022,37.942213,99.000000,49.134729,19.012658,12.803124
54.877376,65.461453,101.399376,123.939216,61.489803,58.155102,59.393431,12.961019,96.885836,0.724039,65.507074,55.645589,122.835366,98.385084,120.839253,97.147418,56.637621,96.828315,0.001926,0.014133,32.000000,-237.046170,97.300981,0.209696,10.867762,0.545559,292079.874344,0.922331,20.340538,20.565836,1.847864,68.786280,57.049928,77.340754,43.043022,37.942653,99.000000,49.139692,19.012658,12.803789
54.876822,65.460400,101.406756,123.938573,61.420359,58.154971,59.367921,12.961919,96.885600,0.765123,65.505078,55.641981,122.834696,98.383905,120.838976,97.148784,56.639139,96.829244,0.001918,0.014090,32.000000,-237.045237,97.248495,0.226778,10.870701,0.545676,292078.969052,0.921400,20.340082,20.564203,1.847771,68.792214,57.045533,77.341655,43.043022,37.944394,99.000000,49.146715,19.012658,12.804261
54.877238,65.458546,101.403612,123.937873,61.375771,58.154940,59.424071,12.962549,96.880915,1.018849,65.503730,55.636328,122.833568,98.381994,120.839135,97.152367,56.639622,96.828039,0.001916,0.014095,32.000000,-237.044552,97.196187,0.303504,10.872346,0.545515,292075.728633,0.921595,20.338243,20.564342,1.847745,68.799901,57.041760,77.342787,43.043022,37.945852,99.000000,49.153340,19.012658,12.804759
54.873651,65.456920,101.408932,123.937092,61.375533,58.154963,59.348256,12.961752,96.880977,1.000566,65.501830,55.633338,122.832835,98.379587,120.839117,97.149112,56.639856,96.826416,0.001936,0.014083,32.000000,-237.045352,97.217144,0.295895,10.871761,0.545437,292072.313394,0.921997,20.337723,20.563404,1.847898,68.807412,57.039410,77.343813,43.043022,37.948771,99.000000,49.161710,19.012658,12.805137
54.871028,65.454877,101.410673,123.936336,61.393077,58.155021,59.411214,12.961152,96.885901,0.653747,65.499628,55.628024,122.831973,98.379152,120.839021,97.150438,56.640422,96.824605,0.001957,0.014065,32.000000,-237.045927,97.340601,0.183196,10.874520,0.545317,292070.209660,0.921113,20.335469,20.562169,1.847826,68.815708,57.036842,77.343362,43.043022,37.950475,99.000000,49.174311,19.012658,12.805581
54.871562,65.453573,101.410454,123.936033,61.440255,58.154808,59.393623,12.962369,96.886661,0.565462,65.498071,55.626931,122.831495,98.381517,120.838374,97.153911,56.641292,96.825737,0.001957,0.014032,32.000000,-237.044837,97.343904,0.162851,10.872012,0.545454,292070.062894,0.922353,20.337291,20.560921,1.848044,68.821338,57.035017,77.343861,43.043022,37.950984,99.000000,49.181175,19.012658,12.805994
54.868832,65.452435,101.425636,123.936116,61.497406,58.154698,59.379312,12.964159,96.892837,0.565313,65.495560,55.628520,122.830148,98.383131,120.836952,97.157712,56.642855,96.831536,0.001957,0.014009,32.000000,-237.043011,97.347332,0.162691,10.868876,0.545369,292068.667841,0.921420,20.337769,20.559225,1.848164,68.826740,57.030778,77.344032,43.043022,37.959302,99.000000,49.192545,19.012658,12.806560
54.868533,65.450952,101.429298,123.936547,61.502033,58.154806,59.342322,12.965069,96.898402,0.565275,65.494578,55.627666,122.830944,98.384859,120.836736,97.161507,56.644326,96.831173,0.001977,0.013959,32.000000,-237.042060,97.348548,0.162866,10.872660,0.545484,292065.620748,0.921676,20.335953,20.559063,1.848142,68.832600,57.027751,77.345328,43.043022,37.962508,99.000000,49.199625,19.012658,12.806984
54.867542,65.448840,101.432014,123.937239,61.521924,58.154795,59.374210,12.964447,96.903467,0.565331,65.491412,55.622988,122.832351,98.384739,120.836304,97.159432,56.645059,96.832668,0.001987,0.013920,32.000000,-237.042586,97.349575,0.162564,10.873336,0.545818,292063.261263,0.921944,20.337438,20.561121,1.848511,68.839616,57.023637,77.345636,43.043022,37.965611,99.000000,49.209379,19.012658,12.807405
54.863028,65.446626,101.433776,123.937862,61.538117,58.155118,59.315092,12.963076,96.904101,0.565116,65.490086,55.618903,122.833213,98.382165,120.835942,97.158989,56.645944,96.833914,0.001977,0.013933,32.000000,-237.043887,97.347717,0.162753,10.878831,0.545665,292061.070202,0.922523,20.336242,20.559423,1.848588,68.843539,57.020729,77.345722,43.043022,37.968040,99.000000,49.221892,19.012658,12.807711
54.861141,65.444464,101.440976,123.938785,61.554389,58.155191,59.390372,12.962422,96.898834,0.880636,65.488505,55.617560,122.832711,98.379054,120.834671,97.158208,56.646931,96.832744,0.001964,0.013904,32.000000,-237.044581,97.198285,0.270751,10.871808,0.545666,292058.835018,0.922040,20.335084,20.559624,1.848671,68.845411,57.017519,77.346322,43.043022,37.970040,99.000000,49.234534,19.012658,12.808096
54.859536,65.443295,101.450853,123.939621,61.598908,58.155383,59.293720,12.963223,96.902128,1.005990,65.487771,55.620419,122.832893,98.382265,120.833955,97.157819,56.646829,96.832832,0.001964,0.013880,32.000000,-237.043878,97.200800,0.304605,10.873054,0.545489,292058.735839,0.923043,20.337208,20.559517,1.848855,68.846250,57.014951,77.347281,43.043022,37.978883,99.000000,49.243827,19.012658,12.808515
54.854735,65.441959,101.453947,123.940942,61.610498,58.155490,59.410941,12.961933,96.904967,0.901839,65.487807,55.620783,122.833431,98.384078,120.834648,97.156383,56.648464,96.831975,0.001953,0.013873,32.000000,-237.045076,97.273507,0.266251,10.874848,0.545938,292057.128998,0.921904,20.336861,20.557799,1.849050,68.847940,57.012855,77.348856,43.043022,37.980914,99.000000,49.258975,19.012658,12.809035
54.855457,65.441125,101.453230,123.942354,61.606598,58.155511,59.313337,12.962496,96.907319,0.705312,65.487090,55.618722,122.833122,98.385820,120.834824,97.158924,56.649358,96.831728,0.001940,0.013880,32.000000,-237.044539,97.297234,0.210053,10.874509,0.545991,292057.634845,0.923437,20.337234,20.557955,1.849284,68.848022,57.011201,77.349991,43.043022,37.986464,99.000000,49.269605,19.012658,12.809511
54.855823,65.439816,101.462903,123.944356,61.614351,58.155784,59.406968,12.962705,96.906439,0.703391,65.486312,55.619425,122.834727,98.386339,120.835496,97.157849,56.651576,96.836837,0.001926,0.013917,32.000000,-237.044239,97.300823,0.210237,10.874154,0.546014,292056.782329,0.921702,20.340513,20.555786,1.849502,68.846644,57.009596,77.352173,43.043022,37.990949,99.000000,49.279575,19.012658,12.810048
54.852973,65.438430,101.471279,123.945815,61.613577,58.155936,59.294563,12.961846,96.906983,0.703203,65.484267,55.616622,122.835578,98.387609,120.835158,97.157171,56.652256,96.836138,0.001924,0.013899,32.000000,-237.045179,97.298623,0.210144,10.871532,0.546009,292054.793619,0.923204,20.338985,20.554737,1.849465,68.846297,57.007908,77.353793,43.043022,37.997272,99.000000,49.290579,19.012658,12.810451
54.850741,65.436417,101.483416,123.947099,61.609756,58.156070,59.371676,12.960749,96.907388,0.703304,65.481571,55.615980,122.837785,98.389858,120.836556,97.157172,56.653614,96.836639,0.001949,0.013885,32.000000,-237.046489,97.299192,0.210341,10.869425,0.546106,292052.543396,0.921743,20.337325,20.555710,1.849629,68.847152,57.005248,77.357752,43.043022,38.008424,99.000000,49.305578,19.012658,12.810879
54.848248,65.433617,101.499354,123.947989,61.597544,58.155842,59.419609,12.961195,96.902930,0.947974,65.479106,55.616037,122.840284,98.388429,120.838498,97.155690,56.654061,96.836303,0.001972,0.013880,32.000000,-237.046063,97.176936,0.295327,10.872558,0.546362,292052.184589,0.923543,20.338678,20.554593,1.849877,68.848432,57.002364,77.362115,43.043022,38.022383,99.000000,49.318629,19.012658,12.811203
54.845592,65.431406,101.500060,123.948537,61.605832,58.155532,59.315463,12.959732,96.900260,1.145264,65.478100,55.611891,122.841737,98.385976,120.839703,97.151607,56.654108,96.836130,0.001974,0.013871,32.000000,-237.047533,97.150293,0.351320,10.869508,0.546616,292050.667788,0.922382,20.338810,20.553548,1.850174,68.848412,56.999641,77.364800,43.043022,38.024930,99.000000,49.332904,19.012658,12.811445
54.845067,65.429464,101.501823,123.948992,61.606000,58.155674,59.338897,12.960676,96.900701,1.104266,65.476938,55.610603,122.842833,98.385579,120.839662,97.150458,56.654662,96.835194,0.001970,0.013880,32.000000,-237.046811,97.202465,0.334837,10.870690,0.546638,292047.646647,0.921674,20.338408,20.552892,1.850549,68.847528,56.993847,77.368714,43.043022,38.029348,99.000000,49.346373,19.012658,12.811860
54.841987,65.428125,101.494198,123.948948,61.638502,58.155666,59.430557,12.959681,96.902544,0.860608,65.475888,55.608123,122.843472,98.385085,120.840294,97.148239,56.655736,96.835073,0.001991,0.013847,32.000000,-237.047858,97.243562,0.259784,10.867965,0.546836,292045.127102,0.923331,20.338751,20.552737,1.850651,68.847501,56.987031,77.371767,43.043022,38.026013,99.000000,49.359713,19.012658,12.812236
54.841222,65.426689,101.493796,123.949140,61.638659,58.155658,59.336201,12.959609,96.905266,0.849948,65.473754,55.604522,122.844515,98.383574,120.840568,97.146004,56.656616,96.836027,0.001999,0.013829,32.000000,-237.048109,97.246078,0.257709,10.865271,0.546792,292043.661810,0.922974,20.337314,20.551598,1.850701,68.846293,56.976534,77.375176,43.043022,38.027572,99.000000,49.375327,19.012658,12.812722
54.838095,65.425317,101.485486,123.949204,61.647199,58.155548,59.428884,12.957714,96.902380,0.849824,65.471278,55.599645,122.843949,98.382578,120.840256,97.143561,56.656739,96.836593,0.001984,0.013848,32.000000,-237.049957,97.243784,0.257566,10.866320,0.546920,292042.177271,0.921604,20.338935,20.550449,1.850666,68.845625,56.966806,77.378320,43.043022,38.025351,99.000000,49.388607,19.012658,12.813106
54.833487,65.423001,101.489455,123.948720,61.623116,58.155627,59.408251,12.957431,96.904617,0.849844,65.467340,55.596452,122.843292,98.379610,120.840392,97.141623,56.655338,96.835601,0.001972,0.013796,32.000000,-237.050234,97.240287,0.257665,10.872666,0.547064,292040.410923,0.923080,20.338236,20.550164,1.850684,68.844102,56.955598,77.381634,43.043022,38.030916,99.000000,49.407061,19.012658,12.813483
54.832569,65.420625,101.461155,123.948139,61.578587,58.155566,59.355544,12.955931,96.900867,0.961617,65.464530,55.591352,122.844045,98.376722,120.840924,97.134515,56.655446,96.832278,0.001972,0.013795,32.000000,-237.051738,97.161736,0.298406,10.870074,0.546983,292039.662877,0.921693,20.339871,20.550394,1.850638,68.842670,56.947248,77.384544,43.043022,38.018745,99.000000,49.420916,19.012658,12.813721
54.830097,65.417869,101.452043,123.947002,61.561809,58.155425,59.420042,12.954991,96.895354,1.148831,65.460042,55.588882,122.842099,98.373012,120.840383,97.129021,56.654796,96.829521,0.001960,0.013824,32.000000,-237.052749,97.129890,0.352373,10.864368,0.546780,292040.807498,0.922095,20.341987,20.551176,1.850866,68.839418,56.938440,77.386684,43.043022,38.012763,99.000000,49.438890,19.012658,12.813998
54.828685,65.415729,101.440933,123.945651,61.557819,58.155501,59.403827,12.955098,96.890710,1.148893,65.458386,55.590828,122.840175,98.373463,120.841323,97.129629,56.655295,96.827242,0.001943,0.013836,32.000000,-237.052743,97.127777,0.352482,10.861088,0.546677,292038.942623,0.922924,20.340493,20.548992,1.850381,68.837469,56.932543,77.389569,43.043022,38.009570,99.000000,49.452777,19.012658,12.814246
54.824996,65.413842,101.437114,123.943733,61.549563,58.155275,59.419441,12.954943,96.887364,1.148899,65.454380,55.590568,122.837812,98.374825,120.841901,97.125177,56.654789,96.824791,0.001930,0.013827,32.000000,-237.052863,97.128779,0.352079,10.858335,0.546923,292037.642297,0.921959,20.340115,20.547922,1.850298,68.837862,56.925944,77.392455,43.043022,38.007751,99.000000,49.472727,19.012658,12.814630
54.824142,65.411697,101.425271,123.942107,61.509104,58.155333,59.311930,12.954990,96.888186,0.905090,65.449922,55.590819,122.836711,98.372604,120.843003,97.122693,56.654073,96.821977,0.001928,0.013841,32.000000,-237.052863,97.251067,0.267951,10.859036,0.547013,292035.937663,0.922233,20.339332,20.545999,1.850143,68.839319,56.920869,77.394540,43.043022,38.005051,99.000000,49.487139,19.012658,12.814920
54.821069,65.407877,101.417001,123.940414,61.448176,58.154984,59.395405,12.953424,96.880857,0.708112,65.443342,55.587086,122.835514,98.371283,120.844589,97.120299,56.655066,96.819262,0.001951,0.013856,32.000000,-237.054329,97.271560,0.210193,10.859853,0.547169,292035.211205,0.922051,20.340993,20.544973,1.850198,68.841694,56.915269,77.396963,43.043022,37.996299,99.000000,49.507300,19.012658,12.815059
54.822452,65.403985,101.417818,123.939163,61.433504,58.154730,59.404101,12.954773,96.882565,0.708007,65.437586,55.588050,122.833430,98.368749,120.843848,97.119736,56.654762,96.821947,0.001973,0.013864,32.000000,-237.052964,97.274118,0.210486,10.856733,0.547042,292034.517629,0.923734,20.339669,20.543933,1.850011,68.842848,56.910306,77.397770,43.043022,37.996843,99.000000,49.521521,19.012658,12.815061
54.820938,65.399068,101.426946,123.937478,61.376406,58.154651,59.412199,12.954608,96.881862,0.708286,65.431241,55.585111,122.833027,98.368934,120.844838,97.119217,56.655615,96.819827,0.001972,0.013872,32.000000,-237.052928,97.275154,0.210120,10.861510,0.546971,292029.848928,0.922478,20.338806,20.541243,1.849964,68.846085,56.905824,77.400410,43.043022,38.000296,99.000000,49.537727,19.012658,12.815019
54.819798,65.394742,101.424377,123.935933,61.319526,58.154604,59.403679,12.955818,96.880347,0.708201,65.426406,55.585260,122.830640,98.370981,120.845146,97.122496,56.653494,96.819957,0.001971,0.013824,32.000000,-237.051768,97.277009,0.210005,10.861528,0.547108,292025.646902,0.922304,20.333582,20.543226,1.849932,68.848310,56.901617,77.401361,43.043022,38.001577,99.000000,49.553560,19.012658,12.814931
54.818698,65.390116,101.413639,123.934084,61.275148,58.154620,59.334710,12.955527,96.875499,0.708373,65.421800,55.580022,122.827797,98.365483,120.845442,97.118727,56.652821,96.818247,0.001992,0.013825,32.000000,-237.051989,97.275724,0.210386,10.860844,0.546963,292020.652970,0.922193,20.330121,20.541047,1.850150,68.849946,56.897194,77.401851,43.043022,37.998655,99.000000,49.572174,19.012658,12.814889
54.819050,65.387035,101.415876,123.932658,61.287163,58.154457,59.407002,12.955727,96.874586,0.708322,65.418500,55.575749,122.825728,98.361511,120.845359,97.119514,56.652098,96.819630,0.002013,0.013843,32.000000,-237.051662,97.276707,0.209831,10.856632,0.546957,292019.948229,0.922335,20.326891,20.543249,1.850141,68.852075,56.893928,77.402062,43.043022,37.997807,99.000000,49.586055,19.012658,12.814945
54.813726,65.383939,101.395246,123.931107,61.311655,58.151971,59.416731,12.957328,96.879449,0.535000,65.414544,55.569589,122.823422,98.359328,120.843399,97.121307,56.652617,96.822661,0.001977,0.013867,32.000000,-237.049887,97.373296,0.148549,10.857113,0.546909,292017.640902,0.923416,20.323325,20.542855,1.849983,68.854208,56.890384,77.401634,43.043022,37.987412,99.000000,49.608261,19.012658,12.815116
54.809689,65.381763,101.398507,123.930200,61.332322,58.152086,59.410220,12.956775,96.878349,0.276633,65.412426,55.565285,122.821219,98.361317,120.842052,97.122373,56.652616,96.821500,0.001964,0.013820,32.000000,-237.050430,97.420229,0.071248,10.857169,0.547129,292015.218972,0.922276,20.319905,20.544442,1.850012,68.856261,56.888055,77.401525,43.043022,37.988439,99.000000,49.627876,19.012658,12.815310
54.805695,65.379255,101.375237,123.929408,61.397981,58.152062,59.390962,12.957609,96.873076,0.494068,65.409172,55.563875,122.818752,98.362892,120.841684,97.121067,56.653036,96.821874,0.001965,0.013820,32.000000,-237.049275,97.317377,0.145059,10.854968,0.546991,292000.983083,0.922177,20.321929,20.545817,1.849815,68.859467,56.886046,77.400616,43.043022,37.972144,99.000000,49.651845,19.012658,12.815567
54.802549,65.377030,101.381991,123.929072,61.428956,58.152138,59.305178,12.958062,96.871103,0.560866,65.405715,55.563933,122.817305,98.363038,120.840182,97.116904,56.652554,96.821845,0.001965,0.013841,32.000000,-237.048773,97.321881,0.162683,10.854964,0.547088,292001.001973,0.922349,20.323638,20.545090,1.850011,68.861779,56.884194,77.399448,43.043022,37.977622,99.000000,49.671084,19.012658,12.815763
54.800041,65.374021,101.365686,123.928755,61.470029,58.152285,59.406217,12.958235,96.867536,0.561154,65.402067,55.562091,122.816020,98.363475,120.839094,97.116546,56.651245,96.819820,0.001966,0.013884,32.000000,-237.048626,97.321202,0.163129,10.855807,0.547056,291999.639359,0.922716,20.324973,20.544904,1.849721,68.865214,56.883770,77.398600,43.043022,37.969474,99.000000,49.694559,19.012658,12.815944
54.797489,65.371799,101.381508,123.928552,61.449847,58.144160,59.350032,12.959589,96.864252,0.561024,65.400306,55.562120,122.816163,98.363165,120.839393,97.118208,56.651401,96.820353,0.001955,0.013844,32.000000,-237.047348,97.317840,0.162585,10.854988,0.547168,291999.603093,0.924105,20.325774,20.545369,1.849950,68.867631,56.884432,77.397828,43.043022,37.974866,99.000000,49.714248,19.012658,12.816121
54.791061,65.369384,101.381667,123.928699,61.461933,58.140270,59.402925,12.959301,96.861059,0.586965,65.399243,55.557611,122.815333,98.360324,120.839619,97.117859,56.653050,96.817884,0.001954,0.013872,32.000000,-237.047702,97.291601,0.173062,10.854353,0.547015,292000.409553,0.922575,20.325177,20.545414,1.849737,68.870952,56.886153,77.396517,43.043022,37.971238,99.000000,49.743184,19.012658,12.816366
54.787290,65.367723,101.403981,123.929200,61.527038,58.119957,59.338863,12.959828,96.857581,0.792092,65.399393,55.554289,122.815010,98.358024,120.839919,97.118637,56.653869,96.817316,0.001954,0.013848,32.000000,-237.047161,97.264280,0.234318,10.858430,0.547162,291958.609743,0.923362,20.325412,20.545591,1.850112,68.875230,56.886577,77.395282,43.043022,37.982470,99.000000,49.763781,19.012658,12.816614
54.780704,65.366260,101.421216,123.930028,61.559923,58.111931,59.409596,12.960175,96.855238,0.558797,65.400866,55.545783,122.816122,98.358541,120.840014,97.118290,56.654938,96.817304,0.001994,0.013820,32.000000,-237.046746,97.314795,0.162746,10.857493,0.547268,291936.889484,0.922592,20.329182,20.542399,1.850332,68.879993,56.886232,77.394284,43.043022,37.996137,99.000000,49.795603,19.012658,12.816990
54.774197,65.365512,101.415045,123.930973,61.588409,58.099740,59.385221,12.959014,96.850811,0.558675,65.400198,55.537390,122.816313,98.354445,120.838528,97.114319,56.653672,96.815927,0.001993,0.013813,32.000000,-237.047989,97.314462,0.162522,10.858335,0.547142,291833.810034,0.923331,20.331149,20.541226,1.850867,68.883651,56.885673,77.391797,43.043022,37.991219,99.000000,49.821818,19.012658,12.817366
54.770915,65.364183,101.432898,123.932291,61.609019,58.075348,59.425710,12.960048,96.847999,0.558567,65.399303,55.532305,122.816745,98.348559,120.838402,97.112521,56.653951,96.816300,0.001993,0.013802,32.000000,-237.046933,97.313407,0.162848,10.858284,0.547381,291792.931222,0.922224,20.336024,20.540150,1.851404,68.885826,56.884576,77.388886,43.043022,38.003206,99.000000,49.849353,19.012658,12.817786
54.767624,65.363246,101.430838,123.933420,61.625036,58.071414,59.419795,12.962149,96.849533,0.558331,65.399625,55.529782,122.817603,98.351409,120.837730,97.114961,56.654771,96.820143,0.001992,0.013782,32.000000,-237.044857,97.311532,0.162346,10.859480,0.547281,291734.179266,0.922528,20.341538,20.540555,1.851511,68.887429,56.884382,77.386214,43.043022,38.005352,99.000000,49.875035,19.012658,12.818124
54.764403,65.362266,101.433160,123.934815,61.671449,58.047117,59.356122,12.963746,96.853870,0.558315,65.398876,55.523868,122.818579,98.351616,120.836862,97.117692,56.654115,96.822935,0.002037,0.013768,32.000000,-237.043194,97.311817,0.162533,10.860867,0.547269,291611.582443,0.921570,20.343369,20.540509,1.851948,68.889156,56.882891,77.382053,43.043022,38.006385,99.000000,49.904617,19.012658,12.818567
54.760905,65.361463,101.430463,123.935577,61.713291,58.038884,59.416707,12.963245,96.850086,0.558217,65.396998,55.521719,122.820160,98.354074,120.838361,97.114940,56.653110,96.821314,0.002001,0.013733,32.000000,-237.043650,97.308770,0.162865,10.857613,0.547202,291591.170741,0.921659,20.345599,20.542090,1.852022,68.890939,56.882669,77.379894,43.043022,38.009599,99.000000,49.930133,19.012658,12.818946
54.754306,65.359406,101.422438,123.935880,61.718793,58.026732,59.365798,12.962332,96.839755,0.789941,65.393105,55.514239,122.820210,98.351991,120.838717,97.109141,56.653551,96.818881,0.001991,0.013751,32.000000,-237.044703,97.208517,0.239345,10.855520,0.546986,291469.715712,0.922319,20.347719,20.544488,1.852173,68.892596,56.882406,77.376345,43.043022,38.002647,99.000000,49.965424,19.012658,12.819276
54.749950,65.356766,101.410665,123.935838,61.690375,58.014437,59.396702,12.961058,96.837887,0.857579,65.388750,55.503246,122.822386,98.349505,120.839041,97.102187,56.654744,96.815591,0.001990,0.013796,32.000000,-237.045932,97.205643,0.255539,10.854662,0.547106,291429.976633,0.921311,20.350284,20.544481,1.852242,68.893689,56.882750,77.374047,43.043022,37.997161,99.000000,49.992873,19.012658,12.819405
54.748673,65.352718,101.400463,123.935866,61.698915,57.989856,59.409682,12.962823,96.837682,0.857463,65.383627,55.502552,122.823727,98.350830,120.838963,97.103001,56.655429,96.816700,0.001990,0.013773,32.000000,-237.044130,97.208173,0.255020,10.859011,0.547139,291368.769503,0.922026,20.354579,20.542522,1.852319,68.893870,56.883364,77.371348,43.043022,37.993735,99.000000,50.024594,19.012658,12.819410
54.745140,65.349585,101.404030,123.935933,61.706841,57.973833,59.384619,12.963667,96.835293,0.857591,65.380165,55.501478,122.824073,98.354648,120.838981,97.099544,56.655671,96.814658,0.001990,0.013789,32.000000,-237.043356,97.208767,0.255702,10.865575,0.547039,291304.947993,0.921425,20.356133,20.539273,1.852251,68.892523,56.883681,77.368613,43.043022,37.992846,99.000000,50.052246,19.012658,12.819425
54.741970,65.345963,101.406545,123.936116,61.669102,57.965254,59.362350,12.961790,96.830720,0.857754,65.376737,55.499475,122.824708,98.352315,120.839312,97.095157,56.655673,96.812241,0.001982,0.013791,32.000000,-237.045251,97.204275,0.255614,10.867346,0.546510,291177.952206,0.920847,20.353314,20.539281,1.852108,68.889415,56.882978,77.365453,43.043022,37.991159,99.000000,50.085791,19.012658,12.819462
54.740207,65.343556,101.402410,123.936216,61.680466,57.965422,59.415166,12.961842,96.828944,0.912537,65.372642,55.499716,122.825485,98.349167,120.839848,97.091433,56.655377,96.807426,0.001980,0.013809,32.000000,-237.045226,97.154050,0.276354,10.864631,0.546115,291095.660023,0.921040,20.353583,20.537764,1.852293,68.887659,56.882379,77.363021,43.043022,37.995978,99.000000,50.113125,19.012658,12.819565
54.737019,65.340988,101.418316,123.936272,61.688230,57.957312,59.413034,12.961860,96.826831,1.105035,65.368637,55.496525,122.826725,98.344726,120.838775,97.088524,56.655138,96.805382,0.001982,0.013784,32.000000,-237.045391,97.152369,0.329799,10.860555,0.546021,291050.691235,0.921299,20.353012,20.536252,1.852446,68.885657,56.882004,77.360467,43.043022,37.997985,99.000000,50.146985,19.012658,12.819743
54.737263,65.339052,101.408003,123.935988,61.711436,57.956525,59.411117,12.961119,96.825410,1.009255,65.366386,55.493404,122.827027,98.340127,120.839141,97.085688,56.654956,96.798976,0.002025,0.013777,32.000000,-237.046203,97.147057,0.302685,10.860729,0.546148,291050.603259,0.920509,20.352305,20.533540,1.852430,68.884699,56.882274,77.359019,43.043022,37.998049,99.000000,50.173096,19.012658,12.819921
54.735284,65.336574,101.420521,123.935732,61.738876,57.956515,59.356976,12.961081,96.823703,1.009405,65.362785,55.491140,122.826455,98.335891,120.838716,97.081228,56.654951,96.791154,0.001990,0.013744,32.000000,-237.046053,97.141741,0.302045,10.858726,0.546474,291008.797657,0.920467,20.352805,20.532502,1.852829,68.881832,56.881425,77.356280,43.043022,38.003522,99.000000,50.206658,19.012658,12.820138
54.738531,65.333931,101.409623,123.935165,61.775600,57.964472,59.403583,12.961388,96.821890,1.009653,65.360683,55.490471,122.825838,98.331748,120.838631,97.074837,56.653900,96.786861,0.001987,0.013792,32.000000,-237.045821,97.143317,0.302021,10.859948,0.546358,291003.729469,0.920475,20.350635,20.528682,1.852632,68.880972,56.880457,77.354405,43.043022,38.000493,99.000000,50.229746,19.012658,12.820205
54.740931,65.331389,101.403943,123.934026,61.767774,57.956095,59.416977,12.960889,96.819757,1.009671,65.358474,55.487539,122.826254,98.329602,120.838420,97.067308,56.653899,96.786039,0.001988,0.013777,32.000000,-237.046244,97.137656,0.302424,10.860157,0.546594,291002.330828,0.921345,20.350061,20.523801,1.852928,68.880144,56.876582,77.352927,43.043022,37.997325,99.000000,50.257313,19.012658,12.820363
54.742074,65.329937,101.400927,123.932380,61.721033,57.956069,59.314037,12.959314,96.818899,0.779556,65.356539,55.487375,122.826349,98.327958,120.838798,97.059852,56.653292,96.779496,0.002029,0.013767,32.000000,-237.047771,97.231982,0.225187,10.856564,0.546460,291040.233233,0.920681,20.344292,20.522170,1.852619,68.878910,56.874018,77.352742,43.043022,37.996090,99.000000,50.282559,19.012658,12.820588
54.746997,65.327932,101.385371,123.930020,61.686491,57.963874,59.338057,12.959171,96.818441,0.712884,65.352152,55.493341,122.825124,98.322136,120.838910,97.052874,56.652155,96.770566,0.001993,0.013775,32.000000,-237.047966,97.229770,0.207788,10.854816,0.546275,290995.588359,0.920290,20.339441,20.521658,1.852434,68.877831,56.869673,77.351938,43.043022,37.983175,99.000000,50.306613,19.012658,12.820844
54.752995,65.325911,101.376370,123.927543,61.658372,57.971732,59.368725,12.960192,96.818812,0.712782,65.350824,55.503654,122.825093,98.320141,120.839718,97.048898,56.653190,96.769400,0.001985,0.013777,32.000000,-237.046876,97.229934,0.208204,10.854593,0.546403,290994.878552,0.921862,20.336887,20.518178,1.852340,68.877028,56.865976,77.352224,43.043022,37.980191,99.000000,50.325546,19.012658,12.821002
54.760103,65.324041,101.362794,123.923768,61.593190,57.996045,59.426972,12.959862,96.816850,0.712771,65.350124,55.509646,122.824490,98.323015,120.839243,97.043776,56.653299,96.758505,0.001984,0.013806,32.000000,-237.047298,97.224683,0.207902,10.857512,0.546336,291032.464678,0.921516,20.330141,20.513735,1.851889,68.876759,56.861989,77.352256,43.043022,37.968743,99.000000,50.346256,19.012658,12.821241
54.766378,65.322910,101.377191,123.920048,61.576937,58.003951,59.375693,12.958904,96.811397,0.712891,65.349475,55.508775,122.824444,98.319820,120.839263,97.038263,56.653465,96.751898,0.001988,0.013799,32.000000,-237.048217,97.221528,0.208393,10.852353,0.546232,291067.495596,0.921048,20.322347,20.511971,1.851522,68.876874,56.859049,77.352790,43.043022,37.974359,99.000000,50.361485,19.012658,12.821502
54.770702,65.321939,101.368894,123.914811,61.554056,58.024248,59.400115,12.958618,96.807988,0.712805,65.350876,55.512872,122.822447,98.314595,120.838644,97.031389,56.654912,96.745716,0.001985,0.013780,32.000000,-237.048670,97.216932,0.208345,10.850769,0.546064,291185.794477,0.920395,20.313633,20.505054,1.851034,68.876149,56.855545,77.353513,43.043022,37.975003,99.000000,50.382479,19.012658,12.821869
54.779489,65.322005,101.384755,123.910124,61.492056,58.036363,59.426646,12.958239,96.796197,0.900404,65.355333,55.515616,122.821476,98.308659,120.837462,97.025429,56.657297,96.739027,0.001978,0.013787,32.000000,-237.049156,97.110993,0.273576,10.849069,0.546412,291222.918737,0.921195,20.306462,20.500761,1.851084,68.876403,56.853762,77.354008,43.043022,37.975281,99.000000,50.394671,19.012658,12.822280
54.785254,65.323920,101.362988,123.904603,61.516196,58.044515,59.414362,12.958918,96.799831,0.828535,65.362648,55.527109,122.819161,98.305696,120.834569,97.023630,56.656919,96.730829,0.001975,0.013792,32.000000,-237.048429,97.206780,0.238648,10.848682,0.546531,291321.234815,0.921056,20.301330,20.495449,1.850787,68.875768,56.851123,77.353764,43.043022,37.968534,99.000000,50.411129,19.012658,12.823040
54.791319,65.327731,101.358661,123.900114,61.603907,58.060873,59.405568,12.959959,96.795738,0.712644,65.370686,55.538001,122.816554,98.304069,120.832767,97.021774,56.657088,96.727409,0.001983,0.013741,32.000000,-237.047428,97.200605,0.209702,10.848863,0.546724,291376.782672,0.920674,20.292938,20.488885,1.850780,68.874072,56.848920,77.353804,43.043022,37.965717,99.000000,50.423540,19.012658,12.823946
54.798642,65.333458,101.354669,123.894309,61.664336,58.081347,59.437639,12.959738,96.790838,0.712591,65.377230,55.548078,122.812457,98.300561,120.830462,97.015859,56.656955,96.721652,0.002024,0.013730,32.000000,-237.047671,97.195869,0.209683,10.850778,0.546524,291418.016920,0.920891,20.289304,20.484138,1.850187,68.872929,56.848346,77.354169,43.043022,37.957309,99.000000,50.436565,19.012658,12.825300
54.805979,65.337385,101.348537,123.889036,61.676690,58.101660,59.328223,12.959248,96.786716,0.712620,65.381343,55.557922,122.809522,98.295205,120.828574,97.013533,56.657076,96.714286,0.001988,0.013719,32.000000,-237.048141,97.190755,0.209727,10.848521,0.546528,291501.396738,0.921183,20.287280,20.481832,1.849904,68.872813,56.848389,77.354522,43.043022,37.953774,99.000000,50.445817,19.012658,12.826345
54.813112,65.340504,101.341995,123.882086,61.652329,58.112718,59.383416,12.958159,96.778904,0.712418,65.385867,55.567422,122.804682,98.296051,120.827005,97.007578,56.658243,96.706923,0.001988,0.013717,32.000000,-237.049249,97.190750,0.209735,10.850011,0.546468,291606.553323,0.920889,20.285960,20.478367,1.849584,68.872944,56.851119,77.356008,43.043022,37.951822,99.000000,50.456094,19.012658,12.827380
54.822635,65.342564,101.336228,123.876154,61.593621,58.112482,59.307080,12.957447,96.767674,0.944836,65.390667,55.575800,122.800473,98.292232,120.824961,97.003128,56.658444,96.703324,0.001987,0.013734,32.000000,-237.049969,97.086679,0.288108,10.850721,0.546596,291709.535016,0.922783,20.282829,20.473642,1.849224,68.873341,56.853393,77.356413,43.043022,37.945677,99.000000,50.461645,19.012658,12.828148
54.832274,65.345303,101.343370,123.869002,61.544941,58.116678,59.421182,12.956807,96.768000,0.774540,65.398023,55.588006,122.795630,98.291866,120.823883,97.000504,56.659036,96.695006,0.002024,0.013771,32.000000,-237.050592,97.187188,0.225352,10.851137,0.546448,291763.805870,0.921975,20.279086,20.467872,1.848864,68.874303,56.856119,77.356977,43.043022,37.943439,99.000000,50.467219,19.012658,12.829071
54.836563,65.348303,101.342638,123.863055,61.500233,58.121520,59.427402,12.955692,96.763352,0.706433,65.403972,55.597510,122.791041,98.291688,120.821433,96.999224,56.658825,96.692826,0.001989,0.013767,32.000000,-237.051857,97.186710,0.208848,10.850847,0.546188,291761.596190,0.922986,20.271986,20.465422,1.848438,68.874430,56.858072,77.356535,43.043022,37.947014,99.000000,50.474188,19.012658,12.829953
54.847732,65.353006,101.327698,123.856156,61.442983,58.121384,59.407578,12.957372,96.760796,0.706177,65.414044,55.608803,122.786085,98.291052,120.819458,96.999082,56.659524,96.694585,0.001981,0.013758,32.000000,-237.050125,97.187319,0.208846,10.858128,0.546111,291781.286986,0.921108,20.265453,20.459629,1.848243,68.876055,56.861052,77.356997,43.043022,37.937398,99.000000,50.476608,19.012658,12.831167
54.854618,65.359398,101.320585,123.849534,61.410182,58.121719,59.411392,12.958005,96.763223,0.706179,65.423775,55.616174,122.780843,98.293691,120.816551,96.999581,56.659882,96.694300,0.001981,0.013728,32.000000,-237.049430,97.184545,0.209179,10.861758,0.546093,291807.136716,0.921016,20.264330,20.458478,1.848085,68.876440,56.863981,77.357242,43.043022,37.919300,99.000000,50.481448,19.012658,12.832625
54.861844,65.364657,101.307457,123.844472,61.442440,58.130028,59.293211,12.958604,96.761679,0.706265,65.431167,55.628846,122.776976,98.293970,120.814366,97.002267,56.660076,96.694528,0.001989,0.013730,32.000000,-237.048828,97.184472,0.209082,10.853350,0.545404,291806.153852,0.921125,20.258293,20.458878,1.847436,68.875629,56.867857,77.357761,43.043022,37.911381,99.000000,50.482244,19.012658,12.833872
54.870664,65.370377,101.285886,123.838576,61.461036,58.150468,59.409265,12.960955,96.765050,0.706292,65.440468,55.640257,122.772373,98.294621,120.811802,97.004283,56.661219,96.697377,0.001986,0.013730,32.000000,-237.046474,97.190563,0.208940,10.861019,0.545049,291810.416123,0.920959,20.258064,20.458342,1.847075,68.875166,56.875921,77.357489,43.043022,37.904440,99.000000,50.481176,19.012658,12.835303
54.876443,65.375075,101.276405,123.833839,61.479450,58.154683,59.306995,12.960023,96.763015,0.706389,65.448982,55.641782,122.769049,98.296094,120.809986,97.005785,56.662243,96.702068,0.001979,0.013754,32.000000,-237.047421,97.191273,0.209196,10.861226,0.545308,291853.752669,0.922805,20.256376,20.458290,1.846592,68.874143,56.885784,77.357413,43.043022,37.884515,99.000000,50.482624,19.012658,12.836469
54.882768,65.380773,101.282657,123.828502,61.479041,58.154987,59.324507,12.959548,96.761942,0.706676,65.455759,55.643898,122.764050,98.296483,120.806549,97.007320,56.661825,96.701726,0.001975,0.013777,32.000000,-237.047917,97.191737,0.208876,10.864027,0.544787,291957.072973,0.921176,20.253619,20.458930,1.845902,68.871400,56.898166,77.356909,43.043022,37.890169,99.000000,50.482025,19.012658,12.837902
54.887282,65.384937,101.290667,123.824249,61.487308,58.155071,59.441938,12.959126,96.763401,0.706600,65.461596,55.646971,122.760425,98.297036,120.804244,97.008999,56.663173,96.705327,0.001982,0.013753,32.000000,-237.048384,97.193091,0.208977,10.865508,0.544635,291979.402129,0.922736,20.252761,20.460837,1.845535,68.869663,56.909018,77.357306,43.043022,37.901129,99.000000,50.481622,19.012658,12.839028
54.890263,65.389714,101.233244,123.819762,61.503819,58.155165,59.372063,12.958631,96.766655,0.706696,65.469477,55.655203,122.754958,98.299269,120.800777,97.010274,56.664810,96.706583,0.002018,0.013766,32.000000,-237.048917,97.193698,0.208843,10.870259,0.544451,291983.974071,0.922364,20.252383,20.461042,1.845436,68.866846,56.920522,77.357678,43.043022,37.851251,99.000000,50.483011,19.012658,12.840352
54.895773,65.393864,101.241015,123.816693,61.487298,58.155249,59.397346,12.957414,96.764429,0.767146,65.475271,55.661793,122.750363,98.301742,120.797844,97.010535,56.664977,96.706458,0.001985,0.013816,32.000000,-237.049972,97.145667,0.231881,10.870556,0.544367,291984.659282,0.920470,20.252209,20.461945,1.845431,68.865837,56.929200,77.357955,43.043022,37.865131,99.000000,50.484003,19.012658,12.841460
54.897225,65.398672,101.335450,123.813919,61.501896,58.155559,59.295039,12.957609,96.773434,0.940849,65.480524,55.668733,122.745552,98.301298,120.793436,97.011643,56.664424,96.709327,0.001982,0.013826,32.000000,-237.049832,97.151247,0.279850,10.876458,0.543580,291986.284562,0.921511,20.254121,20.461093,1.844284,68.865571,56.938807,77.359055,43.043022,37.888648,99.000000,50.483229,19.012658,12.842802
54.903865,65.402311,101.363802,123.811762,61.477950,58.155422,59.267527,12.958731,96.776850,0.846294,65.485011,55.671141,122.742119,98.303894,120.790785,97.015516,56.665175,96.715460,0.001981,0.013784,32.000000,-237.048636,97.154917,0.254453,10.871543,0.543547,291987.950108,0.921028,20.252977,20.460847,1.844241,68.866223,56.946894,77.359692,43.043022,37.909829,99.000000,50.481005,19.012658,12.843870
54.909064,65.405927,101.368224,123.809340,61.496333,58.155349,59.320044,12.958079,96.780958,0.846335,65.488928,55.674338,122.737294,98.307381,120.786751,97.017014,56.665325,96.719352,0.002013,0.013785,32.000000,-237.049315,97.162141,0.254765,10.871387,0.544064,291993.617224,0.922607,20.256389,20.463194,1.845912,68.868657,56.958424,77.361043,43.043022,37.931623,99.000000,50.476850,19.012658,12.845064
54.910494,65.408661,101.323823,123.807631,61.519899,58.155496,59.375168,12.958272,96.786881,0.846453,65.492588,55.679100,122.734871,98.310581,120.784452,97.021808,56.665782,96.723823,0.001978,0.013773,32.000000,-237.049081,97.168803,0.254771,10.867959,0.544452,291993.058361,0.922919,20.253647,20.466277,1.846205,68.872225,56.966850,77.362209,43.043022,37.914943,99.000000,50.476106,19.012658,12.846008
54.915436,65.411686,101.394933,123.805640,61.487282,58.155511,59.417716,12.957554,96.792494,0.846477,65.496342,55.678956,122.731284,98.314120,120.781369,97.024538,56.666023,96.730166,0.001972,0.013796,32.000000,-237.049878,97.177542,0.254767,10.864766,0.544420,291994.032722,0.922013,20.252271,20.468559,1.846111,68.874491,56.975994,77.363396,43.043022,37.958264,99.000000,50.472546,19.012658,12.847111
54.921459,65.414203,101.428716,123.804303,61.450804,58.155543,59.355904,12.959359,96.801437,0.846742,65.500001,55.682952,122.729927,98.315705,120.779146,97.029696,56.666875,96.735000,0.001970,0.013784,32.000000,-237.048186,97.184443,0.254739,10.867334,0.544178,291996.045814,0.921139,20.253629,20.470897,1.845254,68.876658,56.983799,77.364206,43.043022,37.951463,99.000000,50.468806,19.012658,12.848024
54.926486,65.417330,101.417853,123.802936,61.466614,58.155705,59.292751,12.960913,96.816249,0.617724,65.502538,55.687494,122.726730,98.324282,120.776133,97.037693,56.665637,96.743183,0.001980,0.013772,32.000000,-237.046517,97.293881,0.177580,10.861959,0.544887,291996.665962,0.920396,20.251908,20.474620,1.846383,68.876537,56.991120,77.363938,43.043022,37.947248,99.000000,50.461515,19.012658,12.849143
54.928485,65.419662,101.415783,123.801660,61.429748,58.155684,59.400788,12.961213,96.817613,0.742571,65.504809,55.686482,122.724337,98.329162,120.773424,97.039101,56.665313,96.751446,0.001978,0.013756,32.000000,-237.046261,97.198783,0.228510,10.862487,0.544943,291996.263368,0.921249,20.248639,20.476790,1.846796,68.874887,56.997813,77.363669,43.043022,37.962991,99.000000,50.457082,19.012658,12.849874
54.933621,65.422654,101.429197,123.800131,61.429817,58.155920,59.363440,12.962126,96.824387,0.842599,65.509489,55.685228,122.722834,98.331543,120.771389,97.041327,56.666189,96.758134,0.001970,0.013802,32.000000,-237.045296,97.203520,0.254274,10.864523,0.545036,291999.356808,0.922147,20.246939,20.483142,1.846429,68.872147,57.005831,77.362889,43.043022,37.956084,99.000000,50.450085,19.012658,12.849874
54.932640,65.425215,101.410269,123.798688,61.409634,58.155986,59.396212,12.961515,96.828131,0.842562,65.512852,55.685679,122.721852,98.333580,120.769072,97.044797,56.666104,96.763816,0.001967,0.013812,32.000000,-237.045978,97.211096,0.254047,10.862265,0.544968,292000.906340,0.920438,20.247350,20.488630,1.846324,68.868896,57.012276,77.361154,43.043022,37.938969,99.000000,50.448786,19.012658,12.949900
54.934450,65.427866,101.433420,123.797123,61.446513,58.155855,59.384336,12.962070,96.832598,0.842493,65.515727,55.690385,122.720378,98.333716,120.766986,97.048951,56.667482,96.770162,0.001980,0.013823,32.000000,-237.045365,97.217320,0.254108,10.861299,0.544895,292002.136529,0.920933,20.245411,20.491934,1.846396,68.863341,57.018996,77.357393,43.043022,37.987469,99.000000,50.444533,19.012658,12.950617
54.934421,65.429519,101.516285,123.795800,61.479109,58.155726,59.247565,12.960485,96.835330,0.842516,65.517612,55.691955,122.718354,98.337693,120.765275,97.047170,56.667854,96.773274,0.002011,0.013839,32.000000,-237.046868,97.222835,0.253798,10.866342,0.544859,292004.685772,0.920451,20.248913,20.495568,1.846084,68.859373,57.022994,77.353637,43.043022,37.985123,99.000000,50.443159,19.012658,12.951447
54.937581,65.430982,101.459926,123.794588,61.463047,58.155616,59.412872,12.959679,96.835355,1.037630,65.518299,55.693586,122.715321,98.342652,120.762509,97.053007,56.668641,96.775201,0.001974,0.013878,32.000000,-237.047913,97.124640,0.321258,10.857446,0.545093,292004.297131,0.920606,20.249827,20.498156,1.846445,68.853031,57.024596,77.348310,43.043022,37.984689,99.000000,50.437802,19.012658,12.952358
54.939934,65.431876,101.548090,123.793498,61.458678,58.155650,59.386009,12.960691,96.840209,1.140957,65.517800,55.699620,122.711731,98.345311,120.759431,97.056657,56.669465,96.777989,0.001975,0.013852,32.000000,-237.046926,97.131765,0.346161,10.861065,0.545576,292004.500269,0.922733,20.251507,20.499728,1.847954,68.847978,57.023406,77.344706,43.043022,38.050611,99.000000,50.430892,19.012658,12.953088
54.942796,65.432709,101.528333,123.792206,61.462662,58.155737,59.382437,12.961330,96.846473,1.140954,65.519291,55.701251,122.707174,98.348042,120.756198,97.058453,56.669567,96.779871,0.001978,0.013869,32.000000,-237.046260,97.132472,0.346368,10.863134,0.545463,292003.361056,0.920109,20.249935,20.500145,1.846822,68.841921,57.019492,77.339416,43.043022,38.011567,99.000000,50.425634,19.012658,12.953893
54.943962,65.433843,101.537456,123.791330,61.478679,58.155973,59.432193,12.961426,96.850622,1.140903,65.521536,55.701226,122.704775,98.348905,120.754370,97.060768,56.669296,96.780275,0.002009,0.013890,32.000000,-237.046068,97.134415,0.346272,10.859907,0.546020,292002.733294,0.920485,20.248570,20.501062,1.848348,68.838408,57.014962,77.335140,43.043022,38.056720,99.000000,50.420721,19.012658,12.954632
54.947586,65.435207,101.602988,123.790346,61.527017,58.156057,59.393236,12.962260,96.855872,1.140931,65.522186,55.705677,122.701971,98.346623,120.752283,97.062434,56.668339,96.786033,0.001975,0.013896,32.000000,-237.045188,97.142144,0.345934,10.860633,0.545693,292002.604257,0.920490,20.246655,20.502137,1.847892,68.835280,57.010457,77.329887,43.043022,38.084245,99.000000,50.412802,19.012658,12.955541
54.951479,65.435859,101.564055,123.789309,61.531164,58.155842,59.351978,12.964170,96.860591,1.110902,65.522731,55.704221,122.700336,98.350874,120.750809,97.067181,56.668236,96.788746,0.001968,0.013895,32.000000,-237.043314,97.169167,0.335001,10.862908,0.545922,292004.754836,0.919705,20.246668,20.502660,1.848018,68.833474,57.007214,77.325698,43.043022,38.052145,99.000000,50.402686,19.012658,12.956230
54.950836,65.436510,101.519533,123.787808,61.525753,58.155627,59.413073,12.963259,96.860355,1.003517,65.523570,55.700337,122.697316,98.351279,120.749717,97.063631,56.668373,96.788732,0.001967,0.013881,32.000000,-237.044247,97.198749,0.300669,10.861373,0.546398,292006.493871,0.920245,20.244553,20.507214,1.849089,68.830816,57.003251,77.319633,43.043022,38.086806,99.000000,50.398309,19.012658,12.957028
54.949083,65.437022,101.501946,123.786754,61.558087,58.155800,59.397002,12.961948,96.861047,1.001574,65.523764,55.699103,122.695001,98.348702,120.748608,97.059914,56.668685,96.785984,0.001981,0.013926,32.000000,-237.045556,97.198353,0.299884,10.864734,0.545873,292004.850370,0.920811,20.241466,20.509012,1.848250,68.829377,56.999054,77.315487,43.043022,38.023378,99.000000,50.395065,19.012658,12.957695
54.946116,65.437605,101.513323,123.785748,61.524720,58.155789,59.384196,12.961123,96.863253,1.001272,65.524229,55.698061,122.693222,98.344416,120.747196,97.059836,56.669355,96.784266,0.001979,0.013948,32.000000,-237.046223,97.198876,0.299301,10.861640,0.545575,292004.443538,0.919874,20.242737,20.508866,1.847461,68.828535,56.991969,77.309420,43.043022,38.017616,99.000000,50.393216,19.012658,12.958483
54.947135,65.437693,101.476953,123.784950,61.518095,58.155422,59.374136,12.961670,96.862880,1.001405,65.524820,55.699658,122.691404,98.340202,120.745746,97.062438,56.670075,96.780934,0.001973,0.013993,32.000000,-237.045586,97.194129,0.299402,10.863375,0.545281,292005.759409,0.920160,20.244932,20.506839,1.847200,68.827236,56.984390,77.304389,43.043022,38.026806,99.000000,50.391039,19.012658,12.959086
54.944761,65.438559,101.449810,123.784475,61.465324,58.155223,59.337018,12.961172,96.860616,1.001245,65.526950,55.701877,122.689508,98.339471,120.744523,97.061576,56.670181,96.778274,0.001971,0.014019,32.000000,-237.045925,97.187748,0.299471,10.865275,0.545581,292006.118955,0.920414,20.248362,20.505093,1.847507,68.826608,56.975925,77.298700,43.043022,38.012640,99.000000,50.387438,19.012658,12.959906
54.944121,65.439728,101.414822,123.783947,61.493682,58.155144,59.422236,12.961519,96.857723,1.001169,65.526682,55.700400,122.687388,98.341311,120.742801,97.060418,56.670005,96.776623,0.001985,0.014055,32.000000,-237.045723,97.182793,0.299133,10.857960,0.545161,292003.222966,0.920546,20.247473,20.502293,1.846811,68.825901,56.967734,77.293827,43.043022,38.001530,99.000000,50.384724,19.012658,12.960658
54.941461,65.440042,101.448582,123.783235,61.510300,58.154940,59.325462,12.960526,96.854778,1.001152,65.527883,55.699277,122.687129,98.333956,120.742217,97.058203,56.671898,96.775333,0.002013,0.014048,32.000000,-237.046712,97.177865,0.299366,10.859282,0.544867,292003.529211,0.921165,20.250618,20.500526,1.846396,68.826068,56.960613,77.289742,43.043022,38.028052,99.000000,50.382587,19.012658,12.961451
54.940833,65.440039,101.422363,123.782971,61.523046,58.154793,59.415968,12.960813,96.859464,0.736766,65.528187,55.702477,122.685919,98.332829,120.740529,97.060126,56.672607,96.769665,0.001980,0.014079,32.000000,-237.046456,97.300030,0.209096,10.866165,0.544933,292004.201402,0.919857,20.252401,20.499668,1.845781,68.825846,56.953388,77.287044,43.043022,38.001659,99.000000,50.382657,19.012658,12.962041
54.939998,65.440053,101.380327,123.783029,61.542678,58.154706,59.412075,12.959156,96.855824,0.565593,65.526903,55.702257,122.683967,98.328397,120.738357,97.057620,56.672093,96.764399,0.001980,0.014042,32.000000,-237.047985,97.322832,0.159702,10.867730,0.545216,292002.034973,0.921404,20.255269,20.496971,1.846485,68.825209,56.943321,77.283682,43.043022,37.992864,99.000000,50.379022,19.012658,12.962760
54.940840,65.439959,101.429743,123.783207,61.567083,58.154803,59.325592,12.959075,96.853370,0.565547,65.526252,55.700818,122.682652,98.328805,120.737544,97.058935,56.674120,96.760425,0.001980,0.014045,32.000000,-237.048078,97.319432,0.160138,10.867493,0.544646,292000.624455,0.920010,20.255871,20.492719,1.846029,68.826700,56.936128,77.282499,43.043022,37.991434,99.000000,50.375967,19.012658,12.963337
54.939803,65.440036,101.346150,123.783168,61.558963,58.154866,59.387168,12.956912,96.846297,0.632363,65.525497,55.699175,122.681081,98.327896,120.736388,97.056443,56.674528,96.752950,0.002003,0.014014,32.000000,-237.050201,97.262660,0.185187,10.871538,0.544202,292000.849413,0.920085,20.256685,20.489943,1.845292,68.828726,56.928508,77.282775,43.043022,37.965750,99.000000,50.371440,19.012658,12.964056
54.941505,65.440149,101.375467,123.782957,61.539900,58.154945,59.351962,12.959179,96.843615,0.947252,65.525706,55.700774,122.679982,98.324810,120.734765,97.056688,56.675736,96.745326,0.001969,0.014022,32.000000,-237.048139,97.161864,0.285893,10.867479,0.544647,291998.932335,0.921412,20.255784,20.485434,1.846163,68.832813,56.923142,77.284068,43.043022,37.996835,99.000000,50.367375,19.012658,12.964667
54.938108,65.440421,101.424592,123.782440,61.563860,58.154940,59.419967,12.958821,96.840637,0.875273,65.525839,55.697984,122.678049,98.322033,120.732862,97.052677,56.675711,96.741316,0.001965,0.014031,32.000000,-237.048368,97.233413,0.254368,10.866746,0.543722,291999.170449,0.920477,20.256856,20.480355,1.844676,68.838759,56.917195,77.285659,43.043022,37.984227,99.000000,50.368365,19.012658,12.965409
54.933752,65.440993,101.342777,123.782368,61.568080,58.154840,59.393170,12.957228,96.836895,0.705842,65.527299,55.698786,122.678900,98.319686,120.732654,97.048532,56.676273,96.736994,0.001962,0.014053,32.000000,-237.049768,97.254090,0.207739,10.864942,0.544156,291997.507438,0.920993,20.255334,20.474382,1.845153,68.845016,56.913445,77.286827,43.043022,37.960643,99.000000,50.369955,19.012658,12.966079
