Torad 40 Ton Compressor Load Stand
54.931239,65.441747,101.437180,123.782901,61.559886,58.154887,59.408123,12.957407,96.835259,0.705624,65.528392,55.697762,122.679925,98.317506,120.731318,97.049421,56.676580,96.734962,0.001976,0.013997,32.000000,-237.049478,97.254836,0.207406,10.864264,0.544689,291998.612823,0.920002,20.258868,20.471902,1.846161,68.851855,56.907497,77.287352,43.043022,38.026947,99.000000,50.370327,19.012658,12.966906
54.930154,65.442226,101.436355,123.783444,61.551952,58.154688,59.379839,12.958574,96.834426,0.705603,65.529110,55.699124,122.679696,98.316851,120.729481,97.049041,56.677041,96.734505,0.001973,0.014011,32.000000,-237.048291,97.251523,0.207468,10.863229,0.544128,291999.313068,0.920498,20.263624,20.468638,1.844818,68.856442,56.903082,77.287505,43.043022,38.017846,99.000000,50.370970,19.012658,12.967569
54.923504,65.443229,101.372980,123.784339,61.483324,58.154457,59.383175,12.957622,96.829142,0.705501,65.531500,55.698142,122.679706,98.313808,120.727657,97.045958,56.677824,96.730406,0.001968,0.013992,32.000000,-237.049121,97.245259,0.207894,10.864541,0.545042,292000.389537,0.920315,20.266791,20.467061,1.846621,68.861420,56.897981,77.287757,43.043022,37.990246,99.000000,50.375625,19.012658,12.968404
54.920237,65.444596,101.332108,123.785392,61.495544,58.154557,59.408765,12.957085,96.826779,0.705396,65.533665,55.697191,122.680784,98.310020,120.726516,97.045054,56.678447,96.726502,0.001965,0.013951,32.000000,-237.049599,97.240930,0.207246,10.864553,0.545106,291999.628508,0.920772,20.268312,20.466314,1.846642,68.864283,56.894255,77.288091,43.043022,37.952208,99.000000,50.379451,19.012658,12.969199
54.918845,65.446073,101.369279,123.787024,61.504981,58.154856,59.403889,12.957972,96.830824,0.507670,65.535645,55.698270,122.682092,98.306529,120.724504,97.045814,56.680593,96.726429,0.001985,0.013955,32.000000,-237.048551,97.334534,0.139283,10.860151,0.544591,291999.785698,0.920842,20.275702,20.462970,1.845712,68.867638,56.890406,77.288537,43.043022,37.982949,99.000000,50.380848,19.012658,12.970136
54.918518,65.447820,101.412836,123.788442,61.496538,58.154730,59.410179,12.958718,96.827931,0.406537,65.538118,55.699553,122.683285,98.307920,120.724368,97.046563,56.680125,96.726794,0.002006,0.013921,32.000000,-237.047670,97.332751,0.114385,10.863270,0.544294,292001.797085,0.920511,20.280206,20.459906,1.845078,68.869195,56.888626,77.288254,43.043022,38.010122,99.000000,50.381727,19.012658,12.970961
54.917998,65.450518,101.389260,123.790210,61.519170,58.154900,59.410327,12.958589,96.824660,0.406383,65.541638,55.697928,122.684960,98.310762,120.723743,97.044968,56.680525,96.726179,0.001975,0.013932,32.000000,-237.048121,97.330217,0.114107,10.862914,0.544870,292002.282095,0.920621,20.283021,20.457715,1.845801,68.870845,56.888015,77.287404,43.043022,38.000576,99.000000,50.383575,19.012658,12.972067
54.918994,65.453213,101.404945,123.791327,61.531319,58.155144,59.409283,12.957347,96.819526,0.406136,65.544532,55.696598,122.686556,98.308725,120.722815,97.041219,56.679878,96.725157,0.001976,0.013905,32.000000,-237.049436,97.326684,0.114641,10.864516,0.545111,292003.492195,0.920532,20.285080,20.458410,1.846605,68.871211,56.888936,77.286756,43.043022,37.978830,99.000000,50.380266,19.012658,12.973051
54.916008,65.456216,101.313106,123.791944,61.564749,58.155396,59.380583,12.957527,96.816251,0.475296,65.549897,55.691359,122.688178,98.305062,120.722556,97.036261,56.679968,96.726068,0.001975,0.013820,32.000000,-237.049315,97.275906,0.139720,10.865454,0.544926,292006.127485,0.920549,20.288279,20.457627,1.846194,68.872103,56.889582,77.285763,43.043022,37.948764,99.000000,50.385177,19.012658,12.974216
54.915635,65.459077,101.367535,123.792534,61.605431,58.155635,59.383497,12.956325,96.809978,0.789704,65.555512,55.689042,122.690266,98.299125,120.723073,97.031480,56.680108,96.725059,0.001997,0.013811,32.000000,-237.050325,97.171996,0.240584,10.862880,0.544976,292009.978455,0.920557,20.290018,20.457634,1.846446,68.873368,56.891833,77.284673,43.043022,37.962706,99.000000,50.386437,19.012658,12.975239
54.914510,65.463711,101.408458,123.793270,61.674641,58.156012,59.382476,12.957005,96.806214,0.846631,65.561272,55.688255,122.690900,98.297020,120.721648,97.027252,56.679424,96.722515,0.001964,0.013832,32.000000,-237.049645,97.172281,0.254122,10.863528,0.544176,292014.347132,0.921069,20.295889,20.458114,1.844874,68.875157,56.892236,77.282654,43.043022,37.985021,99.000000,50.389857,19.012658,12.976614
54.914039,65.467614,101.396658,123.793673,61.734108,58.156324,59.337448,12.956281,96.803963,0.846700,65.565281,55.685646,122.692848,98.290698,120.721414,97.022111,56.679562,96.722041,0.001961,0.013818,32.000000,-237.050354,97.168597,0.254129,10.859578,0.544804,292017.407325,0.921041,20.299107,20.457343,1.845878,68.877260,56.892712,77.280591,43.043022,37.978094,99.000000,50.389827,19.012658,12.977817
54.911536,65.471582,101.371603,123.793960,61.744714,58.156513,59.247773,12.957699,96.803339,0.846450,65.569176,55.685122,122.695515,98.285888,120.721576,97.019586,56.680047,96.723374,0.001963,0.013806,32.000000,-237.049001,97.165173,0.254199,10.853724,0.545162,292023.986655,0.921095,20.304822,20.456439,1.846661,68.880409,56.893332,77.278360,43.043022,37.972285,99.000000,50.393237,19.012658,12.979154
54.911961,65.474052,101.342730,123.793860,61.736521,58.156560,59.380767,12.957269,96.802154,0.846224,65.572443,55.686453,122.698451,98.282169,120.722007,97.014690,56.678815,96.720708,0.001983,0.013837,32.000000,-237.049356,97.160475,0.253960,10.851575,0.545276,292028.658335,0.921818,20.309178,20.456003,1.846461,68.882720,56.892886,77.275949,43.043022,37.969800,99.000000,50.394501,19.012658,12.980324
54.908685,65.475433,101.379999,123.793718,61.728395,58.156589,59.395715,12.958652,96.801199,0.950678,65.574574,55.686008,122.699065,98.275779,120.721443,97.011912,56.678569,96.718086,0.001981,0.013847,32.000000,-237.047876,97.110171,0.289541,10.853719,0.545391,292032.475698,0.923272,20.315552,20.456351,1.846089,68.883950,56.890845,77.272832,43.043022,37.974189,99.000000,50.399467,19.012658,12.981166
54.905126,65.476995,101.388481,123.793637,61.685408,58.156723,59.363199,12.957645,96.797139,0.802932,65.577366,55.682134,122.700346,98.272105,120.721829,97.009247,56.678598,96.718514,0.001976,0.013852,32.000000,-237.048672,97.204913,0.231556,10.856414,0.545246,292036.161991,0.921203,20.317611,20.455917,1.845549,68.883852,56.889111,77.269822,43.043022,37.976416,99.000000,50.404756,19.012658,12.982023
54.906602,65.479575,101.421304,123.793765,61.676558,58.156991,59.331102,12.958438,96.798324,0.704967,65.580708,55.682982,122.702112,98.264474,120.722989,97.008433,56.677860,96.718514,0.001975,0.013815,32.000000,-237.047820,97.201842,0.206720,10.861615,0.545534,292038.252586,0.921036,20.322140,20.454525,1.846338,68.882003,56.887246,77.265069,43.043022,37.968208,99.000000,50.405851,19.012658,12.983147
54.905614,65.482485,101.437441,123.793882,61.660287,58.157216,59.381786,12.959769,96.793693,0.704937,65.584185,55.679184,122.702923,98.262321,120.724472,97.007245,56.676896,96.716123,0.001998,0.013792,32.000000,-237.046718,97.199029,0.206129,10.862364,0.545534,292041.085868,0.921613,20.327120,20.454762,1.846612,68.877965,56.885062,77.260091,43.043022,37.982053,99.000000,50.409793,19.012658,12.984336
54.904928,65.484710,101.359698,123.793498,61.713469,58.157274,59.358848,12.959436,96.788639,0.705100,65.585632,55.678578,122.703442,98.259145,120.725165,97.002055,56.676712,96.713319,0.002014,0.013845,32.000000,-237.047127,97.193950,0.206579,10.858320,0.545547,292044.835209,0.922094,20.328283,20.455501,1.847160,68.874316,56.883452,77.256178,43.043022,37.935255,99.000000,50.411004,19.012658,12.985326
54.904412,65.486286,101.270695,123.793009,61.717469,58.157756,59.404421,12.959199,96.783428,0.705081,65.585891,55.682827,122.704720,98.257607,120.725858,96.999432,56.675950,96.709562,0.001982,0.013846,32.000000,-237.047265,97.190275,0.206661,10.867800,0.545677,292049.718468,0.921337,20.332142,20.454970,1.847488,68.872167,56.881934,77.253351,43.043022,37.937065,99.000000,50.414429,19.012658,12.986224
54.906066,65.487281,101.348887,123.791958,61.725846,58.157935,59.316109,12.958027,96.779062,0.705237,65.586036,55.680297,122.705443,98.257303,120.727292,96.994051,56.675647,96.706372,0.001984,0.013849,32.000000,-237.048556,97.186055,0.206395,10.860804,0.545205,292051.892511,0.921712,20.335026,20.453401,1.846095,68.869285,56.879323,77.249839,43.043022,37.927804,99.000000,50.415968,19.012658,12.987170
54.904780,65.488222,101.414304,123.790451,61.668711,58.158118,59.427738,12.957701,96.774036,0.705215,65.585562,55.681917,122.705512,98.250765,120.727165,96.988797,56.674238,96.705573,0.001985,0.013925,32.000000,-237.049000,97.185093,0.206939,10.863520,0.543961,292056.500088,0.921026,20.337098,20.451814,1.844491,68.866137,56.876604,77.245944,43.043022,37.959120,99.000000,50.419477,19.012658,12.988086
54.907011,65.489072,101.304137,123.788987,61.640542,58.158097,59.297925,12.956638,96.767887,0.705332,65.585167,55.680537,122.704652,98.248569,120.727989,96.988502,56.671028,96.703326,0.001998,0.013947,32.000000,-237.050102,97.182895,0.206762,10.864059,0.544971,292058.124263,0.922371,20.336505,20.450123,1.845860,68.862943,56.874181,77.242671,43.043022,37.901236,99.000000,50.419695,19.012658,12.988870
54.909245,65.489553,101.359939,123.787188,61.611768,58.158278,59.382523,12.957077,96.767271,0.705534,65.584564,55.681021,122.704999,98.248087,120.729297,96.990163,56.671261,96.700946,0.001969,0.013979,32.000000,-237.049883,97.182486,0.207052,10.862212,0.545439,292061.795507,0.920668,20.338680,20.451033,1.847094,68.860053,56.871585,77.240323,43.043022,37.932037,99.000000,50.417719,19.012658,12.989758
54.910756,65.489116,101.381041,123.785606,61.552805,58.158344,59.370548,12.957201,96.767672,0.705418,65.582418,55.682931,122.705425,98.243378,120.730206,96.990928,56.671653,96.700228,0.001966,0.013994,32.000000,-237.049644,97.179568,0.207155,10.861935,0.544407,292065.094484,0.922644,20.337386,20.452839,1.845013,68.857179,56.868284,77.239555,43.043022,37.985939,99.000000,50.419246,19.012658,12.990376
54.912943,65.487757,101.443444,123.784088,61.503916,58.158433,59.407011,12.959871,96.772777,0.705813,65.579751,55.684522,122.704701,98.253434,120.731083,96.993646,56.671747,96.704856,0.001965,0.014052,32.000000,-237.047043,97.180867,0.206571,10.856255,0.544950,292065.761966,0.921292,20.335722,20.451117,1.845954,68.854358,56.862439,77.237962,43.043022,38.009800,99.000000,50.419772,19.012658,12.990984
54.914840,65.486385,101.452192,123.783416,61.465371,58.158530,59.413183,12.959495,96.765412,0.946225,65.576731,55.684203,122.703908,98.254402,120.730562,96.991755,56.671434,96.701786,0.001987,0.014072,32.000000,-237.047360,97.078117,0.287219,10.857109,0.545119,292064.506747,0.921450,20.333834,20.450277,1.846287,68.851219,56.857968,77.235797,43.043022,38.006838,99.000000,50.417025,19.012658,12.991445
54.914386,65.484924,101.442767,123.783199,61.387999,58.158785,59.402506,12.960371,96.769959,0.754324,65.574312,55.683951,122.702490,98.259139,120.730743,96.995316,56.671780,96.699049,0.001980,0.014061,32.000000,-237.046429,97.180177,0.218556,10.862682,0.545924,292063.322096,0.920842,20.330374,20.453076,1.847350,68.848012,56.852111,77.233712,43.043022,37.998900,99.000000,50.418049,19.012658,12.992017
54.915693,65.483907,101.319090,123.783032,61.339241,58.158842,59.312680,12.961376,96.769801,0.697173,65.573029,55.687239,122.701229,98.263246,120.730847,96.997280,56.671633,96.699271,0.001975,0.014012,32.000000,-237.045367,97.178398,0.205672,10.860708,0.545924,292062.667148,0.920709,20.327179,20.451470,1.847446,68.844472,56.848343,77.231242,43.043022,37.932965,99.000000,50.417686,19.012658,12.992520
54.917426,65.483120,101.306219,123.782571,61.307437,58.158564,59.356079,12.960655,96.770054,0.697165,65.570831,55.685095,122.699856,98.265627,120.730400,96.995174,56.671222,96.698442,0.001972,0.014027,32.000000,-237.045990,97.177174,0.204879,10.862400,0.545565,292062.532634,0.920883,20.326156,20.449412,1.847289,68.840031,56.845655,77.229688,43.043022,37.934522,99.000000,50.416556,19.012658,12.993179
54.917845,65.482152,101.319588,123.781934,61.293531,58.158399,59.385823,12.960366,96.767026,0.697252,65.568597,55.683263,122.697816,98.268683,120.730482,96.997190,56.670968,96.694474,0.001997,0.014054,32.000000,-237.046405,97.180062,0.205246,10.865137,0.544548,292062.110341,0.922252,20.323882,20.449697,1.844993,68.835670,56.844935,77.228057,43.043022,37.920139,99.000000,50.416216,19.012658,12.993711
54.917412,65.480678,101.368568,123.781331,61.272515,58.158255,59.411930,12.959705,96.766490,0.697299,65.565561,55.681437,122.694568,98.270664,120.729111,96.995370,56.669628,96.694650,0.002003,0.014037,32.000000,-237.047107,97.178833,0.205445,10.858192,0.544310,292060.063606,0.921539,20.321430,20.449590,1.844701,68.830783,56.844242,77.225389,43.043022,37.952051,99.000000,50.416284,19.012658,12.994254
54.919811,65.480257,101.349422,123.781061,61.224473,58.158291,59.355423,12.960186,96.767807,0.625877,65.564984,55.682174,122.693775,98.276153,120.729014,96.997691,56.668860,96.697304,0.001974,0.014048,32.000000,-237.046708,97.227458,0.178971,10.856736,0.544287,292058.380861,0.921065,20.320060,20.447364,1.844930,68.828516,56.845033,77.225516,43.043022,37.937369,99.000000,50.414758,19.012658,12.994842
54.921328,65.479839,101.336201,123.780833,61.249111,58.158087,59.377405,12.959558,96.768597,0.607949,65.563139,55.683082,122.691352,98.277668,120.727651,96.999416,56.667083,96.700296,0.001974,0.014043,32.000000,-237.047477,97.177102,0.183689,10.856126,0.545070,292058.332526,0.920662,20.319002,20.448814,1.845837,68.825398,56.845718,77.224350,43.043022,37.935571,99.000000,50.413352,19.012658,12.995556
54.922367,65.479743,101.287824,123.780661,61.258283,58.157992,59.382596,12.958578,96.768395,0.690692,65.561868,55.680752,122.689908,98.284647,120.726868,96.999653,56.666388,96.700103,0.001975,0.014084,32.000000,-237.048431,97.179514,0.204972,10.852449,0.544935,292058.383506,0.921494,20.316275,20.451242,1.845407,68.823346,56.846444,77.224925,43.043022,37.921891,99.000000,50.412056,19.012658,12.996189
54.925780,65.479280,101.337184,123.780052,61.270477,58.157948,59.402410,12.957517,96.772990,0.690764,65.561206,55.678779,122.689687,98.287048,120.725765,96.998848,56.666174,96.702164,0.001982,0.014111,32.000000,-237.049410,97.178652,0.204977,10.848210,0.544814,292058.724794,0.921120,20.314401,20.454888,1.845116,68.822909,56.847471,77.226269,43.043022,37.951374,99.000000,50.407056,19.012658,12.996903
54.928264,65.479146,101.338771,123.779844,61.249033,58.157667,59.354579,12.958214,96.775336,0.690641,65.560947,55.678271,122.690479,98.289084,120.725502,97.002994,56.666378,96.706497,0.001954,0.014086,32.000000,-237.048766,97.180052,0.204888,10.848814,0.544552,292058.736324,0.921018,20.313306,20.455463,1.844200,68.823568,56.850823,77.228582,43.043022,37.924473,99.000000,50.404451,19.012658,12.997518
54.930467,65.479151,101.320768,123.779710,61.286906,58.157022,59.392479,12.957637,96.778904,0.690833,65.560721,55.677938,122.690378,98.291760,120.724941,97.005921,56.666056,96.711940,0.001952,0.014043,32.000000,-237.049526,97.186402,0.204633,10.841711,0.545145,292057.230728,0.920646,20.309566,20.456966,1.844984,68.823716,56.856544,77.229653,43.043022,37.888903,99.000000,50.399137,19.012658,12.998295
54.930609,65.479264,101.263062,123.779883,61.284225,58.156883,59.410714,12.958639,96.783623,0.690731,65.562051,55.678496,122.690910,98.292400,120.724934,97.012955,56.666216,96.717705,0.001950,0.014029,32.000000,-237.048568,97.189118,0.204618,10.842284,0.545082,292055.043415,0.921337,20.307046,20.459471,1.844929,68.824870,56.863051,77.231047,43.043022,37.897195,99.000000,50.398182,19.012658,12.998949
54.933431,65.479679,101.322136,123.780458,61.312567,58.156702,59.359493,12.958634,96.788544,0.690780,65.563680,55.676960,122.691366,98.297484,120.724545,97.016307,56.666416,96.721470,0.001979,0.014006,32.000000,-237.048654,97.191692,0.204536,10.839818,0.545237,292051.627941,0.920698,20.304937,20.463195,1.844528,68.826850,56.870665,77.233327,43.043022,37.932135,99.000000,50.394263,19.012658,12.999777
54.931395,65.480350,101.358431,123.780911,61.357480,58.156524,59.399848,12.958462,96.789987,0.899103,65.565569,55.676372,122.692157,98.300980,120.724150,97.019944,56.666972,96.722475,0.001974,0.013990,32.000000,-237.048799,97.090038,0.275977,10.838380,0.544693,292050.556617,0.920411,20.304913,20.466638,1.843472,68.828545,56.876843,77.235216,43.043022,37.907617,99.000000,50.392295,19.012658,13.000506
54.929892,65.481643,101.281886,123.781367,61.406490,58.156419,59.340072,12.957542,96.789829,0.987279,65.566152,55.674998,122.691639,98.303632,120.722213,97.019578,56.666789,96.728157,0.001971,0.014003,32.000000,-237.049719,97.089656,0.294650,10.842377,0.545286,292049.195111,0.921151,20.302617,20.468793,1.844453,68.828752,56.882793,77.237180,43.043022,37.857233,99.000000,50.393541,19.012658,13.001465
54.933043,65.482980,101.196729,123.781717,61.435951,58.156411,59.448042,12.958719,96.789272,0.987384,65.567290,55.678998,122.690579,98.311333,120.720808,97.024351,56.664677,96.732635,0.001973,0.013976,32.000000,-237.048454,97.093374,0.294767,10.847569,0.545715,292048.525830,0.920562,20.305245,20.468865,1.845182,68.828553,56.887475,77.238226,43.043022,37.818554,99.000000,50.387688,19.012658,13.001465
54.933303,65.484539,101.169735,123.782143,61.472398,58.156319,59.413192,12.957505,96.790450,0.987328,65.569778,55.678078,122.690757,98.307331,120.721893,97.024685,56.664692,96.734231,0.002000,0.013908,32.000000,-237.049664,97.092814,0.294912,10.848853,0.544860,292049.814288,0.921518,20.307981,20.472599,1.843839,68.828609,56.894353,77.240824,43.043022,37.802897,99.000000,50.384811,19.012658,13.101500
54.934890,65.485934,101.175634,123.782535,61.485074,58.156319,59.404062,12.957264,96.797640,0.783021,65.570194,55.679725,122.690390,98.310675,120.721845,97.028228,56.663940,96.740578,0.002005,0.013919,32.000000,-237.049886,97.196485,0.224524,10.847172,0.543786,292052.459499,0.919790,20.306290,20.477509,1.842183,68.828612,56.898400,77.243409,43.043022,37.801826,99.000000,50.383270,19.012658,13.102351
54.936379,65.487144,101.193828,123.782724,61.482341,58.155999,59.350232,12.957358,96.799418,0.555223,65.570018,55.680031,122.690528,98.310926,120.720788,97.030262,56.663659,96.745550,0.001983,0.013917,32.000000,-237.049946,97.249361,0.157350,10.844354,0.543488,292053.118262,0.920327,20.307601,20.478493,1.841683,68.829478,56.903159,77.246848,43.043022,37.814262,99.000000,50.378477,19.012658,13.103324
54.936736,65.487685,101.192403,123.782979,61.497233,58.156023,59.397011,12.956251,96.801268,0.555383,65.570418,55.678216,122.691575,98.311073,120.720698,97.032905,56.663948,96.745934,0.001984,0.013967,32.000000,-237.051027,97.253203,0.156697,10.845355,0.543593,292054.590287,0.920442,20.307471,20.483212,1.841737,68.830753,56.905727,77.250388,43.043022,37.795425,99.000000,50.375568,19.012658,13.104079
54.937519,65.488150,101.306602,123.783502,61.485763,58.155737,59.423111,12.957404,96.804556,0.699107,65.570479,55.679100,122.691505,98.316449,120.721436,97.038448,56.664276,96.754248,0.001986,0.013950,32.000000,-237.049958,97.182335,0.206475,10.847554,0.543865,292053.923251,0.921247,20.307250,20.486599,1.842019,68.832796,56.907268,77.254563,43.043022,37.840194,99.000000,50.371065,19.012658,13.104933
54.937608,65.488618,101.319456,123.784136,61.436767,58.155831,59.397929,12.956612,96.807740,0.848824,65.572224,55.678736,122.691900,98.319146,120.721541,97.041570,56.663691,96.759904,0.001984,0.013953,32.000000,-237.050606,97.156042,0.246825,10.841903,0.543807,292053.936863,0.920517,20.307450,20.486550,1.841981,68.835080,56.907499,77.258295,43.043022,37.864955,99.000000,50.368940,19.012658,13.105650
54.941652,65.490213,101.269569,123.784758,61.445302,58.156225,59.402558,12.958915,96.815276,0.848989,65.574711,55.680626,122.693290,98.323357,120.721210,97.046454,56.663603,96.766461,0.001962,0.013984,32.000000,-237.048314,97.163018,0.246339,10.850951,0.544691,292052.220868,0.920095,20.307162,20.491417,1.844033,68.837758,56.906503,77.263017,43.043022,37.846192,99.000000,50.361545,19.012658,13.106640
54.944301,65.491932,101.259947,123.785428,61.472912,58.156335,59.417321,12.957642,96.820050,0.849010,65.576961,55.681309,122.693829,98.326821,120.721504,97.047773,56.663765,96.765907,0.001961,0.013989,32.000000,-237.049457,97.166991,0.246720,10.851698,0.545093,292053.868750,0.920486,20.307545,20.495537,1.844264,68.840515,56.906014,77.266802,43.043022,37.827273,99.000000,50.354706,19.012658,13.107535
54.948889,65.494399,101.270578,123.786429,61.449283,58.156697,59.365885,12.958104,96.827070,0.707432,65.579424,55.680206,122.696227,98.329770,120.722846,97.050413,56.665188,96.771030,0.001960,0.013997,32.000000,-237.049066,97.247065,0.197580,10.857338,0.544130,292055.961391,0.920349,20.305258,20.499721,1.843220,68.845210,56.905618,77.272527,43.043022,37.820004,99.000000,50.346787,19.012658,13.108692
54.952294,65.496033,101.282566,123.787171,61.436993,58.156812,59.413450,12.959555,96.830485,0.635947,65.580378,55.685600,122.698119,98.332789,120.724155,97.056332,56.665648,96.777568,0.001992,0.013969,32.000000,-237.047552,97.219931,0.182439,10.860999,0.543964,292057.105201,0.920077,20.304432,20.499214,1.842956,68.849151,56.904979,77.277202,43.043022,37.829394,99.000000,50.338043,19.012658,13.109605
54.954786,65.497292,101.262431,123.788267,61.383136,58.156922,59.348472,12.960206,96.827017,0.980647,65.578943,55.693347,122.698236,98.337992,120.723888,97.060376,56.665823,96.779235,0.001986,0.013943,32.000000,-237.046927,97.123519,0.291211,10.867305,0.543695,292057.873555,0.920801,20.302494,20.500992,1.842996,68.853594,56.903884,77.282920,43.043022,37.810492,99.000000,50.330703,19.012658,13.110617
54.957596,65.497864,101.215317,123.788611,61.335050,58.157384,59.401087,12.959615,96.828670,0.994616,65.580037,55.697419,122.698428,98.340764,120.724375,97.065272,56.666330,96.779270,0.001986,0.013992,32.000000,-237.047405,97.129603,0.291507,10.864211,0.543569,292058.354163,0.920007,20.300859,20.504616,1.843100,68.856664,56.902261,77.287448,43.043022,37.791597,99.000000,50.321282,19.012658,13.111370
54.960030,65.499223,101.235147,123.788533,61.277191,58.157578,59.385311,12.959822,96.833759,0.994584,65.580338,55.701222,122.698545,98.343875,120.726232,97.065861,56.667421,96.783705,0.001984,0.014041,32.000000,-237.046992,97.132514,0.291413,10.866790,0.543029,292058.769453,0.920973,20.299727,20.505483,1.842650,68.858035,56.899404,77.293087,43.043022,37.799792,99.000000,50.313528,19.012658,13.112347
54.964326,65.500252,101.284986,123.788450,61.288784,58.157935,59.321228,12.959404,96.834854,0.994752,65.579400,55.703466,122.698187,98.346908,120.726806,97.069055,56.667221,96.780952,0.002019,0.014076,32.000000,-237.047268,97.135838,0.291886,10.869403,0.542726,292060.339606,0.920113,20.297600,20.504997,1.841698,68.859082,56.897754,77.297756,43.043022,37.800883,99.000000,50.303196,19.012658,13.113197
54.969002,65.500433,101.206140,123.788294,61.231974,58.158229,59.407064,12.960355,96.839280,0.994503,65.577984,55.706776,122.697218,98.350812,120.727327,97.074309,56.666825,96.784055,0.002010,0.014096,32.000000,-237.046231,97.140588,0.291262,10.871015,0.542724,292060.426859,0.920319,20.296623,20.506679,1.841978,68.860492,56.896723,77.302629,43.043022,37.772449,99.000000,50.289527,19.012658,13.114044
54.970250,65.500532,101.136442,123.788467,61.191698,58.158465,59.389050,12.959296,96.844455,0.786164,65.578996,55.710276,122.696470,98.354099,120.728925,97.080350,56.667631,96.786141,0.001989,0.014117,32.000000,-237.047486,97.249720,0.220032,10.869357,0.542969,292062.254140,0.921242,20.293527,20.505158,1.842740,68.863162,56.897355,77.307546,43.043022,37.727027,99.000000,50.278927,19.012658,13.114866
54.973035,65.500557,101.224214,123.788739,61.187670,58.158491,59.423555,12.959708,96.846425,0.844724,65.580173,55.713301,122.696248,98.355689,120.730305,97.083891,56.668151,96.787812,0.001988,0.014106,32.000000,-237.047052,97.118359,0.251872,10.869602,0.542118,292063.015781,0.919829,20.289220,20.507492,1.841149,68.865139,56.899138,77.311356,43.043022,37.766588,99.000000,50.268181,19.012658,13.115548
54.974234,65.500934,101.234204,123.789309,61.191767,58.158420,59.368843,12.958459,96.850410,0.993289,65.582378,55.711586,122.697259,98.355057,120.732425,97.091179,56.671241,96.787467,0.001986,0.014091,32.000000,-237.048259,97.098576,0.291960,10.866688,0.541553,292063.096392,0.920089,20.288120,20.507989,1.839840,68.868085,56.902523,77.315852,43.043022,37.753805,99.000000,50.259608,19.012658,13.115817
54.975595,65.502105,101.176412,123.789951,61.224520,58.158522,59.268270,12.956744,96.850747,0.993102,65.583100,55.711810,122.697856,98.353684,120.732396,97.094379,56.671964,96.786784,0.001979,0.014114,32.000000,-237.049888,97.103366,0.291848,10.863850,0.542274,292061.646594,0.919504,20.285474,20.508514,1.841343,68.869520,56.906103,77.318825,43.043022,37.731458,99.000000,50.248982,19.012658,13.315800
54.978898,65.503294,101.204178,123.790518,61.294286,58.158732,59.398888,12.958438,96.855406,0.993040,65.585826,55.715223,122.699007,98.356960,120.733365,97.100816,56.671990,96.792478,0.001953,0.014151,32.000000,-237.048161,97.112206,0.292309,10.866727,0.542482,292057.889604,0.920329,20.284698,20.505207,1.841485,68.872018,56.913495,77.324120,43.043022,37.741839,99.000000,50.236002,19.012658,13.315800
54.979789,65.504363,101.186492,123.790743,61.366235,58.158929,59.413217,12.957247,96.859700,0.992929,65.588648,55.719434,122.700045,98.359774,120.734105,97.102847,56.672092,96.792568,0.001951,0.014143,32.000000,-237.049298,97.114379,0.291988,10.867416,0.542096,292058.085473,0.921870,20.284565,20.504058,1.840388,68.872582,56.918878,77.327964,43.043022,37.713748,99.000000,50.226869,19.012658,13.315800
54.983511,65.506228,101.234260,123.790868,61.472371,58.158855,59.442251,12.957484,96.863479,0.993027,65.590040,55.727502,122.700271,98.365254,120.734543,97.109683,56.671970,96.796566,0.001948,0.014130,32.000000,-237.049040,97.118656,0.291980,10.869774,0.542147,292059.146651,0.919788,20.282582,20.507589,1.840782,68.872008,56.925698,77.331240,43.043022,37.730385,99.000000,50.213444,19.012658,13.315800
54.985185,65.507661,101.181881,123.790763,61.545477,58.159068,59.281834,12.956154,96.865262,0.915704,65.591836,55.732967,122.701047,98.365974,120.734839,97.111199,56.671774,96.797138,0.001981,0.014140,32.000000,-237.050321,97.170712,0.264639,10.875961,0.541942,292060.708624,0.919555,20.282796,20.507545,1.840431,68.871700,56.931336,77.333230,43.043022,37.709296,99.000000,50.202116,19.012658,13.315800
54.992456,65.509273,101.160423,123.790262,61.614760,58.159147,59.380929,12.956551,96.870746,0.699622,65.592713,55.741694,122.702096,98.371562,120.735918,97.115175,56.673054,96.800317,0.001978,0.014122,32.000000,-237.049947,97.226492,0.202114,10.872058,0.542182,292060.750580,0.919040,20.281090,20.510163,1.841175,68.872153,56.938650,77.335637,43.043022,37.672899,99.000000,50.183120,19.012658,13.315800
54.991452,65.510134,101.139758,123.789793,61.651487,58.159238,59.229944,12.954953,96.872776,0.699438,65.593378,55.748089,122.702454,98.372523,120.737919,97.122551,56.675232,96.799474,0.001976,0.014071,32.000000,-237.051578,97.230749,0.202164,10.874319,0.541380,292062.875786,0.921503,20.280917,20.510717,1.840166,68.872893,56.946043,77.337981,43.043022,37.657719,99.000000,50.172958,19.012658,13.315800
54.994979,65.510153,101.186115,123.789050,61.728697,58.159112,59.390757,12.954278,96.871554,0.847523,65.591783,55.752962,122.702012,98.378749,120.739079,97.129171,56.675982,96.806962,0.001974,0.014061,32.000000,-237.052236,97.031729,0.253087,10.876815,0.541259,292060.840912,0.919836,20.275550,20.511423,1.839533,68.870912,56.952868,77.338937,43.043022,37.686881,99.000000,50.157488,19.012658,13.315800
54.996483,65.509504,101.194907,123.788350,61.810148,58.158968,59.434114,12.953501,96.871102,1.123174,65.590533,55.760495,122.701314,98.383996,120.739695,97.131454,56.675599,96.809334,0.002008,0.014043,32.000000,-237.053032,97.061118,0.337990,10.877816,0.540991,292059.708374,0.922203,20.277374,20.508717,1.839191,68.869283,56.959091,77.339193,43.043022,37.691269,99.000000,50.144581,19.012658,13.315800
54.999858,65.508888,101.241474,123.787716,61.863396,58.158821,59.419888,12.953164,96.879169,1.097845,65.590312,55.763441,122.701626,98.383985,120.740416,97.135651,56.676340,96.814235,0.002001,0.014065,32.000000,-237.053424,97.094963,0.324156,10.875398,0.541210,292057.710509,0.919639,20.274011,20.512646,1.839916,68.869332,56.966502,77.339881,43.043022,37.689601,99.000000,50.130790,19.012658,13.315800
55.005747,65.508184,101.286080,123.787032,61.921881,58.158950,59.414391,12.953187,96.891167,0.749078,65.589378,55.768854,122.701878,98.387757,120.741538,97.143891,56.677101,96.819973,0.001982,0.014084,32.000000,-237.053560,97.225580,0.210758,10.878150,0.541210,292056.501909,0.918936,20.271919,20.514510,1.840025,68.869263,56.976660,77.339607,43.043022,37.714583,99.000000,50.109983,19.012658,13.315800
55.010337,65.507020,101.357048,123.786549,61.980865,58.158564,59.422399,12.954015,96.900983,0.700056,65.586007,55.773914,122.700792,98.392559,120.743017,97.148967,56.676705,96.829981,0.001973,0.014070,32.000000,-237.052798,97.231468,0.201352,10.881283,0.541687,292053.535222,0.919090,20.268063,20.516831,1.840759,68.869734,56.985726,77.339013,43.043022,37.734201,99.000000,50.090580,19.012658,13.315800
55.014766,65.505472,101.372716,123.786082,61.999204,58.158438,59.355842,12.953300,96.904255,0.699900,65.584338,55.779166,122.700841,98.400013,120.743555,97.156994,56.675922,96.834321,0.001972,0.014042,32.000000,-237.053598,97.236825,0.201331,10.883377,0.541834,292051.198931,0.919066,20.261710,20.519653,1.841373,68.871347,56.993176,77.338860,43.043022,37.781351,99.000000,50.072279,19.012658,13.315800
55.021322,65.503624,101.467221,123.785815,62.003023,58.158381,59.432720,12.954568,96.913179,0.699945,65.582063,55.785477,122.700693,98.410687,120.744050,97.166770,56.676600,96.843441,0.001956,0.014006,32.000000,-237.052450,97.172804,0.201308,10.886799,0.542230,292047.549419,0.918849,20.256144,20.526299,1.842509,68.871916,57.000007,77.338645,43.043022,37.844121,99.000000,50.049903,19.012658,13.315800
55.027204,65.502215,101.466007,123.785631,62.064123,58.158520,59.392848,12.954763,96.916250,0.948084,65.578362,55.791817,122.701281,98.419690,120.744772,97.172075,56.677209,96.849951,0.001945,0.013997,32.000000,-237.052219,97.266467,0.282854,10.888858,0.542171,292045.370201,0.919791,20.250346,20.529793,1.842646,68.870621,57.004708,77.338500,43.043022,37.839116,99.000000,50.028176,19.012658,13.315800
55.037251,65.499900,101.519438,123.785092,62.104215,58.158743,59.373557,12.955675,96.924711,0.993425,65.571314,55.801804,122.700413,98.429728,120.744506,97.178861,56.677587,96.860126,0.001934,0.013972,32.000000,-237.051265,97.273048,0.290888,10.889382,0.542726,292041.466219,0.918475,20.242210,20.534810,1.844144,68.868025,57.008184,77.339024,43.043022,37.862254,99.000000,50.000008,19.012658,13.315800
55.044846,65.497188,101.463871,123.784152,62.108333,58.159021,59.370053,12.955302,96.932810,0.913504,65.564388,55.808907,122.700041,98.435682,120.744568,97.185819,56.677149,96.866585,0.001933,0.013957,32.000000,-237.051575,97.388643,0.262258,10.890388,0.542504,292038.648943,0.918981,20.235161,20.538265,1.843924,68.866227,57.010106,77.339477,43.043022,37.850320,99.000000,49.973087,19.012658,13.315800
55.053588,65.492633,101.440354,123.782501,62.116668,58.159849,59.373716,12.955564,96.941534,0.698076,65.556893,55.822738,122.699035,98.443829,120.744661,97.188910,56.677278,96.876530,0.001968,0.013981,32.000000,-237.051271,97.444761,0.200010,10.894800,0.542773,292034.846964,0.919092,20.223209,20.544241,1.844559,68.864739,57.012877,77.340341,43.043022,37.825723,99.000000,49.941855,19.012658,13.315800
55.058135,65.488373,101.488147,123.780878,62.075826,58.167804,59.409946,12.955788,96.948923,0.698290,65.550997,55.827610,122.697751,98.452597,120.745438,97.193277,56.677167,96.885396,0.001966,0.013992,32.000000,-237.051096,97.450749,0.200047,10.894915,0.542100,292032.526768,0.919003,20.213213,20.548711,1.843295,68.864655,57.014197,77.341284,43.043022,37.831991,99.000000,49.918759,19.012658,13.315800
55.065737,65.483381,101.504727,123.778968,62.010928,58.179801,59.363512,12.954391,96.954690,0.698296,65.543454,55.834937,122.696655,98.459747,120.745148,97.198064,56.679131,96.889967,0.001963,0.013989,32.000000,-237.052542,97.453557,0.200283,10.896692,0.541515,292030.834440,0.918787,20.200278,20.554792,1.842575,68.865814,57.015661,77.341432,43.043022,37.856641,99.000000,49.885417,19.012658,13.315800
55.073318,65.479058,101.520002,123.777197,61.986163,58.199894,59.358083,12.955441,96.963040,0.698463,65.536427,55.843085,122.695186,98.466592,120.744898,97.205903,56.679679,96.895235,0.001961,0.014048,32.000000,-237.051545,97.460536,0.199952,10.893148,0.541920,292066.709942,0.918258,20.191658,20.560438,1.843291,68.866947,57.017154,77.341781,43.043022,37.890443,99.000000,49.856528,19.012658,13.315800
55.084558,65.473464,101.497127,123.774645,61.929742,58.224527,59.422463,12.955083,96.972534,0.698410,65.528504,55.846895,122.693082,98.473575,120.744038,97.210450,56.680397,96.903763,0.001997,0.014074,32.000000,-237.052080,97.413674,0.200351,10.896248,0.541950,292118.541097,0.919013,20.179378,20.561327,1.843337,68.869335,57.019262,77.342569,43.043022,37.877492,99.000000,49.818826,19.012658,13.315800
55.090819,65.468695,101.514450,123.772435,61.873318,58.244893,59.367679,12.955792,96.972536,0.945986,65.522888,55.853540,122.690032,98.479785,120.743520,97.218820,56.679213,96.910652,0.001986,0.014102,32.000000,-237.051421,97.325632,0.281515,10.894556,0.542308,292213.642369,0.919264,20.167790,20.564068,1.843361,68.871074,57.020832,77.343549,43.043022,37.888464,99.000000,49.788622,19.012658,13.315800
55.101450,65.463840,101.565694,123.769822,61.830621,58.257118,59.372472,12.957832,96.980442,0.988143,65.519320,55.861256,122.686536,98.488123,120.742308,97.229524,56.680042,96.922919,0.001968,0.014126,32.000000,-237.049291,97.332656,0.289490,10.899414,0.541977,292329.144966,0.918435,20.151422,20.568673,1.842570,68.872595,57.023314,77.345647,43.043022,37.924123,99.000000,49.746528,19.012658,13.315800
55.110909,65.461082,101.570771,123.767729,61.853177,58.273186,59.405726,12.957857,96.983846,0.988234,65.517440,55.867937,122.684123,98.493510,120.740806,97.233049,56.679929,96.931020,0.001957,0.014147,32.000000,-237.049343,97.335688,0.289560,10.902858,0.542290,292427.729272,0.919477,20.140654,20.574157,1.842675,68.873369,57.024381,77.347452,43.043022,37.916745,99.000000,49.711048,19.012658,13.315800
55.122709,65.458859,101.577070,123.765144,61.828801,58.297588,59.408270,12.960863,96.995404,0.907100,65.514817,55.877048,122.682018,98.500200,120.737712,97.240381,56.680468,96.940253,0.001958,0.014138,32.000000,-237.046267,97.520590,0.260593,10.905989,0.542416,292481.655052,0.919387,20.125613,20.580983,1.843249,68.876385,57.025789,77.350536,43.043022,37.933433,99.000000,49.664941,19.012658,13.315800
55.130975,65.457061,101.694145,123.762478,61.784263,58.317802,59.409054,12.960971,97.003704,0.598409,65.513563,55.880290,122.680812,98.503472,120.736542,97.245811,56.682109,96.943081,0.001958,0.014129,32.000000,-237.046356,97.521587,0.162228,10.904799,0.542278,292557.633275,0.918944,20.113792,20.586153,1.843025,68.878307,57.027784,77.353418,43.043022,38.024355,99.000000,49.626725,19.012658,13.315800
55.140365,65.454684,101.647974,123.758634,61.722811,58.342270,59.366757,12.961092,97.001155,0.701314,65.510824,55.889100,122.677330,98.511180,120.734426,97.246702,56.682095,96.948833,0.001952,0.014125,32.000000,-237.046158,97.381904,0.205096,10.906859,0.542186,292674.805738,0.919066,20.100267,20.591374,1.842745,68.877208,57.028710,77.355894,43.043022,38.004101,99.000000,49.580297,19.012658,13.315800
55.149590,65.453106,101.587030,123.754959,61.725290,58.362450,59.391522,12.961390,97.004400,0.840440,65.510363,55.897074,122.673897,98.516687,120.732109,97.251988,56.682533,96.954192,0.001943,0.014086,32.000000,-237.045756,97.354271,0.243225,10.903700,0.543316,292770.544493,0.919216,20.090551,20.591498,1.844592,68.875352,57.027632,77.357643,43.043022,37.980043,99.000000,49.538903,19.012658,13.315800
55.154576,65.452693,101.544574,123.749972,61.729901,58.386884,59.380989,12.960425,97.006471,0.840297,65.512208,55.904494,122.669670,98.523522,120.728997,97.255380,56.683368,96.955917,0.001941,0.014027,32.000000,-237.046633,97.356242,0.243050,10.896761,0.542878,292888.999836,0.920077,20.079183,20.595102,1.843440,68.874089,57.025582,77.360094,43.043022,37.944628,99.000000,49.492940,19.012658,13.315800
55.159542,65.452985,101.439100,123.745933,61.754159,58.407368,59.419148,12.960331,97.010589,0.840441,65.513809,55.908312,122.666424,98.525472,120.725731,97.258306,56.684787,96.955808,0.001961,0.014054,32.000000,-237.046790,97.357429,0.243099,10.897367,0.542511,292986.155599,0.919837,20.068772,20.598006,1.842027,68.873609,57.022715,77.362398,43.043022,37.882157,99.000000,49.454533,19.012658,13.315800
55.161054,65.453763,101.379842,123.740949,61.771451,58.416762,59.421863,12.960043,97.011867,0.840317,65.516002,55.910541,122.662217,98.526327,120.721666,97.259560,56.684413,96.958041,0.001979,0.014067,32.000000,-237.047147,97.366369,0.243229,10.893387,0.542623,293106.294470,0.920292,20.063584,20.598247,1.841091,68.872990,57.017714,77.365611,43.043022,37.820890,99.000000,49.411206,19.012658,13.315800
55.163209,65.454756,101.414479,123.736940,61.777410,58.436937,59.417461,12.959978,97.013022,0.843852,65.519400,55.916492,122.658418,98.526080,120.718728,97.260712,56.685578,96.958499,0.001977,0.014070,32.000000,-237.047182,97.239750,0.244151,10.887432,0.541762,293206.301395,0.919933,20.059122,20.596760,1.839013,68.872605,57.013270,77.368050,43.043022,37.876656,99.000000,49.374612,19.012658,13.315800
55.166903,65.455867,101.428201,123.732287,61.760944,58.436801,59.408198,12.960398,97.020349,0.838590,65.522956,55.918024,122.654648,98.530461,120.715493,97.263939,56.686668,96.961920,0.001973,0.014054,32.000000,-237.046628,97.243495,0.243939,10.891828,0.541503,293254.070532,0.920013,20.058453,20.598527,1.837888,68.873371,57.007938,77.370937,43.043022,37.871769,99.000000,49.328732,19.012658,13.315800
55.166886,65.456744,101.410654,123.728823,61.744326,58.436856,59.429933,12.960102,97.022997,0.838424,65.526063,55.920085,122.651242,98.533945,120.712552,97.265054,56.688008,96.964587,0.001989,0.014066,32.000000,-237.046913,97.244774,0.243875,10.887673,0.542249,293354.252270,0.920362,20.057383,20.597648,1.838444,68.875796,57.003531,77.373772,43.043022,37.844800,99.000000,49.293843,19.012658,13.315800
55.168232,65.458271,101.479177,123.725546,61.760257,58.448543,59.424798,12.961345,97.030001,0.838495,65.526713,55.916493,122.647671,98.537597,120.709608,97.270567,56.688580,96.967860,0.001995,0.014058,32.000000,-237.045654,97.250763,0.243866,10.884954,0.542088,293352.141209,0.920437,20.054957,20.598694,1.838570,68.878853,56.996209,77.377541,43.043022,37.898865,99.000000,49.249151,19.012658,13.315800
55.169320,65.458705,101.488517,123.723047,61.768089,58.460631,59.435963,12.961546,97.035390,0.838383,65.526841,55.917694,122.644392,98.543374,120.706505,97.275896,56.689621,96.970910,0.001984,0.014046,32.000000,-237.045440,97.255866,0.243847,10.884171,0.542147,293351.828765,0.920104,20.055852,20.599017,1.838252,68.881201,56.990009,77.380999,43.043022,37.918331,99.000000,49.213516,19.012658,13.815800
55.169964,65.458590,101.446739,123.720728,61.735094,58.476746,59.399332,12.962256,97.040977,0.838321,65.527560,55.920282,122.640360,98.551372,120.703673,97.284217,56.690298,96.973990,0.001968,0.014022,32.000000,-237.044815,97.259134,0.243780,10.887329,0.542976,293410.455916,0.920347,20.056090,20.600487,1.839450,68.882202,56.980782,77.385736,43.043022,37.879695,99.000000,49.170795,19.012658,13.815800
55.167292,65.458549,101.429704,123.719553,61.722675,58.476942,59.403445,12.962232,97.043350,0.838305,65.527055,55.917421,122.638696,98.557193,120.702115,97.291369,56.691369,96.977858,0.001967,0.013976,32.000000,-237.044777,97.264122,0.243817,10.886731,0.543195,293470.330518,0.920345,20.055482,20.601349,1.839583,68.883515,56.973407,77.388844,43.043022,37.881427,99.000000,49.136805,19.012658,13.815800
55.164623,65.458021,101.459401,123.718927,61.755969,58.472649,59.414325,12.964339,97.049631,0.838478,65.524732,55.920724,122.636225,98.564073,120.699979,97.300420,56.691611,96.984687,0.001968,0.013982,32.000000,-237.042614,97.297515,0.243813,10.883297,0.542798,293550.113592,0.921154,20.054751,20.602592,1.838804,68.884716,56.963186,77.393011,43.043022,37.924882,99.000000,49.098421,19.012658,13.815800
55.160504,65.457077,101.444157,123.718788,61.763856,58.452207,59.388086,12.963085,97.057904,0.620878,65.521915,55.918599,122.635889,98.568934,120.698462,97.303204,56.693984,96.987574,0.001969,0.013922,32.000000,-237.043846,97.423213,0.170297,10.878022,0.542725,293550.531315,0.921143,20.057266,20.603933,1.838584,68.887376,56.955723,77.397602,43.043022,37.885030,99.000000,49.068905,19.012658,13.815800
55.155266,65.454338,101.357860,123.718966,61.812834,58.452123,59.425515,12.961088,97.062709,0.548942,65.513202,55.915812,122.635235,98.571002,120.695850,97.309086,56.695391,96.993279,0.001955,0.013906,32.000000,-237.045892,97.378560,0.154274,10.880698,0.543165,293529.302196,0.920955,20.059294,20.607952,1.839211,68.891745,56.946695,77.401958,43.043022,37.842965,99.000000,49.033518,19.012658,13.815800
55.152304,65.449519,101.358910,123.719158,61.792048,58.446571,59.411555,12.962513,97.079135,0.799923,65.502952,55.913788,122.634076,98.578562,120.693760,97.314278,56.695349,96.998621,0.001953,0.013886,32.000000,-237.044386,97.357117,0.236614,10.882050,0.543184,293424.127542,0.921113,20.062294,20.607381,1.839072,68.895082,56.939884,77.405292,43.043022,37.841085,99.000000,49.004175,19.012658,13.815800
55.145456,65.442061,101.366852,123.719633,61.754571,58.442710,59.304639,12.961563,97.086499,0.842708,65.490144,55.910945,122.633784,98.586900,120.693154,97.323946,56.696789,97.000983,0.001973,0.013925,32.000000,-237.045336,97.368061,0.243725,10.884307,0.542370,293421.768698,0.920622,20.064568,20.609532,1.837682,68.899036,56.933261,77.409413,43.043022,37.845746,99.000000,48.971202,19.012658,13.815800
55.140800,65.434877,101.214979,123.720289,61.737927,58.434456,59.435650,12.961620,97.095877,0.842753,65.476290,55.913301,122.633257,98.599316,120.691963,97.333837,56.697114,97.008922,0.001994,0.013933,32.000000,-237.045231,97.378636,0.243877,10.885891,0.542303,293391.008197,0.920793,20.062586,20.612904,1.837800,68.902167,56.926154,77.413066,43.043022,37.775999,99.000000,48.945414,19.012658,13.815800
55.133715,65.424910,101.230882,123.721968,61.742941,58.418310,59.360209,12.960911,97.113090,0.759089,65.460275,55.907984,122.633615,98.609137,120.691397,97.345947,56.698689,97.015619,0.001966,0.013904,32.000000,-237.045987,97.504142,0.214379,10.881993,0.542335,293366.088948,0.922501,20.061685,20.612939,1.838172,68.907380,56.917923,77.417458,43.043022,37.762001,99.000000,48.914828,19.012658,13.815800
55.122848,65.415507,101.202301,123.724217,61.749493,58.398135,59.380615,12.958472,97.123107,0.559363,65.445847,55.901038,122.634902,98.614053,120.692115,97.352163,56.700078,97.021281,0.001965,0.013931,32.000000,-237.048479,97.576274,0.154349,10.886658,0.540898,293319.997925,0.920406,20.058958,20.617566,1.835573,68.912255,56.911825,77.420823,43.043022,37.732065,99.000000,48.894517,19.012658,13.815800
55.112519,65.403221,101.210134,123.727917,61.789716,58.373825,59.391431,12.958025,97.134065,0.553358,65.427698,55.890527,122.637250,98.621737,120.693050,97.360654,56.701880,97.025921,0.001985,0.013943,32.000000,-237.048854,97.561116,0.154374,10.890184,0.541192,293231.554942,0.921427,20.055775,20.620167,1.836098,68.917336,56.904360,77.424004,43.043022,37.714746,99.000000,48.873159,19.012658,13.815800
55.105451,65.390391,101.305206,123.732537,61.810586,58.349666,59.400878,12.957489,97.145164,0.805312,65.408016,55.884138,122.639737,98.629389,120.693702,97.370941,56.702932,97.035150,0.001992,0.013911,32.000000,-237.049352,97.455981,0.237001,10.890832,0.540694,293124.783966,0.920971,20.056782,20.622309,1.835941,68.922423,56.897654,77.425952,43.043022,37.785198,99.000000,48.849229,19.012658,13.815800
55.100945,65.379013,101.338770,123.736612,61.835196,58.344253,59.427172,12.956508,97.155215,0.846535,65.390496,55.880113,122.641449,98.639226,120.695077,97.380285,56.705712,97.044374,0.001977,0.013932,32.000000,-237.050229,97.467118,0.244324,10.898379,0.540537,292994.057329,0.920580,20.054389,20.623400,1.836427,68.928055,56.893227,77.427325,43.043022,37.794480,99.000000,48.827918,19.012658,13.815800
55.096817,65.364288,101.321739,123.741377,61.863711,58.319787,59.377020,12.955864,97.173166,0.627352,65.368434,55.867429,122.644593,98.652268,120.696818,97.393015,56.706682,97.056440,0.001964,0.013929,32.000000,-237.050860,97.584082,0.169913,10.904441,0.541229,292863.638229,0.920152,20.048330,20.628103,1.838388,68.936824,56.887362,77.427609,43.043022,37.782588,99.000000,48.803093,19.012658,13.815800
55.088320,65.351857,101.346549,123.745588,61.851688,58.319475,59.432298,12.954570,97.179725,0.555071,65.349134,55.863454,122.647069,98.660307,120.699363,97.402496,56.707403,97.062502,0.001965,0.013927,32.000000,-237.052179,97.597167,0.154144,10.904195,0.541155,292826.032314,0.919715,20.041271,20.631074,1.839148,68.943755,56.882600,77.427046,43.043022,37.795201,99.000000,48.787443,19.012658,13.815800
55.086425,65.336096,101.411200,123.750561,61.835492,58.339288,59.406314,12.955127,97.192686,0.555141,65.326471,55.862119,122.650131,98.674035,120.701410,97.420225,56.707978,97.073400,0.001969,0.013941,32.000000,-237.051653,97.614079,0.154285,10.901853,0.540525,292691.832548,0.920145,20.030500,20.637626,1.838976,68.950964,56.875984,77.425622,43.043022,37.848719,99.000000,48.760627,19.012658,13.815800
55.081070,65.322578,101.417157,123.754247,61.823131,58.335183,59.409030,12.954084,97.201547,0.555227,65.307397,55.861903,122.653843,98.687019,120.703990,97.428130,56.707906,97.084684,0.001972,0.013960,32.000000,-237.052748,97.626655,0.153900,10.905744,0.540891,292682.650867,0.919411,20.026211,20.640685,1.839710,68.956864,56.871853,77.423734,43.043022,37.851715,99.000000,48.742870,19.012658,13.815800
55.077905,65.305747,101.465575,123.758417,61.796058,58.310791,59.372162,12.955947,97.214857,0.555392,65.283750,55.859110,122.658490,98.699407,120.706055,97.440853,56.707645,97.095619,0.001960,0.013938,32.000000,-237.051023,97.641064,0.154257,10.906916,0.541772,292769.688775,0.920122,20.012265,20.646903,1.840947,68.962381,56.866986,77.421194,43.043022,37.881894,99.000000,48.720539,19.012658,13.815800
55.074876,65.291883,101.510380,123.761733,61.828764,58.290346,59.380795,12.955411,97.220225,0.711997,65.263380,55.851978,122.661240,98.707778,120.707346,97.447014,56.706849,97.106626,0.001958,0.013919,32.000000,-237.051568,97.522106,0.207338,10.908830,0.541659,292740.626049,0.920081,20.003879,20.654008,1.841234,68.966920,56.862343,77.417854,43.043022,37.913792,99.000000,48.699700,19.012658,13.815800
55.072677,65.275563,101.522840,123.765186,61.849613,58.265834,59.417691,12.955431,97.227667,0.980731,65.240283,55.847333,122.664483,98.717532,120.708536,97.453591,56.707313,97.120750,0.001982,0.013945,32.000000,-237.051624,97.497142,0.290020,10.909722,0.541837,292606.204592,0.920284,19.990081,20.661085,1.842219,68.972817,56.857063,77.414308,43.043022,37.911894,99.000000,48.677576,19.012658,13.815800
55.068837,65.262205,101.544725,123.767535,61.832835,58.245562,59.402485,12.954128,97.236064,0.986416,65.222351,55.838199,122.667123,98.728638,120.711194,97.461242,56.707994,97.131157,0.002004,0.013900,32.000000,-237.052887,97.509049,0.290348,10.909821,0.541985,292495.099356,0.919850,19.979120,20.668741,1.843134,68.978045,56.854065,77.411993,43.043022,37.923767,99.000000,48.659017,19.012658,13.815800
