Torad 40 Ton Compressor Load Stand
55.066292,65.245868,101.613582,123.770081,61.816894,58.245741,59.381749,12.953673,97.249710,0.986461,65.200732,55.832835,122.671361,98.741673,120.714486,97.471703,56.708846,97.146052,0.001978,0.013908,32.000000,-237.053323,97.519077,0.289990,10.913269,0.541828,292359.795992,0.918892,19.964908,20.677077,1.843434,68.982686,56.851579,77.409407,43.043022,37.985483,99.000000,48.636931,19.012658,13.815800
55.062394,65.232318,101.652893,123.772077,61.800425,58.241825,59.400077,12.955664,97.261904,0.986365,65.183730,55.834109,122.674456,98.754915,120.716978,97.483551,56.709032,97.153106,0.001977,0.013901,32.000000,-237.051437,97.557159,0.289946,10.913958,0.541875,292248.074878,0.918846,19.955231,20.682882,1.843960,68.985986,56.848441,77.407636,43.043022,38.011127,99.000000,48.620252,19.012658,13.815800
55.059000,65.217255,101.657323,123.774712,61.763782,58.231027,59.376668,12.954480,97.265912,0.735301,65.165903,55.828790,122.679353,98.767195,120.720852,97.494207,56.711011,97.160172,0.001999,0.013871,32.000000,-237.052790,97.624171,0.207921,10.912748,0.542341,292236.334717,0.919176,19.941334,20.691308,1.845296,68.988867,56.845856,77.406345,43.043022,38.015318,99.000000,48.600057,19.012658,13.815800
55.055594,65.205066,101.641591,123.776958,61.752499,58.214424,59.390585,12.954117,97.273545,0.692383,65.151073,55.824965,122.681784,98.777095,120.722373,97.502575,56.711431,97.172768,0.002020,0.013806,32.000000,-237.053374,97.635502,0.200562,10.907511,0.542654,292207.395333,0.918869,19.931521,20.695518,1.846140,68.990327,56.842378,77.404767,43.043022,38.018262,99.000000,48.584552,19.012658,13.815800
55.053190,65.190688,101.772099,123.779577,61.720008,58.206231,59.387441,12.952970,97.280390,0.782629,65.134546,55.816203,122.684578,98.780747,120.724426,97.512915,56.712055,97.181158,0.001991,0.013811,32.000000,-237.054449,97.538610,0.232349,10.908656,0.542688,292140.529680,0.919087,19.919710,20.697940,1.846334,68.991389,56.837822,77.402624,43.043022,38.100677,99.000000,48.564494,19.012658,13.815800
55.050721,65.179355,101.788807,123.781506,61.706805,58.202053,59.359137,12.953983,97.289003,0.978447,65.121044,55.818337,122.686706,98.788878,120.725211,97.521668,56.712242,97.192450,0.001981,0.013797,32.000000,-237.053418,97.572022,0.290956,10.904714,0.542707,292048.433877,0.918642,19.910787,20.705366,1.846163,68.991760,56.834540,77.401332,43.043022,38.129887,99.000000,48.548441,19.012658,13.815800
55.050343,65.166492,101.819321,123.783232,61.690884,58.197822,59.382668,12.954734,97.298320,0.984192,65.104545,55.812020,122.687540,98.796561,120.725534,97.532383,56.712735,97.200949,0.001982,0.013758,32.000000,-237.052763,97.583593,0.291075,10.906061,0.543735,291996.161756,0.918571,19.898714,20.709967,1.848614,68.991153,56.829542,77.400206,43.043022,38.146580,99.000000,48.526949,19.012658,13.815800
55.047975,65.155530,101.816272,123.784536,61.650504,58.197513,59.380784,12.954660,97.305435,0.984182,65.090869,55.809976,122.688903,98.803623,120.726147,97.539459,56.714250,97.209152,0.001984,0.013774,32.000000,-237.052923,97.591052,0.290931,10.903625,0.544067,291967.219455,0.918960,19.889748,20.716813,1.849000,68.991216,56.826608,77.401117,43.043022,38.158682,99.000000,48.510533,19.012658,13.815800
55.043872,65.141752,101.802549,123.785976,61.615343,58.197093,59.426882,12.955093,97.314350,0.761352,65.074025,55.803924,122.690565,98.814059,120.727304,97.547197,56.715447,97.226970,0.001983,0.013762,32.000000,-237.052565,97.746975,0.215662,10.902770,0.544212,291935.853556,0.918505,19.877247,20.721612,1.849567,68.990908,56.823301,77.402616,43.043022,38.167111,99.000000,48.492939,19.012658,13.815800
55.039517,65.130613,101.823597,123.787435,61.594882,58.197004,59.386724,12.956191,97.317770,0.736440,65.061421,55.798228,122.692819,98.820051,120.728060,97.553457,56.715401,97.236059,0.001973,0.013772,32.000000,-237.051574,97.674379,0.217061,10.902370,0.544337,291924.892647,0.918546,19.868555,20.725206,1.849592,68.988447,56.820190,77.403846,43.043022,38.186972,99.000000,48.480632,19.012658,13.815800
55.035093,65.117864,101.855061,123.789456,61.522045,58.196802,59.409890,12.956425,97.327777,0.979194,65.045303,55.797806,122.695556,98.823238,120.729357,97.563135,56.716755,97.243723,0.001972,0.013768,32.000000,-237.051343,97.657519,0.291114,10.899265,0.544297,291912.122247,0.917868,19.858711,20.735104,1.849480,68.984819,56.817236,77.406664,43.043022,38.224451,99.000000,48.464952,19.012658,13.815800
55.033590,65.107127,101.858594,123.790663,61.525968,58.204956,59.426694,12.957051,97.333407,0.985121,65.031876,55.795603,122.697035,98.826200,120.729037,97.573931,56.717508,97.249775,0.001972,0.013784,32.000000,-237.050768,97.660534,0.291339,10.901383,0.544562,291904.356184,0.918541,19.851749,20.740808,1.850009,68.981543,56.814774,77.409287,43.043022,38.224356,99.000000,48.450725,19.012658,13.815800
55.025313,65.093805,101.790579,123.791830,61.534246,58.188800,59.393546,12.956915,97.338587,0.985092,65.014700,55.787957,122.699932,98.830074,120.729499,97.577016,56.720136,97.259280,0.002014,0.013772,32.000000,-237.050785,97.664911,0.290827,10.905298,0.545048,291893.130880,0.918230,19.843242,20.744225,1.850729,68.978315,56.813309,77.414085,43.043022,38.210855,99.000000,48.440305,19.012658,13.815800
55.021661,65.082280,101.776843,123.792500,61.498227,58.180782,59.387061,12.958071,97.342406,0.985032,65.000248,55.781965,122.701039,98.836301,120.729998,97.582803,56.722540,97.265798,0.001982,0.013714,32.000000,-237.049674,97.669185,0.291167,10.901714,0.545059,291925.818657,0.918100,19.833947,20.747240,1.850844,68.975109,56.812112,77.418195,43.043022,38.195881,99.000000,48.429951,19.012658,13.815800
55.018418,65.068584,101.781537,123.793284,61.468634,58.180764,59.368668,12.958179,97.350556,0.985089,64.983846,55.777329,122.702639,98.838173,120.730877,97.589183,56.725374,97.270307,0.001982,0.013749,32.000000,-237.049644,97.676087,0.291242,10.903410,0.544246,291833.930656,0.918478,19.828563,20.750528,1.849886,68.972410,56.810862,77.422911,43.043022,38.224148,99.000000,48.415392,19.012658,13.815800
55.011544,65.056888,101.828725,123.793676,61.464238,58.180727,59.403965,12.957918,97.356469,0.895787,64.971410,55.773330,122.704601,98.839918,120.732926,97.596285,56.728536,97.270854,0.001983,0.013804,32.000000,-237.049691,97.734072,0.259641,10.897306,0.544279,291782.970743,0.918490,19.820540,20.752181,1.849760,68.971043,56.810900,77.427389,43.043022,38.261119,99.000000,48.409516,19.012658,13.815800
55.002232,65.042923,101.768521,123.793843,61.439972,58.181021,59.416943,12.957605,97.364822,0.844750,64.956140,55.766851,122.705274,98.843847,120.733793,97.604268,56.731121,97.275860,0.002028,0.013818,32.000000,-237.049869,97.729693,0.245334,10.904486,0.544268,291770.362703,0.918801,19.809955,20.752153,1.849954,68.967822,56.811945,77.432377,43.043022,38.261126,99.000000,48.404335,19.012658,13.815800
54.995078,65.031727,101.773861,123.794327,61.422069,58.181162,59.397506,12.957641,97.369851,0.844132,64.943817,55.762895,122.706362,98.842977,120.732984,97.604716,56.732306,97.275017,0.001995,0.013808,32.000000,-237.049838,97.729946,0.245057,10.903979,0.545094,291759.340696,0.918353,19.804852,20.749332,1.851043,68.965178,56.812714,77.435864,43.043022,38.274356,99.000000,48.400872,19.012658,13.815800
54.987785,65.019285,101.763713,123.795372,61.442183,58.181236,59.400836,12.957338,97.370904,0.844145,64.931167,55.755312,122.707068,98.841283,120.732508,97.610241,56.734496,97.274827,0.001982,0.013832,32.000000,-237.050166,97.730397,0.245122,10.904726,0.544348,291750.172314,0.918294,19.799820,20.749862,1.850262,68.961912,56.813327,77.440278,43.043022,38.246000,99.000000,48.396761,19.012658,13.815800
54.982662,65.009685,101.795245,123.796762,61.442348,58.172869,59.378637,12.955805,97.368017,0.844089,64.918551,55.745227,122.708172,98.840275,120.731749,97.608547,56.735569,97.272261,0.001980,0.013872,32.000000,-237.051649,97.727815,0.245626,10.905995,0.544529,291742.607475,0.918702,19.795490,20.748151,1.850599,68.959314,56.813972,77.443089,43.043022,38.295666,99.000000,48.391745,19.012658,13.815800
54.976813,64.997683,101.831514,123.798635,61.491368,58.173021,59.397799,12.955871,97.369086,0.844280,64.901632,55.744243,122.709988,98.840188,120.731931,97.611973,56.737958,97.274762,0.001982,0.013881,32.000000,-237.051587,97.729094,0.245284,10.900940,0.544511,291733.367474,0.918756,19.790045,20.745845,1.850660,68.957254,56.815182,77.447119,43.043022,38.326220,99.000000,48.388855,19.012658,13.815800
54.971090,64.986207,101.846523,123.800139,61.499958,58.173255,59.440352,12.956248,97.371351,0.844127,64.887794,55.739107,122.711270,98.838739,120.733334,97.611462,56.738629,97.276378,0.001983,0.013930,32.000000,-237.051049,97.724389,0.245551,10.903484,0.544721,291684.223692,0.919038,19.785362,20.743173,1.851406,68.954915,56.816662,77.449978,43.043022,38.354147,99.000000,48.386695,19.012658,13.815800
54.963415,64.972479,101.753821,123.801624,61.528735,58.165095,59.411934,12.955321,97.371056,0.798904,64.873547,55.730104,122.712377,98.839719,120.734769,97.607954,56.740890,97.276592,0.001973,0.013966,32.000000,-237.051881,97.800347,0.229711,10.899155,0.545376,291674.481392,0.918823,19.778973,20.742341,1.852263,68.953855,56.819948,77.453494,43.043022,38.307282,99.000000,48.386466,19.012658,13.815800
54.958467,64.962207,101.693176,123.802761,61.569549,58.165284,59.428735,12.955421,97.368930,0.563697,64.863185,55.721179,122.712388,98.839917,120.736019,97.606406,56.743414,97.277032,0.001972,0.014001,32.000000,-237.051853,97.799083,0.155030,10.899660,0.545468,291668.036113,0.918246,19.772990,20.742677,1.852729,68.954522,56.822657,77.456243,43.043022,38.294097,99.000000,48.387206,19.012658,13.814268
54.949606,64.950662,101.751680,123.804006,61.612578,58.165326,59.357790,12.955881,97.363497,0.645555,64.852618,55.713296,122.714867,98.839728,120.738171,97.602322,56.746086,97.276832,0.001974,0.014006,32.000000,-237.051233,97.688798,0.187580,10.894660,0.544912,291615.802407,0.918665,19.766629,20.740549,1.851301,68.956251,56.826724,77.460064,43.043022,38.318264,99.000000,48.389264,19.012658,13.812512
54.947100,64.942046,101.738170,123.804579,61.641264,58.165688,59.384606,12.956327,97.357730,0.840267,64.844435,55.707600,122.716719,98.837506,120.739969,97.600400,56.747162,97.275598,0.002015,0.014015,32.000000,-237.050666,97.687488,0.244993,10.892175,0.544421,291607.738762,0.918474,19.761108,20.738299,1.850364,68.957942,56.829295,77.462734,43.043022,38.307033,99.000000,48.389905,19.012658,13.811189
54.939935,64.932440,101.694463,123.804562,61.637148,58.165769,59.414332,12.956825,97.348823,0.846015,64.836011,55.699265,122.717870,98.833428,120.741903,97.597767,56.748434,97.272024,0.001981,0.014060,32.000000,-237.050117,97.679859,0.245049,10.889261,0.545328,291598.617889,0.919709,19.758070,20.735503,1.851727,68.959497,56.832388,77.465419,43.043022,38.309252,99.000000,48.391680,19.012658,13.809693
54.934061,64.924740,101.694862,123.803945,61.661388,58.165824,59.358737,12.956237,97.345672,0.846205,64.828222,55.695374,122.717347,98.828577,120.743005,97.592162,56.749699,97.266153,0.001980,0.014021,32.000000,-237.050559,97.730292,0.245093,10.887359,0.545371,291593.281008,0.919324,19.751858,20.733658,1.851566,68.962615,56.835126,77.467902,43.043022,38.314035,99.000000,48.395639,19.012658,13.808494
54.923959,64.915631,101.579977,123.802594,61.702299,58.165840,59.425568,12.954284,97.334256,0.563626,64.819295,55.688880,122.716978,98.825130,120.743634,97.584329,56.751191,97.259594,0.001981,0.013990,32.000000,-237.052482,97.773433,0.155065,10.895381,0.545234,291586.634640,0.918974,19.749132,20.730160,1.851012,68.965701,56.838516,77.469935,43.043022,38.254509,99.000000,48.404414,19.012658,13.807057
54.917141,64.908316,101.649469,123.801582,61.722780,58.161990,59.403400,12.953867,97.331363,0.551800,64.812470,55.684059,122.717238,98.825055,120.744961,97.574341,56.753710,97.257479,0.002022,0.013977,32.000000,-237.052924,97.773454,0.154877,10.891420,0.545428,291581.380013,0.919926,19.747073,20.725241,1.851217,68.967667,56.841607,77.472424,43.043022,38.290882,99.000000,48.412728,19.012658,13.805887
54.911827,64.899695,101.655955,123.800248,61.730745,58.157856,59.396102,12.954273,97.325440,0.551680,64.805192,55.677236,122.716540,98.820598,120.745723,97.568030,56.754371,97.253900,0.001987,0.014002,32.000000,-237.052659,97.768400,0.155274,10.886966,0.544176,291575.589330,0.919056,19.747667,20.719668,1.849466,68.969246,56.844661,77.474981,43.043022,38.307878,99.000000,48.418621,19.012658,13.804487
54.905290,64.892993,101.646419,123.799136,61.732445,58.157714,59.389614,12.953343,97.317925,0.551688,64.801227,55.675083,122.715641,98.815794,120.746914,97.562595,56.755229,97.242798,0.001977,0.014043,32.000000,-237.053565,97.762716,0.155028,10.884415,0.545068,291549.627888,0.919447,19.746900,20.715832,1.850961,68.970578,56.846624,77.477309,43.043022,38.303582,99.000000,48.427048,19.012658,13.803377
54.902308,64.886464,101.598990,123.797623,61.805579,58.157846,59.358981,12.953626,97.302695,0.780565,64.797998,55.673365,122.714002,98.810759,120.746243,97.556529,56.755483,97.238520,0.001977,0.014054,32.000000,-237.053147,97.657862,0.232046,10.886419,0.545389,291522.943007,0.919572,19.743383,20.712943,1.851258,68.972839,56.849099,77.480550,43.043022,38.287042,99.000000,48.434578,19.012658,13.802206
54.897965,64.882262,101.530746,123.796036,61.850701,58.158034,59.401138,12.953046,97.295312,0.839952,64.795204,55.669343,122.712355,98.807629,120.745297,97.547607,56.755602,97.233673,0.001981,0.014066,32.000000,-237.053872,97.673592,0.245346,10.889546,0.545526,291518.067227,0.919775,19.742962,20.705175,1.851305,68.974187,56.851375,77.482532,43.043022,38.265918,99.000000,48.441355,19.012658,13.801429
54.898008,64.877705,101.560311,123.793807,61.850793,58.157573,59.412454,12.953458,97.291768,0.586462,64.792234,55.667738,122.709986,98.803102,120.745290,97.539156,56.755137,97.231673,0.001978,0.014005,32.000000,-237.053513,97.759651,0.161886,10.888858,0.545061,291514.137491,0.920291,19.739297,20.702257,1.850541,68.974575,56.853149,77.485578,43.043022,38.288272,99.000000,48.444865,19.012658,13.800580
54.894793,64.873655,101.518497,123.791613,61.844124,58.157227,59.344117,12.952920,97.285367,0.549993,64.790714,55.663020,122.707957,98.797411,120.745873,97.536050,56.755930,97.225389,0.001968,0.013991,32.000000,-237.054102,97.751312,0.155111,10.889047,0.544377,291512.646594,0.919711,19.739269,20.699122,1.849445,68.974990,56.853887,77.488390,43.043022,38.250431,99.000000,48.451841,19.012658,13.799848
54.890551,64.868825,101.503185,123.788706,61.836166,58.156634,59.437765,12.952888,97.277059,0.549847,64.788545,55.657583,122.705346,98.790084,120.746003,97.525578,56.756807,97.221061,0.001966,0.013981,32.000000,-237.054160,97.745071,0.155353,10.882428,0.544660,291507.684001,0.919516,19.734671,20.698341,1.849982,68.976421,56.854973,77.491492,43.043022,38.256529,99.000000,48.459498,19.012658,13.798934
54.885855,64.865429,101.506936,123.785492,61.836258,58.156692,59.381164,12.953384,97.276908,0.549876,64.789337,55.653654,122.702551,98.783983,120.745446,97.523525,56.757953,97.217849,0.001972,0.013972,32.000000,-237.053649,97.739882,0.154892,10.885406,0.544329,291502.478419,0.920619,19.733709,20.693636,1.849328,68.976998,56.855570,77.494495,43.043022,38.255731,99.000000,48.470716,19.012658,13.798246
54.879927,64.862377,101.556183,123.781089,61.844449,58.156230,59.413588,12.951806,97.268995,0.549763,64.792743,55.643495,122.697960,98.773509,120.744194,97.513042,56.758844,97.213065,0.002014,0.013968,32.000000,-237.055133,97.731105,0.155082,10.883116,0.544578,291496.142074,0.919226,19.732955,20.690065,1.849192,68.977310,56.854683,77.497336,43.043022,38.259013,99.000000,48.481226,19.012658,13.797559
54.874455,64.861125,101.545061,123.777142,61.880528,58.156183,59.314289,12.951229,97.261824,0.549653,64.795496,55.640244,122.693563,98.765163,120.741985,97.508631,56.760484,97.208914,0.001979,0.013923,32.000000,-237.055757,97.673654,0.154989,10.881843,0.544540,291493.864973,0.920182,19.734073,20.686918,1.849419,68.979051,56.853310,77.500172,43.043022,38.280239,99.000000,48.494330,19.012658,13.797166
54.868257,64.860614,101.535970,123.772221,61.945615,58.156314,59.390875,12.951484,97.252732,0.920320,64.798618,55.635221,122.689101,98.759412,120.739048,97.500011,56.761622,97.199065,0.001981,0.013880,32.000000,-237.055597,97.555760,0.278219,10.882584,0.545184,291489.583085,0.919775,19.736715,20.683048,1.850516,68.979975,56.851842,77.503953,43.043022,38.301256,99.000000,48.507648,19.012658,13.796857
54.865269,64.859847,101.568714,123.767799,61.925102,58.156054,59.388089,12.951250,97.247977,0.980192,64.799001,55.631827,122.685811,98.750010,120.736117,97.495376,56.761270,97.190733,0.001982,0.013876,32.000000,-237.055883,97.546942,0.291467,10.886088,0.545241,291488.208715,0.921413,19.740724,20.678824,1.850498,68.978506,56.850534,77.506866,43.043022,38.308633,99.000000,48.519587,19.012658,13.796562
54.857562,64.857894,101.532946,123.762231,61.822207,58.155734,59.377585,12.949417,97.240850,0.933559,64.797732,55.625756,122.680235,98.740527,120.732985,97.489940,56.760864,97.182863,0.002023,0.013895,32.000000,-237.057669,97.620497,0.275047,10.885019,0.545234,291488.910978,0.920340,19.746168,20.671554,1.850541,68.974661,56.849182,77.510104,43.043022,38.288339,99.000000,48.537479,19.012658,13.796113
54.851102,64.855075,101.593325,123.758144,61.749661,58.155459,59.332312,12.949413,97.240439,0.697802,64.797260,55.623598,122.676484,98.733338,120.730424,97.487666,56.761611,97.180546,0.001988,0.013895,32.000000,-237.057629,97.638385,0.201486,10.880982,0.545404,291488.261602,0.920433,19.748274,20.666716,1.851239,68.970731,56.849359,77.513489,43.043022,38.319346,99.000000,48.553521,19.012658,13.795514
54.847976,64.851929,101.569176,123.753825,61.733017,58.155228,59.408135,12.948649,97.236739,0.686192,64.795897,55.622204,122.671108,98.723184,120.727374,97.484604,56.761297,97.167127,0.001979,0.013883,32.000000,-237.058491,97.632647,0.201594,10.884469,0.545269,291487.699602,0.920729,19.753730,20.662220,1.850847,68.965372,56.850511,77.517159,43.043022,38.313117,99.000000,48.569412,19.012658,13.794820
54.848130,64.849512,101.535967,123.750269,61.729471,58.154950,59.382853,12.948766,97.230357,0.850327,64.794659,55.620628,122.667335,98.718714,120.724732,97.482181,56.762014,97.160669,0.001979,0.013894,32.000000,-237.058408,97.517928,0.256851,10.883827,0.546105,291485.096107,0.921541,19.757121,20.660030,1.852166,68.961179,56.851916,77.520726,43.043022,38.291163,99.000000,48.580426,19.012658,13.794280
54.848270,64.845898,101.656040,123.745574,61.684548,58.155039,59.412228,12.949412,97.230536,0.980773,64.793791,55.618054,122.663037,98.712096,120.721677,97.479960,56.763691,97.157224,0.001984,0.013954,32.000000,-237.057848,97.506481,0.291624,10.880887,0.545772,291482.395322,0.920411,19.756981,20.651987,1.851831,68.956571,56.854076,77.524593,43.043022,38.379284,99.000000,48.591303,19.012658,13.793529
54.844743,64.842711,101.672393,123.741405,61.676275,58.155265,59.400260,12.949480,97.226902,0.980700,64.794655,55.612444,122.658805,98.705537,120.718308,97.478482,56.764696,97.151592,0.001983,0.013969,32.000000,-237.057676,97.497117,0.291384,10.881216,0.545497,291478.275237,0.920790,19.754416,20.647246,1.851220,68.953071,56.857291,77.526545,43.043022,38.397141,99.000000,48.606194,19.012658,13.792862
54.840646,64.840654,101.616992,123.736835,61.741462,58.155343,59.426422,12.949420,97.220373,0.980866,64.796530,55.609165,122.654121,98.699180,120.714122,97.471421,56.764646,97.144758,0.001976,0.013941,32.000000,-237.057684,97.490302,0.291383,10.880012,0.546702,291474.244757,0.920324,19.750668,20.643424,1.853405,68.948930,56.860893,77.527589,43.043022,38.372093,99.000000,48.622438,19.012658,13.792261
54.838474,64.839554,101.603709,123.733087,61.762935,58.155527,59.391442,12.950173,97.219638,0.980590,64.796505,55.603781,122.649943,98.690610,120.709921,97.469065,56.764372,97.145999,0.001976,0.013912,32.000000,-237.056897,97.484893,0.291600,10.881241,0.546887,291472.647128,0.920571,19.750872,20.638911,1.853822,68.944909,56.864676,77.526447,43.043022,38.372125,99.000000,48.637065,19.012658,13.791872
54.830889,64.837505,101.643950,123.728709,61.769348,58.155480,59.389645,12.949303,97.220578,0.819236,64.796118,55.593830,122.645542,98.679512,120.707552,97.465738,56.764636,97.146121,0.001985,0.013930,32.000000,-237.057770,97.582660,0.236459,10.876234,0.546527,291472.594792,0.920238,19.752755,20.634702,1.852950,68.939402,56.869107,77.524029,43.043022,38.403709,99.000000,48.657512,19.012658,13.791364
54.827093,64.834835,101.708460,123.724959,61.697399,58.155191,59.394533,12.950010,97.217494,0.692113,64.793208,55.592673,122.641102,98.676371,120.704025,97.466913,56.763966,97.145207,0.002020,0.013893,32.000000,-237.057140,97.519784,0.201404,10.872910,0.546384,291473.691847,0.920821,19.753743,20.635750,1.852781,68.931226,56.871090,77.520227,43.043022,38.442254,99.000000,48.675389,19.012658,13.790774
54.819921,64.830754,101.683116,123.720712,61.689148,58.155291,59.418888,12.949937,97.214186,0.974481,64.787932,55.587840,122.636384,98.669675,120.700267,97.463531,56.765115,97.137867,0.001986,0.013928,32.000000,-237.057380,97.471341,0.291171,10.873988,0.547121,291473.548168,0.920984,19.758988,20.635562,1.853772,68.922937,56.874421,77.515825,43.043022,38.443155,99.000000,48.699582,19.012658,13.789940
54.817158,64.826632,101.809367,123.717115,61.664858,58.155656,59.386159,12.949606,97.209610,0.985148,64.783106,55.585609,122.633199,98.665734,120.697682,97.462845,56.766136,97.133641,0.001989,0.013943,32.000000,-237.057716,97.470336,0.291249,10.870085,0.547922,291471.946284,0.920967,19.759970,20.635663,1.855077,68.915846,56.878050,77.512881,43.043022,38.515271,99.000000,48.717837,19.012658,13.789142
54.814837,64.820815,101.824313,123.713037,61.616253,58.155889,59.417386,12.950573,97.207854,0.985276,64.775433,55.587685,122.627914,98.660943,120.694622,97.461918,56.765978,97.132708,0.001990,0.013964,32.000000,-237.056767,97.469086,0.290994,10.872293,0.547759,291469.614235,0.920715,19.762786,20.629940,1.854857,68.906919,56.881125,77.508467,43.043022,38.557804,99.000000,48.737767,19.012658,13.788048
54.814458,64.815321,101.798912,123.709926,61.622477,58.155758,59.415438,12.950743,97.203175,0.985121,64.768045,55.587584,122.624137,98.659764,120.692959,97.456384,56.765666,97.131500,0.002026,0.013977,32.000000,-237.056587,97.467690,0.290955,10.872847,0.549112,291468.214098,0.921269,19.761321,20.626286,1.857254,68.899973,56.884230,77.504520,43.043022,38.547780,99.000000,48.752314,19.012658,13.787025
54.810340,64.807824,101.793335,123.706513,61.614419,58.155858,59.412789,12.950989,97.199936,0.985560,64.759616,55.584285,122.619477,98.657615,120.690631,97.457601,56.765102,97.130067,0.001989,0.013969,32.000000,-237.056351,97.466170,0.291060,10.876275,0.549176,291465.581059,0.920817,19.757738,20.625864,1.857605,68.891778,56.889554,77.499417,43.043022,38.568472,99.000000,48.775646,19.012658,13.785682
54.807171,64.799866,101.665879,123.703188,61.589922,58.155821,59.419094,12.952173,97.199881,0.985661,64.751932,55.584066,122.617185,98.656358,120.688627,97.454241,56.765472,97.125463,0.001982,0.014037,32.000000,-237.055066,97.519708,0.290702,10.880895,0.548920,291461.257280,0.920839,19.752607,20.625422,1.857154,68.882808,56.894847,77.494832,43.043022,38.489287,99.000000,48.796300,19.012658,13.784220
54.803495,64.793500,101.682178,123.700792,61.493947,58.155784,59.376263,12.952261,97.196649,0.685257,64.744473,55.581239,122.614511,98.651587,120.686406,97.448549,56.764558,97.126756,0.001979,0.014052,32.000000,-237.055102,97.626134,0.190236,10.876916,0.548763,291457.586578,0.920940,19.749073,20.625095,1.857192,68.875324,56.898787,77.490211,43.043022,38.484866,99.000000,48.818573,19.012658,13.783024
54.800107,64.787210,101.696434,123.698851,61.478307,58.155821,59.287525,12.952640,97.192628,0.555264,64.738187,55.580355,122.611672,98.651234,120.684190,97.446566,56.764761,97.129025,0.001986,0.014069,32.000000,-237.054635,97.628595,0.154539,10.878920,0.547450,291451.779829,0.920881,19.744163,20.621855,1.854974,68.868698,56.902493,77.485652,43.043022,38.529493,99.000000,48.837177,19.012658,13.781848
54.796449,64.780154,101.767909,123.697095,61.502117,58.155994,59.372186,12.953784,97.188359,0.555298,64.733302,55.577981,122.608154,98.650821,120.681357,97.444203,56.765409,97.126261,0.001985,0.014091,32.000000,-237.053376,97.625196,0.154325,10.877420,0.547850,291449.007049,0.921597,19.741334,20.623574,1.855396,68.863268,56.907139,77.480679,43.043022,38.566480,99.000000,48.861283,19.012658,13.780464
54.795656,64.774918,101.704096,123.695238,61.549227,58.156214,59.338358,12.954818,97.182607,0.555199,64.728818,55.575880,122.605008,98.649265,120.678128,97.439611,56.765054,97.122771,0.001977,0.014067,32.000000,-237.052368,97.624194,0.154248,10.875776,0.547919,291444.902448,0.923025,19.738303,20.624786,1.855771,68.858767,56.911946,77.475454,43.043022,38.548913,99.000000,48.883593,19.012658,13.779317
54.787939,64.770661,101.727025,123.693364,61.557617,58.143717,59.316335,12.953160,97.178698,0.555525,64.724796,55.568814,122.602457,98.643842,120.675705,97.434075,56.765972,97.122859,0.001978,0.014058,32.000000,-237.053902,97.622440,0.154028,10.878924,0.548683,291440.970160,0.921762,19.734767,20.622415,1.857199,68.856239,56.914072,77.471132,43.043022,38.561953,99.000000,48.910804,19.012658,13.778400
54.784268,64.766024,101.727839,123.691557,61.549227,58.143924,59.376647,12.953911,97.175780,0.507709,64.719868,55.564796,122.600046,98.640969,120.673181,97.433024,56.765153,97.124867,0.001984,0.014042,32.000000,-237.053122,97.642933,0.137826,10.876932,0.548208,291438.296748,0.922293,19.730293,20.620596,1.856061,68.853895,56.915495,77.466274,43.043022,38.586595,99.000000,48.932786,19.012658,13.777454
54.775674,64.761330,101.587602,123.690095,61.557793,58.143934,59.381770,12.953855,97.169295,0.638565,64.714554,55.560327,122.596858,98.636295,120.670510,97.428556,56.763919,97.124824,0.002020,0.014009,32.000000,-237.053226,97.566221,0.187572,10.877213,0.548259,291373.693705,0.922570,19.733461,20.619732,1.856741,68.851316,56.915727,77.461396,43.043022,38.511023,99.000000,48.961538,19.012658,13.777454
54.771804,64.755874,101.563883,123.688135,61.557777,58.143386,59.389299,12.954830,97.164867,0.691657,64.707711,55.555283,122.594410,98.628287,120.667237,97.423217,56.762249,97.122862,0.001982,0.013994,32.000000,-237.052307,97.562746,0.199239,10.878365,0.548428,291373.043022,0.921693,19.732357,20.621804,1.856880,68.849483,56.914400,77.456917,43.043022,38.474392,99.000000,48.990313,19.012658,13.577500
54.764790,64.750512,101.605255,123.686195,61.521260,58.143318,59.409505,12.954395,97.163054,0.691548,64.702133,55.546290,122.592831,98.624840,120.666368,97.420074,56.761991,97.121368,0.001982,0.014026,32.000000,-237.052725,97.558505,0.199119,10.875693,0.547320,291373.130066,0.921762,19.735934,20.623010,1.854612,68.849351,56.914431,77.453456,43.043022,38.507270,99.000000,49.019899,19.012658,13.577057
54.758848,64.743598,101.672933,123.683785,61.451722,58.143247,59.420237,12.953974,97.158391,0.691743,64.694136,55.538614,122.591004,98.622350,120.663697,97.415661,56.762355,97.118033,0.001983,0.014015,32.000000,-237.053195,97.552401,0.199104,10.877026,0.547110,291369.384970,0.921696,19.734204,20.623456,1.854310,68.849494,56.913197,77.449290,43.043022,38.564948,99.000000,49.052188,19.012658,13.575670
54.754422,64.737620,101.651867,123.682028,61.431018,58.143187,59.383920,12.954327,97.155150,0.691764,64.688340,55.537671,122.590194,98.623538,120.661670,97.412223,56.763326,97.110168,0.002013,0.014020,32.000000,-237.052812,97.549942,0.199221,10.878257,0.547724,291367.295792,0.921498,19.735592,20.622784,1.855303,68.849862,56.912939,77.446344,43.043022,38.570325,99.000000,49.081359,19.012658,13.574457
54.747631,64.730789,101.617141,123.680288,61.408577,58.134996,59.405810,12.953803,97.149134,0.691884,64.682678,55.532369,122.590064,98.619146,120.659957,97.403465,56.765044,97.105929,0.001978,0.013980,32.000000,-237.053357,97.573065,0.199212,10.878436,0.548355,291362.876531,0.921424,19.734399,20.620343,1.856740,68.853496,56.913395,77.443010,43.043022,38.557953,99.000000,49.115904,19.012658,13.573041
54.739588,64.725272,101.616103,123.679007,61.388198,58.123054,59.408939,12.953218,97.143747,0.459948,64.678760,55.526275,122.589867,98.614505,120.658548,97.397294,56.765429,97.101933,0.001972,0.013949,32.000000,-237.053825,97.641343,0.121392,10.881750,0.548176,291357.968833,0.922055,19.732681,20.614471,1.856505,68.857565,56.914208,77.439893,43.043022,38.553979,99.000000,49.148628,19.012658,13.571881
54.730873,64.719186,101.545379,123.677792,61.409089,58.098523,59.430315,12.953107,97.137299,0.398701,64.674072,55.517824,122.589463,98.606965,120.655995,97.392567,56.766412,97.099275,0.001971,0.013918,32.000000,-237.053777,97.639213,0.109132,10.879338,0.547893,291311.475084,0.921695,19.732389,20.610110,1.856101,68.861948,56.914924,77.434528,43.043022,38.524494,99.000000,49.189708,19.012658,13.570551
54.723158,64.714316,101.509083,123.676774,61.429324,58.077955,59.402134,12.952741,97.132613,0.398746,64.669998,55.508516,122.590457,98.601630,120.655130,97.386256,56.767515,97.093400,0.001983,0.013918,32.000000,-237.054205,97.633920,0.109059,10.872895,0.547729,291249.213950,0.921593,19.734616,20.607236,1.856355,68.864627,56.916974,77.430171,43.043022,38.497174,99.000000,49.224945,19.012658,13.569465
54.712144,64.708211,101.470837,123.675474,61.394593,58.053356,59.366374,12.952697,97.123967,0.497613,64.665461,55.497114,122.590565,98.594617,120.652812,97.383831,56.769230,97.087334,0.001981,0.013902,32.000000,-237.054132,97.522554,0.143451,10.870916,0.547141,291122.782796,0.921020,19.736924,20.604596,1.855358,68.865844,56.919164,77.422799,43.043022,38.490453,99.000000,49.270819,19.012658,13.568134
54.702447,64.703809,101.374085,123.674381,61.383031,58.033032,59.411849,12.952926,97.118853,0.682541,64.662380,55.492159,122.590662,98.590151,120.650009,97.377225,56.770406,97.077655,0.001974,0.013903,32.000000,-237.053949,97.516430,0.198637,10.869893,0.547090,291016.865237,0.921263,19.739482,20.599831,1.854957,68.866301,56.919889,77.416380,43.043022,38.431971,99.000000,49.311281,19.012658,13.567078
54.691169,64.699928,101.505509,123.673036,61.391408,58.020715,59.307622,12.951683,97.109370,0.687638,64.658765,55.479237,122.590181,98.583569,120.648575,97.368329,56.771608,97.069992,0.001974,0.013938,32.000000,-237.055208,97.506326,0.198632,10.870585,0.546801,290890.292324,0.921617,19.743987,20.594336,1.854631,68.867806,56.921897,77.408113,43.043022,38.492680,99.000000,49.360531,19.012658,13.566011
54.686053,64.696708,101.556919,123.671890,61.433735,58.004195,59.412899,12.951447,97.103205,0.687570,64.654962,55.475098,122.588568,98.575789,120.647326,97.367363,56.772755,97.066944,0.001989,0.013903,32.000000,-237.055518,97.502370,0.198773,10.871026,0.545974,290786.080042,0.920759,19.748926,20.587126,1.853191,68.869878,56.923308,77.401461,43.043022,38.529253,99.000000,49.400033,19.012658,13.565148
54.679725,64.691802,101.505779,123.670409,61.435508,57.979810,59.379731,12.951436,97.096321,0.687758,64.650066,55.467657,122.587338,98.565709,120.646262,97.363548,56.775433,97.057231,0.002021,0.013857,32.000000,-237.055413,97.502031,0.198626,10.867952,0.547177,290723.241952,0.922383,19.755912,20.581149,1.855976,68.871924,56.924957,77.393659,43.043022,38.507872,99.000000,49.447237,19.012658,13.563980
54.674054,64.687240,101.489552,123.668974,61.456139,57.959051,59.379297,12.951100,97.091177,0.687701,64.644585,55.459592,122.586349,98.557282,120.645078,97.362261,56.776567,97.053431,0.001987,0.013825,32.000000,-237.055909,97.497742,0.198642,10.865630,0.547535,290638.153724,0.920573,19.757622,20.578101,1.857090,68.872631,56.926408,77.387023,43.043022,38.511499,99.000000,49.486544,19.012658,13.562927
54.666089,64.681028,101.501610,123.666981,61.465964,57.946173,59.386930,12.950283,97.084695,0.737674,64.636718,55.451100,122.586169,98.547232,120.643941,97.355586,56.777815,97.047358,0.001987,0.013776,32.000000,-237.056764,97.411615,0.215905,10.863673,0.547107,290511.040534,0.920806,19.758813,20.569368,1.856370,68.875537,56.926920,77.379756,43.043022,38.507683,99.000000,49.537885,19.012658,13.561542
54.664572,64.675308,101.487882,123.665149,61.461104,57.937958,59.383579,12.950949,97.081262,0.967392,64.629176,55.448288,122.584555,98.543472,120.642295,97.353349,56.778398,97.041623,0.001987,0.013756,32.000000,-237.056280,97.382490,0.288168,10.862533,0.546980,290403.851291,0.920578,19.759718,20.565865,1.856265,68.877706,56.927389,77.374347,43.043022,38.492267,99.000000,49.576391,19.012658,13.560302
54.659454,64.668274,101.499939,123.662581,61.416225,57.925870,59.355912,12.950176,97.075712,0.977469,64.621355,55.444881,122.583773,98.536160,120.641053,97.344512,56.781146,97.032959,0.002019,0.013772,32.000000,-237.057236,97.428513,0.288194,10.857627,0.547189,290335.108601,0.920388,19.761182,20.560831,1.856756,68.879560,56.929325,77.368529,43.043022,38.510642,99.000000,49.625345,19.012658,13.558763
54.657710,64.662785,101.653993,123.659915,61.374562,57.925870,59.374808,12.952140,97.072591,0.675192,64.616227,55.441349,122.582700,98.534341,120.640545,97.340653,56.783078,97.023770,0.001984,0.013744,32.000000,-237.055236,97.533701,0.187350,10.858021,0.547067,290289.183141,0.920324,19.756926,20.556672,1.856557,68.880803,56.931260,77.364470,43.043022,38.606084,99.000000,49.665356,19.012658,13.557513
54.656116,64.656721,101.623090,123.656680,61.394684,57.913873,59.363627,12.952763,97.064040,0.546738,64.610670,55.441538,122.580357,98.528768,120.639890,97.334649,56.785497,97.013321,0.001979,0.013734,32.000000,-237.054658,97.527947,0.152865,10.860710,0.547392,290221.741738,0.920639,19.754825,20.548522,1.856951,68.882721,56.933527,77.360382,43.043022,38.612678,99.000000,49.712187,19.012658,13.556078
54.656821,64.652357,101.586618,123.653919,61.422677,57.901609,59.365962,12.952761,97.056164,0.546836,64.607197,55.439399,122.577273,98.519604,120.638115,97.327266,56.787729,96.999844,0.001979,0.013710,32.000000,-237.054575,97.521110,0.153007,10.863763,0.548753,290215.956106,0.920365,19.751016,20.540860,1.859829,68.882865,56.933979,77.357041,43.043022,38.585748,99.000000,49.747883,19.012658,13.554973
54.654399,64.648320,101.507276,123.650278,61.448512,57.893242,59.413258,12.952069,97.044466,0.546400,64.604722,55.439782,122.573291,98.507228,120.635499,97.317727,56.789201,96.986281,0.001995,0.013728,32.000000,-237.055170,97.514811,0.152896,10.860943,0.548245,290148.753281,0.920362,19.746489,20.531926,1.859318,68.882146,56.934307,77.353945,43.043022,38.550462,99.000000,49.796018,19.012658,13.553784
54.654806,64.645625,101.394098,123.646533,61.436200,57.885099,59.318413,12.951377,97.032102,0.596611,64.601161,55.440533,122.569918,98.494731,120.633082,97.308241,56.790138,96.974525,0.001994,0.013722,32.000000,-237.055865,97.426059,0.170175,10.859793,0.547635,290081.295148,0.920107,19.741447,20.521288,1.858627,68.881313,56.933811,77.352234,43.043022,38.469723,99.000000,49.831459,19.012658,13.552923
54.657407,64.642047,101.426076,123.640935,61.427598,57.889114,59.386929,12.951210,97.016488,0.941075,64.597382,55.441844,122.564165,98.482508,120.629192,97.297521,56.790694,96.959643,0.001989,0.013727,32.000000,-237.056071,97.333706,0.282395,10.856456,0.547043,290035.302006,0.919277,19.739744,20.511356,1.857257,68.880405,56.933257,77.351154,43.043022,38.486219,99.000000,49.876109,19.012658,13.551833
54.662733,64.639597,101.499083,123.635212,61.422310,57.901336,59.390247,12.951550,97.006262,0.971631,64.596712,55.446615,122.559543,98.471083,120.626090,97.289968,56.792061,96.951005,0.001986,0.013772,32.000000,-237.055734,97.324653,0.287939,10.854401,0.546010,289991.092344,0.920603,19.736657,20.503085,1.855173,68.880142,56.932535,77.351573,43.043022,38.534582,99.000000,49.907598,19.012658,13.550984
54.672200,64.637166,101.486941,123.627667,61.420070,57.925807,59.418561,12.952121,96.991114,0.971592,64.594619,55.458921,122.553133,98.462914,120.622604,97.278381,56.793390,96.936454,0.002001,0.013798,32.000000,-237.055369,97.313323,0.287885,10.860035,0.546449,290006.946076,0.919547,19.730572,20.493247,1.855669,68.880441,56.930831,77.352697,43.043022,38.532952,99.000000,49.940616,19.012658,13.550046
54.676746,64.635277,101.412476,123.620576,61.436106,57.946357,59.401970,12.951869,96.977493,0.971478,64.593828,55.464692,122.546084,98.454369,120.618077,97.266784,56.793522,96.924711,0.002022,0.013794,32.000000,-237.055537,97.303483,0.287856,10.866462,0.547219,290063.186471,0.919585,19.722986,20.486490,1.856824,68.881720,56.927308,77.353452,43.043022,38.493280,99.000000,49.969851,19.012658,13.549274
54.683298,64.633987,101.414707,123.612623,61.427210,57.966901,59.406426,12.951354,96.968037,0.971446,64.593831,55.474297,122.538829,98.443867,120.612983,97.254286,56.794077,96.914250,0.001986,0.013812,32.000000,-237.055996,97.343684,0.288120,10.866481,0.546880,290180.084890,0.919353,19.711431,20.476081,1.856281,68.883588,56.923916,77.355822,43.043022,38.498266,99.000000,49.998173,19.012658,13.548575
54.690935,64.632923,101.422647,123.602186,61.386352,57.991456,59.445899,12.952004,96.954202,0.692367,64.593342,55.481865,122.529737,98.434643,120.607902,97.241971,56.794731,96.899018,0.001987,0.013841,32.000000,-237.055437,97.362369,0.198527,10.866341,0.546012,290279.930581,0.919846,19.705161,20.468621,1.854764,68.887302,56.920125,77.359216,43.043022,38.479823,99.000000,50.028871,19.012658,13.547840
54.702498,64.631642,101.304000,123.593160,61.348382,58.007809,59.379994,12.952668,96.939964,0.917564,64.594213,55.489951,122.520682,98.424280,120.602395,97.231130,56.794655,96.887573,0.001987,0.013817,32.000000,-237.054721,97.273831,0.277203,10.863258,0.546104,290379.235313,0.919978,19.697557,20.461537,1.854583,68.890189,56.916334,77.362220,43.043022,38.432029,99.000000,50.048896,19.012658,13.547152
54.709717,64.631328,101.270713,123.581916,61.320326,58.020385,59.405242,12.953964,96.928954,0.969241,64.598258,55.497572,122.510962,98.412799,120.596531,97.216899,56.795138,96.871007,0.002005,0.013812,32.000000,-237.053297,97.260899,0.287533,10.865452,0.546282,290498.502109,0.919612,19.689132,20.451378,1.854469,68.893580,56.912175,77.366284,43.043022,38.424861,99.000000,50.076660,19.012658,13.546483
54.714966,64.632799,101.312355,123.572145,61.328810,58.040809,59.389158,12.953113,96.919612,0.969097,64.604478,55.504031,122.504097,98.399643,120.591833,97.203011,56.795555,96.858184,0.001972,0.013831,32.000000,-237.054177,97.244742,0.287489,10.857804,0.545343,290576.698803,0.920674,19.676710,20.444310,1.851908,68.897092,56.909175,77.370797,43.043022,38.430266,99.000000,50.099743,19.012658,13.546137
54.723223,64.636020,101.328941,123.560190,61.354500,58.065460,59.393617,12.952860,96.905722,0.969136,64.613103,55.511659,122.494551,98.392420,120.585380,97.185383,56.795541,96.844240,0.001967,0.013892,32.000000,-237.054415,97.230332,0.287637,10.856670,0.544922,290636.643015,0.920347,19.669442,20.433484,1.851055,68.900380,56.905026,77.375414,43.043022,38.421811,99.000000,50.126714,19.012658,13.545981
54.732997,64.639581,101.277631,123.550249,61.352735,58.082446,59.420084,12.953598,96.897763,0.968967,64.621494,55.523546,122.486132,98.385173,120.579009,97.172501,56.795514,96.834541,0.001969,0.013944,32.000000,-237.053737,97.246650,0.287523,10.858110,0.545781,290738.213641,0.920826,19.665857,20.425061,1.851639,68.902050,56.901325,77.378401,43.043022,38.418667,99.000000,50.144412,19.012658,13.545985
54.742548,64.645045,101.242570,123.538422,61.369283,58.095072,59.404066,12.954080,96.889920,0.711829,64.632156,55.535118,122.477126,98.377490,120.571395,97.161069,56.796399,96.825339,0.001987,0.013937,32.000000,-237.053167,97.314356,0.203854,10.857480,0.546077,290861.468191,0.921002,19.661123,20.416368,1.851663,68.905739,56.897705,77.382575,43.043022,38.381368,99.000000,50.164452,19.012658,13.546164
54.750987,64.649764,101.248209,123.528826,61.418769,58.115716,59.357306,12.954414,96.881354,0.679402,64.642724,55.542317,122.468701,98.371573,120.564752,97.152617,56.796414,96.817393,0.001980,0.013987,32.000000,-237.052801,97.280977,0.198206,10.857888,0.545537,290946.584917,0.920688,19.655272,20.410338,1.850394,68.908614,56.894535,77.385051,43.043022,38.381558,99.000000,50.180267,19.012658,13.546355
54.758994,64.656526,101.055485,123.517485,61.483781,58.115710,59.401253,12.953096,96.867191,0.984980,64.656715,55.552850,122.458470,98.359343,120.557224,97.140927,56.796499,96.808865,0.001974,0.014025,32.000000,-237.053943,97.138368,0.299426,10.862796,0.545226,291010.535496,0.920972,19.651538,20.403705,1.849431,68.912442,56.890906,77.388798,43.043022,38.306626,99.000000,50.200820,19.012658,13.546726
54.769146,64.662829,101.030489,123.508017,61.480017,58.120014,59.379837,12.953343,96.859397,1.108840,64.667311,55.557550,122.450513,98.352573,120.551199,97.129428,56.797182,96.802799,0.001974,0.014057,32.000000,-237.053706,97.131343,0.332156,10.862699,0.545305,291115.227944,0.921879,19.648132,20.398730,1.849249,68.914448,56.887804,77.391159,43.043022,38.223493,99.000000,50.212228,19.012658,13.547164
54.778290,64.670270,101.013072,123.496582,61.452409,58.140506,59.367684,12.952533,96.848676,1.108987,64.679624,55.568486,122.442191,98.344034,120.543613,97.121579,56.796808,96.795278,0.001996,0.014014,32.000000,-237.054532,97.123568,0.332293,10.855073,0.543215,291117.742207,0.921064,19.647186,20.393317,1.845459,68.917565,56.884161,77.394219,43.043022,38.201725,99.000000,50.226791,19.012658,13.547694
54.790716,64.675778,101.045732,123.486947,61.452598,58.148726,59.363213,12.952758,96.845008,1.109082,64.688242,55.579968,122.434891,98.342146,120.538043,97.115972,56.798078,96.793565,0.002009,0.014011,32.000000,-237.054313,97.116776,0.331986,10.858332,0.542874,291140.482635,0.921291,19.643715,20.388844,1.844661,68.921750,56.882076,77.397780,43.043022,38.200721,99.000000,50.233831,19.012658,13.548062
54.800316,64.681474,101.200982,123.475751,61.459305,58.156865,59.363562,12.954283,96.842128,1.109253,64.698190,55.588697,122.424637,98.343123,120.530484,97.110876,56.799165,96.792681,0.001976,0.014023,32.000000,-237.052820,97.166710,0.332416,10.855715,0.543135,291246.720227,0.921653,19.642358,20.384520,1.844035,68.925396,56.878098,77.401538,43.043022,38.274075,99.000000,50.243552,19.012658,13.548378
54.810931,64.687152,101.267112,123.465040,61.480256,58.157140,59.368444,12.954453,96.844119,0.735778,64.710107,55.595150,122.415839,98.339058,120.524381,97.105711,56.800374,96.794645,0.001978,0.014025,32.000000,-237.052581,97.265331,0.208127,10.859291,0.543129,291287.428702,0.921635,19.635907,20.382181,1.844213,68.928571,56.875659,77.406777,43.043022,38.338811,99.000000,50.251142,19.012658,13.548661
54.817600,64.692212,101.212919,123.457380,61.505904,58.157379,59.364394,12.955335,96.847218,0.684048,64.717584,55.601297,122.408177,98.338721,120.519577,97.104629,56.800324,96.792250,0.001980,0.014023,32.000000,-237.051711,97.262603,0.196994,10.854623,0.544557,291328.647152,0.921593,19.632365,20.380542,1.846723,68.930132,56.873653,77.410452,43.043022,38.316555,99.000000,50.260073,19.012658,13.548982
54.823476,64.697734,101.246916,123.448565,61.523802,58.156933,59.310442,12.954528,96.850426,0.684131,64.727248,55.603027,122.399737,98.339250,120.512841,97.100668,56.799799,96.793885,0.001996,0.013997,32.000000,-237.052449,97.259522,0.197404,10.854250,0.544791,291330.185593,0.921338,19.627832,20.380560,1.847571,68.929932,56.872758,77.414183,43.043022,38.308043,99.000000,50.269782,19.012658,13.549291
54.830325,64.702582,101.186825,123.441588,61.528339,58.156807,59.405966,12.954403,96.852138,0.684238,64.736217,55.609631,122.392832,98.338480,120.507036,97.097827,56.799588,96.793630,0.001968,0.013989,32.000000,-237.052587,97.232947,0.197412,10.855517,0.544436,291333.412389,0.921294,19.626477,20.379113,1.846358,68.928746,56.873545,77.417445,43.043022,38.257659,99.000000,50.276859,19.012658,13.549548
54.837209,64.709328,101.080631,123.434225,61.569053,58.156581,59.431908,12.953611,96.849231,0.989998,64.746511,55.615771,122.385074,98.337866,120.501415,97.099405,56.799806,96.792720,0.001966,0.013991,32.000000,-237.053403,97.104777,0.298642,10.850351,0.544651,291334.202352,0.922029,19.626348,20.380660,1.846780,68.927642,56.874247,77.420876,43.043022,38.205261,99.000000,50.283622,19.012658,13.550037
54.845488,64.714495,101.125863,123.428496,61.610149,58.156461,59.276775,12.953608,96.851574,1.108532,64.754905,55.623252,122.378996,98.336105,120.496330,97.099181,56.799469,96.795729,0.001966,0.013983,32.000000,-237.053371,97.102639,0.331078,10.845486,0.543948,291335.811227,0.920429,19.624608,20.380711,1.845454,68.925328,56.875239,77.423880,43.043022,38.206152,99.000000,50.286490,19.012658,13.550403
54.850573,64.720858,101.140178,123.421703,61.633198,58.156440,59.403875,12.953838,96.858325,0.873736,64.764925,55.630428,122.373594,98.337555,120.490134,97.100679,56.799631,96.802410,0.001992,0.013961,32.000000,-237.053167,97.209052,0.252331,10.843959,0.543143,291337.520416,0.919912,19.624734,20.379924,1.843285,68.921788,56.876801,77.427809,43.043022,38.215307,99.000000,50.292198,19.012658,13.550857
54.859091,64.725932,101.165250,123.416516,61.679882,58.156450,59.339986,12.953188,96.859156,0.821829,64.773386,55.637037,122.369207,98.342784,120.484419,97.103138,56.799738,96.807500,0.001986,0.013917,32.000000,-237.053773,97.206973,0.242335,10.847054,0.543659,291339.008641,0.922176,19.621939,20.382142,1.843832,68.919261,56.878218,77.430941,43.043022,38.223311,99.000000,50.293506,19.012658,13.551211
54.866074,64.731971,101.126306,123.410598,61.724802,58.156623,59.330994,12.953153,96.862933,0.821972,64.780344,55.644839,122.362640,98.351528,120.478181,97.106786,56.799456,96.809929,0.001980,0.013891,32.000000,-237.053797,97.209148,0.242050,10.853771,0.543777,291342.363242,0.920124,19.623414,20.386152,1.843922,68.913959,56.880327,77.432685,43.043022,38.185423,99.000000,50.296413,19.012658,13.551661
54.873109,64.736115,101.168613,123.405775,61.734092,58.156403,59.416597,12.952973,96.867132,0.822012,64.785590,55.651368,122.357921,98.356474,120.473309,97.110980,56.799602,96.809609,0.001980,0.013869,32.000000,-237.053974,97.209864,0.242347,10.853411,0.543706,291343.952284,0.920969,19.620300,20.389224,1.844093,68.909675,56.882587,77.433963,43.043022,38.206682,99.000000,50.295740,19.012658,13.551901
54.882428,64.740455,101.262262,123.400032,61.752383,58.156146,59.417814,12.955232,96.869551,0.822012,64.791583,55.659722,122.352541,98.362404,120.468857,97.116226,56.800467,96.816743,0.002003,0.013853,32.000000,-237.051652,97.212773,0.242521,10.854597,0.542909,291347.513206,0.920997,19.619624,20.391023,1.843148,68.904860,56.885778,77.435395,43.043022,38.246598,99.000000,50.292713,19.012658,13.552117
54.888820,64.743507,101.287480,123.395160,61.752247,58.156293,59.427035,12.953731,96.869554,0.822091,64.796263,55.665155,122.347875,98.367747,120.464960,97.115795,56.801427,96.815212,0.002014,0.013884,32.000000,-237.053181,97.210970,0.242135,10.856966,0.543185,291347.643179,0.919546,19.617008,20.390678,1.843683,68.899479,56.888769,77.435419,43.043022,38.277922,99.000000,50.291116,19.012658,13.552218
54.894062,64.747311,101.185613,123.389414,61.727755,58.156143,59.440285,12.953021,96.871766,0.822166,64.801650,55.671417,122.341962,98.373664,120.459510,97.114618,56.801462,96.815645,0.001987,0.013871,32.000000,-237.053878,97.238318,0.242564,10.853721,0.543785,291346.271566,0.919361,19.612391,20.394269,1.845076,68.892400,56.892496,77.435004,43.043022,38.213467,99.000000,50.289963,19.012658,13.552340
54.901969,64.750410,101.192435,123.384555,61.736017,58.156356,59.430706,12.953678,96.877313,0.688948,64.805219,55.678495,122.336971,98.379841,120.454554,97.116716,56.802030,96.816651,0.001988,0.013825,32.000000,-237.053262,97.267822,0.198975,10.851826,0.543793,291346.322331,0.919109,19.609301,20.392354,1.845321,68.886190,56.895861,77.433715,43.043022,38.200436,99.000000,50.284579,19.012658,13.552454
