Torad 40 Ton Compressor Load Stand
54.907005,64.753963,101.378438,123.379291,61.727845,58.156046,59.416686,12.952503,96.882731,0.681340,64.808922,55.687306,122.330359,98.385145,120.447549,97.122470,56.799877,96.818499,0.001988,0.013805,32.000000,-237.054500,97.269975,0.196893,10.851214,0.542957,291347.039407,0.918814,19.608067,20.392589,1.843289,68.879092,56.899239,77.431367,43.043022,38.321652,99.000000,50.281252,19.012658,13.552569
54.912775,64.756916,101.301708,123.375266,61.699922,58.155805,59.344679,12.953061,96.887048,0.681407,64.812848,55.691164,122.324400,98.389837,120.442747,97.123576,56.799666,96.824704,0.001994,0.013842,32.000000,-237.053844,97.273849,0.196766,10.857773,0.542988,291347.881854,0.918827,19.603570,20.392649,1.843148,68.872828,56.903108,77.429109,43.043022,38.279847,99.000000,50.276671,19.012658,13.552654
54.914713,64.761044,101.251458,123.370944,61.723905,58.155779,59.266345,12.954140,96.891507,0.681431,64.818399,55.693812,122.318583,98.394067,120.437136,97.129679,56.798819,96.827255,0.001967,0.013855,32.000000,-237.052733,97.281840,0.196910,10.853549,0.544572,291349.765600,0.918954,19.602284,20.395956,1.846366,68.864923,56.907240,77.426336,43.043022,38.263796,99.000000,50.275588,19.012658,13.552842
54.915611,64.764979,101.146371,123.367622,61.777080,58.155899,59.427776,12.952674,96.894019,0.681391,64.825827,55.695587,122.315298,98.395538,120.433611,97.128450,56.798888,96.825298,0.001963,0.013844,32.000000,-237.054213,97.285937,0.196616,10.859312,0.543463,291349.649518,0.919966,19.599694,20.400042,1.844775,68.861060,56.912633,77.424543,43.043022,38.183094,99.000000,50.274986,19.012658,13.553055
54.919667,64.771200,100.978789,123.364175,61.801498,58.155879,59.396402,12.952871,96.902019,0.681351,64.833203,55.702837,122.311172,98.401330,120.428480,97.133989,56.798387,96.828603,0.001961,0.013834,32.000000,-237.054033,97.292438,0.196990,10.858458,0.543207,291352.976297,0.921155,19.601960,20.402482,1.843795,68.857665,56.917921,77.421363,43.043022,38.055181,99.000000,50.272293,19.012658,13.553544
54.922429,64.776114,100.893174,123.361176,61.833845,58.155818,59.278294,12.952651,96.901903,0.852877,64.838849,55.704123,122.307263,98.404490,120.422977,97.138888,56.797809,96.831734,0.001984,0.013836,32.000000,-237.054118,97.192778,0.254132,10.855874,0.541978,291356.338882,0.918648,19.605033,20.401191,1.841851,68.855917,56.921455,77.418149,43.043022,37.993023,99.000000,50.268646,19.012658,13.553961
54.926651,64.781947,100.975065,123.357840,61.919306,58.155818,59.423887,12.952159,96.904704,0.970283,64.847479,55.707142,122.303215,98.407879,120.418190,97.144328,56.797798,96.833927,0.001981,0.013854,32.000000,-237.054532,97.194891,0.285149,10.857128,0.540470,291360.709761,0.919073,19.607357,20.403756,1.838664,68.856448,56.924682,77.416215,43.043022,38.026470,99.000000,50.262573,19.012658,13.554437
54.926986,64.786875,101.079953,123.355102,61.916051,58.155784,59.268110,12.952550,96.910311,0.970255,64.853706,55.709923,122.300599,98.412421,120.414905,97.149620,56.799399,96.838265,0.001978,0.013861,32.000000,-237.054115,97.198255,0.285568,10.855324,0.539805,291363.820744,0.920864,19.609620,20.406291,1.837012,68.858995,56.926937,77.414310,43.043022,38.068653,99.000000,50.261235,19.012658,13.554851
54.929790,64.792034,101.091696,123.351956,61.883659,58.155642,59.417534,12.953193,96.920109,0.733735,64.858916,55.710923,122.296697,98.420166,120.410123,97.157010,56.799302,96.848171,0.001976,0.013837,32.000000,-237.053318,97.360722,0.206290,10.857848,0.540402,291367.114033,0.918544,19.611397,20.407670,1.838362,68.862236,56.928592,77.410175,43.043022,38.072691,99.000000,50.257650,19.012658,13.555284
54.931972,64.795507,101.200574,123.349501,61.834660,58.155745,59.403889,12.953191,96.923924,0.550843,64.862659,55.710801,122.294281,98.428636,120.407651,97.161934,56.800034,96.854460,0.002007,0.013847,32.000000,-237.053326,97.338165,0.151606,10.863520,0.541425,291368.930871,0.920964,19.616003,20.408778,1.840260,68.865946,56.929459,77.407249,43.043022,38.116495,99.000000,50.253937,19.012658,13.555514
54.938103,64.799087,101.304675,123.347103,61.823857,58.155816,59.373180,12.952136,96.924990,0.854490,64.865231,55.715746,122.290758,98.435445,120.404585,97.165396,56.799926,96.857750,0.002007,0.013821,32.000000,-237.054516,97.213643,0.254241,10.872068,0.541351,291371.390142,0.918607,19.618469,20.415062,1.840380,68.869664,56.929944,77.403423,43.043022,38.199280,99.000000,50.246080,19.012658,13.555716
54.943021,64.801318,101.282105,123.344851,61.777132,58.155559,59.393323,12.952817,96.931354,0.971247,64.863502,55.718974,122.287567,98.439751,120.401645,97.173604,56.800528,96.862209,0.001983,0.013878,32.000000,-237.053936,97.222284,0.285453,10.865644,0.542002,291373.535032,0.918787,19.619847,20.418258,1.842289,68.871924,56.929800,77.399995,43.043022,38.177988,99.000000,50.235994,19.012658,13.555801
54.947745,64.801340,101.426210,123.341582,61.752987,58.155496,59.410113,12.954235,96.934541,0.970957,64.860750,55.726081,122.283794,98.442983,120.399062,97.183338,56.801254,96.872384,0.001984,0.013886,32.000000,-237.052619,97.230673,0.285505,10.873063,0.542400,291374.942126,0.919159,19.617540,20.420420,1.843978,68.875805,56.930453,77.397106,43.043022,38.231227,99.000000,50.228695,19.012658,13.555547
54.951308,64.800561,101.347552,123.339117,61.695275,58.155629,59.412966,12.954087,96.938571,0.971088,64.859992,55.731560,122.279811,98.443759,120.396202,97.189542,56.801963,96.877478,0.001982,0.013887,32.000000,-237.052722,97.236284,0.285426,10.868208,0.542429,291373.168653,0.918757,19.615047,20.422602,1.843403,68.879010,56.930055,77.395244,43.043022,38.227674,99.000000,50.219229,19.012658,13.555160
54.950097,64.800339,101.251609,123.336415,61.711898,58.155490,59.353098,12.952071,96.946007,0.970981,64.859882,55.736079,122.275476,98.445429,120.392699,97.195608,56.800696,96.883801,0.001985,0.013926,32.000000,-237.054677,97.244381,0.285062,10.872865,0.543248,291371.156422,0.918409,19.610533,20.428228,1.845867,68.883594,56.931114,77.392077,43.043022,38.161200,99.000000,50.215117,19.012658,13.554789
54.953856,64.800493,101.235113,123.334433,61.740612,58.155548,59.381920,12.953307,96.954548,0.971026,64.859615,55.740571,122.272315,98.449213,120.390167,97.197719,56.800357,96.891116,0.001960,0.013922,32.000000,-237.053266,97.249258,0.285439,10.870592,0.542735,291369.416226,0.918300,19.606335,20.430700,1.844316,68.887851,56.931481,77.389907,43.043022,38.140711,99.000000,50.206709,19.012658,13.554540
54.956718,64.801400,101.434321,123.332198,61.790204,58.155580,59.411492,12.954707,96.959815,0.971108,64.859284,55.744590,122.268578,98.454912,120.387918,97.207180,56.800560,96.896643,0.001957,0.013932,32.000000,-237.051843,97.260258,0.284890,10.877366,0.541675,291370.142309,0.919245,19.607275,20.435914,1.842610,68.893107,56.933474,77.386824,43.043022,38.232381,99.000000,50.198648,19.012658,13.554337
54.957575,64.801978,101.485345,123.330750,61.822840,58.155330,59.364701,12.952437,96.961527,0.972211,64.858674,55.743127,122.265465,98.456408,120.386126,97.212495,56.800163,96.898836,0.001957,0.013930,32.000000,-237.054164,97.266812,0.284994,10.874057,0.541576,291369.939737,0.918731,19.603820,20.440818,1.842184,68.897833,56.936132,77.384075,43.043022,38.307859,99.000000,50.190731,19.012658,13.554151
54.960357,64.802299,101.286416,123.328885,61.903986,58.155320,59.400442,12.952748,96.963652,1.083835,64.859928,55.743562,122.263805,98.462888,120.385034,97.221093,56.801919,96.905138,0.001990,0.013918,32.000000,-237.053770,97.224073,0.324588,10.872784,0.542960,291370.005987,0.918223,19.601979,20.444065,1.845713,68.904899,56.940140,77.382361,43.043022,38.184062,99.000000,50.182396,19.012658,13.553884
54.963174,64.802506,101.233808,123.326934,61.983541,58.155459,59.354000,12.952583,96.967491,1.105810,64.859660,55.745682,122.262110,98.470559,120.383292,97.228245,56.802518,96.911185,0.001986,0.013892,32.000000,-237.054098,97.228864,0.329284,10.873751,0.543554,291369.384197,0.918929,19.601734,20.445830,1.846612,68.911607,56.942897,77.381185,43.043022,38.132645,99.000000,50.173298,19.012658,13.553657
54.969009,64.802220,101.248219,123.324493,62.024451,58.155359,59.383200,12.952564,96.974484,1.105725,64.859978,55.746703,122.259254,98.479275,120.380739,97.232049,56.802564,96.917820,0.001984,0.013871,32.000000,-237.054212,97.231420,0.328865,10.868857,0.541809,291366.712916,0.918325,19.599384,20.448009,1.842900,68.918481,56.945242,77.378696,43.043022,38.130669,99.000000,50.160014,19.012658,13.553307
54.970052,64.801829,101.311608,123.323198,62.044767,58.155197,59.403746,12.952410,96.974601,1.105705,64.859330,55.747251,122.255287,98.483595,120.378350,97.235945,56.803013,96.922087,0.001983,0.013862,32.000000,-237.054271,97.230796,0.329089,10.871041,0.541248,291366.376566,0.918994,19.596887,20.451184,1.841848,68.923695,56.947174,77.376685,43.043022,38.171636,99.000000,50.151135,19.012658,13.552988
54.970819,64.801499,101.429922,123.321947,62.077172,58.154958,59.424146,12.952971,96.973495,1.105592,64.858945,55.749056,122.250834,98.487032,120.375799,97.243619,56.804254,96.927278,0.002016,0.013847,32.000000,-237.053711,97.235695,0.328937,10.870067,0.541523,291364.060460,0.918432,19.591001,20.455279,1.841915,68.928567,56.949042,77.374581,43.043022,38.267032,99.000000,50.140796,19.012658,13.552608
54.971589,64.801263,101.450015,123.321035,62.105878,58.154698,59.373204,12.952571,96.975946,1.001182,64.857705,55.751398,122.247821,98.492864,120.374468,97.246728,56.804620,96.928314,0.002013,0.013828,32.000000,-237.054182,97.341915,0.293210,10.869935,0.541950,291362.241438,0.918091,19.589608,20.457492,1.843033,68.930551,56.950109,77.372780,43.043022,38.244855,99.000000,50.134434,19.012658,13.552312
54.970844,64.801213,101.273934,123.319323,62.040649,58.154467,59.424700,12.953011,96.976039,0.921809,64.856528,55.759236,122.243815,98.497783,120.372327,97.252549,56.805117,96.931448,0.001988,0.013809,32.000000,-237.053762,97.246926,0.276423,10.873989,0.543028,291358.902132,0.917757,19.588542,20.459491,1.845159,68.933219,56.951021,77.369829,43.043022,38.186660,99.000000,50.124627,19.012658,13.551988
54.979019,64.800704,101.249114,123.317719,62.015119,58.154585,59.383464,12.954940,96.977675,1.213414,64.853933,55.765745,122.240542,98.501865,120.370011,97.256614,56.804940,96.933015,0.001989,0.013785,32.000000,-237.051750,97.198775,0.367760,10.871749,0.543194,291357.210012,0.918526,19.587567,20.459772,1.845499,68.933290,56.951612,77.367910,43.043022,38.119758,99.000000,50.111555,19.012658,13.551651
54.985093,64.798988,101.474245,123.315529,62.010506,58.154688,59.406705,12.955154,96.977628,1.240914,64.851266,55.768987,122.239233,98.503170,120.369545,97.257924,56.805854,96.930582,0.001990,0.013826,32.000000,-237.051676,97.203120,0.372151,10.877452,0.541444,291355.379135,0.917740,19.588232,20.461231,1.842321,68.934190,56.953414,77.368360,43.043022,38.255577,99.000000,50.091667,19.012658,13.551119
54.987602,64.797490,101.504278,123.313592,62.039112,58.154961,59.427258,12.955754,96.977899,1.240888,64.851313,55.770474,122.237187,98.504382,120.366824,97.261003,56.805885,96.931180,0.001996,0.013767,32.000000,-237.051091,97.203668,0.372340,10.876536,0.541198,291353.763975,0.918227,19.579877,20.462385,1.841596,68.934177,56.953584,77.369246,43.043022,38.289757,99.000000,50.081024,19.012658,13.550607
54.988068,64.797028,101.251175,123.311440,62.099180,58.163128,59.399665,12.955083,96.983128,1.001554,64.853094,55.770501,122.234074,98.504738,120.363738,97.262173,56.805541,96.933953,0.001974,0.013802,32.000000,-237.051697,97.359848,0.291806,10.871688,0.542788,291350.041867,0.917752,19.572333,20.459954,1.845486,68.934226,56.955414,77.370506,43.043022,38.141237,99.000000,50.067588,19.012658,13.550188
54.988267,64.797699,101.271268,123.309928,62.144612,58.171492,59.409049,12.954540,96.983294,0.820453,64.857075,55.769497,122.232335,98.506624,120.362089,97.265597,56.804881,96.934662,0.001975,0.013809,32.000000,-237.052159,97.360837,0.238302,10.879329,0.543060,291349.578180,0.917389,19.568426,20.460296,1.845948,68.934211,56.958278,77.372310,43.043022,38.148791,99.000000,50.058153,19.012658,13.549975
54.989147,64.800091,101.132402,123.308819,62.182070,58.179523,59.268714,12.953374,96.982212,0.815921,64.863497,55.768000,122.230825,98.508552,120.359258,97.265623,56.804906,96.933582,0.001974,0.013813,32.000000,-237.053250,97.362457,0.238093,10.872855,0.541130,291390.435823,0.917935,19.567516,20.462369,1.841330,68.934519,56.961902,77.374198,43.043022,38.092389,99.000000,50.045384,19.012658,13.549943
54.987956,64.802739,101.082163,123.308283,62.218808,58.179366,59.427433,12.952873,96.982670,0.815984,64.867295,55.767388,122.230775,98.509419,120.357447,97.267351,56.804262,96.934450,0.001992,0.013804,32.000000,-237.053699,97.363969,0.237904,10.871812,0.540895,291433.620465,0.917689,19.567687,20.463595,1.841465,68.934517,56.965957,77.375267,43.043022,38.025210,99.000000,50.038627,19.012658,13.550082
54.990063,64.806114,101.145191,123.307554,62.235977,58.179796,59.401325,12.953636,96.979850,0.815889,64.870039,55.772437,122.229652,98.512707,120.355325,97.269353,56.804973,96.937273,0.002014,0.013796,32.000000,-237.052972,97.366125,0.238492,10.874836,0.540168,291475.458482,0.920210,19.569546,20.462774,1.839134,68.933666,56.969910,77.377412,43.043022,38.045309,99.000000,50.026715,19.012658,13.550311
54.995302,64.808831,101.265272,123.306137,62.163477,58.196026,59.389324,12.955120,96.980936,0.815992,64.870047,55.777190,122.227663,98.518109,120.352262,97.276521,56.805386,96.940086,0.001987,0.013851,32.000000,-237.051691,97.369182,0.238228,10.874356,0.539787,291477.858231,0.917778,19.573335,20.463960,1.838260,68.930418,56.973611,77.380381,43.043022,38.106069,99.000000,50.009228,19.012658,13.550437
54.998915,64.809653,101.201120,123.304814,62.092636,58.195894,59.363159,12.954890,96.976337,0.990350,64.870697,55.781013,122.227399,98.521207,120.350550,97.280367,56.805373,96.943721,0.001983,0.013827,32.000000,-237.051862,97.238276,0.298368,10.874575,0.540169,291481.172417,0.918158,19.574688,20.465009,1.839336,68.927695,56.975887,77.383144,43.043022,38.086739,99.000000,49.994648,19.012658,13.550335
55.003918,64.809780,101.018731,123.302459,62.031832,58.195957,59.392367,12.955302,96.982656,1.172718,64.869130,55.786566,122.226497,98.527964,120.347854,97.282540,56.804934,96.951772,0.002019,0.013805,32.000000,-237.051474,97.259993,0.350469,10.873543,0.541321,291562.703047,0.918509,19.572378,20.466351,1.841344,68.922178,56.976569,77.387124,43.043022,37.958453,99.000000,49.975461,19.012658,13.550064
55.008369,64.809439,101.037042,123.300030,61.942329,58.207925,59.309249,12.957239,96.988060,0.932646,64.869350,55.791314,122.225111,98.531188,120.344940,97.285687,56.804889,96.953557,0.002037,0.013855,32.000000,-237.049458,97.392553,0.270244,10.880238,0.540684,291561.683029,0.918847,19.569733,20.468634,1.840057,68.916345,56.977738,77.390552,43.043022,37.958848,99.000000,49.957925,19.012658,13.549754
55.012555,64.809364,101.060662,123.297439,61.890316,58.224236,59.277269,12.958328,96.991997,0.749022,64.868924,55.798013,122.222336,98.531588,120.342746,97.289916,56.804738,96.953077,0.002008,0.013846,32.000000,-237.048197,97.395425,0.217954,10.878906,0.539024,291561.144878,0.918304,19.565061,20.474094,1.836573,68.908891,56.980250,77.393981,43.043022,37.942368,99.000000,49.939101,19.012658,13.549432
55.016090,64.809554,101.271257,123.295271,61.841474,58.244421,59.305963,12.958328,96.995045,0.749178,64.868647,55.804814,122.219851,98.534332,120.341584,97.291953,56.805737,96.950470,0.001984,0.013834,32.000000,-237.048194,97.392044,0.217866,10.881177,0.538888,291619.624124,0.919697,19.560449,20.475254,1.836758,68.901535,56.982370,77.397475,43.043022,38.051619,99.000000,49.920865,19.012658,13.549191
55.020627,64.809972,101.336551,123.292103,61.751762,58.252631,59.411775,12.956282,96.996053,0.748737,64.866276,55.814394,122.217833,98.537161,120.339193,97.295825,56.805375,96.954345,0.001984,0.013818,32.000000,-237.050331,97.394777,0.217913,10.882033,0.539242,291700.559006,0.920373,19.556358,20.475107,1.837047,68.893144,56.984741,77.402223,43.043022,38.100314,99.000000,49.900859,19.012658,13.548949
55.024521,64.809678,101.356698,123.288945,61.703036,58.273167,59.381404,12.954944,96.997043,0.802817,64.863587,55.816745,122.216453,98.540599,120.336931,97.295574,56.804551,96.958079,0.002018,0.013852,32.000000,-237.051626,97.316156,0.237941,10.883161,0.541124,291799.598164,0.920181,19.553157,20.472480,1.840757,68.885276,56.984988,77.405902,43.043022,38.142840,99.000000,49.881242,19.012658,13.548672
55.031880,64.808374,101.394287,123.285254,61.674211,58.277109,59.344156,12.956528,97.000826,1.147492,64.863622,55.821288,122.214150,98.540967,120.334234,97.297782,56.804026,96.961960,0.001990,0.013868,32.000000,-237.050092,97.241463,0.347234,10.886220,0.541655,291840.221770,0.918589,19.549224,20.475259,1.841792,68.877340,56.986292,77.410494,43.043022,38.134027,99.000000,49.855851,19.012658,13.548180
55.034121,64.808006,101.443860,123.282794,61.669144,58.293714,59.405702,12.955174,97.002913,1.175520,64.866105,55.819414,122.213338,98.540249,120.331374,97.294376,56.805020,96.964600,0.001970,0.013895,32.000000,-237.051401,97.265832,0.351411,10.882401,0.541898,291942.656952,0.919310,19.545195,20.478413,1.842028,68.872275,56.987258,77.415301,43.043022,38.153498,99.000000,49.837466,19.012658,13.547847
55.040905,64.809133,101.520815,123.280398,61.673603,58.318387,59.398834,12.955571,97.011481,0.866163,64.868186,55.819816,122.212604,98.545495,120.328889,97.293302,56.805066,96.968719,0.001965,0.013932,32.000000,-237.051162,97.394939,0.250030,10.885198,0.541987,291960.232695,0.919810,19.536834,20.481359,1.842465,68.868128,56.989394,77.420817,43.043022,38.228632,99.000000,49.809082,19.012658,13.547668
55.040318,64.810717,101.410855,123.278716,61.681982,58.330606,59.421990,12.954103,97.013734,0.750651,64.869936,55.821952,122.210218,98.546101,120.325533,97.296682,56.804043,96.972894,0.002002,0.013952,32.000000,-237.052672,97.395180,0.219666,10.886735,0.542729,292041.260291,0.919076,19.534316,20.482013,1.843290,68.864587,56.988848,77.424132,43.043022,38.182695,99.000000,49.793064,19.012658,13.547634
55.047899,64.812612,101.450838,123.276765,61.710461,58.355069,59.362253,12.953693,97.016370,0.750362,64.869692,55.828027,122.205267,98.548146,120.320452,97.295946,56.802543,96.976988,0.002019,0.013977,32.000000,-237.053126,97.393751,0.219755,10.884277,0.543380,292163.867636,0.919449,19.528938,20.484536,1.844461,68.859143,56.988253,77.426501,43.043022,38.174266,99.000000,49.763811,19.012658,13.547597
55.051962,64.813374,101.583326,123.274655,61.708722,58.375320,59.385998,12.953663,97.018586,0.750409,64.868763,55.833427,122.203344,98.548376,120.317842,97.298835,56.802298,96.976430,0.001986,0.014004,32.000000,-237.053138,97.394799,0.219901,10.882115,0.542460,292227.724078,0.919298,19.531084,20.488164,1.842483,68.855850,56.988286,77.429373,43.043022,38.260784,99.000000,49.741524,19.012658,13.547490
55.057467,64.812686,101.766704,123.271331,61.698123,58.383104,59.352556,12.954923,97.019014,0.992684,64.867079,55.844214,122.201323,98.553144,120.315083,97.305246,56.804249,96.975322,0.001982,0.013991,32.000000,-237.051759,97.296353,0.300717,10.881137,0.543035,292351.336450,0.920473,19.525710,20.492218,1.842956,68.854063,56.986292,77.432530,43.043022,38.360943,99.000000,49.713991,19.012658,13.547121
55.059685,64.811402,101.712712,123.268429,61.643960,58.395423,59.373112,12.955424,97.022733,1.035158,64.863839,55.849387,122.198599,98.555582,120.312983,97.307614,56.803504,96.974071,0.002018,0.013994,32.000000,-237.051239,97.296505,0.309147,10.881485,0.544425,292452.255106,0.920351,19.522577,20.492115,1.845226,68.851446,56.982733,77.433869,43.043022,38.357757,99.000000,49.691106,19.012658,13.546700
55.062365,64.809276,101.789358,123.264321,61.607498,58.419805,59.371515,12.954785,97.024617,1.035044,64.861256,55.855772,122.194341,98.553953,120.309813,97.305642,56.802438,96.973715,0.002018,0.014047,32.000000,-237.052056,97.294925,0.309572,10.876533,0.546076,292487.105243,0.920889,19.516612,20.489472,1.848372,68.848774,56.975736,77.434648,43.043022,38.423310,99.000000,49.663935,19.012658,13.546094
