Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 18, 2018
1:49:24 PM

2
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.790560,64.739036,101.522489,123.314373,57.686013,58.167227,59.410122,12.745664,96.945044,1.023018,64.816745,55.512979,122.256169,98.689254,120.549782,97.441495,69.744203,96.953587,0.001943,0.013551,32.000000,-237.261760,97.630263,0.311008,10.917970,0.545911,276836.835677,0.921404,19.690103,7.550059,1.854721,68.578194,69.002316,76.104662,13.000000,49.636601,81.582278,75.683077,24.010000,16.340570
54.789951,64.747008,101.361343,123.311274,57.771776,58.167500,59.430295,12.746529,96.939676,0.733607,64.834251,55.512906,122.255321,98.682298,120.549481,97.435601,69.745656,96.946485,0.001946,0.013519,32.000000,-237.260850,97.681388,0.207607,10.922894,0.545553,276919.185946,0.921085,19.695987,7.541861,1.852835,68.578723,69.005501,76.104728,13.000000,49.544839,81.582278,75.705606,24.010000,16.342559
54.790519,64.756730,101.451361,123.309500,57.832357,58.167613,59.406737,12.746374,96.934035,0.660579,64.849182,55.512554,122.252933,98.676822,120.548213,97.431405,69.746902,96.940800,0.001987,0.013516,32.000000,-237.260956,97.675959,0.194484,10.911202,0.544633,276920.696190,0.921359,19.699314,7.535960,1.852919,68.579533,69.006337,76.103908,13.000000,49.583038,81.582278,75.723772,24.010000,16.345945
54.789388,64.769660,101.484525,123.308027,57.896531,58.167849,59.400679,12.747539,96.928379,0.660529,64.866935,55.511952,122.251734,98.664181,120.545369,97.422215,69.747599,96.936847,0.001953,0.013448,32.000000,-237.259811,97.670729,0.194542,10.907081,0.542995,276926.579629,0.921082,19.707873,7.530075,1.849999,68.579848,69.006655,76.101920,13.000000,49.593373,81.582278,75.745903,24.010000,16.350935
54.791833,64.783465,101.512421,123.307204,57.998873,58.167975,59.430537,12.747131,96.918723,0.660519,64.884675,55.511391,122.250218,98.655985,120.542198,97.413384,69.749083,96.931841,0.001944,0.013433,32.000000,-237.260337,97.617962,0.194639,10.897179,0.544376,276933.100254,0.921462,19.717049,7.525281,1.851623,68.582075,69.007831,76.099537,13.000000,49.617277,81.582278,75.766719,24.010000,16.356263
54.802612,64.795111,101.530431,123.306748,58.027194,58.168329,59.389575,12.748563,96.911072,0.958756,64.896660,55.517744,122.250279,98.649654,120.539947,97.406006,69.749592,96.926834,0.001946,0.013437,32.000000,-237.258832,97.568184,0.294725,10.905646,0.544919,276943.590231,0.921613,19.731067,7.522119,1.852266,68.584390,69.009388,76.097779,13.000000,49.637031,81.582278,75.774543,24.010000,16.361062
54.811787,64.806581,101.363679,123.305314,58.039120,58.168255,59.429971,12.748972,96.907437,1.004349,64.904859,55.523256,122.250039,98.644820,120.537268,97.402498,69.750143,96.922186,0.001946,0.013396,32.000000,-237.258476,97.567146,0.303523,10.905973,0.545633,276952.300876,0.921141,19.742519,7.517509,1.852693,68.585674,69.010838,76.096064,13.000000,49.576548,81.582278,75.782908,24.010000,16.365943
54.816832,64.813434,101.318315,123.303302,57.999334,58.168153,59.418996,12.749246,96.900818,1.004390,64.914111,55.524201,122.249730,98.638515,120.536080,97.395482,69.751431,96.915573,0.001912,0.013398,32.000000,-237.258189,97.562029,0.303439,10.895184,0.545202,276958.780039,0.921610,19.743794,7.513876,1.852657,68.586550,69.012530,76.094346,13.000000,49.505961,81.582278,75.792625,24.010000,16.368458
54.824423,64.821613,101.287608,123.300967,57.941948,58.167975,59.416860,12.752077,96.896425,1.004396,64.925354,55.533666,122.249281,98.636006,120.535462,97.397198,69.751967,96.911763,0.001905,0.013435,32.000000,-237.255367,97.566574,0.303779,10.908850,0.543579,276963.991330,0.920840,19.746437,7.510425,1.849304,68.587421,69.014194,76.091718,13.000000,49.502769,81.582278,75.800912,24.010000,16.371364
54.830254,64.829263,101.268342,123.299399,57.917716,58.167993,59.366304,12.751980,96.891807,1.004248,64.933580,55.539506,122.248081,98.632742,120.533809,97.397779,69.752255,96.910930,0.001903,0.013437,32.000000,-237.255383,97.565728,0.303562,10.912630,0.543633,276965.531358,0.920931,19.748439,7.505009,1.848307,68.588671,69.015122,76.089554,13.000000,49.467993,81.582278,75.809330,24.010000,16.374162
54.840428,64.838504,101.211106,123.297339,57.898711,58.180084,59.372626,12.753362,96.895015,0.953299,64.939411,55.545629,122.246555,98.631458,120.532812,97.398782,69.751946,96.907086,0.001907,0.013454,32.000000,-237.253667,97.635407,0.285367,10.895306,0.542562,276968.210020,0.920841,19.749315,7.502095,1.847491,68.589794,69.015652,76.087265,13.000000,49.437006,81.582278,75.811443,24.010000,16.377827
54.840651,64.844691,101.339459,123.295052,57.914891,58.192923,59.403341,12.752659,96.888838,0.669730,64.946508,55.538390,122.245059,98.626369,120.531551,97.397108,69.752390,96.904845,0.001947,0.013429,32.000000,-237.254196,97.701944,0.194564,10.902115,0.542110,276971.955749,0.921536,19.751358,7.501288,1.846943,68.590093,69.016651,76.085155,13.000000,49.484363,81.582278,75.821603,24.010000,16.380230
54.845483,64.852325,101.274548,123.292734,57.918211,58.192933,59.356097,12.752460,96.874927,0.923314,64.958000,55.542210,122.245375,98.626709,120.531558,97.398161,69.754820,96.900964,0.001944,0.013416,32.000000,-237.254368,97.604414,0.284896,10.914966,0.542418,277033.931338,0.921462,19.750813,7.499197,1.845556,68.589106,69.018850,76.083369,13.000000,49.479227,81.582278,75.830803,24.010000,16.383040
54.855847,64.859662,101.373390,123.291369,57.938103,58.196996,59.362019,12.754249,96.875365,1.000415,64.964961,55.548836,122.245158,98.625959,120.531384,97.397464,69.754970,96.899620,0.001945,0.013402,32.000000,-237.252593,97.604912,0.302052,10.907884,0.543332,277098.878658,0.921200,19.756787,7.497354,1.847889,68.588775,69.020145,76.082012,13.000000,49.513912,81.582278,75.832247,24.010000,16.385815
54.864166,64.868243,101.506965,123.289479,58.015257,58.200972,59.281471,12.754530,96.875213,1.000454,64.971038,55.554840,122.246143,98.623950,120.531807,97.397932,69.756663,96.901318,0.001949,0.013407,32.000000,-237.252323,97.605665,0.302365,10.908611,0.542046,277100.775053,0.921863,19.759775,7.492502,1.846543,68.590706,69.022015,76.081257,13.000000,49.602716,81.582278,75.831451,24.010000,16.389508
54.869501,64.873121,101.470158,123.287569,58.023485,58.208995,59.382379,12.753963,96.879901,1.000013,64.972275,55.563319,122.244429,98.624443,120.530787,97.398957,69.756880,96.902189,0.001989,0.013440,32.000000,-237.252869,97.635547,0.301900,10.914600,0.543135,277122.175760,0.921660,19.757147,7.491513,1.847996,68.591273,69.023008,76.079112,13.000000,49.610160,81.582278,75.833486,24.010000,16.391338
54.871013,64.877725,101.350234,123.285090,58.069033,58.233424,59.433232,12.754097,96.874939,0.667410,64.976069,55.563544,122.242389,98.626284,120.531016,97.399834,69.757246,96.906493,0.001951,0.013423,32.000000,-237.252741,97.631494,0.192960,10.919106,0.544190,277143.467640,0.922842,19.757730,7.490880,1.850151,68.591631,69.024854,76.077063,13.000000,49.525667,81.582278,75.838731,24.010000,16.392981
54.871574,64.880970,101.505211,123.283391,58.140669,58.229487,59.414588,12.753146,96.874978,0.655533,64.983386,55.563217,122.241007,98.626579,120.530336,97.395170,69.757923,96.905039,0.001946,0.013434,32.000000,-237.253668,97.615536,0.192001,10.911142,0.543552,277183.364848,0.921314,19.757481,7.491206,1.849300,68.590647,69.026521,76.074707,13.000000,49.578429,81.582278,75.845034,24.010000,16.393883
54.877117,64.887669,101.669069,123.282291,58.154675,58.237516,59.427113,12.755086,96.873525,0.955171,64.991238,55.569792,122.237860,98.627727,120.527613,97.394359,69.757588,96.903439,0.001942,0.013456,32.000000,-237.251731,97.574760,0.292524,10.896389,0.542478,277302.751513,0.920895,19.760632,7.493528,1.847063,68.587603,69.026928,76.071329,13.000000,49.708820,81.582278,75.850305,24.010000,16.396310
54.882539,64.894687,101.691481,123.281365,58.169680,58.257774,59.427658,12.753786,96.874154,0.998734,64.994761,55.571101,122.235090,98.625822,120.525147,97.392573,69.757591,96.903654,0.001942,0.013478,32.000000,-237.253017,97.572491,0.301083,10.883813,0.544203,277285.474112,0.921119,19.763337,7.491942,1.849869,68.585059,69.027373,76.067607,13.000000,49.718021,81.582278,75.848503,24.010000,16.399169
54.888704,64.900369,101.637011,123.279392,58.186644,58.274151,59.413606,12.754364,96.872902,0.998449,64.996562,55.578077,122.232840,98.627552,120.521661,97.388504,69.756880,96.901699,0.001906,0.013488,32.000000,-237.252625,97.572088,0.300807,10.888683,0.546369,277327.570076,0.920966,19.764709,7.491280,1.852668,68.580873,69.027187,76.063093,13.000000,49.697086,81.582278,75.848300,24.010000,16.401730
54.889395,64.903957,101.677693,123.277696,58.244141,58.292083,59.404768,12.752432,96.866559,0.998709,64.998868,55.580458,122.230936,98.624158,120.520372,97.385924,69.757943,96.896066,0.001902,0.013541,32.000000,-237.254620,97.570224,0.301146,10.896338,0.547305,277427.768037,0.921194,19.766517,7.491410,1.852893,68.580067,69.028683,76.059183,13.000000,49.736934,81.582278,75.850145,24.010000,16.402994
54.892374,64.907722,101.647640,123.275745,58.260607,58.297585,59.389270,12.751480,96.864569,0.998528,65.003663,55.586464,122.228362,98.620928,120.518306,97.383400,69.759066,96.890253,0.001898,0.013560,32.000000,-237.255542,97.591503,0.300844,10.905239,0.546631,277508.658620,0.921570,19.766273,7.490901,1.851693,68.579464,69.029488,76.053511,13.000000,49.731339,81.582278,75.851355,24.010000,16.404375
54.889679,64.911347,101.602481,123.274027,58.320600,58.309574,59.416998,12.751810,96.864820,0.734065,65.008597,55.585766,122.225787,98.619928,120.516270,97.380956,69.759541,96.887663,0.001903,0.013593,32.000000,-237.255323,97.660642,0.209598,10.908907,0.546768,277595.744998,0.921987,19.769199,7.486322,1.852411,68.578862,69.029553,76.047852,13.000000,49.718708,81.582278,75.857975,24.010000,16.405543
54.890546,64.916896,101.665861,123.272548,58.418357,58.317658,59.424446,12.750708,96.862890,0.654848,65.016046,55.587568,122.223397,98.616650,120.514427,97.375482,69.761275,96.883279,0.001942,0.013575,32.000000,-237.256354,97.656478,0.192154,10.902453,0.546063,277622.243827,0.922269,19.770100,7.481570,1.851762,68.579620,69.030376,76.041550,13.000000,49.748063,81.582278,75.863684,24.010000,16.407779
54.890243,64.921626,101.596395,123.272001,58.459459,58.329875,59.421452,12.749768,96.857634,0.654960,65.017333,55.587409,122.221528,98.613989,120.511797,97.373393,69.761277,96.880068,0.001942,0.013579,32.000000,-237.257163,97.638260,0.191955,10.918066,0.545641,277682.501537,0.922087,19.776315,7.479479,1.851031,68.578544,69.029447,76.035441,13.000000,49.737845,81.582278,75.867248,24.010000,16.409788
54.896038,64.925809,101.634452,123.271192,58.459372,58.342110,59.431430,12.749366,96.855316,0.955291,65.015979,55.589064,122.219116,98.612471,120.509043,97.368037,69.762254,96.878666,0.001939,0.013588,32.000000,-237.257574,97.581448,0.292213,10.917360,0.546591,277722.874076,0.922097,19.781031,7.475007,1.852156,68.578089,69.029483,76.029333,13.000000,49.743327,81.582278,75.867383,24.010000,16.411461
54.898323,64.927391,101.692346,123.269935,58.418457,58.350437,59.422133,12.747756,96.852797,0.997505,65.011877,55.588408,122.218404,98.612110,120.508030,97.360670,69.762509,96.873178,0.001950,0.013581,32.000000,-237.259036,97.580745,0.300988,10.915457,0.545327,277784.764848,0.922354,19.786053,7.473002,1.850901,68.577028,69.028942,76.025060,13.000000,49.799898,81.582278,75.866936,24.010000,16.412081
54.898270,64.926159,101.834370,123.267567,58.426871,58.366636,59.408562,12.746087,96.850529,0.997521,65.008565,55.589769,122.216721,98.610322,120.505732,97.354886,69.763090,96.871808,0.001987,0.013531,32.000000,-237.260837,97.577848,0.300464,10.937776,0.545712,277843.639271,0.922295,19.784666,7.471150,1.851399,68.574995,69.028184,76.018516,13.000000,49.875401,81.582278,75.870900,24.010000,16.411302
54.900253,64.924924,101.690657,123.265610,58.357044,58.362284,59.434434,12.744974,96.850230,0.997292,65.004498,55.594543,122.215454,98.609164,120.504776,97.350582,69.763912,96.866327,0.001968,0.013536,32.000000,-237.262155,97.571332,0.300518,10.931465,0.546365,277883.394600,0.922532,19.784053,7.467468,1.852376,68.573847,69.028142,76.012457,13.000000,49.861031,81.582278,75.871422,24.010000,16.410332
54.898815,64.922421,101.710926,123.263064,58.346519,58.386212,59.391366,12.744200,96.854271,0.810904,64.998306,55.595023,122.212936,98.605179,120.501327,97.344609,69.763422,96.860481,0.001947,0.013568,32.000000,-237.262872,97.652280,0.235747,10.919796,0.546648,277958.764188,0.922997,19.782872,7.466032,1.854965,68.573935,69.027024,76.004817,13.000000,49.825834,81.582278,75.877344,24.010000,16.408773
54.899744,64.920284,101.763921,123.260824,58.358925,58.406492,59.428030,12.743770,96.854632,0.653072,64.994627,55.592306,122.210980,98.603017,120.498618,97.344384,69.763893,96.858176,0.001943,0.013572,32.000000,-237.263357,97.659235,0.191788,10.935552,0.545623,277935.655105,0.922487,19.779731,7.461789,1.852280,68.574296,69.026721,75.998758,13.000000,49.883173,81.582278,75.879019,24.010000,16.407326
54.895646,64.917699,101.704647,123.258750,58.294378,58.422889,59.414177,12.742867,96.846731,0.653067,64.987064,55.591175,122.208819,98.599452,120.494652,97.334880,69.763630,96.852444,0.001945,0.013627,32.000000,-237.264194,97.618867,0.191847,10.927827,0.546625,278048.543957,0.923555,19.778611,7.458628,1.852698,68.575191,69.026231,75.992138,13.000000,49.856870,81.582278,75.887185,24.010000,16.405622
54.898729,64.914971,101.609012,123.257194,58.269776,58.431198,59.402020,12.743773,96.840187,0.985393,64.988702,55.592702,122.208464,98.596759,120.491749,97.327936,69.763904,96.848609,0.001910,0.013663,32.000000,-237.263259,97.561418,0.300665,10.914223,0.546480,278142.778303,0.923283,19.775581,7.456716,1.853632,68.578422,69.025962,75.986946,13.000000,49.806793,81.582278,75.887348,24.010000,16.403655
54.900918,64.915601,101.590546,123.256049,58.221312,58.431432,59.399831,12.743201,96.835430,0.996190,64.989656,55.595140,122.207300,98.594173,120.488383,97.323369,69.764535,96.841727,0.001908,0.013682,32.000000,-237.263900,97.556124,0.300970,10.925642,0.546563,278220.549526,0.923827,19.776934,7.453402,1.852691,68.582669,69.025565,75.983354,13.000000,49.804348,81.582278,75.887750,24.010000,16.403339
54.902780,64.917226,101.453458,123.255070,58.148466,58.431518,59.372307,12.742877,96.830878,0.996153,64.988668,55.596497,122.206304,98.588102,120.484468,97.319557,69.764687,96.838047,0.001906,0.013724,32.000000,-237.264302,97.548918,0.300414,10.939512,0.546415,278256.671110,0.924084,19.771244,7.450733,1.850845,68.587705,69.025163,75.979726,13.000000,49.730625,81.582278,75.889392,24.010000,16.403724
54.898202,64.917804,101.246176,123.253947,58.126713,58.431712,59.413757,12.742324,96.830089,0.728576,64.986538,55.592280,122.205729,98.582019,120.480270,97.315220,69.764767,96.835780,0.001917,0.013712,32.000000,-237.264882,97.602991,0.208606,10.946128,0.545647,278256.758580,0.924082,19.769769,7.445804,1.850434,68.594275,69.024591,75.976048,13.000000,49.612312,81.582278,75.895051,24.010000,16.403706
54.892930,64.917402,101.261639,123.253125,58.080667,58.407336,59.361453,12.743134,96.823473,0.653023,64.987838,55.591124,122.204979,98.580545,120.477264,97.307274,69.764803,96.824627,0.001952,0.013755,32.000000,-237.264032,97.599386,0.191855,10.939015,0.543727,278257.853013,0.924481,19.769605,7.443355,1.847875,68.599935,69.023386,75.973307,13.000000,49.594564,81.582278,75.906348,24.010000,16.403073
54.888398,64.919105,101.385384,123.253255,58.101088,58.415514,59.421923,12.741957,96.818318,0.652705,64.989058,55.587249,122.203285,98.572272,120.475147,97.305419,69.765195,96.821214,0.001953,0.013781,32.000000,-237.265167,97.593502,0.191836,10.934827,0.541644,278260.183979,0.923926,19.774582,7.441859,1.844253,68.606401,69.023109,75.971352,13.000000,49.666893,81.582278,75.914846,24.010000,16.403290
54.889987,64.921145,101.476666,123.253508,58.117407,58.415546,59.428611,12.742777,96.814084,0.708489,64.989243,55.588428,122.202731,98.569955,120.473403,97.304096,69.764508,96.818134,0.001953,0.013764,32.000000,-237.264262,97.535025,0.211914,10.944710,0.542007,278145.388022,0.924452,19.779246,7.434859,1.844712,68.613081,69.022855,75.970302,13.000000,49.701029,81.582278,75.918499,24.010000,16.403884
54.895106,64.922405,101.560958,123.253525,58.105277,58.432772,59.405766,12.745037,96.810360,0.985421,64.986322,55.588781,122.202679,98.570363,120.471093,97.303434,69.764048,96.817767,0.001960,0.013756,32.000000,-237.261928,97.521049,0.301251,10.938586,0.543457,278186.586398,0.923729,19.785304,7.432334,1.847119,68.619439,69.021863,75.970098,13.000000,49.758468,81.582278,75.916544,24.010000,16.404215
54.896515,64.921346,101.552677,123.252816,58.130201,58.441010,59.419182,12.744270,96.805277,0.996133,64.986121,55.585348,122.202057,98.567055,120.468871,97.301454,69.763507,96.815033,0.001996,0.013750,32.000000,-237.262800,97.518159,0.301466,10.917759,0.543752,278188.663562,0.923601,19.785816,7.431098,1.848728,68.624740,69.021375,75.970935,13.000000,49.781391,81.582278,75.919933,24.010000,16.403417
54.896923,64.922025,101.498693,123.252063,58.132945,58.445104,59.420191,12.744847,96.804395,0.996110,64.987722,55.589055,122.202150,98.563311,120.467823,97.300580,69.763471,96.814463,0.001996,0.013763,32.000000,-237.262305,97.515329,0.301478,10.917571,0.544866,278270.537595,0.924136,19.782158,7.431327,1.850091,68.627189,69.020406,75.971547,13.000000,49.750108,81.582278,75.922037,24.010000,16.403149
54.898916,64.924379,101.552047,123.251312,58.165268,58.461360,59.420894,12.744780,96.802471,0.996049,64.988030,55.591137,122.201457,98.559144,120.466780,97.300652,69.762870,96.812190,0.001956,0.013775,32.000000,-237.262493,97.507445,0.301498,10.930280,0.545890,278308.954866,0.924029,19.779746,7.430162,1.849893,68.628648,69.020620,75.972610,13.000000,49.763605,81.582278,75.923726,24.010000,16.403960
54.894642,64.925130,101.434166,123.250523,58.222303,58.457269,59.436084,12.745118,96.804298,0.807346,64.988722,55.589622,122.200586,98.555307,120.465001,97.299194,69.762248,96.811130,0.001951,0.013766,32.000000,-237.262099,97.576606,0.236252,10.923207,0.545449,278328.849955,0.924072,19.780033,7.429842,1.848896,68.628943,69.020114,75.972925,13.000000,49.735154,81.582278,75.929824,24.010000,16.403988
54.891499,64.926599,101.453306,123.249739,58.282906,58.461274,59.396924,12.745041,96.796739,0.765373,64.992724,55.588377,122.198585,98.552349,120.462886,97.300987,69.760764,96.810277,0.001958,0.013795,32.000000,-237.262240,97.493153,0.232887,10.918836,0.545402,278408.311383,0.924287,19.780472,7.429023,1.849801,68.629586,69.019948,75.971949,13.000000,49.723567,81.582278,75.937975,24.010000,16.404158
54.891892,64.928933,101.381805,123.250011,58.276926,58.461072,59.415870,12.746381,96.798023,0.991081,64.997757,55.589628,122.198420,98.547013,120.461145,97.299509,69.760424,96.807894,0.001956,0.013815,32.000000,-237.260961,97.499412,0.301921,10.905804,0.544759,278391.541503,0.924067,19.785330,7.428982,1.847797,68.630901,69.020700,75.972427,13.000000,49.693760,81.582278,75.942341,24.010000,16.404806
54.890269,64.933295,101.444004,123.250270,58.342063,58.465216,59.398384,12.746118,96.795232,0.996441,65.004381,55.588031,122.198348,98.542382,120.459437,97.298532,69.759744,96.804469,0.001918,0.013822,32.000000,-237.260970,97.495375,0.301830,10.911975,0.545234,278414.384752,0.924802,19.789817,7.429933,1.848252,68.632331,69.020797,75.974299,13.000000,49.727749,81.582278,75.949187,24.010000,16.406526
54.891987,64.938113,101.517008,123.250517,58.367404,58.445157,59.397119,12.746598,96.791065,0.996459,65.012437,55.584991,122.199061,98.541046,120.458702,97.298360,69.759356,96.804124,0.001913,0.013811,32.000000,-237.260621,97.494589,0.301881,10.927701,0.545256,278415.094076,0.924503,19.791776,7.428785,1.846936,68.632088,69.020976,75.975805,13.000000,49.763360,81.582278,75.951933,24.010000,16.408429
54.890974,64.945588,101.518251,123.251415,58.347904,58.428948,59.402351,12.747492,96.788006,0.996423,65.023597,55.584464,122.199838,98.538168,120.458426,97.294723,69.758561,96.809803,0.001924,0.013801,32.000000,-237.259707,97.491265,0.302010,10.906928,0.545563,278439.510173,0.924881,19.797696,7.427326,1.848124,68.632440,69.021689,75.977273,13.000000,49.755357,81.582278,75.957633,24.010000,16.411606
54.891376,64.952466,101.512054,123.252296,58.327252,58.412750,59.407733,12.748468,96.789322,0.996548,65.031358,55.581046,122.200413,98.539398,120.458242,97.296902,69.758712,96.809107,0.001943,0.013757,32.000000,-237.258764,97.488462,0.301788,10.904494,0.545223,278347.576385,0.924564,19.800864,7.427499,1.849396,68.632843,69.022366,75.978528,13.000000,49.787223,81.582278,75.961706,24.010000,16.414691
54.889187,64.959688,101.465926,123.253133,58.331404,58.412697,59.430173,12.748394,96.791784,0.864647,65.035961,55.580176,122.199305,98.534105,120.456579,97.295687,69.757224,96.809661,0.001957,0.013716,32.000000,-237.258766,97.530734,0.256127,10.922761,0.546151,278277.262054,0.924263,19.809312,7.431841,1.849453,68.632666,69.021473,75.978881,13.000000,49.731842,81.582278,75.966748,24.010000,16.418085
54.887755,64.964286,101.544182,123.253697,58.327045,58.412577,59.423495,12.748402,96.787594,0.827899,65.038790,55.574301,122.199159,98.531301,120.455613,97.295483,69.755808,96.808242,0.001952,0.013671,32.000000,-237.258654,97.525954,0.246824,10.912545,0.546067,278205.263919,0.923933,19.815803,7.431255,1.849326,68.632896,69.021515,75.978326,13.000000,49.798663,81.582278,75.975292,24.010000,16.420394
54.887184,64.968062,101.612645,123.254181,58.399961,58.416125,59.431743,12.748365,96.783608,0.828026,65.040674,55.569197,122.199858,98.528548,120.454616,97.298090,69.754573,96.807465,0.001964,0.013650,32.000000,-237.258610,97.523926,0.246756,10.896880,0.544798,278212.898988,0.923642,19.825129,7.433090,1.848559,68.632592,69.021113,75.978241,13.000000,49.845200,81.582278,75.979754,24.010000,16.422104
54.891744,64.971111,101.566058,123.254245,58.452773,58.407795,59.406480,12.748968,96.782715,0.828155,65.042149,55.575221,122.200364,98.528922,120.455993,97.301848,69.753248,96.805859,0.001996,0.013655,32.000000,-237.257961,97.525425,0.246883,10.900633,0.546021,278217.970396,0.923782,19.831102,7.433619,1.850033,68.633425,69.021458,75.978037,13.000000,49.833808,81.582278,75.982840,24.010000,16.423431
54.894498,64.973081,101.563127,123.254028,58.497500,58.419805,59.413385,12.747984,96.782843,0.827885,65.039850,55.575188,122.200927,98.525134,120.455500,97.303173,69.752474,96.808969,0.001992,0.013623,32.000000,-237.259134,97.523462,0.246445,10.913597,0.547464,278239.205908,0.923730,19.835427,7.434368,1.851300,68.634679,69.021954,75.978238,13.000000,49.803551,81.582278,75.982548,24.010000,16.424440
54.894985,64.972739,101.527679,123.253394,58.530104,58.423736,59.425532,12.748119,96.777830,0.885487,65.039311,55.578516,122.203454,98.524531,120.455304,97.300274,69.751689,96.813331,0.001953,0.013623,32.000000,-237.258959,97.467998,0.266969,10.914686,0.546714,278201.753312,0.923913,19.834096,7.434690,1.850298,68.637126,69.022765,75.978787,13.000000,49.804655,81.582278,75.987595,24.010000,16.424272
54.897778,64.973031,101.422964,123.252813,58.517808,58.411449,59.368506,12.747625,96.780090,1.159933,65.040935,55.582662,122.203812,98.525952,120.454020,97.302296,69.750904,96.813454,0.001946,0.013628,32.000000,-237.259420,97.486024,0.359322,10.897719,0.546103,278260.899437,0.923950,19.833419,7.437406,1.850151,68.638298,69.022955,75.978291,13.000000,49.758192,81.582278,75.986927,24.010000,16.424172
54.894981,64.975561,101.194332,123.251868,58.534232,58.403098,59.425563,12.747286,96.784445,0.842824,65.044067,55.581879,122.203894,98.521320,120.453412,97.297736,69.748972,96.810876,0.001951,0.013616,32.000000,-237.259798,97.513625,0.249869,10.907028,0.545758,278280.061191,0.923813,19.832610,7.440917,1.849489,68.639609,69.024019,75.978352,13.000000,49.624740,81.582278,75.992822,24.010000,16.425053
54.895755,64.978627,101.165141,123.251212,58.554359,58.394831,59.426151,12.748464,96.786660,0.832196,65.043024,55.584986,122.203538,98.520931,120.452569,97.301526,69.747916,96.811841,0.001934,0.013609,32.000000,-237.258634,97.509817,0.250023,10.909547,0.545515,278221.757159,0.924454,19.830218,7.441779,1.847488,68.642294,69.024144,75.978699,13.000000,49.578673,81.582278,75.995242,24.010000,16.426584
54.894268,64.979749,101.253220,123.251120,58.587037,58.382711,59.419035,12.749298,96.784823,0.832330,65.044906,55.581775,122.203082,98.521398,120.450665,97.300175,69.747352,96.805866,0.001914,0.013685,32.000000,-237.257669,97.507178,0.249480,10.902515,0.543004,278186.875781,0.923493,19.835435,7.442099,1.843417,68.647188,69.024361,75.979265,13.000000,49.636173,81.582278,76.001974,24.010000,16.427110
54.890073,64.981369,101.202456,123.251435,58.611736,58.362402,59.440661,12.748606,96.781156,0.832044,65.049376,55.577997,122.202736,98.519439,120.449664,97.295777,69.746918,96.803420,0.001912,0.013721,32.000000,-237.258334,97.505547,0.249561,10.895719,0.542535,278150.878599,0.923347,19.837756,7.443759,1.842859,68.652537,69.024919,75.980536,13.000000,49.599892,81.582278,76.010149,24.010000,16.427667
54.888496,64.985890,101.205758,123.252613,58.587338,58.346199,59.415713,12.748136,96.775806,0.832036,65.054667,55.578720,122.203297,98.517892,120.449399,97.294538,69.746604,96.798810,0.001925,0.013713,32.000000,-237.258709,97.503481,0.249505,10.893279,0.543584,278094.878574,0.923296,19.840307,7.440591,1.844514,68.657116,69.026116,75.982223,13.000000,49.564535,81.582278,76.017607,24.010000,16.429589
54.886907,64.990005,101.207119,123.253783,58.627680,58.338178,59.410658,12.748184,96.776412,0.775804,65.058066,55.575507,122.204283,98.511460,120.448674,97.288835,69.745704,96.798438,0.001936,0.013690,32.000000,-237.258598,97.558338,0.229209,10.891874,0.543362,278001.074346,0.922721,19.845959,7.439497,1.843730,68.661158,69.026928,75.984271,13.000000,49.606112,81.582278,76.024836,24.010000,16.431517
54.885970,64.994207,101.057815,123.255212,58.679857,58.326407,59.360845,12.747978,96.770716,0.552073,65.057417,55.574413,122.203947,98.507317,120.447196,97.288279,69.744295,96.795499,0.001945,0.013717,32.000000,-237.258680,97.508444,0.161055,10.890221,0.543398,277928.249013,0.922893,19.851996,7.436931,1.843843,68.664951,69.027309,75.986246,13.000000,49.507820,81.582278,76.030603,24.010000,16.433741
54.890730,64.996071,100.886530,123.256488,58.700433,58.306275,59.392275,12.749478,96.768233,0.821545,65.057579,55.579057,122.203269,98.507156,120.446772,97.286306,69.743785,96.793680,0.001944,0.013744,32.000000,-237.257256,97.479529,0.250037,10.875097,0.543437,277894.515873,0.922884,19.857637,7.437599,1.843921,68.667907,69.027484,75.987317,13.000000,49.382322,81.582278,76.030675,24.010000,16.434686
54.898494,64.997771,100.939797,123.257516,58.749448,58.330357,59.432389,12.750600,96.770722,0.831426,65.052500,55.591154,122.202552,98.511792,120.445995,97.286350,69.743899,96.795613,0.001960,0.013750,32.000000,-237.256199,97.479298,0.250252,10.868102,0.542107,277843.629333,0.923500,19.862739,7.437172,1.841232,68.672576,69.028218,75.988897,13.000000,49.395176,81.582278,76.026629,24.010000,16.435518
54.904853,64.996146,100.970550,123.257505,58.798743,58.342440,59.419677,12.751243,96.773477,0.831462,65.041808,55.598074,122.201501,98.512280,120.445325,97.292519,69.743445,96.794249,0.001972,0.013762,32.000000,-237.255672,97.483199,0.250047,10.876999,0.541067,277748.136173,0.922609,19.860029,7.436547,1.837952,68.675851,69.028953,75.989847,13.000000,49.411977,81.582278,76.023221,24.010000,16.435272
54.913029,64.989727,100.931167,123.256454,58.904418,58.362641,59.419968,12.751343,96.773938,0.831347,65.032795,55.606053,122.200306,98.511736,120.445566,97.298504,69.743282,96.795539,0.001966,0.013781,32.000000,-237.255628,97.491434,0.250388,10.877408,0.541976,277861.812229,0.922227,19.854268,7.437638,1.838662,68.678827,69.029265,75.990553,13.000000,49.353545,81.582278,76.016187,24.010000,16.432279
54.919170,64.985384,101.026111,123.255348,59.012005,58.362576,59.413823,12.750969,96.777775,0.717944,65.023969,55.612877,122.200319,98.514337,120.446121,97.305881,69.744384,96.797405,0.001950,0.013778,32.000000,-237.256001,97.538779,0.209870,10.877133,0.541803,277916.628718,0.922493,19.846534,7.437241,1.839010,68.681198,69.031076,75.991337,13.000000,49.385972,81.582278,76.010679,24.010000,16.429852
54.928293,64.978669,101.102969,123.253230,59.011806,58.370785,59.412483,12.751697,96.783338,0.656893,65.008727,55.626155,122.198318,98.523261,120.446110,97.311336,69.743178,96.801111,0.001944,0.013835,32.000000,-237.255311,97.546314,0.196117,10.877616,0.541476,278005.892319,0.922640,19.832261,7.438211,1.838019,68.683143,69.031567,75.992218,13.000000,49.444918,81.582278,75.999950,24.010000,16.426752
54.935729,64.971714,101.109632,123.251448,58.962928,58.371121,59.405397,12.752846,96.787734,0.714785,64.995571,55.634454,122.197372,98.533251,120.447506,97.315684,69.743065,96.808257,0.001946,0.013828,32.000000,-237.254132,97.496174,0.217124,10.878778,0.542210,277999.133959,0.922609,19.822019,7.438272,1.839542,68.685451,69.032604,75.993486,13.000000,49.416185,81.582278,75.990557,24.010000,16.423252
54.945899,64.962168,101.238314,123.249105,58.928427,58.391476,59.418243,12.752976,96.795474,0.993753,64.979997,55.644730,122.196316,98.545393,120.446420,97.320180,69.744403,96.813570,0.001933,0.013802,32.000000,-237.254167,97.491801,0.305526,10.873065,0.542776,278031.604123,0.922573,19.806542,7.441793,1.840636,68.686490,69.032882,75.995234,13.000000,49.502254,81.582278,75.975985,24.010000,16.418537
54.950862,64.954028,101.217092,123.246587,58.944474,58.403690,59.392672,12.753159,96.802523,0.998823,64.968350,55.652076,122.194890,98.552013,120.445759,97.327645,69.744828,96.818341,0.001918,0.013799,32.000000,-237.253906,97.497891,0.305584,10.872662,0.542643,278026.049110,0.922533,19.792445,7.446371,1.840508,68.685529,69.033566,75.997158,13.000000,49.486292,81.582278,75.967178,24.010000,16.414249
54.962447,64.945575,101.287307,123.243474,58.904009,58.403727,59.388089,12.754601,96.818319,0.998539,64.951849,55.663886,122.191849,98.563593,120.445150,97.335793,69.745703,96.824590,0.001914,0.013789,32.000000,-237.252424,97.543322,0.305558,10.886719,0.544067,278110.928719,0.922442,19.773135,7.448352,1.842509,68.681466,69.033848,75.998893,13.000000,49.507546,81.582278,75.950131,24.010000,16.409752
54.968047,64.937294,101.400206,123.240636,58.887709,58.419936,59.404127,12.754931,96.825814,0.702201,64.936880,55.661873,122.189262,98.570707,120.445375,97.341082,69.745878,96.827855,0.001922,0.013752,32.000000,-237.252256,97.585437,0.200548,10.895467,0.543909,278160.943372,0.922920,19.760230,7.450906,1.841956,68.679091,69.033414,76.001033,13.000000,49.584478,81.582278,75.935713,24.010000,16.405639
54.973908,64.926115,101.461156,123.237409,58.883268,58.428114,59.430644,12.753596,96.831030,0.709958,64.919734,55.665367,122.185455,98.579283,120.444029,97.345692,69.746502,96.834526,0.001939,0.013777,32.000000,-237.253629,97.533320,0.213702,10.885310,0.543611,278150.291538,0.922756,19.740654,7.453935,1.842846,68.676602,69.033446,76.003115,13.000000,49.631098,81.582278,75.921483,24.010000,16.399825
54.983918,64.917007,101.400356,123.235258,58.836478,58.436365,59.411227,12.753492,96.838603,0.982862,64.905483,55.679393,122.183102,98.587849,120.442941,97.349895,69.746828,96.840326,0.001950,0.013778,32.000000,-237.253688,97.519791,0.301994,10.895264,0.544215,278219.024341,0.922638,19.726999,7.455797,1.844712,68.675217,69.033395,76.004229,13.000000,49.615422,81.582278,75.903920,24.010000,16.394934
54.993673,64.908322,101.310687,123.232211,58.755056,58.448409,59.253226,12.752710,96.849035,0.992477,64.887560,55.689492,122.179705,98.597620,120.441810,97.357554,69.746130,96.851378,0.001949,0.013731,32.000000,-237.254472,97.525281,0.301869,10.896310,0.545228,278247.204133,0.922219,19.710193,7.459341,1.845624,68.673900,69.033489,76.005384,13.000000,49.552956,81.582278,75.882281,24.010000,16.390373
55.006234,64.894974,101.346158,123.227325,58.660110,58.472654,59.399408,12.752165,96.864107,0.992353,64.864572,55.702460,122.175290,98.609334,120.440635,97.365955,69.745786,96.863575,0.001959,0.013685,32.000000,-237.254966,97.535860,0.302434,10.899349,0.544078,278276.063501,0.922442,19.691478,7.462637,1.844182,68.673096,69.033570,76.006985,13.000000,49.540922,81.582278,75.857017,24.010000,16.383477
55.020051,64.879560,101.576782,123.221849,58.622715,58.497243,59.412534,12.753264,96.880745,0.992511,64.838403,55.717229,122.170061,98.624017,120.438856,97.377891,69.744854,96.877470,0.001979,0.013649,32.000000,-237.253866,97.551569,0.302023,10.904391,0.543155,278324.647280,0.924889,19.673432,7.470236,1.842224,68.675110,69.033161,76.007397,13.000000,49.715415,81.582278,75.826645,24.010000,16.375421
55.032339,64.865730,101.489902,123.217024,58.565632,58.517514,59.441257,12.754424,96.892764,0.992381,64.818546,55.731143,122.165030,98.635015,120.437765,97.393336,69.745288,96.885419,0.001985,0.013666,32.000000,-237.252706,97.565204,0.302353,10.911351,0.543305,278426.476452,0.922729,19.648032,7.478196,1.842449,68.676963,69.032939,76.009275,13.000000,49.668495,81.582278,75.799504,24.010000,16.368111
55.046363,64.849037,101.662458,123.210931,58.566954,58.533566,59.358460,12.754676,96.908185,1.103224,64.794568,55.745354,122.159941,98.648519,120.436553,97.405094,69.745227,96.898991,0.001954,0.013639,32.000000,-237.252566,97.550458,0.346760,10.916185,0.545059,278528.809992,0.922618,19.619365,7.487803,1.846178,68.678165,69.032730,76.010830,13.000000,49.754693,81.582278,75.765088,24.010000,16.359069
55.056804,64.834830,101.768080,123.205305,58.543039,58.553499,59.423710,12.754536,96.920102,1.123045,64.774408,55.755657,122.155573,98.658162,120.434406,97.415061,69.745590,96.910839,0.001949,0.013602,32.000000,-237.252699,97.568790,0.369089,10.934539,0.543889,278610.563121,0.922229,19.593750,7.492332,1.844187,68.678748,69.032860,76.012236,13.000000,49.833795,81.582278,75.734522,24.010000,16.351345
55.062293,64.818462,101.633472,123.198501,58.546947,58.557467,59.396236,12.753064,96.931861,1.158604,64.753892,55.759050,122.149369,98.665512,120.431164,97.424982,69.744911,96.918152,0.001950,0.013611,32.000000,-237.254184,97.576466,0.368625,10.938206,0.545048,278669.910855,0.923467,19.563609,7.500863,1.846852,68.679472,69.032628,76.013851,13.000000,49.773908,81.582278,75.702710,24.010000,16.342343
55.065240,64.805916,101.647760,123.192741,58.493296,58.557690,59.413049,12.751456,96.938918,1.170783,64.741384,55.758986,122.143953,98.671145,120.427213,97.428403,69.745289,96.921113,0.001950,0.013644,32.000000,-237.255736,97.584647,0.369221,10.924747,0.545053,278750.725827,0.922538,19.539391,7.507897,1.848420,68.678784,69.031365,76.014388,13.000000,49.787955,81.582278,75.679176,24.010000,16.335165
55.067389,64.794811,101.824240,123.186515,58.453707,58.557648,59.433493,12.751288,96.950318,1.170780,64.726186,55.764594,122.136574,98.679906,120.421272,97.431912,69.744116,96.929341,0.001922,0.013602,32.000000,-237.255866,97.587046,0.368853,10.933303,0.543601,278756.218847,0.922885,19.517761,7.513139,1.845791,68.677961,69.029277,76.014911,13.000000,49.872271,81.582278,75.651487,24.010000,16.328212
55.071383,64.785725,101.830068,123.181456,58.338504,58.557536,59.423156,12.751148,96.954388,1.170915,64.716208,55.764122,122.130703,98.685741,120.416740,97.432063,69.742508,96.930414,0.001917,0.013635,32.000000,-237.255897,97.586373,0.368819,10.928718,0.544322,278746.320712,0.922541,19.502390,7.514610,1.845951,68.676571,69.027846,76.014903,13.000000,49.917715,81.582278,75.626306,24.010000,16.322861
55.070529,64.776296,101.764549,123.176036,58.354432,58.557596,59.405055,12.750080,96.958386,1.170766,64.709798,55.760983,122.125583,98.685948,120.411184,97.433730,69.743545,96.933085,0.001928,0.013636,32.000000,-237.256979,97.589001,0.369112,10.920541,0.545402,278738.204407,0.922156,19.489226,7.520916,1.849084,68.675090,69.026823,76.015415,13.000000,49.901167,81.582278,75.601303,24.010000,16.316606
55.068364,64.771134,101.602146,123.172162,58.435673,58.557617,59.414861,12.748893,96.960051,1.171024,64.707303,55.760254,122.120784,98.682703,120.405896,97.436780,69.743530,96.927332,0.001940,0.013633,32.000000,-237.258161,97.626835,0.368853,10.931451,0.545590,278731.165296,0.922218,19.476311,7.523194,1.849056,68.673504,69.025796,76.014808,13.000000,49.808008,81.582278,75.582407,24.010000,16.312891
55.063394,64.767273,101.555103,123.168104,58.510811,58.557454,59.398823,12.748721,96.958090,0.838700,64.704184,55.752427,122.115540,98.680044,120.401091,97.439625,69.743031,96.923937,0.001949,0.013694,32.000000,-237.258121,97.651358,0.260248,10.938224,0.545421,278723.193277,0.922492,19.467700,7.523823,1.847895,68.672010,69.024436,76.014079,13.000000,49.752305,81.582278,75.561071,24.010000,16.309487
55.066532,64.764297,101.597337,123.165527,58.485996,58.557491,59.425144,12.748709,96.958276,0.828984,64.699679,55.751358,122.111436,98.675672,120.397628,97.440714,69.742909,96.924022,0.001947,0.013706,32.000000,-237.258134,97.649877,0.259665,10.922441,0.543474,278719.983145,0.922368,19.464614,7.520250,1.845018,68.672611,69.023365,76.011737,13.000000,49.789858,81.582278,75.538902,24.010000,16.306965
55.065168,64.759718,101.528938,123.162558,58.546488,58.557507,59.405299,12.747944,96.950779,0.828877,64.695166,55.745336,122.106118,98.671455,120.392706,97.436674,69.742634,96.920555,0.001959,0.013693,32.000000,-237.258983,97.646850,0.259874,10.908746,0.542807,278718.596351,0.922697,19.465516,7.518630,1.844331,68.673979,69.021728,76.010310,13.000000,49.786109,81.582278,75.515291,24.010000,16.303499
55.064170,64.755448,101.388273,123.159932,58.599938,58.557585,59.421215,12.747499,96.948233,0.828899,64.688716,55.748704,122.102856,98.670187,120.387962,97.439030,69.742449,96.915909,0.001972,0.013712,32.000000,-237.259313,97.645810,0.259906,10.915760,0.543907,278715.530557,0.922223,19.459532,7.518804,1.844992,68.674932,69.020806,76.008468,13.000000,49.677014,81.582278,75.495832,24.010000,16.300220
55.066113,64.748606,101.311399,123.156735,58.673230,58.557612,59.429139,12.747731,96.947761,0.828924,64.678933,55.747772,122.099793,98.669247,120.383904,97.442443,69.742005,96.914387,0.001984,0.013740,32.000000,-237.259229,97.684925,0.259779,10.932173,0.543995,278712.923350,0.922545,19.456262,7.516915,1.843796,68.677555,69.019282,76.007218,13.000000,49.642162,81.582278,75.470367,24.010000,16.295676
55.069591,64.741767,101.475445,123.153914,58.686073,58.557596,59.388005,12.748975,96.944274,0.724036,64.669264,55.745586,122.096280,98.668913,120.380732,97.446410,69.742728,96.913958,0.001954,0.013776,32.000000,-237.257978,97.655032,0.227058,10.932481,0.542420,278710.318402,0.922307,19.452947,7.514200,1.841275,68.678610,69.018776,76.006859,13.000000,49.721126,81.582278,75.443523,24.010000,16.291164
55.068698,64.731886,101.490932,123.150573,58.697614,58.557824,59.431099,12.748895,96.939461,0.834686,64.658305,55.742964,122.093161,98.665607,120.377739,97.445444,69.743602,96.908396,0.001949,0.013799,32.000000,-237.258040,97.656631,0.259600,10.951194,0.540877,278705.018633,0.922132,19.444242,7.513696,1.839814,68.679559,69.018157,76.006422,13.000000,49.744537,81.582278,75.421165,24.010000,16.284963
55.068963,64.722366,101.545714,123.147138,58.705813,58.557968,59.362770,12.750165,96.934064,0.834792,64.649200,55.740582,122.090374,98.662694,120.374233,97.443048,69.744832,96.903886,0.001951,0.013807,32.000000,-237.256882,97.655661,0.259188,10.962762,0.542247,278697.784890,0.922689,19.434070,7.512704,1.842677,68.681132,69.017493,76.005435,13.000000,49.801549,81.582278,75.393917,24.010000,16.278621
55.067376,64.715485,101.403844,123.144300,58.682021,58.557937,59.377332,12.750719,96.930477,0.834712,64.642447,55.737428,122.088147,98.660131,120.371251,97.441660,69.745449,96.898263,0.001951,0.013847,32.000000,-237.256424,97.652479,0.259446,10.963199,0.541455,278690.700759,0.922015,19.425046,7.508360,1.842988,68.680976,69.016495,76.004807,13.000000,49.715925,81.582278,75.374010,24.010000,16.273853
55.064340,64.708044,101.449714,123.140781,58.690068,58.557895,59.350963,12.750493,96.925060,0.834967,64.634201,55.733748,122.085915,98.657445,120.366489,97.433458,69.745510,96.894573,0.001922,0.013843,32.000000,-237.256653,97.643048,0.259096,10.976341,0.541350,278682.719048,0.923050,19.415272,7.504315,1.843974,68.680424,69.014971,76.002457,13.000000,49.734027,81.582278,75.353497,24.010000,16.268432
55.060702,64.702657,101.395226,123.137932,58.607967,58.557932,59.417184,12.749748,96.918795,0.779637,64.629513,55.731937,122.083749,98.655385,120.363236,97.428815,69.746579,96.886776,0.001919,0.013855,32.000000,-237.257291,97.690739,0.236912,10.981468,0.540096,278676.915207,0.922836,19.409912,7.500188,1.841450,68.681694,69.014670,76.001041,13.000000,49.685756,81.582278,75.336606,24.010000,16.264371
55.053192,64.697022,101.360485,123.135013,58.566479,58.557947,59.416817,12.749835,96.914849,0.399572,64.626668,55.724749,122.082030,98.654379,120.358902,97.426138,69.747371,96.876907,0.001933,0.013915,32.000000,-237.257202,97.736243,0.090271,10.971891,0.539898,278671.917251,0.923283,19.405381,7.497823,1.842385,68.682787,69.012889,75.999903,13.000000,49.676667,81.582278,75.320352,24.010000,16.259810
55.048080,64.692671,101.331790,123.133321,58.501248,58.558236,59.360080,12.748452,96.903544,0.330913,64.622876,55.722149,122.080687,98.647923,120.356208,97.423216,69.747050,96.871164,0.001946,0.013914,32.000000,-237.258537,97.693364,0.083110,10.962293,0.539216,278667.785795,0.922309,19.403481,7.491887,1.841517,68.683925,69.011835,75.998758,13.000000,49.640719,81.582278,75.308598,24.010000,16.256191
55.050816,64.688294,101.249910,123.132170,58.469092,58.557863,59.422621,12.750813,96.897763,0.649564,64.616411,55.728308,122.078739,98.642797,120.353860,97.421528,69.748038,96.871938,0.001953,0.013843,32.000000,-237.256130,97.646135,0.191569,10.965695,0.539511,278664.538586,0.922440,19.405046,7.484933,1.841137,68.686810,69.010872,75.998800,13.000000,49.619171,81.582278,75.284587,24.010000,16.252199
55.048029,64.683366,101.190015,123.130925,58.428271,58.557863,59.400042,12.750572,96.891598,0.658723,64.614771,55.726714,122.078676,98.637949,120.352495,97.420682,69.748977,96.868008,0.001949,0.013858,32.000000,-237.256324,97.642808,0.191802,10.969821,0.539814,278664.544044,0.923411,19.405597,7.481671,1.840787,68.690202,69.011103,75.998661,13.000000,49.583786,81.582278,75.268668,24.010000,16.248390
55.043451,64.679703,101.125550,123.129399,58.448097,58.558005,59.401894,12.749846,96.884652,0.658844,64.615303,55.726532,122.078038,98.632664,120.350604,97.416710,69.749734,96.865620,0.001948,0.013838,32.000000,-237.257115,97.637061,0.191333,10.977815,0.538865,278657.306329,0.922371,19.398595,7.481165,1.839208,68.694697,69.010619,75.999153,13.000000,49.519374,81.582278,75.251472,24.010000,16.244495
55.044994,64.678372,101.086598,123.128490,58.434477,58.558058,59.411714,12.750449,96.879750,0.658729,64.616728,55.726804,122.076005,98.631878,120.349194,97.413631,69.748765,96.861718,0.001948,0.013802,32.000000,-237.256606,97.630806,0.191541,10.993089,0.538179,278653.516335,0.922761,19.396340,7.477772,1.838213,68.696996,69.010202,75.998751,13.000000,49.499934,81.582278,75.233931,24.010000,16.242271
55.044026,64.677822,101.329547,123.127089,58.320721,58.557853,59.400411,12.747535,96.875790,0.658733,64.615812,55.724621,122.073584,98.628054,120.346520,97.407996,69.748990,96.857374,0.001950,0.013801,32.000000,-237.259608,97.626091,0.191728,11.001405,0.537291,278651.918713,0.922811,19.397065,7.475525,1.837195,68.698711,69.010008,75.998392,13.000000,49.598059,81.582278,75.212903,24.010000,16.240139
55.046468,64.676282,101.388099,123.125438,58.254905,58.557863,59.421058,12.748464,96.874507,0.658742,64.614200,55.729495,122.071156,98.624743,120.344577,97.403789,69.747717,96.859350,0.001924,0.013779,32.000000,-237.258822,97.627275,0.191453,11.004933,0.536176,278651.523830,0.922627,19.394256,7.474057,1.836436,68.699686,69.009601,75.996782,13.000000,49.664976,81.582278,75.193803,24.010000,16.237924
55.042672,64.673603,101.343420,123.122972,58.181309,58.558134,59.419441,12.748001,96.872134,0.658719,64.614502,55.729094,122.068230,98.622285,120.342381,97.400883,69.746808,96.855915,0.001921,0.013783,32.000000,-237.259172,97.626873,0.192024,11.016984,0.537911,278650.422041,0.922816,19.394633,7.471120,1.840882,68.700130,69.008761,75.995611,13.000000,49.603942,81.582278,75.174444,24.010000,16.234824
55.040351,64.671986,101.290232,123.120891,58.155920,58.558094,59.373189,12.748042,96.871368,0.658759,64.619745,55.728731,122.066818,98.622016,120.341637,97.400272,69.746677,96.851824,0.001920,0.013772,32.000000,-237.259131,97.627159,0.191959,11.025375,0.538212,278649.816903,0.922446,19.390752,7.473627,1.841864,68.701538,69.009261,75.994811,13.000000,49.616587,81.582278,75.160389,24.010000,16.232224
55.035225,64.673900,101.329720,123.119367,58.070307,58.558113,59.422140,12.746394,96.865987,0.720178,64.631406,55.724584,122.066130,98.616022,120.340355,97.394616,69.746312,96.850290,0.001924,0.013774,32.000000,-237.260956,97.566287,0.213432,11.012385,0.537302,278651.043546,0.922540,19.391713,7.472391,1.841179,68.702067,69.009589,75.994292,13.000000,49.630037,81.582278,75.148462,24.010000,16.231265
55.034088,64.680833,101.425421,123.118219,58.013272,58.558241,59.403312,12.746642,96.857800,0.995443,64.651807,55.727056,122.064289,98.611292,120.337690,97.388668,69.746305,96.847152,0.001897,0.013761,32.000000,-237.260385,97.540557,0.300616,11.002033,0.536457,278650.741624,0.923297,19.392322,7.469967,1.840290,68.701959,69.010788,75.994080,13.000000,49.644873,81.582278,75.130303,24.010000,16.232269
55.023019,64.692581,101.371476,123.117269,58.019215,58.558493,59.427606,12.745187,96.853525,0.798923,64.674645,55.720518,122.062515,98.605892,120.334650,97.383476,69.745300,96.842911,0.001894,0.013727,32.000000,-237.261857,97.609219,0.230702,10.997560,0.537527,278654.279392,0.922636,19.399152,7.469374,1.841179,68.702095,69.009928,75.992071,13.000000,49.629432,81.582278,75.123387,24.010000,16.236028
55.021072,64.704035,101.419408,123.116894,58.031632,58.558315,59.384255,12.745428,96.850181,0.652474,64.692473,55.715324,122.062221,98.606561,120.332720,97.379551,69.744430,96.841499,0.001894,0.013723,32.000000,-237.261761,97.604816,0.191291,10.977678,0.538914,278660.564658,0.922969,19.407174,7.467422,1.842956,68.704102,69.010589,75.991078,13.000000,49.671417,81.582278,75.110968,24.010000,16.240115
55.012971,64.717537,101.407993,123.117666,58.057555,58.558420,59.383842,12.744000,96.843634,0.652515,64.713603,55.710709,122.062499,98.602901,120.331089,97.373286,69.744467,96.837227,0.001926,0.013682,32.000000,-237.263186,97.599935,0.192007,10.964865,0.538865,278675.000037,0.922831,19.429538,7.465779,1.842347,68.705767,69.011506,75.990362,13.000000,49.664380,81.582278,75.101873,24.010000,16.245217
55.007718,64.728009,101.420843,123.118486,58.102586,58.558496,59.347980,12.742950,96.838133,0.652573,64.734584,55.705317,122.062797,98.598731,120.329470,97.368645,69.743753,96.835465,0.001921,0.013684,32.000000,-237.264305,97.593886,0.191460,10.962866,0.540316,278684.392346,0.923566,19.442860,7.465767,1.843283,68.707443,69.012691,75.989318,13.000000,49.676464,81.582278,75.095230,24.010000,16.248966
55.003119,64.742592,101.334365,123.120004,58.130873,58.558627,59.411994,12.744050,96.834698,0.714329,64.761489,55.702913,122.063878,98.598522,120.329461,97.368666,69.743981,96.835465,0.001924,0.013661,32.000000,-237.263356,97.534731,0.213736,10.947137,0.541010,278697.727318,0.923758,19.464133,7.463062,1.843347,68.709606,69.014424,75.989086,13.000000,49.585898,81.582278,75.086619,24.010000,16.254343
