Torad 40 Ton Compressor Load Stand
55.003732,64.756103,101.303599,123.121836,58.213019,58.558719,59.427635,12.743673,96.830768,0.983940,64.782871,55.701432,122.064555,98.594359,120.329159,97.364295,69.743104,96.833109,0.001925,0.013639,32.000000,-237.263818,97.513783,0.300199,10.945282,0.541326,278708.579455,0.924442,19.479643,7.462677,1.843757,68.710924,69.015203,75.988466,13.000000,49.606859,81.582278,75.075309,24.010000,16.259689
55.000107,64.772575,101.296564,123.124198,58.294577,58.558886,59.426085,12.744612,96.829743,0.992312,64.803768,55.696923,122.065539,98.591824,120.328196,97.361268,69.741539,96.836668,0.001924,0.013622,32.000000,-237.262810,97.513427,0.299635,10.953233,0.541441,278721.806902,0.923569,19.498638,7.462448,1.842339,68.713652,69.017224,75.986797,13.000000,49.572696,81.582278,75.064006,24.010000,16.266439
54.996828,64.784684,101.426333,123.125888,58.368078,58.558920,59.407066,12.744931,96.830630,0.992059,64.822417,55.690319,122.067279,98.592241,120.328485,97.359361,69.741725,96.834694,0.001919,0.013631,32.000000,-237.262471,97.531811,0.299812,10.962940,0.541279,278733.287953,0.923350,19.511562,7.461855,1.841759,68.716438,69.019188,75.986136,13.000000,49.675801,81.582278,75.055795,24.010000,16.271521
54.989338,64.798544,101.416689,123.128081,58.459928,58.558858,59.429514,12.745124,96.832816,0.681817,64.845637,55.683428,122.068834,98.595944,120.328519,97.356311,69.740378,96.832081,0.001893,0.013654,32.000000,-237.262360,97.591219,0.197429,10.962825,0.540917,278749.540003,0.923485,19.531512,7.465641,1.841752,68.718748,69.020886,75.984855,13.000000,49.640126,81.582278,75.049950,24.010000,16.277100
54.984387,64.811328,101.441358,123.130157,58.472145,58.558766,59.297901,12.744060,96.830661,0.647666,64.861637,55.679048,122.070467,98.593774,120.328992,97.350434,69.739677,96.831629,0.001890,0.013658,32.000000,-237.263543,97.588946,0.190969,10.954933,0.541654,278760.002340,0.923872,19.546767,7.464222,1.844222,68.721088,69.022091,75.984725,13.000000,49.680581,81.582278,75.047146,24.010000,16.282286
54.982485,64.824215,101.468160,123.133526,58.438888,58.558855,59.316869,12.744340,96.830895,0.647415,64.877843,55.673477,122.072005,98.595202,120.329028,97.352696,69.739357,96.828210,0.001890,0.013631,32.000000,-237.263194,97.589627,0.191585,10.948094,0.541720,278773.896918,0.923696,19.567813,7.463938,1.844297,68.724346,69.023963,75.983398,13.000000,49.706582,81.582278,75.038200,24.010000,16.287945
54.978964,64.832932,101.451783,123.136392,58.436260,58.558745,59.402895,12.744897,96.830730,0.647691,64.886792,55.673030,122.074634,98.594293,120.329726,97.349485,69.739537,96.829560,0.001920,0.013627,32.000000,-237.262597,97.591719,0.191367,10.937543,0.542436,278785.633054,0.925869,19.585350,7.464357,1.844912,68.729185,69.025556,75.982649,13.000000,49.696523,81.582278,75.031853,24.010000,16.291457
54.972361,64.840995,101.427170,123.139897,58.485396,58.558884,59.415948,12.747034,96.832066,0.647409,64.901568,55.674597,122.078099,98.594389,120.331387,97.347552,69.738611,96.831340,0.001896,0.013637,32.000000,-237.260333,97.592341,0.191192,10.925311,0.543063,278796.959861,0.925642,19.600061,7.462542,1.845463,68.734808,69.026840,75.981548,13.000000,49.682139,81.582278,75.031177,24.010000,16.294536
54.968933,64.849476,101.348974,123.143321,58.505796,58.559159,59.436010,12.747435,96.830513,0.647669,64.914769,55.671924,122.080385,98.594862,120.331620,97.345703,69.737831,96.830234,0.001892,0.013588,32.000000,-237.259925,97.553581,0.191910,10.924503,0.543517,278803.780044,0.924387,19.612157,7.463205,1.845284,68.741120,69.028336,75.981077,13.000000,49.627755,81.582278,75.026824,24.010000,16.297785
54.967826,64.861093,101.476162,123.148013,58.523390,58.558944,59.271804,12.746745,96.824887,0.978915,64.929704,55.670951,122.084243,98.595340,120.332033,97.341701,69.737889,96.829881,0.001892,0.013574,32.000000,-237.260651,97.508825,0.298971,10.916300,0.544042,278813.911741,0.924329,19.626558,7.465242,1.845058,68.747478,69.030914,75.981194,13.000000,49.711251,81.582278,75.021311,24.010000,16.302616
54.968579,64.871078,101.526147,123.151765,58.488021,58.558863,59.399961,12.747438,96.824509,0.987609,64.938522,55.672529,122.086452,98.598330,120.331836,97.343830,69.737482,96.831811,0.001925,0.013545,32.000000,-237.259874,97.506395,0.299662,10.906002,0.543462,278823.625731,0.924106,19.638330,7.465332,1.843750,68.752599,69.032445,75.980377,13.000000,49.711106,81.582278,75.013507,24.010000,16.307023
54.965091,64.879493,101.625360,123.155668,58.532889,58.558818,59.413518,12.748148,96.825301,0.926227,64.948896,55.670208,122.089390,98.602733,120.333840,97.345050,69.737841,96.834174,0.001918,0.013517,32.000000,-237.258950,97.562463,0.277797,10.918203,0.545039,278831.864792,0.926712,19.651008,7.465052,1.846101,68.758645,69.034598,75.979789,13.000000,49.769048,81.582278,75.007480,24.010000,16.310661
54.960843,64.885843,101.706821,123.158909,58.489739,58.550855,59.419116,12.748692,96.827874,0.655692,64.956160,55.664990,122.092258,98.604778,120.336169,97.346888,69.737311,96.833085,0.001917,0.013497,32.000000,-237.258523,97.583590,0.191011,10.923719,0.545997,278839.344545,0.924722,19.660271,7.466665,1.846985,68.761614,69.035306,75.977978,13.000000,49.874063,81.582278,75.006865,24.010000,16.313148
54.957050,64.892322,101.721592,123.163328,58.418373,58.533141,59.439127,12.748535,96.827393,0.646921,64.961920,55.661166,122.095665,98.603472,120.337643,97.345639,69.736479,96.834181,0.001918,0.013491,32.000000,-237.258690,97.582258,0.191295,10.905182,0.546334,278846.232360,0.924597,19.672034,7.467782,1.848907,68.763967,69.037626,75.976095,13.000000,49.864118,81.582278,75.003315,24.010000,16.315863
54.951123,64.896444,101.663475,123.167234,58.393094,58.512833,59.409283,12.748446,96.823426,0.646805,64.966740,55.661912,122.098689,98.602147,120.339710,97.342666,69.737283,96.831530,0.001917,0.013467,32.000000,-237.258682,97.561701,0.191412,10.915004,0.546785,278814.905555,0.924479,19.682463,7.467632,1.850532,68.765199,69.039615,75.974957,13.000000,49.836317,81.582278,75.004034,24.010000,16.317468
54.949649,64.901513,101.549536,123.171689,58.429900,58.488475,59.429739,12.748718,96.818495,0.955940,64.971799,55.662802,122.100680,98.598195,120.339989,97.340892,69.736056,96.828003,0.001905,0.013502,32.000000,-237.258399,97.501200,0.292915,10.924657,0.547762,278737.522930,0.923975,19.692582,7.469147,1.850929,68.763989,69.040708,75.972738,13.000000,49.779433,81.582278,75.003633,24.010000,16.319235
54.951177,64.906199,101.522511,123.174947,58.384990,58.484294,59.429094,12.749421,96.819937,0.985838,64.969716,55.667457,122.102266,98.595331,120.340339,97.339927,69.735727,96.828603,0.001886,0.013484,32.000000,-237.257664,97.501995,0.298715,10.908645,0.546670,278644.929797,0.924239,19.702396,7.466689,1.850071,68.763184,69.041266,75.971429,13.000000,49.776774,81.582278,74.996561,24.010000,16.321183
54.952551,64.908129,101.542296,123.177576,58.311866,58.484294,59.402423,12.748966,96.818698,0.985839,64.961490,55.665583,122.104285,98.589330,120.340497,97.334629,69.735414,96.822598,0.001884,0.013494,32.000000,-237.258108,97.536531,0.298541,10.898795,0.544993,278534.961995,0.923576,19.708879,7.465713,1.848047,68.761609,69.042088,75.970412,13.000000,49.770221,81.582278,74.988806,24.010000,16.321952
54.948112,64.905156,101.470097,123.178524,58.167227,58.484307,59.378647,12.748336,96.817702,0.677456,64.954994,55.660640,122.105374,98.589405,120.341102,97.334653,69.735833,96.822166,0.001883,0.013473,32.000000,-237.258694,97.572627,0.195892,10.889733,0.545491,278518.186440,0.923503,19.712098,7.466417,1.847504,68.759894,69.042678,75.970298,13.000000,49.740378,81.582278,74.988636,24.010000,16.320497
54.944425,64.900371,101.537136,123.179058,58.004509,58.484250,59.368304,12.746369,96.812265,0.645954,64.950202,55.657946,122.105962,98.584542,120.342860,97.331105,69.736909,96.815721,0.001918,0.013418,32.000000,-237.260723,97.568834,0.190612,10.879584,0.546141,278519.674303,0.923897,19.712709,7.462980,1.847818,68.758132,69.044103,75.970657,13.000000,49.805633,81.582278,74.988672,24.010000,16.317567
54.938136,64.897591,101.425551,123.179633,57.858317,58.476268,59.422623,12.744871,96.805597,0.646010,64.947285,55.655097,122.106628,98.579675,120.343045,97.323878,69.738300,96.809149,0.001917,0.013376,32.000000,-237.262249,97.563188,0.190514,10.868490,0.546027,278518.377026,0.924342,19.713997,7.462291,1.846653,68.755861,69.044330,75.971065,13.000000,49.735731,81.582278,74.992435,24.010000,16.315594
54.936315,64.895787,101.394929,123.180422,57.681211,58.451929,59.383276,12.744597,96.801884,0.646043,64.941046,55.652416,122.107754,98.571111,120.342899,97.319200,69.738320,96.804382,0.001916,0.013323,32.000000,-237.262560,97.557106,0.190006,10.883173,0.547192,278514.279320,0.924559,19.712752,7.457189,1.847997,68.753784,69.045300,75.970660,13.000000,49.697154,81.582278,74.991942,24.010000,16.314048
54.934103,64.893257,101.386886,123.180784,57.612063,58.431607,59.373707,12.744450,96.796355,0.853863,64.934944,55.649808,122.107797,98.567075,120.342021,97.316445,69.738039,96.798204,0.001916,0.013290,32.000000,-237.262725,97.481140,0.260989,10.898905,0.546791,278474.351124,0.923698,19.716011,7.451694,1.846178,68.751172,69.045615,75.969615,13.000000,49.688189,81.582278,74.992600,24.010000,16.312428
54.929911,64.890094,101.406621,123.180556,57.522335,58.415417,59.441634,12.743461,96.792322,0.985305,64.929688,55.642540,122.107928,98.561450,120.340926,97.305732,69.737156,96.794308,0.001953,0.013283,32.000000,-237.263795,97.479090,0.297759,10.897817,0.545580,278357.610363,0.923955,19.715957,7.448696,1.845681,68.746279,69.045395,75.969306,13.000000,49.720926,81.582278,74.994507,24.010000,16.310099
54.924303,64.888857,101.254994,123.179828,57.461830,58.395208,59.373954,12.743153,96.789957,0.985334,64.928506,55.634166,122.107457,98.557158,120.340724,97.305722,69.737661,96.789650,0.001938,0.013279,32.000000,-237.264184,97.475185,0.297747,10.885179,0.544570,278259.988607,0.923818,19.715551,7.445117,1.845609,68.742223,69.045742,75.970172,13.000000,49.644968,81.582278,74.998544,24.010000,16.308925
54.921222,64.888439,101.257332,123.179233,57.448092,58.370885,59.432299,12.743184,96.783297,0.985597,64.926168,55.626722,122.106852,98.548785,120.338847,97.303745,69.738512,96.784497,0.001938,0.013286,32.000000,-237.264225,97.469832,0.297751,10.888593,0.544711,278182.576865,0.922576,19.716413,7.443566,1.846109,68.737282,69.045586,75.971513,13.000000,49.639027,81.582278,75.001848,24.010000,16.307987
54.919523,64.887894,101.207268,123.178849,57.424597,58.354718,59.376048,12.744127,96.781213,0.985856,64.921828,55.621356,122.107281,98.543526,120.337614,97.303303,69.740289,96.781545,0.001938,0.013318,32.000000,-237.263276,97.508311,0.297411,10.883609,0.543914,278086.667143,0.923410,19.720563,7.440152,1.843537,68.731534,69.046033,75.974943,13.000000,49.587709,81.582278,75.003793,24.010000,16.307182
54.915416,64.886225,101.112405,123.178663,57.396373,58.350545,59.371263,12.745462,96.781086,0.676928,64.917939,55.615328,122.107947,98.543186,120.337310,97.298088,69.741201,96.777069,0.001939,0.013319,32.000000,-237.261976,97.529433,0.196298,10.891832,0.543590,277970.177695,0.922175,19.723104,7.436083,1.843683,68.728234,69.046310,75.977965,13.000000,49.514679,81.582278,75.007357,24.010000,16.305926
54.909214,64.883148,101.140403,123.178885,57.396205,58.326478,59.266070,12.743434,96.775176,0.956727,64.916224,55.607624,122.109628,98.536907,120.337203,97.289075,69.741937,96.767401,0.001922,0.013316,32.000000,-237.263952,97.470645,0.292704,10.891696,0.543269,277891.176199,0.922824,19.724190,7.432461,1.842829,68.724943,69.046316,75.981457,13.000000,49.524080,81.582278,75.016344,24.010000,16.303668
54.909450,64.882559,101.243764,123.179650,57.335081,58.306227,59.393142,12.744604,96.774849,0.985906,64.913902,55.607155,122.110358,98.535495,120.335758,97.285666,69.742252,96.765052,0.001900,0.013331,32.000000,-237.262857,97.468808,0.298442,10.875893,0.542050,277870.424745,0.922904,19.726466,7.428751,1.841239,68.722620,69.046260,75.984519,13.000000,49.574872,81.582278,75.018636,24.010000,16.302681
54.910413,64.882169,101.214398,123.180322,57.361854,58.314374,59.417963,12.744605,96.776694,0.985906,64.906697,55.605311,122.111028,98.531470,120.334568,97.281499,69.742936,96.762027,0.001896,0.013332,32.000000,-237.262961,97.462991,0.298100,10.867330,0.542193,277754.492283,0.924269,19.729345,7.421974,1.841957,68.722707,69.046523,75.988242,13.000000,49.559453,81.582278,75.017835,24.010000,16.301903
54.911400,64.879782,101.106640,123.180603,57.411039,58.311177,59.416641,12.745691,96.779316,0.985755,64.901834,55.602605,122.111616,98.532955,120.334166,97.282247,69.743056,96.759007,0.001895,0.013337,32.000000,-237.261808,97.462631,0.297729,10.882187,0.543698,277657.115377,0.921965,19.728532,7.420193,1.843831,68.723860,69.045978,75.990972,13.000000,49.476328,81.582278,75.018593,24.010000,16.300354
54.910215,64.877208,101.141049,123.180795,57.445624,58.319937,59.396418,12.746477,96.784062,0.985800,64.899896,55.600453,122.111538,98.532302,120.333774,97.279185,69.743447,96.758877,0.001932,0.013338,32.000000,-237.261165,97.479447,0.298277,10.887377,0.543931,277694.476475,0.921690,19.727216,7.417618,1.843264,68.726440,69.046018,75.993453,13.000000,49.512385,81.582278,75.022619,24.010000,16.298322
54.909213,64.876031,101.224730,123.181178,57.421192,58.324157,59.381826,12.748148,96.788732,0.698389,64.897256,55.594829,122.112110,98.534853,120.333983,97.283291,69.743834,96.760355,0.001929,0.013306,32.000000,-237.259369,97.535690,0.201609,10.873772,0.542182,277677.127667,0.921636,19.723880,7.415611,1.841269,68.730713,69.046253,75.995270,13.000000,49.535254,81.582278,75.022620,24.010000,16.297085
54.903318,64.874573,101.123969,123.182440,57.432444,58.308084,59.393608,12.748322,96.789485,0.646541,64.898710,55.591904,122.113829,98.537020,120.335184,97.282139,69.744866,96.758137,0.001927,0.013324,32.000000,-237.259221,97.533143,0.190713,10.877992,0.542318,277716.809434,0.922104,19.722444,7.415138,1.841935,68.736040,69.046350,75.997301,13.000000,49.495679,81.582278,75.031361,24.010000,16.295665
54.898866,64.874689,101.158194,123.184336,57.436462,58.304009,59.375159,12.749681,96.792053,0.646519,64.903149,55.590432,122.115610,98.537040,120.336741,97.283344,69.745778,96.756116,0.001925,0.013327,32.000000,-237.257807,97.535332,0.190708,10.895022,0.543796,277735.885969,0.922413,19.722230,7.415677,1.843493,68.741194,69.046697,75.998712,13.000000,49.497572,81.582278,75.038940,24.010000,16.294921
54.893825,64.877945,101.224424,123.187444,57.533193,58.279685,59.387471,12.749361,96.789943,0.793175,64.909033,55.588236,122.118150,98.539625,120.336868,97.283588,69.745746,96.751184,0.001962,0.013356,32.000000,-237.258150,97.494358,0.240192,10.913724,0.542647,277658.751712,0.922082,19.726435,7.413257,1.841855,68.747516,69.046954,75.999209,13.000000,49.513261,81.582278,75.047522,24.010000,16.295509
54.892735,64.881476,101.323568,123.190245,57.577967,58.259159,59.321259,12.750880,96.791452,0.817361,64.911606,55.588432,122.121983,98.542769,120.337605,97.284068,69.746251,96.751047,0.001943,0.013378,32.000000,-237.256643,97.495682,0.244462,10.911827,0.542147,277639.511274,0.922387,19.730829,7.411083,1.842628,68.753261,69.047502,76.000088,13.000000,49.561882,81.582278,75.052851,24.010000,16.296725
54.895323,64.884286,101.460910,123.193264,57.680912,58.259085,59.415342,12.752409,96.795454,0.817308,64.909132,55.592479,122.123807,98.547737,120.338343,97.289687,69.745049,96.758492,0.001925,0.013389,32.000000,-237.255285,97.500437,0.245065,10.907176,0.541667,277527.695503,0.921913,19.738929,7.408033,1.844004,68.760342,69.047184,76.000019,13.000000,49.651665,81.582278,75.056066,24.010000,16.297579
54.892893,64.884195,101.642282,123.195426,57.709052,58.259196,59.413398,12.752582,96.795814,0.817329,64.909460,55.592583,122.125722,98.550302,120.339597,97.292629,69.744813,96.758756,0.001924,0.013433,32.000000,-237.255052,97.505356,0.244899,10.897863,0.542467,277432.557729,0.922646,19.743506,7.407442,1.845847,68.765702,69.048034,76.000942,13.000000,49.781649,81.582278,75.062267,24.010000,16.297196
54.890509,64.884583,101.642655,123.198395,57.745700,58.259476,59.435013,12.752259,96.799376,0.609408,64.912477,55.590915,122.128120,98.553040,120.341130,97.295132,69.745181,96.760190,0.001925,0.013475,32.000000,-237.255165,97.580139,0.174221,10.895130,0.543868,277434.838913,0.921142,19.743831,7.413297,1.848261,68.772027,69.048375,76.002794,13.000000,49.796742,81.582278,75.068191,24.010000,16.296592
54.889581,64.886244,101.599250,123.201291,57.848214,58.251395,59.427533,12.753330,96.798572,0.478091,64.914933,55.593731,122.130177,98.556899,120.342788,97.296994,69.745652,96.757794,0.001905,0.013478,32.000000,-237.253954,97.581610,0.137280,10.888044,0.545982,277436.447689,0.921219,19.746075,7.413697,1.851647,68.777420,69.049071,76.004579,13.000000,49.756356,81.582278,75.074511,24.010000,16.296776
54.888535,64.888032,101.698110,123.205255,57.962767,58.251395,59.421431,12.753537,96.796403,0.477864,64.916675,55.597902,122.132757,98.557795,120.342975,97.298723,69.745292,96.756701,0.001891,0.013478,32.000000,-237.253760,97.587926,0.136822,10.889975,0.546164,277438.378780,0.920934,19.748754,7.414225,1.851735,68.782922,69.049361,76.006169,13.000000,49.818467,81.582278,75.081039,24.010000,16.297040
54.889319,64.889379,101.708202,123.208354,57.964304,58.251521,59.390172,12.752685,96.798322,0.477857,64.914164,55.596809,122.134554,98.558470,120.344015,97.296115,69.744732,96.754923,0.001889,0.013525,32.000000,-237.254572,97.588368,0.137324,10.891881,0.546084,277401.026049,0.920944,19.751308,7.412257,1.850975,68.787811,69.049400,76.007872,13.000000,49.832711,81.582278,75.084263,24.010000,16.297189
54.883384,64.888348,101.816458,123.211690,57.996384,58.255274,59.353524,12.750200,96.799095,0.477637,64.910449,55.590199,122.136455,98.558541,120.346406,97.296151,69.744342,96.753178,0.001891,0.013557,32.000000,-237.257092,97.583793,0.136885,10.895458,0.546878,277403.129590,0.921062,19.754100,7.411935,1.852812,68.793709,69.049852,76.009180,13.000000,49.913335,81.582278,75.095358,24.010000,16.296474
54.880398,64.886085,101.840746,123.213849,58.056165,58.235066,59.411536,12.749213,96.796907,0.479643,64.910280,55.586808,122.137394,98.556195,120.347461,97.299152,69.742874,96.752293,0.001931,0.013533,32.000000,-237.258005,97.542669,0.140248,10.888692,0.546863,277404.942299,0.921537,19.754693,7.411384,1.852969,68.797686,69.049379,76.009249,13.000000,49.957638,81.582278,75.103970,24.010000,16.294630
54.882565,64.885331,101.940118,123.216412,58.121415,58.234867,59.394424,12.751496,96.798373,0.646478,64.906617,55.593018,122.138051,98.558556,120.348457,97.296959,69.741706,96.754298,0.001930,0.013537,32.000000,-237.255647,97.545884,0.192200,10.888523,0.547767,277424.240816,0.922274,19.759366,7.410683,1.855142,68.801302,69.048930,76.009374,13.000000,50.031344,81.582278,75.110161,24.010000,16.293543
54.882505,64.883590,101.811644,123.217513,58.178946,58.238772,59.410091,12.750249,96.793943,0.643891,64.899751,55.590613,122.138536,98.556524,120.349214,97.294757,69.740493,96.748144,0.001930,0.013551,32.000000,-237.256902,97.546289,0.191137,10.904278,0.548184,277328.858578,0.921103,19.759972,7.411598,1.855685,68.804074,69.048639,76.008993,13.000000,49.983263,81.582278,75.114801,24.010000,16.292419
54.878488,64.878929,101.814240,123.218238,58.191743,58.230447,59.383754,12.748849,96.791788,0.643801,64.893410,55.588321,122.138584,98.553849,120.349975,97.292800,69.740475,96.744416,0.001932,0.013561,32.000000,-237.258158,97.547356,0.191434,10.914349,0.549018,277327.942334,0.921324,19.757136,7.414019,1.857423,68.806279,69.048483,76.008981,13.000000,49.988608,81.582278,75.123854,24.010000,16.289580
54.872227,64.875068,101.887120,123.218780,58.179426,58.226054,59.413004,12.747316,96.787231,0.643869,64.894602,55.583432,122.139264,98.549672,120.351124,97.285576,69.740846,96.740937,0.001976,0.013585,32.000000,-237.259633,97.542840,0.191470,10.915656,0.547131,277346.492427,0.921139,19.755452,7.411385,1.855084,68.807925,69.048662,76.010080,13.000000,50.003024,81.582278,75.138182,24.010000,16.287022
54.868762,64.873963,101.837707,123.220365,58.145571,58.217955,59.423812,12.746244,96.783677,0.643731,64.894823,55.576327,122.140759,98.541611,120.351372,97.280507,69.740237,96.735425,0.001953,0.013580,32.000000,-237.260641,97.538211,0.191207,10.918735,0.546640,277304.497631,0.921479,19.754652,7.409075,1.855267,68.808697,69.048709,76.012368,13.000000,50.032236,81.582278,75.150640,24.010000,16.285397
54.862525,64.874199,101.936746,123.221857,58.076167,58.209580,59.432800,12.743982,96.780263,0.643733,64.897882,55.571811,122.142031,98.534071,120.351185,97.274854,69.740598,96.731732,0.001937,0.013598,32.000000,-237.262894,97.536594,0.191238,10.928806,0.547274,277282.096685,0.921063,19.756808,7.406529,1.856807,68.809228,69.048762,76.014303,13.000000,50.079732,81.582278,75.163566,24.010000,16.284876
54.858837,64.875637,102.066476,123.223503,58.046175,58.209551,59.424559,12.741970,96.772638,0.643693,64.900881,55.562347,122.143213,98.527771,120.350778,97.268679,69.740555,96.724278,0.001937,0.013589,32.000000,-237.264752,97.532997,0.190929,10.943524,0.546674,277244.569941,0.920829,19.759033,7.403692,1.856023,68.809738,69.048550,76.017008,13.000000,50.165741,81.582278,75.178754,24.010000,16.284708
54.852881,64.877241,102.036390,123.224751,58.028285,58.193321,59.394244,12.739479,96.764703,0.643756,64.901526,55.556057,122.143231,98.523084,120.349658,97.262053,69.739656,96.722606,0.001936,0.013583,32.000000,-237.267173,97.528059,0.190932,10.935876,0.547065,277206.330080,0.920674,19.765263,7.401024,1.858040,68.809428,69.048328,76.019546,13.000000,50.204958,81.582278,75.192727,24.010000,16.284993
54.849146,64.878104,102.222650,123.226352,57.947345,58.193363,59.386369,12.739030,96.762149,0.515662,64.900467,55.551479,122.144103,98.511859,120.349266,97.253677,69.739576,96.717062,0.001912,0.013562,32.000000,-237.267582,97.561635,0.145909,10.917226,0.547534,277208.404244,0.920873,19.770248,7.396409,1.860529,68.809061,69.047805,76.022764,13.000000,50.293167,81.582278,75.209985,24.010000,16.284765
54.846810,64.877590,102.171514,123.227819,57.910123,58.193314,59.419165,12.738257,96.755880,0.687324,64.897409,55.546582,122.143131,98.503565,120.349417,97.245763,69.739374,96.714882,0.001898,0.013575,32.000000,-237.268363,97.477970,0.211590,10.929661,0.547607,277134.976079,0.921201,19.777577,7.396262,1.860183,68.808057,69.046915,76.024755,13.000000,50.294739,81.582278,75.222257,24.010000,16.284083
54.841681,64.876113,102.138936,123.229654,57.823387,58.176895,59.292365,12.737823,96.750414,0.813107,64.894150,55.536825,122.143564,98.494544,120.348431,97.234169,69.738992,96.710570,0.001894,0.013627,32.000000,-237.268706,97.465243,0.245616,10.944486,0.550230,277136.959382,0.921395,19.782031,7.392877,1.863705,68.806460,69.045458,76.026356,13.000000,50.293831,81.582278,75.239559,24.010000,16.282699
54.838472,64.874524,102.082471,123.230755,57.835782,58.176877,59.272444,12.736656,96.744867,0.813006,64.893487,55.528134,122.143483,98.485600,120.347656,97.225683,69.738457,96.703999,0.001895,0.013602,32.000000,-237.269851,97.454513,0.245765,10.941342,0.549203,277137.455540,0.920928,19.783763,7.391717,1.862852,68.805194,69.043620,76.027772,13.000000,50.308570,81.582278,75.254322,24.010000,16.281342
54.830023,64.873792,102.121609,123.231816,57.786904,58.176824,59.418185,12.737739,96.741128,0.813224,64.896214,55.521859,122.145525,98.474139,120.348763,97.216645,69.739527,96.694836,0.001938,0.013590,32.000000,-237.268972,97.444690,0.245481,10.930645,0.548106,277060.103610,0.922729,19.787219,7.389404,1.862433,68.804047,69.043207,76.029587,13.000000,50.334883,81.582278,75.276778,24.010000,16.280138
54.821330,64.874293,102.082177,123.233356,57.742264,58.176745,59.311898,12.736713,96.730822,0.813220,64.899068,55.512922,122.147453,98.461189,120.349456,97.206433,69.740309,96.688518,0.001934,0.013630,32.000000,-237.270047,97.434352,0.245719,10.942361,0.547820,277060.193120,0.923095,19.788714,7.385829,1.861512,68.802329,69.042416,76.031077,13.000000,50.352852,81.582278,75.302410,24.010000,16.279549
54.818142,64.875508,102.193450,123.234707,57.685008,58.176491,59.433875,12.735809,96.720141,1.027664,64.899648,55.509484,122.148795,98.451164,120.350743,97.199628,69.741097,96.681648,0.001932,0.013630,32.000000,-237.270887,97.343580,0.320290,10.960854,0.548846,277060.670580,0.920985,19.796108,7.379032,1.862513,68.801582,69.041695,76.031509,13.000000,50.407035,81.582278,75.321749,24.010000,16.279525
54.814988,64.876416,102.266420,123.236033,57.623328,58.176208,59.418966,12.735240,96.712504,1.151300,64.900210,55.505860,122.150688,98.444959,120.351750,97.191300,69.741560,96.673575,0.001931,0.013596,32.000000,-237.271472,97.334217,0.353649,10.959933,0.548074,277062.458183,0.922797,19.804970,7.374300,1.862089,68.800168,69.041160,76.030885,13.000000,50.476790,81.582278,75.341496,24.010000,16.279311
54.812230,64.876449,102.217391,123.236314,57.537676,58.168442,59.398326,12.735613,96.706678,1.151312,64.900861,55.504961,122.152766,98.437558,120.352527,97.182640,69.742568,96.668548,0.001972,0.013599,32.000000,-237.271143,97.327881,0.353894,10.943315,0.548171,277062.294739,0.920962,19.809252,7.369216,1.864227,68.799677,69.041212,76.030887,13.000000,50.484879,81.582278,75.359959,24.010000,16.278794
54.803862,64.876710,102.246053,123.236767,57.513800,58.168287,59.435353,12.734555,96.697521,1.150352,64.900336,55.497970,122.153349,98.427870,120.353060,97.170866,69.743006,96.662031,0.001943,0.013605,32.000000,-237.272182,97.340756,0.352454,10.942179,0.548898,277061.747964,0.921249,19.813193,7.363706,1.865665,68.799417,69.040481,76.029709,13.000000,50.525346,81.582278,75.383070,24.010000,16.278343
54.794379,64.876982,102.207278,123.237851,57.448495,58.168282,59.389253,12.734378,96.695204,0.775098,64.905384,55.486781,122.154922,98.417318,120.353595,97.165174,69.743722,96.654627,0.001930,0.013631,32.000000,-237.272430,97.426196,0.225990,10.955595,0.549288,277024.357469,0.921498,19.815879,7.359555,1.864865,68.798890,69.040701,76.029056,13.000000,50.520657,81.582278,75.413423,24.010000,16.277691
54.788244,64.879771,102.266512,123.239974,57.378527,58.164311,59.429773,12.734241,96.685776,0.715380,64.909747,55.478461,122.156675,98.405933,120.354920,97.156899,69.744566,96.647701,0.001932,0.013663,32.000000,-237.272511,97.358662,0.218462,10.939323,0.549735,277025.923452,0.921078,19.824190,7.355042,1.865672,68.796850,69.040271,76.028483,13.000000,50.571447,81.582278,75.442955,24.010000,16.278130
54.782829,64.882196,102.196591,123.242301,57.316097,58.152133,59.422860,12.734155,96.676706,0.975791,64.911575,55.475372,122.158545,98.396968,120.355716,97.148153,69.745001,96.640638,0.001932,0.013675,32.000000,-237.272684,97.328041,0.300255,10.936839,0.548897,277028.124952,0.921970,19.833586,7.349695,1.865288,68.793326,69.040201,76.028046,13.000000,50.576602,81.582278,75.468412,24.010000,16.278884
54.779707,64.883720,102.243378,123.244530,57.279441,58.152186,59.417231,12.734375,96.666495,0.984106,64.906165,55.473967,122.159603,98.385982,120.356122,97.138151,69.744694,96.632493,0.001900,0.013664,32.000000,-237.272467,97.319457,0.300240,10.934358,0.550297,277012.349737,0.921399,19.842279,7.344520,1.866578,68.786676,69.039866,76.026830,13.000000,50.631270,81.582278,75.494432,24.010000,16.279010
54.777856,64.882210,102.266518,123.245142,57.250931,58.152382,59.424998,12.734803,96.657425,0.984382,64.897585,55.477341,122.160216,98.378312,120.357019,97.134203,69.743691,96.628670,0.001887,0.013698,32.000000,-237.271904,97.312731,0.300461,10.915641,0.549801,276956.993833,0.921420,19.849915,7.339667,1.865486,68.780133,69.039178,76.024829,13.000000,50.639402,81.582278,75.516982,24.010000,16.278178
54.775690,64.876517,102.201603,123.244941,57.153578,58.152382,59.407551,12.735379,96.647856,0.984410,64.884045,55.476341,122.162117,98.373965,120.357835,97.124868,69.743078,96.620349,0.001886,0.013684,32.000000,-237.271407,97.305816,0.300509,10.901777,0.550396,276959.767808,0.921571,19.854443,7.334881,1.866446,68.770996,69.039397,76.022626,13.000000,50.663191,81.582278,75.543447,24.010000,16.274917
54.770697,64.869442,102.190826,123.244297,57.095814,58.152222,59.405347,12.736229,96.640859,0.984685,64.874279,55.472677,122.162408,98.365791,120.358754,97.118264,69.742681,96.614468,0.001886,0.013695,32.000000,-237.270698,97.300596,0.300512,10.896735,0.551563,276961.371684,0.921484,19.854714,7.333491,1.866932,68.763528,69.039386,76.020186,13.000000,50.673316,81.582278,75.568213,24.010000,16.270998
54.768012,64.861538,102.314590,123.244124,57.075220,58.152107,59.413005,12.736028,96.627727,1.126699,64.865622,55.473775,122.162648,98.358754,120.359954,97.109793,69.742613,96.605080,0.001931,0.013663,32.000000,-237.271001,97.212070,0.351988,10.907474,0.551736,276958.104071,0.921781,19.851105,7.328898,1.865820,68.755114,69.040029,76.016347,13.000000,50.739773,81.582278,75.600184,24.010000,16.266181
54.766455,64.856956,102.213858,123.243946,57.094820,58.151842,59.405029,12.736665,96.621349,1.322872,64.862392,55.472167,122.161940,98.353031,120.360049,97.101891,69.741941,96.602098,0.001931,0.013672,32.000000,-237.270390,97.206716,0.409123,10.907920,0.551971,276953.870643,0.921888,19.848836,7.325618,1.865794,68.747175,69.039899,76.012559,13.000000,50.742580,81.582278,75.620752,24.010000,16.263099
54.760088,64.855309,102.214466,123.243324,57.127775,58.152112,59.422406,12.737033,96.618241,1.111056,64.866830,55.467799,122.162174,98.346754,120.359417,97.095196,69.740747,96.593538,0.001928,0.013647,32.000000,-237.269823,97.279190,0.334299,10.904816,0.552539,276948.104865,0.921798,19.843517,7.319813,1.868145,68.736987,69.039796,76.009207,13.000000,50.757267,81.582278,75.653232,24.010000,16.260925
54.757043,64.857792,102.192295,123.243268,57.168276,58.152249,59.421427,12.737273,96.609899,0.985343,64.873172,55.467714,122.163061,98.339762,120.360075,97.089571,69.739921,96.584941,0.001931,0.013632,32.000000,-237.269588,97.277219,0.300009,10.908555,0.551654,276944.659390,0.921935,19.840435,7.318618,1.866359,68.729736,69.040850,76.007617,13.000000,50.749424,81.582278,75.681355,24.010000,16.261241
54.753976,64.862544,101.962105,123.243963,57.160067,58.152207,59.394353,12.738364,96.602613,0.985462,64.878193,55.466599,122.162679,98.333931,120.361377,97.082754,69.739158,96.577912,0.001973,0.013661,32.000000,-237.268438,97.274939,0.300266,10.910489,0.551926,276947.870537,0.921784,19.844916,7.314457,1.866587,68.720884,69.042691,76.004998,13.000000,50.661306,81.582278,75.713779,24.010000,16.262742
54.754394,64.866045,101.830241,123.244853,57.212827,58.152230,59.433639,12.736935,96.589275,1.138779,64.879948,55.466402,122.162027,98.327728,120.361022,97.075791,69.737877,96.574194,0.001941,0.013653,32.000000,-237.269819,97.231062,0.350275,10.907827,0.551599,276952.172891,0.921865,19.850330,7.309903,1.866286,68.714502,69.043302,76.002932,13.000000,50.590189,81.582278,75.737035,24.010000,16.263918
54.755449,64.869321,101.766589,123.244894,57.226670,58.152120,59.412783,12.736936,96.583257,1.155710,64.878384,55.468277,122.161904,98.319651,120.360526,97.073001,69.735735,96.568274,0.001931,0.013650,32.000000,-237.269753,97.227035,0.353699,10.899995,0.549560,276957.360080,0.922353,19.858034,7.306268,1.862186,68.708310,69.044973,75.999798,13.000000,50.537777,81.582278,75.762689,24.010000,16.264804
54.755622,64.869563,101.696737,123.244119,57.215974,58.152180,59.411495,12.736855,96.582549,1.020457,64.875937,55.465645,122.160851,98.320082,120.359659,97.065432,69.734157,96.564447,0.001930,0.013672,32.000000,-237.269833,97.303871,0.303596,10.893613,0.548532,276961.279711,0.921745,19.861133,7.305224,1.859764,68.704166,69.046468,75.998417,13.000000,50.502893,81.582278,75.786788,24.010000,16.264581
54.747553,64.867885,101.535306,123.242651,57.216174,58.152128,59.404408,12.737329,96.574832,0.817703,64.876847,55.461818,122.160811,98.316246,120.360172,97.058165,69.733188,96.563951,0.001933,0.013685,32.000000,-237.269326,97.301344,0.245719,10.889521,0.548357,276965.454111,0.922055,19.863394,7.303662,1.858566,68.699712,69.049304,75.998806,13.000000,50.453747,81.582278,75.822045,24.010000,16.263163
54.747012,64.867409,101.402697,123.242220,57.232351,58.151863,59.358694,12.739377,96.570791,0.817702,64.882693,55.461059,122.160124,98.315367,120.359946,97.055873,69.732072,96.562206,0.001902,0.013658,32.000000,-237.267145,97.301485,0.245669,10.887422,0.548061,276967.556589,0.922073,19.863468,7.302844,1.857284,68.696403,69.051007,75.999119,13.000000,50.355307,81.582278,75.847773,24.010000,16.262063
54.748440,64.870124,101.322552,123.242584,57.231848,58.151755,59.430478,12.740176,96.568255,0.817769,64.889402,55.463450,122.160270,98.312845,120.358960,97.053570,69.730488,96.558633,0.001892,0.013671,32.000000,-237.266407,97.296519,0.245484,10.887991,0.546979,276969.719978,0.922329,19.869559,7.303504,1.854609,68.693145,69.052419,76.000266,13.000000,50.307985,81.582278,75.872666,24.010000,16.262491
54.746270,64.875486,101.134415,123.242873,57.284204,58.151829,59.402129,12.738263,96.557259,0.817582,64.893053,55.460832,122.160175,98.304669,120.357077,97.048131,69.728025,96.552012,0.001889,0.013715,32.000000,-237.268326,97.286451,0.245973,10.890204,0.545918,276969.099815,0.923044,19.869606,7.303527,1.852205,68.689752,69.053494,76.001001,13.000000,50.211950,81.582278,75.902361,24.010000,16.264265
54.744232,64.879001,101.162769,123.242673,57.268089,58.151834,59.429639,12.737936,96.554640,0.813444,64.893674,55.459046,122.159688,98.301513,120.356729,97.043191,69.726410,96.549743,0.001889,0.013702,32.000000,-237.268680,97.322551,0.240565,10.893794,0.545160,276972.327371,0.921907,19.870945,7.302873,1.850693,68.689081,69.055155,76.002458,13.000000,50.176729,81.582278,75.932688,24.010000,16.265520
54.741767,64.879815,101.117230,123.241998,57.301123,58.151742,59.391983,12.737954,96.548803,0.730291,64.896996,55.458897,122.159443,98.297414,120.356844,97.039473,69.724657,96.550031,0.001931,0.013689,32.000000,-237.268613,97.283899,0.217000,10.892242,0.543440,276979.943772,0.922402,19.878395,7.301192,1.847330,68.690312,69.057166,76.004033,13.000000,50.173013,81.582278,75.963068,24.010000,16.265352
54.745345,64.882603,101.114695,123.241122,57.336041,58.151648,59.457382,12.738107,96.547307,0.817233,64.900024,55.462133,122.160178,98.295955,120.357106,97.039409,69.723554,96.550293,0.001929,0.013693,32.000000,-237.268470,97.283254,0.244453,10.898478,0.543553,276984.943576,0.922022,19.883872,7.301387,1.847916,68.694533,69.059929,76.005160,13.000000,50.143354,81.582278,75.989101,24.010000,16.265980
54.745498,64.884743,101.069955,123.240127,57.378661,58.151535,59.433908,12.739352,96.547606,0.817122,64.905835,55.462258,122.160597,98.293209,120.356895,97.037589,69.723619,96.548510,0.001928,0.013679,32.000000,-237.267294,97.285788,0.244592,10.907195,0.543270,276987.971760,0.922653,19.887060,7.303321,1.847168,68.698941,69.061875,76.007401,13.000000,50.130028,81.582278,76.012515,24.010000,16.266531
54.744805,64.888868,101.062623,123.239260,57.553675,58.151477,59.357800,12.738070,96.542732,0.817088,64.915087,55.459466,122.160738,98.291595,120.358507,97.035698,69.723281,96.543896,0.001929,0.013723,32.000000,-237.268417,97.281726,0.244349,10.908798,0.542876,276989.830301,0.921577,19.886404,7.304589,1.847001,68.705901,69.064643,76.009996,13.000000,50.055330,81.582278,76.043909,24.010000,16.267695
54.747348,64.893958,100.906248,123.239229,57.670166,58.151441,59.427277,12.737986,96.541352,0.816931,64.921508,55.464780,122.160921,98.291751,120.359604,97.037804,69.722782,96.540638,0.001970,0.013755,32.000000,-237.268485,97.279495,0.244698,10.894372,0.542054,276990.878922,0.921942,19.888397,7.303408,1.846178,68.711742,69.066379,76.011861,13.000000,49.992123,81.582278,76.065953,24.010000,16.269511
54.753117,64.899981,100.959617,123.239052,57.776242,58.151632,59.407070,12.739633,96.545421,0.747598,64.927067,55.469398,122.161786,98.293171,120.359855,97.042713,69.721902,96.539699,0.001937,0.013805,32.000000,-237.266773,97.320845,0.219707,10.871291,0.541920,276994.378258,0.923146,19.893188,7.300857,1.846068,68.718665,69.068222,76.014563,13.000000,50.018146,81.582278,76.088614,24.010000,16.272027
54.753219,64.903099,100.846072,123.238824,57.847776,58.151761,59.381861,12.739506,96.542627,0.723390,64.930748,55.471608,122.162348,98.291439,120.360262,97.044342,69.721751,96.539504,0.001930,0.013818,32.000000,-237.266998,97.281897,0.217257,10.873472,0.541216,276997.739212,0.922031,19.895831,7.299316,1.843126,68.723936,69.069720,76.016125,13.000000,49.935669,81.582278,76.107184,24.010000,16.273273
54.755705,64.907623,100.802551,123.238610,57.933607,58.151627,59.433493,12.737906,96.537428,0.739014,64.936991,55.472149,122.163403,98.291387,120.361202,97.047105,69.720967,96.536049,0.001923,0.013855,32.000000,-237.268613,97.283763,0.221109,10.884433,0.542754,277002.345981,0.922255,19.896298,7.299610,1.843906,68.732820,69.072876,76.017983,13.000000,49.899332,81.582278,76.133448,24.010000,16.274889
54.759366,64.911850,100.838219,123.238343,57.945772,58.151559,59.382655,12.737833,96.537342,0.738950,64.942016,55.472133,122.164043,98.290414,120.362075,97.047693,69.721263,96.535800,0.001926,0.013894,32.000000,-237.268809,97.284804,0.221428,10.870784,0.541638,277005.725114,0.922655,19.899318,7.299638,1.841829,68.740264,69.075078,76.019883,13.000000,49.880601,81.582278,76.153510,24.010000,16.276444
54.770227,64.916280,100.918400,123.237856,57.970347,58.151572,59.435780,12.738764,96.538430,0.738718,64.944535,55.479234,122.163831,98.292818,120.363011,97.057700,69.721951,96.535612,0.001893,0.013929,32.000000,-237.267840,97.284791,0.220741,10.862137,0.540666,277008.628304,0.921816,19.901450,7.298260,1.840951,68.748900,69.076763,76.020864,13.000000,49.897996,81.582278,76.167986,24.010000,16.278239
54.775918,64.918808,101.094819,123.237073,58.035526,58.151302,59.385099,12.739609,96.543928,0.665458,64.946915,55.485867,122.164536,98.294858,120.363702,97.062947,69.722337,96.536536,0.001888,0.013950,32.000000,-237.267009,97.323997,0.194900,10.876118,0.541598,277010.004697,0.922546,19.902152,7.297808,1.841479,68.755774,69.078687,76.021892,13.000000,49.999742,81.582278,76.183606,24.010000,16.279219
54.783000,64.921035,101.166420,123.236008,58.063698,58.151533,59.345464,12.740417,96.548454,0.568529,64.952153,55.488107,122.165829,98.296911,120.364712,97.065163,69.722677,96.538092,0.001882,0.013976,32.000000,-237.266113,97.328230,0.167543,10.885276,0.542557,277009.331215,0.921530,19.896128,7.297001,1.842578,68.763560,69.080652,76.021856,13.000000,50.031334,81.582278,76.199897,24.010000,16.279927
54.789358,64.924371,101.281142,123.235527,58.097663,58.151677,59.265801,12.741697,96.552460,0.568516,64.961872,55.496586,122.167823,98.296364,120.366036,97.071121,69.724915,96.543154,0.001886,0.013992,32.000000,-237.264753,97.330434,0.167661,10.872240,0.543330,277007.836002,0.922213,19.893176,7.297195,1.845607,68.770877,69.083201,76.022106,13.000000,50.137675,81.582278,76.214864,24.010000,16.280842
54.795611,64.930399,101.155978,123.235841,58.162645,58.151860,59.403984,12.740786,96.554092,0.568596,64.972500,55.502455,122.169019,98.296076,120.366333,97.073584,69.725766,96.542553,0.001927,0.013994,32.000000,-237.265722,97.330054,0.167693,10.868855,0.543383,277008.079600,0.922706,19.888589,7.297829,1.846675,68.775901,69.084540,76.020841,13.000000,50.045187,81.582278,76.228160,24.010000,16.283203
54.806135,64.939997,101.120883,123.236241,58.256701,58.151873,59.418523,12.740571,96.554257,0.575736,64.982135,55.512551,122.170470,98.293214,120.367243,97.075152,69.726946,96.544345,0.001926,0.014018,32.000000,-237.266023,97.314252,0.171629,10.888174,0.544948,277006.873666,0.923838,19.885807,7.298758,1.848555,68.780486,69.086081,76.019532,13.000000,50.001078,81.582278,76.236064,24.010000,16.287419
54.816513,64.946740,101.023971,123.235738,58.283092,58.152251,59.423404,12.742264,96.555914,0.869205,64.985647,55.522495,122.171512,98.298003,120.368244,97.078732,69.727990,96.551459,0.001926,0.013982,32.000000,-237.264171,97.263618,0.267242,10.897641,0.543915,277009.620343,0.921590,19.885817,7.297531,1.846060,68.783924,69.088504,76.017810,13.000000,49.946806,81.582278,76.241708,24.010000,16.290605
54.828869,64.950788,101.080393,123.233442,58.269280,58.152183,59.408456,12.741498,96.561570,0.905756,64.989200,55.534672,122.172431,98.303753,120.371573,97.085230,69.731214,96.554130,0.001931,0.013966,32.000000,-237.264860,97.266802,0.274733,10.877740,0.542460,277012.571176,0.921193,19.885290,7.297472,1.845065,68.788863,69.090586,76.016650,13.000000,49.949863,81.582278,76.244469,24.010000,16.292723
54.834952,64.952708,101.067645,123.231096,58.306571,58.164340,59.375185,12.742880,96.561663,0.905685,64.995985,55.541802,122.172370,98.304535,120.372907,97.088241,69.733595,96.560259,0.001972,0.013995,32.000000,-237.263454,97.274711,0.274734,10.889185,0.540963,277015.125752,0.920947,19.882050,7.300882,1.842948,68.791828,69.092800,76.015432,13.000000,49.946561,81.582278,76.250910,24.010000,16.293403
54.844827,64.957793,101.010894,123.229037,58.365639,58.168552,59.415619,12.742813,96.569330,0.760626,65.007789,55.551733,122.173686,98.311761,120.373454,97.096187,69.735345,96.562319,0.001937,0.014000,32.000000,-237.263541,97.355672,0.221893,10.897463,0.542247,277010.803343,0.920957,19.874215,7.299330,1.843562,68.795797,69.094408,76.013595,13.000000,49.902267,81.582278,76.253100,24.010000,16.295234
54.849098,64.963978,100.998585,123.227808,58.357529,58.168526,59.416222,12.742558,96.567284,0.569513,65.016756,55.552696,122.173140,98.316629,120.373898,97.097685,69.736368,96.563835,0.001933,0.013995,32.000000,-237.263910,97.362076,0.166509,10.878333,0.541576,277065.401864,0.921558,19.870285,7.300785,1.843125,68.798550,69.095411,76.012849,13.000000,49.878131,81.582278,76.259211,24.010000,16.298084
54.856866,64.971219,101.021087,123.226880,58.333560,58.184506,59.408618,12.741236,96.569982,0.567180,65.026379,55.556184,122.173151,98.321363,120.374599,97.101117,69.737553,96.566694,0.001930,0.014011,32.000000,-237.265201,97.368000,0.165919,10.873415,0.540536,277084.688526,0.920826,19.865873,7.300323,1.841758,68.802766,69.096820,76.011994,13.000000,49.877239,81.582278,76.263203,24.010000,16.301445
54.865732,64.976645,101.122039,123.226413,58.329701,58.196721,59.412382,12.742764,96.574294,0.567156,65.033195,55.562708,122.173272,98.324964,120.374226,97.107163,69.739633,96.572302,0.001933,0.014032,32.000000,-237.263679,97.373237,0.166225,10.890329,0.541302,277086.734607,0.920752,19.867952,7.300250,1.841390,68.805730,69.097215,76.011361,13.000000,49.926225,81.582278,76.262476,24.010000,16.304136
54.879035,64.982783,101.061463,123.225173,58.349404,58.208851,59.439916,12.744148,96.574857,0.793398,65.039445,55.574122,122.172786,98.329883,120.373943,97.109099,69.740781,96.583663,0.001898,0.014015,32.000000,-237.262333,97.304843,0.243790,10.902254,0.541772,277164.781488,0.920996,19.867725,7.300854,1.841540,68.808868,69.098526,76.011009,13.000000,49.879377,81.582278,76.257500,24.010000,16.307029
54.884399,64.986911,101.058800,123.223622,58.341202,58.208820,59.411264,12.743270,96.574348,0.900664,65.047622,55.576655,122.172722,98.328523,120.374123,97.110059,69.743676,96.589587,0.001895,0.013997,32.000000,-237.263262,97.307508,0.273417,10.905137,0.541796,277222.332117,0.920980,19.864628,7.302284,1.843082,68.810798,69.099317,76.010923,13.000000,49.893421,81.582278,76.253912,24.010000,16.309020
54.892475,64.992147,101.008560,123.221462,58.361487,58.216872,59.430046,12.744575,96.583017,0.753449,65.054944,55.580219,122.172354,98.332677,120.374353,97.115992,69.744686,96.592719,0.001891,0.013989,32.000000,-237.261883,97.387004,0.220205,10.914369,0.540551,277279.530691,0.920513,19.857980,7.308246,1.841531,68.813051,69.099979,76.010808,13.000000,49.828497,81.582278,76.252207,24.010000,16.311340
54.901161,64.997567,101.046079,123.219103,58.329256,58.237036,59.410700,12.745101,96.586213,0.637912,65.056274,55.586238,122.171154,98.335744,120.374139,97.121495,69.746703,96.600264,0.001897,0.014003,32.000000,-237.261297,97.389480,0.188888,10.915693,0.540296,277277.550327,0.920867,19.856953,7.309057,1.841303,68.815275,69.099980,76.011086,13.000000,49.837922,81.582278,76.247620,24.010000,16.314202
54.910082,64.998577,101.122919,123.216470,58.328789,58.245714,59.431573,12.744628,96.586606,0.637859,65.054969,55.594490,122.169714,98.342556,120.373252,97.123736,69.748163,96.606628,0.001935,0.013964,32.000000,-237.261782,97.393946,0.188783,10.931363,0.539339,277316.205999,0.920567,19.854427,7.310005,1.840117,68.816953,69.099921,76.010702,13.000000,49.874544,81.582278,76.238445,24.010000,16.315131
54.910650,64.998101,101.167140,123.214144,58.377688,58.266125,59.401494,12.743143,96.581411,0.655460,65.055703,55.598959,122.169421,98.344604,120.371421,97.123691,69.749712,96.612126,0.001933,0.013969,32.000000,-237.263342,97.360063,0.198112,10.949032,0.539649,277411.676497,0.921037,19.851503,7.312710,1.840509,68.817767,69.100345,76.011437,13.000000,49.891185,81.582278,76.238199,24.010000,16.314781
54.921762,64.998475,101.068976,123.211720,58.336668,58.290569,59.361613,12.743013,96.581330,0.970606,65.053745,55.606197,122.166577,98.349172,120.368680,97.124320,69.750649,96.618490,0.001932,0.013979,32.000000,-237.263511,97.325285,0.296411,10.945167,0.539482,277449.413354,0.920688,19.843941,7.315231,1.841609,68.817996,69.100031,76.013243,13.000000,49.839011,81.582278,76.229284,24.010000,16.314937
54.926583,64.998222,101.069739,123.209271,58.283936,58.310702,59.429123,12.742500,96.578787,0.970901,65.050883,55.611703,122.164604,98.355566,120.367083,97.128125,69.751456,96.623405,0.001939,0.013940,32.000000,-237.264096,97.324273,0.296199,10.929327,0.539178,277544.419499,0.921465,19.842920,7.317122,1.842396,68.818728,69.099809,76.015795,13.000000,49.838822,81.582278,76.222292,24.010000,16.314928
54.932150,64.996613,100.923261,123.205911,58.254705,58.334913,59.358859,12.742685,96.578161,0.971003,65.045866,55.613354,122.160450,98.358339,120.364068,97.132576,69.750748,96.629421,0.001977,0.013916,32.000000,-237.263955,97.329276,0.296472,10.929424,0.538528,277656.946996,0.922265,19.832621,7.320165,1.840236,68.816946,69.097833,76.017959,13.000000,49.743919,81.582278,76.215801,24.010000,16.314217
54.936271,64.994306,101.151336,123.203037,58.197602,58.338734,59.357392,12.742141,96.580638,0.970915,65.043606,55.615322,122.157389,98.358976,120.361651,97.133795,69.751076,96.627465,0.001941,0.013917,32.000000,-237.264415,97.330969,0.296028,10.940800,0.539425,277750.351474,0.921446,19.827737,7.322432,1.840088,68.815627,69.096904,76.020276,13.000000,49.810008,81.582278,76.208352,24.010000,16.313128
54.937872,64.992122,101.294922,123.199807,58.104902,58.363310,59.416389,12.741896,96.579069,1.126226,65.040445,55.615106,122.154067,98.362169,120.358645,97.136502,69.752011,96.627376,0.001934,0.013901,32.000000,-237.264677,97.252743,0.352744,10.942055,0.538240,277863.607857,0.922812,19.820782,7.326904,1.837235,68.814956,69.096096,76.023040,13.000000,49.933836,81.582278,76.203309,24.010000,16.311994
54.938798,64.990656,101.368074,123.197442,58.122165,58.375362,59.362571,12.740071,96.581100,1.079585,65.043296,55.612281,122.152181,98.360265,120.356395,97.136093,69.752898,96.625550,0.001932,0.013925,32.000000,-237.266487,97.327075,0.327095,10.926511,0.539654,277878.377209,0.922813,19.814517,7.325352,1.841249,68.814773,69.094867,76.025814,13.000000,49.962762,81.582278,76.199134,24.010000,16.311121
54.939168,64.992639,101.376142,123.195579,58.163125,58.399539,59.439373,12.740696,96.581116,0.967795,65.050139,55.611698,122.149366,98.358545,120.353009,97.134696,69.753678,96.628822,0.001935,0.013910,32.000000,-237.265933,97.329362,0.296598,10.932713,0.541066,277992.435623,0.922250,19.810796,7.324363,1.843809,68.813736,69.094087,76.029274,13.000000,49.979416,81.582278,76.195878,24.010000,16.311548
