Torad 40 Ton Compressor Load Stand
54.902651,65.038643,100.504435,123.254826,57.224367,58.175917,59.404668,12.752839,96.461050,0.952646,65.062779,55.607736,122.173225,98.197513,120.336612,96.999252,69.629441,96.492882,0.001935,0.013966,32.000000,-237.254167,97.145775,0.289670,10.882985,0.536007,277255.423608,0.919888,19.916139,7.358038,1.832108,68.746233,68.974598,75.977627,13.000000,48.877755,81.582278,76.348787,24.010000,16.361947
54.902915,65.030726,100.453367,123.253186,57.181267,58.175827,59.435593,12.753992,96.470076,0.834632,65.055032,55.611512,122.171353,98.202786,120.337652,97.002900,69.628079,96.493328,0.001936,0.013974,32.000000,-237.252955,97.207677,0.245889,10.892432,0.536434,277290.706301,0.920156,19.905856,7.360636,1.832016,68.750361,68.973354,75.977659,13.000000,48.796654,81.582278,76.349589,24.010000,16.358085
54.905022,65.024230,100.644125,123.251857,57.166889,58.175678,59.390657,12.755507,96.479725,0.622832,65.052173,55.614093,122.170459,98.203615,120.338505,97.007456,69.627353,96.497706,0.001974,0.014009,32.000000,-237.251541,97.235461,0.184021,10.911769,0.535927,277281.804816,0.920238,19.891146,7.362760,1.830593,68.755150,68.972666,75.978662,13.000000,48.893893,81.582278,76.350910,24.010000,16.354693
54.907443,65.021741,100.732857,123.251840,57.194462,58.175728,59.387766,12.756541,96.484839,0.622958,65.053929,55.620366,122.168845,98.204912,120.339800,97.011938,69.627024,96.497733,0.001955,0.014036,32.000000,-237.250432,97.242354,0.184034,10.927090,0.534982,277276.939738,0.919733,19.882975,7.364403,1.829655,68.757812,68.971878,75.979225,13.000000,48.953923,81.582278,76.350371,24.010000,16.353320
54.912413,65.022137,100.684671,123.252035,57.204471,58.175476,59.420708,12.758760,96.489081,0.675191,65.055931,55.629293,122.167214,98.213900,120.342066,97.019030,69.626638,96.506305,0.001938,0.014037,32.000000,-237.248069,97.207147,0.205140,10.954747,0.535684,277271.476764,0.920372,19.874456,7.367870,1.833059,68.761059,68.971092,75.980146,13.000000,48.901329,81.582278,76.347556,24.010000,16.353461
54.920020,65.023278,100.678985,123.251907,57.305183,58.187431,59.399706,12.758815,96.490163,0.937339,65.056612,55.634202,122.165752,98.217973,120.342996,97.017936,69.626573,96.508654,0.001937,0.014042,32.000000,-237.247962,97.167932,0.286545,10.958031,0.535673,277269.507000,0.920366,19.869641,7.368215,1.834594,68.763174,68.970668,75.980585,13.000000,48.868201,81.582278,76.340558,24.010000,16.354135
54.926686,65.023914,100.649281,123.250815,57.377035,58.211421,59.432070,12.758661,96.495242,0.947455,65.052847,55.640661,122.164689,98.227271,120.344280,97.019314,69.626173,96.515035,0.001937,0.014030,32.000000,-237.248122,97.174474,0.288745,10.945960,0.533804,277267.534718,0.919761,19.865262,7.373968,1.833550,68.765026,68.969384,75.981439,13.000000,48.812205,81.582278,76.331719,24.010000,16.354648
54.932042,65.022126,100.513730,123.249189,57.437889,58.231661,59.413000,12.758920,96.502234,0.947800,65.048614,55.645252,122.163322,98.237403,120.345618,97.024095,69.625524,96.520474,0.001917,0.014010,32.000000,-237.247896,97.180980,0.288755,10.950504,0.533578,277323.092616,0.920137,19.859097,7.375505,1.833193,68.766306,68.970330,75.982751,13.000000,48.762964,81.582278,76.325585,24.010000,16.354127
54.935824,65.017478,100.567766,123.247376,57.570765,58.256085,59.421932,12.757730,96.511128,0.756804,65.045967,55.644494,122.162332,98.241437,120.348170,97.027280,69.625575,96.523176,0.001903,0.013965,32.000000,-237.249138,97.265174,0.220660,10.952874,0.534003,277436.333163,0.919893,19.853330,7.379899,1.832430,68.769012,68.970593,75.983796,13.000000,48.724820,81.582278,76.317369,24.010000,16.352087
54.937304,65.014976,100.676510,123.246103,57.625130,58.264202,59.421753,12.756788,96.516692,0.619327,65.047205,55.641589,122.160450,98.247264,120.348867,97.031929,69.625184,96.523487,0.001901,0.013981,32.000000,-237.250012,97.268814,0.183543,10.958838,0.532675,277530.660343,0.920404,19.846398,7.383953,1.829783,68.771393,68.970255,75.983186,13.000000,48.757258,81.582278,76.315154,24.010000,16.350770
54.943397,65.014640,100.716140,123.245347,57.612947,58.276469,59.416210,12.757023,96.518359,0.868751,65.048939,55.645057,122.158520,98.254798,120.349191,97.039432,69.622828,96.525290,0.001902,0.013960,32.000000,-237.249842,97.198991,0.268941,10.949915,0.533193,277642.369466,0.920570,19.838118,7.385594,1.830641,68.773548,68.969351,75.980758,13.000000,48.753534,81.582278,76.305037,24.010000,16.350488
54.949287,65.015295,100.813637,123.245008,57.657716,58.296880,59.438596,12.757000,96.522502,0.943123,65.049405,55.649927,122.157991,98.260533,120.349484,97.041704,69.621518,96.528786,0.001942,0.013926,32.000000,-237.249894,97.207231,0.288004,10.946278,0.533912,277679.119523,0.920667,19.834195,7.386180,1.832571,68.775087,68.969088,75.978372,13.000000,48.824325,81.582278,76.295891,24.010000,16.350780
54.957328,65.016373,100.845616,123.244252,57.707995,58.313136,59.411560,12.755997,96.529701,0.943467,65.046491,55.658007,122.157359,98.265648,120.349980,97.047553,69.618953,96.531166,0.001940,0.013954,32.000000,-237.251025,97.211371,0.287733,10.939350,0.534693,277738.017017,0.920833,19.828009,7.389664,1.833089,68.776379,68.967827,75.974538,13.000000,48.813833,81.582278,76.279706,24.010000,16.351453
54.960181,65.015036,100.959208,123.242873,57.695348,58.333507,59.330923,12.756254,96.537497,0.943467,65.043243,55.669523,122.156157,98.273371,120.349943,97.050963,69.617308,96.537393,0.001937,0.013949,32.000000,-237.250786,97.215849,0.288168,10.931214,0.535820,277835.702865,0.920701,19.823008,7.393163,1.834667,68.777890,68.966967,75.970846,13.000000,48.872440,81.582278,76.272059,24.010000,16.351108
54.962960,65.013180,100.921001,123.241014,57.674866,58.357527,59.426637,12.756853,96.549059,0.823132,65.042973,55.677011,122.155098,98.279645,120.350022,97.056692,69.616410,96.542577,0.001935,0.013964,32.000000,-237.250202,97.283741,0.243323,10.921389,0.536458,277914.527023,0.921230,19.816366,7.397216,1.834980,68.779010,68.967134,75.967908,13.000000,48.825998,81.582278,76.261601,24.010000,16.350255
54.964194,65.012534,100.878100,123.239794,57.646459,58.377987,59.414338,12.756827,96.554095,0.616579,65.046343,55.676598,122.154551,98.281316,120.349706,97.062369,69.616000,96.544709,0.001976,0.013972,32.000000,-237.250103,97.310354,0.183655,10.931179,0.537996,278011.417300,0.922748,19.812290,7.402761,1.836952,68.779878,68.966116,75.965372,13.000000,48.796040,81.582278,76.254225,24.010000,16.349905
54.963708,65.014761,100.928229,123.239521,57.613821,58.387256,59.429616,12.755967,96.556965,0.671089,65.053814,55.676401,122.154254,98.285408,120.348397,97.066585,69.613424,96.546673,0.001956,0.014031,32.000000,-237.250898,97.272819,0.206127,10.950287,0.538318,278124.897647,0.921585,19.807766,7.406903,1.836164,68.780491,68.964560,75.961637,13.000000,48.814861,81.582278,76.246848,24.010000,16.350753
54.966275,65.019247,100.993448,123.240072,57.587782,58.403410,59.286642,12.756558,96.556141,1.025579,65.062959,55.680084,122.154611,98.287911,120.348452,97.066609,69.611934,96.547720,0.001940,0.014023,32.000000,-237.250219,97.190506,0.321328,10.952751,0.537615,278221.965581,0.922075,19.805935,7.408647,1.835342,68.781582,68.963892,75.958881,13.000000,48.851186,81.582278,76.238850,24.010000,16.352757
54.970983,65.027051,100.958330,123.240644,57.558571,58.423540,59.424899,12.757430,96.560142,1.099723,65.074170,55.686634,122.154821,98.289341,120.348698,97.068898,69.610223,96.550940,0.001939,0.014030,32.000000,-237.249300,97.191699,0.340394,10.944284,0.537220,278270.947043,0.921999,19.808631,7.412453,1.836270,68.781577,68.962453,75.954491,13.000000,48.815838,81.582278,76.226631,24.010000,16.356505
54.978786,65.035739,100.974640,123.240878,57.631944,58.447557,59.378274,12.758080,96.563749,1.099592,65.080048,55.693928,122.155573,98.289943,120.348820,97.068715,69.608202,96.555002,0.001939,0.014042,32.000000,-237.248710,97.192667,0.340769,10.943017,0.537787,278352.285753,0.924441,19.810650,7.414598,1.837371,68.781764,68.961007,75.950194,13.000000,48.814976,81.582278,76.207728,24.010000,16.361028
54.982582,65.040442,100.902252,123.240817,57.660470,58.467907,59.383930,12.758725,96.566584,1.099297,65.080805,55.702209,122.155923,98.295285,120.348897,97.073046,69.606694,96.557365,0.001914,0.014028,32.000000,-237.248116,97.194125,0.340476,10.942612,0.538011,278454.476560,0.922540,19.813937,7.418325,1.836575,68.783033,68.959665,75.946460,13.000000,48.755310,81.582278,76.195495,24.010000,16.363770
54.984963,65.041949,100.953101,123.240063,57.725717,58.488165,59.399400,12.757200,96.566450,1.099318,65.076848,55.703179,122.156471,98.295913,120.349011,97.069946,69.605200,96.556099,0.001900,0.014037,32.000000,-237.249512,97.192171,0.340334,10.940345,0.538311,278575.785498,0.923520,19.815135,7.422888,1.836611,68.784931,68.958246,75.942147,13.000000,48.750923,81.582278,76.183451,24.010000,16.365246
54.986235,65.039639,101.119924,123.238454,57.747368,58.512828,59.409386,12.756783,96.567569,1.202212,65.076610,55.702224,122.156687,98.296835,120.347397,97.070216,69.604053,96.554980,0.001898,0.014046,32.000000,-237.250025,97.151313,0.376885,10.933153,0.537817,278676.930305,0.923695,19.816194,7.425875,1.835168,68.787384,68.956907,75.936175,13.000000,48.829025,81.582278,76.170572,24.010000,16.364468
54.988939,65.039864,101.290710,123.237665,57.740418,58.508681,59.426738,12.755840,96.570153,1.111300,65.081639,55.703833,122.156959,98.296349,120.347145,97.075346,69.602975,96.556603,0.001899,0.014030,32.000000,-237.250972,97.192599,0.341407,10.914695,0.538525,278775.618820,0.923734,19.815417,7.426575,1.836013,68.789758,68.955922,75.931043,13.000000,48.925863,81.582278,76.157010,24.010000,16.364159
54.992188,65.042977,101.358078,123.237709,57.717998,58.508681,59.418033,12.755703,96.570266,1.101458,65.080161,55.706168,122.156807,98.295470,120.346878,97.080460,69.601790,96.557183,0.001939,0.014037,32.000000,-237.251096,97.192111,0.338941,10.905590,0.540566,278892.276018,0.923938,19.811887,7.427022,1.839004,68.791835,68.954282,75.927040,13.000000,48.993337,81.582278,76.142994,24.010000,16.366111
54.995861,65.043445,101.404458,123.237759,57.616900,58.508649,59.400726,12.756130,96.570922,1.101267,65.074848,55.709188,122.157090,98.295698,120.345962,97.082827,69.599828,96.561335,0.001937,0.014035,32.000000,-237.250499,97.192258,0.338760,10.893297,0.542907,278873.137581,0.923553,19.809517,7.429117,1.842020,68.793724,68.951826,75.922275,13.000000,49.001026,81.582278,76.126535,24.010000,16.366785
54.998424,65.041594,101.399980,123.237673,57.541681,58.504524,59.427489,12.756447,96.570357,1.101424,65.070873,55.713321,122.156556,98.295571,120.344423,97.086728,69.598487,96.562555,0.001935,0.014048,32.000000,-237.250282,97.191977,0.338965,10.903110,0.543901,278875.812931,0.923636,19.809512,7.430664,1.843136,68.795272,68.949781,75.918395,13.000000,48.990282,81.582278,76.113264,24.010000,16.366266
55.002946,65.039267,101.451940,123.237606,57.498997,58.512602,59.373936,12.757486,96.570292,1.101343,65.067236,55.716310,122.156892,98.296502,120.344007,97.090356,69.597917,96.563479,0.001933,0.014001,32.000000,-237.249364,97.186483,0.338790,10.915967,0.544865,278877.026227,0.923837,19.806455,7.435225,1.843856,68.797660,68.947919,75.914752,13.000000,49.061318,81.582278,76.094499,24.010000,16.365316
55.003862,65.036987,101.441255,123.237459,57.519112,58.524937,59.435997,12.757450,96.573994,0.906127,65.061679,55.715592,122.156650,98.299243,120.344004,97.089975,69.597419,96.564278,0.001975,0.014025,32.000000,-237.249359,97.261944,0.268693,10.914696,0.544249,278856.857948,0.923304,19.802146,7.437329,1.843689,68.799403,68.946436,75.912776,13.000000,49.027487,81.582278,76.081804,24.010000,16.364451
55.003115,65.033170,101.432886,123.237409,57.544012,58.525278,59.407890,12.757694,96.571483,0.777847,65.058316,55.716626,122.154914,98.301608,120.343259,97.091891,69.595699,96.563353,0.001948,0.014055,32.000000,-237.249154,97.257411,0.234621,10.913508,0.544056,278892.632193,0.924174,19.795481,7.438477,1.844482,68.800742,68.943319,75.909900,13.000000,49.013581,81.582278,76.066475,24.010000,16.362836
54.998429,65.031050,101.372690,123.237851,57.531035,58.525343,59.413972,12.757783,96.565356,1.031632,65.061042,55.712653,122.154305,98.302855,120.343339,97.090029,69.594544,96.562896,0.001935,0.014080,32.000000,-237.249033,97.172142,0.320310,10.917805,0.544116,278950.242659,0.923381,19.792323,7.439475,1.844257,68.800901,68.941570,75.908595,13.000000,49.000186,81.582278,76.060086,24.010000,16.361812
54.998492,65.033445,101.236433,123.239032,57.575916,58.525456,59.287376,12.758534,96.560846,1.101771,65.067552,55.709612,122.153544,98.302068,120.342235,97.087822,69.592476,96.560194,0.001936,0.014116,32.000000,-237.248341,97.172066,0.337830,10.923490,0.544115,278950.855594,0.923828,19.789222,7.440617,1.844130,68.799035,68.939116,75.906538,13.000000,48.951380,81.582278,76.046968,24.010000,16.362622
54.996675,65.037543,101.107400,123.240211,57.636508,58.525661,59.419875,12.757741,96.553620,1.101543,65.072744,55.706082,122.154232,98.297694,120.342051,97.087685,69.591316,96.559463,0.001938,0.014078,32.000000,-237.249160,97.167701,0.337912,10.926877,0.543445,278952.225592,0.923816,19.791596,7.441486,1.843192,68.796996,68.936524,75.904411,13.000000,48.828253,81.582278,76.038846,24.010000,16.364778
55.001158,65.042125,101.113287,123.241673,57.685570,58.501143,59.387893,12.758340,96.549799,1.101586,65.072295,55.706772,122.155337,98.300635,120.342284,97.086950,69.591248,96.559408,0.001909,0.014044,32.000000,-237.248666,97.166114,0.337746,10.907111,0.541959,278957.124276,0.925796,19.793932,7.441862,1.840713,68.795936,68.934976,75.902580,13.000000,48.811649,81.582278,76.020527,24.010000,16.367309
54.999866,65.041921,101.129444,123.242548,57.715889,58.505059,59.387445,12.757820,96.547137,1.073909,65.067632,55.708086,122.156080,98.295926,120.343424,97.083575,69.591548,96.559718,0.001894,0.013989,32.000000,-237.249371,97.181079,0.326360,10.902913,0.540692,278963.063940,0.923778,19.799772,7.442565,1.838427,68.795559,68.934102,75.901369,13.000000,48.805057,81.582278,76.010287,24.010000,16.367963
54.995110,65.038571,101.261352,123.242940,57.727390,58.505172,59.389147,12.756527,96.552864,0.691948,65.061961,55.700066,122.155147,98.295066,120.343066,97.086829,69.591102,96.557323,0.001891,0.013955,32.000000,-237.250744,97.280119,0.200116,10.912271,0.541419,278848.361627,0.923817,19.800054,7.442599,1.838385,68.794144,68.932079,75.898860,13.000000,48.899761,81.582278,76.000967,24.010000,16.366709
54.991028,65.034996,101.377498,123.243707,57.725142,58.501316,59.410630,12.756747,96.550953,0.617491,65.062001,55.694130,122.155354,98.296831,120.342391,97.087779,69.590030,96.558286,0.001891,0.013937,32.000000,-237.250531,97.280559,0.180716,10.910727,0.541841,278866.838109,0.923909,19.801091,7.442494,1.838722,68.792852,68.930422,75.897970,13.000000,48.941741,81.582278,75.995133,24.010000,16.365134
54.989566,65.033759,101.486316,123.245331,57.700441,58.493584,59.399721,12.756484,96.546381,0.677356,65.061290,55.690102,122.154770,98.297511,120.341116,97.090349,69.589115,96.552930,0.001935,0.013898,32.000000,-237.250790,97.241830,0.204368,10.899730,0.542624,278866.665413,0.923965,19.802302,7.441440,1.841279,68.790805,68.927894,75.898919,13.000000,49.025362,81.582278,75.984315,24.010000,16.364410
54.990664,65.033470,101.462780,123.246245,57.704514,58.477498,59.426458,12.756037,96.539807,0.930645,65.062411,55.686164,122.154259,98.293413,120.339838,97.087506,69.587822,96.548909,0.001931,0.013910,32.000000,-237.251288,97.200396,0.282467,10.893617,0.543754,278848.046765,0.923637,19.802646,7.443115,1.843528,68.787132,68.925265,75.899955,13.000000,49.026476,81.582278,75.974254,24.010000,16.364416
54.990884,65.034182,101.390152,123.246898,57.648360,58.477543,59.423531,12.756917,96.537467,0.939582,65.064599,55.686487,122.154503,98.293554,120.339229,97.091024,69.587021,96.547992,0.001930,0.013900,32.000000,-237.250595,97.196579,0.284374,10.895324,0.545223,278811.529740,0.923708,19.802810,7.440678,1.845556,68.783525,68.923858,75.902652,13.000000,48.983922,81.582278,75.962741,24.010000,16.364795
54.993288,65.035651,101.339766,123.247376,57.615788,58.477380,59.395357,12.756128,96.533346,0.882347,65.064286,55.683547,122.154417,98.288891,120.339339,97.091773,69.585121,96.546149,0.001931,0.013915,32.000000,-237.251333,97.232390,0.261546,10.890647,0.545146,278735.993757,0.923018,19.801468,7.439456,1.845091,68.781870,68.921660,75.905715,13.000000,48.951680,81.582278,75.949656,24.010000,16.365672
54.986597,65.035799,101.250564,123.247454,57.619690,58.493652,59.278535,12.756260,96.528960,0.613582,65.061452,55.681278,122.154063,98.290849,120.338266,97.090310,69.582611,96.540032,0.001970,0.013890,32.000000,-237.251401,97.272140,0.180771,10.892495,0.544417,278737.534205,0.923061,19.801968,7.439682,1.843763,68.779347,68.919169,75.910075,13.000000,48.905849,81.582278,75.942576,24.010000,16.366157
54.984805,65.033423,101.267821,123.247043,57.606959,58.493794,59.374491,12.756843,96.528520,0.613347,65.059914,55.676309,122.154801,98.286985,120.338096,97.086630,69.581353,96.539436,0.001943,0.013901,32.000000,-237.250891,97.272921,0.181022,10.898539,0.544162,278739.271736,0.923456,19.801131,7.440428,1.842766,68.776925,68.917576,75.913539,13.000000,48.894717,81.582278,75.934375,24.010000,16.365352
54.982053,65.031792,101.264177,123.246695,57.629807,58.493797,59.380575,12.756671,96.525397,0.613339,65.061629,55.673873,122.154510,98.282804,120.338055,97.085057,69.581344,96.536897,0.001931,0.013937,32.000000,-237.251224,97.267212,0.181248,10.906512,0.543547,278821.930749,0.925658,19.807700,7.439108,1.841368,68.775400,68.916097,75.916299,13.000000,48.878843,81.582278,75.928380,24.010000,16.364616
54.979011,65.032485,101.261971,123.246259,57.668118,58.477485,59.409448,12.755536,96.515941,0.868839,65.064117,55.666690,122.153774,98.278210,120.337811,97.078774,69.579523,96.532210,0.001930,0.013974,32.000000,-237.252198,97.180117,0.267743,10.913865,0.543425,278822.592292,0.924192,19.807043,7.439993,1.841742,68.772098,68.914889,75.919908,13.000000,48.905750,81.582278,75.922179,24.010000,16.364964
54.977453,65.033478,101.275131,123.245914,57.725069,58.460951,59.411085,12.755766,96.516542,0.936161,65.067629,55.669618,122.154125,98.274261,120.338054,97.075089,69.577922,96.529018,0.001930,0.014001,32.000000,-237.251873,97.178870,0.285150,10.916218,0.543050,278822.185652,0.924144,19.808053,7.438415,1.841768,68.768884,68.914154,75.923934,13.000000,48.883818,81.582278,75.915118,24.010000,16.365495
54.976272,65.035585,101.354195,123.245920,57.729772,58.460744,59.439580,12.756698,96.517074,0.936173,65.072874,55.671701,122.154569,98.272145,120.337993,97.071270,69.576451,96.527897,0.001900,0.013989,32.000000,-237.250922,97.178683,0.285169,10.921838,0.542567,278748.000076,0.923496,19.811665,7.437300,1.841830,68.766126,68.913045,75.927915,13.000000,48.934399,81.582278,75.908443,24.010000,16.366621
54.973172,65.039476,101.417767,123.246345,57.705398,58.460477,59.416768,12.755851,96.513329,0.936217,65.079693,55.668589,122.156082,98.264533,120.337788,97.069955,69.574899,96.526799,0.001889,0.014003,32.000000,-237.251564,97.174971,0.284884,10.910884,0.542434,278672.107887,0.923241,19.814154,7.436903,1.842121,68.763054,68.912105,75.933161,13.000000,48.985051,81.582278,75.902794,24.010000,16.368597
54.972318,65.044022,101.494819,123.247162,57.713521,58.460587,59.422427,12.755539,96.515978,0.682253,65.080734,55.669589,122.156305,98.257237,120.337016,97.067320,69.573712,96.522369,0.001889,0.014011,32.000000,-237.251936,97.257179,0.199108,10.890239,0.542877,278674.784868,0.922822,19.817395,7.437674,1.843599,68.761093,68.910691,75.938515,13.000000,49.023141,81.582278,75.893963,24.010000,16.371078
54.968780,65.045348,101.632485,123.247754,57.754166,58.452343,59.422680,12.754287,96.514364,0.612220,65.081198,55.665553,122.156743,98.251778,120.337270,97.068079,69.573119,96.518630,0.001889,0.013963,32.000000,-237.253118,97.250859,0.181389,10.887066,0.544047,278679.121107,0.923240,19.824261,7.438538,1.844859,68.761451,68.910009,75.943481,13.000000,49.088582,81.582278,75.891619,24.010000,16.372234
54.972098,65.044946,101.807910,123.248549,57.782975,58.436050,59.423204,12.754182,96.517844,0.612184,65.077025,55.667680,122.156777,98.250449,120.338128,97.070109,69.572310,96.519246,0.001931,0.013995,32.000000,-237.253136,97.250668,0.181182,10.902481,0.545789,278684.659509,0.923181,19.829626,7.436951,1.846290,68.764464,68.910091,75.949969,13.000000,49.210232,81.582278,75.879211,24.010000,16.372401
54.970108,65.043043,101.856651,123.248833,57.754229,58.456243,59.431656,12.753354,96.516788,0.747749,65.072309,55.667851,122.156255,98.248125,120.338852,97.069347,69.571232,96.522418,0.001929,0.014026,32.000000,-237.253859,97.188885,0.230324,10.906064,0.547154,278647.871158,0.923115,19.834349,7.435204,1.848913,68.766801,68.909254,75.955231,13.000000,49.289162,81.582278,75.874025,24.010000,16.371936
54.972059,65.039705,101.836711,123.248472,57.784850,58.460393,59.391867,12.753757,96.517758,0.938185,65.070888,55.666056,122.155468,98.248394,120.338828,97.068910,69.568448,96.519083,0.001928,0.014088,32.000000,-237.253375,97.169059,0.284273,10.894777,0.547717,278570.158199,0.922787,19.830761,7.436398,1.851992,68.769825,68.908542,75.960985,13.000000,49.284457,81.582278,75.862467,24.010000,16.370433
54.973088,65.038665,101.754449,123.248144,57.823817,58.460301,59.426769,12.753677,96.516604,0.938194,65.072483,55.669946,122.156204,98.247932,120.339405,97.066081,69.567114,96.519434,0.001930,0.014098,32.000000,-237.253374,97.166209,0.284452,10.889612,0.548183,278666.406017,0.923007,19.830768,7.439461,1.852946,68.772778,68.908174,75.966421,13.000000,49.222369,81.582278,75.856052,24.010000,16.369907
54.973520,65.039485,101.650829,123.247788,57.888112,58.468195,59.431106,12.752379,96.513135,0.938230,65.068123,55.674684,122.155129,98.244722,120.339017,97.060001,69.564982,96.514547,0.001971,0.014135,32.000000,-237.254712,97.165932,0.284484,10.906165,0.548581,278686.419484,0.923647,19.825557,7.440158,1.852518,68.775196,68.907506,75.971461,13.000000,49.185236,81.582278,75.845620,24.010000,16.370462
54.968038,65.037372,101.527622,123.247304,57.900859,58.475983,59.416912,12.749729,96.514151,0.908260,65.064956,55.672777,122.155546,98.241222,120.339804,97.057429,69.563496,96.513275,0.001939,0.014150,32.000000,-237.257391,97.177237,0.272675,10.912527,0.548091,278686.140093,0.923081,19.823529,7.441711,1.850987,68.778299,68.908437,75.975588,13.000000,49.126251,81.582278,75.843910,24.010000,16.370047
54.965157,65.033520,101.393262,123.246712,57.936749,58.472573,59.433262,12.749589,96.521373,0.625203,65.058295,55.674100,122.154967,98.238542,120.340960,97.056370,69.560847,96.517025,0.001927,0.014161,32.000000,-237.257407,97.233550,0.182996,10.905898,0.546404,278726.809668,0.923132,19.823935,7.440785,1.849087,68.781438,68.908977,75.979002,13.000000,49.023579,81.582278,75.838682,24.010000,16.368303
54.963414,65.030046,101.367086,123.246242,57.981505,58.460322,59.376054,12.749935,96.522357,0.680726,65.054865,55.674202,122.154601,98.237684,120.341761,97.049978,69.558582,96.517036,0.001927,0.014160,32.000000,-237.256963,97.189936,0.206524,10.893628,0.545166,278765.657628,0.923573,19.827084,7.441474,1.847030,68.783831,68.909259,75.981988,13.000000,49.003918,81.582278,75.833425,24.010000,16.366824
54.960932,65.027104,101.312859,123.245970,58.013836,58.443793,59.397373,12.750352,96.521701,0.932009,65.053775,55.676478,122.154208,98.239581,120.342504,97.050135,69.558051,96.517643,0.001929,0.014121,32.000000,-237.256650,97.149286,0.282998,10.882156,0.544325,278750.277448,0.923309,19.825998,7.446472,1.844682,68.785797,68.910009,75.984578,13.000000,48.979190,81.582278,75.830093,24.010000,16.365362
54.962185,65.025627,101.257785,123.245770,58.074325,58.443691,59.433614,12.749839,96.524341,0.941219,65.049854,55.675700,122.153514,98.236477,120.342801,97.047669,69.556009,96.518633,0.001898,0.014142,32.000000,-237.257109,97.148933,0.284496,10.885007,0.544614,278692.273514,0.924028,19.824197,7.448742,1.844265,68.786738,68.910059,75.985957,13.000000,48.937715,81.582278,75.822762,24.010000,16.364637
54.959838,65.023880,101.148895,123.245417,58.163692,58.423508,59.386288,12.749298,96.525202,0.941384,65.050965,55.675295,122.153595,98.236023,120.343529,97.047390,69.554470,96.517470,0.001889,0.014141,32.000000,-237.257623,97.146021,0.284996,10.895997,0.544597,278612.392536,0.923474,19.823637,7.449653,1.843361,68.788511,68.911315,75.987722,13.000000,48.857803,81.582278,75.818210,24.010000,16.363920
54.956836,65.023864,101.264232,123.245364,58.221469,58.403129,59.425487,12.749233,96.523392,0.941372,65.053495,55.671714,122.152936,98.236095,120.343551,97.044277,69.551955,96.517814,0.001888,0.014160,32.000000,-237.257664,97.150288,0.284516,10.902116,0.543940,278612.929267,0.922883,19.820958,7.452316,1.842317,68.789004,68.912436,75.988099,13.000000,48.925447,81.582278,75.815250,24.010000,16.363928
54.955944,65.025129,101.315418,123.245964,58.270668,58.407383,59.411111,12.749355,96.528622,0.735171,65.057179,55.673200,122.153071,98.234517,120.344424,97.042423,69.551058,96.517981,0.001891,0.014126,32.000000,-237.257697,97.235132,0.211680,10.906999,0.542271,278517.775857,0.923339,19.821465,7.453126,1.840415,68.790540,68.913312,75.988749,13.000000,48.945175,81.582278,75.810602,24.010000,16.364618
54.953600,65.027112,101.267461,123.246982,58.254422,58.428138,59.427242,12.747921,96.525974,0.618611,65.053318,55.670502,122.152776,98.232174,120.344241,97.040182,69.549686,96.519913,0.001935,0.014131,32.000000,-237.259154,97.235884,0.181109,10.890128,0.542857,278424.473400,0.922463,19.824331,7.455857,1.842614,68.791893,68.913864,75.988187,13.000000,48.939617,81.582278,75.808344,24.010000,16.365910
54.953295,65.025305,101.133959,123.247399,58.242189,58.432486,59.388871,12.747848,96.526746,0.618621,65.048845,55.667778,122.152257,98.231233,120.343850,97.043302,69.548395,96.521654,0.001933,0.014163,32.000000,-237.259343,97.239759,0.180643,10.881926,0.543125,278446.836326,0.922774,19.826451,7.456858,1.843575,68.794159,68.914985,75.986953,13.000000,48.850037,81.582278,75.802409,24.010000,16.365335
54.950913,65.022819,101.077537,123.247554,58.245783,58.424505,59.368640,12.748462,96.526961,0.687108,65.046435,55.667619,122.151618,98.232313,120.343865,97.044770,69.547512,96.522048,0.001933,0.014191,32.000000,-237.258907,97.199003,0.206969,10.885341,0.543780,278549.695246,0.922899,19.830685,7.459440,1.842781,68.795721,68.916193,75.986677,13.000000,48.805155,81.582278,75.799680,24.010000,16.364255
54.953998,65.020784,101.010146,123.247499,58.237898,58.416264,59.282644,12.748582,96.527755,0.945090,65.047386,55.667067,122.151846,98.235033,120.344144,97.047700,69.546298,96.523467,0.001934,0.014154,32.000000,-237.258794,97.155866,0.283885,10.900481,0.543041,278570.401068,0.923566,19.829170,7.461820,1.840362,68.798216,68.917904,75.986289,13.000000,48.753937,81.582278,75.792796,24.010000,16.363213
54.959996,65.020564,101.026327,123.247485,58.168777,58.420353,59.389123,12.750420,96.530577,0.944841,65.043517,55.672292,122.151427,98.240599,120.343755,97.050754,69.544590,96.527449,0.001976,0.014171,32.000000,-237.256951,97.159932,0.283710,10.908759,0.542331,278532.431590,0.923792,19.828970,7.462949,1.839415,68.799341,68.919266,75.985334,13.000000,48.757693,81.582278,75.781177,24.010000,16.363109
54.955157,65.018177,101.020493,123.247051,58.099294,58.420440,59.417663,12.750418,96.531744,0.944834,65.041669,55.668724,122.151651,98.242400,120.343164,97.052347,69.543009,96.527756,0.001942,0.014142,32.000000,-237.257011,97.160893,0.284048,10.907162,0.540851,278491.921770,0.924939,19.823974,7.465053,1.838085,68.801486,68.920419,75.983430,13.000000,48.755788,81.582278,75.779397,24.010000,16.362360
54.954218,65.016752,100.915573,123.246826,58.094468,58.412949,59.428871,12.751969,96.534302,0.881315,65.046803,55.665873,122.151368,98.245910,120.342207,97.054235,69.541633,96.525326,0.001934,0.014124,32.000000,-237.255666,97.204008,0.258838,10.907697,0.540513,278511.124609,0.923234,19.817996,7.469253,1.838179,68.804000,68.920995,75.980982,13.000000,48.663439,81.582278,75.774345,24.010000,16.361365
54.955184,65.020014,100.823980,123.247499,58.017280,58.405091,59.391269,12.752892,96.537948,0.688040,65.054320,55.663570,122.152499,98.245146,120.341364,97.060787,69.540968,96.530170,0.001935,0.014112,32.000000,-237.254812,97.208546,0.207343,10.911787,0.540623,278513.279462,0.922876,19.820254,7.471027,1.838235,68.808346,68.922831,75.979630,13.000000,48.602731,81.582278,75.768517,24.010000,16.362798
54.956820,65.023902,100.787853,123.248547,57.952581,58.401207,59.430331,12.753367,96.535528,0.936130,65.058052,55.664261,122.153327,98.246617,120.339535,97.063289,69.540895,96.529903,0.001939,0.014113,32.000000,-237.254286,97.171595,0.282484,10.914932,0.539605,278478.027570,0.922597,19.819732,7.470880,1.836357,68.812432,68.924094,75.977880,13.000000,48.550625,81.582278,75.761754,24.010000,16.364842
54.959038,65.027318,100.862890,123.249589,57.822603,58.397257,59.406858,12.754174,96.539352,0.945380,65.062936,55.665106,122.155620,98.248804,120.340313,97.068443,69.541398,96.535542,0.001906,0.014082,32.000000,-237.253418,97.175239,0.283916,10.918548,0.538506,278443.617340,0.923047,19.822064,7.474579,1.834658,68.819335,68.927443,75.978161,13.000000,48.570011,81.582278,75.752582,24.010000,16.366746
54.963621,65.029518,100.831931,123.250000,57.732345,58.389213,59.426468,12.756128,96.544519,0.945149,65.065502,55.668031,122.155994,98.255166,120.339457,97.073304,69.540796,96.541653,0.001895,0.014114,32.000000,-237.251434,97.186826,0.283992,10.919263,0.537976,278427.585633,0.922358,19.824384,7.474484,1.833946,68.823969,68.928099,75.977596,13.000000,48.565615,81.582278,75.743211,24.010000,16.367987
54.966671,65.032219,100.910795,123.251001,57.619213,58.404928,59.402287,12.757154,96.549980,0.945324,65.067021,55.670639,122.158549,98.262358,120.339560,97.080451,69.541819,96.542757,0.001896,0.014107,32.000000,-237.250222,97.194665,0.283844,10.920025,0.538397,278410.279155,0.922628,19.825670,7.477511,1.835238,68.830094,68.930413,75.978597,13.000000,48.560346,81.582278,75.732877,24.010000,16.369564
54.967541,65.033233,101.041891,123.251899,57.488981,58.417130,59.399494,12.757503,96.550700,0.912895,65.065997,55.670489,122.160397,98.267863,120.339679,97.084948,69.541928,96.548659,0.001903,0.014101,32.000000,-237.249890,97.218873,0.271049,10.920886,0.537934,278373.077014,0.922116,19.823471,7.481938,1.834521,68.835207,68.932193,75.979168,13.000000,48.642254,81.582278,75.726265,24.010000,16.370275
54.968045,65.032279,101.194802,123.253063,57.378750,58.437650,59.333929,12.757357,96.558170,0.629653,65.063144,55.667135,122.162748,98.270678,120.339037,97.089153,69.541507,96.552418,0.001942,0.014138,32.000000,-237.250063,97.287833,0.181765,10.920773,0.538693,278447.883722,0.922690,19.823243,7.481606,1.835854,68.841343,68.933691,75.979631,13.000000,48.695189,81.582278,75.715575,24.010000,16.370305
54.968266,65.030151,101.297859,123.254003,57.293730,58.437761,59.422772,12.757593,96.557054,0.836278,65.066542,55.665876,122.164443,98.274281,120.339920,97.091976,69.542170,96.555259,0.001942,0.014119,32.000000,-237.249875,97.208708,0.255331,10.914249,0.539911,278506.568559,0.922913,19.823424,7.485193,1.838210,68.847287,68.935495,75.981481,13.000000,48.788760,81.582278,75.708373,24.010000,16.369354
54.968902,65.030915,101.362894,123.255904,57.163351,58.453917,59.286259,12.757166,96.559768,0.942604,65.071055,55.666141,122.165593,98.278245,120.339653,97.093951,69.541932,96.560787,0.001939,0.014116,32.000000,-237.250194,97.215969,0.282937,10.910399,0.541446,278603.941257,0.924245,19.821984,7.487966,1.840975,68.853471,68.936350,75.982052,13.000000,48.838546,81.582278,75.698388,24.010000,16.369547
54.971411,65.033272,101.253069,123.257436,57.118726,58.474364,59.436646,12.755901,96.562263,0.942695,65.071883,55.669570,122.167152,98.281847,120.339855,97.099165,69.543211,96.564502,0.001938,0.014094,32.000000,-237.251399,97.218084,0.283272,10.910103,0.542678,278601.922362,0.922856,19.819645,7.489081,1.842843,68.859629,68.937402,75.983918,13.000000,48.764437,81.582278,75.690638,24.010000,16.370883
54.975389,65.034171,101.173401,123.258670,57.106203,58.486434,59.243768,12.754920,96.568256,0.942359,65.067777,55.676189,122.169745,98.287922,120.339044,97.107302,69.543436,96.571472,0.001976,0.014111,32.000000,-237.252443,97.222071,0.283166,10.908859,0.543584,278679.764614,0.925226,19.819799,7.492779,1.844004,68.867728,68.938779,75.986061,13.000000,48.701706,81.582278,75.675651,24.010000,16.371676
54.981388,65.032620,101.351313,123.258828,57.106074,58.490248,59.426732,12.756787,96.572498,0.942524,65.064628,55.682543,122.172127,98.299187,120.339436,97.116819,69.543346,96.576413,0.001939,0.014140,32.000000,-237.250510,97.224130,0.282933,10.916170,0.542784,278777.030304,0.923167,19.819747,7.493824,1.841922,68.875333,68.939896,75.988597,13.000000,48.773529,81.582278,75.663360,24.010000,16.371260
54.985198,65.029502,101.513149,123.258928,57.041102,58.490096,59.399524,12.755774,96.573995,0.942523,65.059327,55.690928,122.174289,98.300608,120.338890,97.122642,69.542740,96.580366,0.001930,0.014107,32.000000,-237.251389,97.225868,0.283174,10.919971,0.542182,278833.639918,0.926292,19.816827,7.497960,1.840340,68.884647,68.940226,75.991571,13.000000,48.894803,81.582278,75.647598,24.010000,16.370018
54.991801,65.026498,101.649052,123.258906,57.017699,58.494376,59.324930,12.755727,96.577490,0.908305,65.052344,55.697114,122.175895,98.307218,120.339308,97.127162,69.542904,96.583474,0.001930,0.014111,32.000000,-237.251501,97.252369,0.269954,10.918663,0.543312,278849.239913,0.923385,19.809520,7.501143,1.843375,68.892468,68.941223,75.994263,13.000000,48.975136,81.582278,75.630475,24.010000,16.368680
54.994668,65.020665,101.750157,123.258528,56.997254,58.506472,59.420428,12.755767,96.580513,0.769418,65.041808,55.701728,122.177332,98.315587,120.340870,97.134071,69.543871,96.588653,0.001931,0.014133,32.000000,-237.251357,97.260012,0.233425,10.914889,0.544490,278845.392419,0.923727,19.802743,7.504222,1.846190,68.900874,68.941949,75.997377,13.000000,49.051797,81.582278,75.614548,24.010000,16.366297
54.995799,65.014206,101.628654,123.258217,56.940240,58.506535,59.360438,12.755870,96.583583,0.934601,65.035626,55.703736,122.179416,98.316442,120.342328,97.139469,69.544899,96.588745,0.001896,0.014141,32.000000,-237.251283,97.241392,0.282624,10.916795,0.545672,278861.497244,0.924826,19.793404,7.506004,1.848440,68.909186,68.942778,76.000492,13.000000,49.021942,81.582278,75.603336,24.010000,16.363227
54.999580,65.008320,101.607194,123.257883,56.907880,58.522802,59.443199,12.755646,96.585298,0.934576,65.029005,55.711767,122.180934,98.325141,120.342814,97.143231,69.546269,96.592526,0.001890,0.014145,32.000000,-237.251550,97.243168,0.282422,10.909135,0.546802,278912.551579,0.923462,19.784821,7.508277,1.850182,68.918144,68.943801,76.004641,13.000000,48.982745,81.582278,75.585422,24.010000,16.360171
54.999263,65.004261,101.728499,123.257411,56.886300,58.534623,59.409376,12.753582,96.584628,0.934745,65.020963,55.714921,122.182686,98.325600,120.343120,97.146045,69.547151,96.594455,0.001891,0.014201,32.000000,-237.253575,97.240868,0.282394,10.901721,0.545610,278906.704917,0.924360,19.777276,7.507306,1.847935,68.923536,68.945268,76.008135,13.000000,49.055658,81.582278,75.574725,24.010000,16.358335
55.001230,64.998049,101.798993,123.256393,56.910784,58.538673,59.417059,12.751815,96.583035,0.900218,65.012395,55.719602,122.183091,98.329044,120.343020,97.146927,69.547550,96.592626,0.001899,0.014182,32.000000,-237.255347,97.260705,0.269577,10.902010,0.545873,278976.894087,0.923244,19.767763,7.508302,1.847418,68.928754,68.945212,76.011415,13.000000,49.125360,81.582278,75.559225,24.010000,16.355269
55.002053,64.992997,101.842537,123.255231,56.937848,58.542573,59.436371,12.751706,96.586817,0.700823,65.007976,55.720534,122.183223,98.330999,120.343728,97.147770,69.548139,96.594959,0.001935,0.014188,32.000000,-237.255398,97.280227,0.210633,10.900153,0.547433,279029.374226,0.923952,19.764008,7.508627,1.849634,68.933185,68.945344,76.014329,13.000000,49.161930,81.582278,75.545572,24.010000,16.352783
55.004014,64.988784,101.745693,123.253908,56.994542,58.550640,59.261666,12.751415,96.580465,0.935113,65.007784,55.720872,122.182500,98.331399,120.343278,97.144124,69.548930,96.592252,0.001932,0.014218,32.000000,-237.255732,97.234186,0.282002,10.897360,0.548030,279042.887265,0.923845,19.755908,7.507084,1.850849,68.937395,68.944898,76.016835,13.000000,49.124473,81.582278,75.531507,24.010000,16.350384
55.006052,64.987917,101.633998,123.253105,57.076080,58.554530,59.405299,12.750920,96.577573,0.935408,65.010207,55.723166,122.183197,98.329091,120.342828,97.142748,69.550190,96.586908,0.001934,0.014244,32.000000,-237.256298,97.229332,0.282020,10.904644,0.548528,279056.503231,0.923578,19.750066,7.507954,1.851613,68.940723,68.945361,76.019742,13.000000,49.042276,81.582278,75.516472,24.010000,16.349681
55.009922,64.988707,101.511580,123.251924,57.141516,58.558713,59.386066,12.750789,96.571403,0.935345,65.012023,55.722855,122.183401,98.328749,120.341503,97.142009,69.550262,96.583231,0.001934,0.014233,32.000000,-237.256523,97.226897,0.281790,10.900426,0.547848,279090.282896,0.926382,19.743973,7.505470,1.849787,68.944024,68.945035,76.022097,13.000000,48.991829,81.582278,75.497686,24.010000,16.349934
55.011915,64.988583,101.528518,123.250423,57.178049,58.558490,59.412994,12.750232,96.568901,0.935628,65.012512,55.723702,122.181880,98.328999,120.340265,97.141445,69.550806,96.578900,0.001969,0.014239,32.000000,-237.257021,97.225806,0.281913,10.891734,0.546498,279106.269574,0.924163,19.741150,7.500865,1.847688,68.946939,68.943957,76.023516,13.000000,48.988079,81.582278,75.477450,24.010000,16.349971
55.010842,64.988322,101.591263,123.248805,57.190355,58.558656,59.303806,12.749922,96.564802,0.935411,65.014068,55.727037,122.180699,98.326990,120.340465,97.138694,69.551376,96.575751,0.001934,0.014207,32.000000,-237.257290,97.222940,0.282260,10.902122,0.545598,279125.222837,0.924458,19.738228,7.498493,1.845332,68.948804,68.943562,76.025495,13.000000,49.033070,81.582278,75.467611,24.010000,16.349707
55.010866,64.988731,101.495262,123.247304,57.194410,58.558766,59.408428,12.748756,96.563897,0.792052,65.013329,55.728324,122.179383,98.325878,120.338895,97.138637,69.550984,96.570885,0.001930,0.014215,32.000000,-237.258376,97.280342,0.231199,10.917774,0.546146,279123.038723,0.923999,19.736193,7.495240,1.845573,68.950156,68.942566,76.026761,13.000000,48.971362,81.582278,75.453784,24.010000,16.349826
55.007870,64.987849,101.532061,123.245553,57.190394,58.558711,59.441038,12.748526,96.560769,0.612955,65.014437,55.724108,122.178683,98.327610,120.338119,97.136099,69.552708,96.566548,0.001925,0.014204,32.000000,-237.258587,97.294625,0.179205,10.931927,0.546194,279123.103340,0.925722,19.736959,7.492699,1.846750,68.952071,68.942898,76.029880,13.000000,48.995620,81.582278,75.443581,24.010000,16.349508
55.008876,64.987134,101.641400,123.244391,57.184595,58.558755,59.413645,12.749078,96.553083,0.687979,65.017883,55.726326,122.177775,98.326067,120.337099,97.133964,69.552872,96.558707,0.001937,0.014211,32.000000,-237.258115,97.249983,0.207194,10.923464,0.544567,279124.358951,0.924094,19.737347,7.490045,1.845004,68.953032,68.942477,76.030596,13.000000,49.078599,81.582278,75.429314,24.010000,16.348983
55.005176,64.989361,101.792150,123.243630,57.118968,58.542499,59.390368,12.749716,96.545190,0.937043,65.024045,55.723875,122.176353,98.323388,120.336117,97.132445,69.553489,96.551425,0.001900,0.014163,32.000000,-237.257319,97.198609,0.280920,10.901712,0.544236,279122.208183,0.923640,19.739337,7.485607,1.845773,68.953909,68.941432,76.031740,13.000000,49.154585,81.582278,75.417597,24.010000,16.349693
55.003861,64.992392,101.740216,123.243238,57.108498,58.542788,59.435854,12.749481,96.541177,0.937023,65.032934,55.722866,122.175479,98.319369,120.335441,97.126895,69.555202,96.546852,0.001898,0.014139,32.000000,-237.257671,97.197772,0.280815,10.895691,0.545607,279121.566402,0.924046,19.737658,7.480536,1.847727,68.953928,68.940732,76.032914,13.000000,49.183080,81.582278,75.406210,24.010000,16.351081
54.999491,64.998197,101.599284,123.242976,57.137194,58.526463,59.402323,12.749906,96.536105,0.937000,65.043128,55.715982,122.174154,98.317369,120.335978,97.120853,69.557238,96.543350,0.001895,0.014082,32.000000,-237.257321,97.192152,0.280832,10.906342,0.547947,279046.065771,0.924226,19.743435,7.475362,1.850592,68.953851,68.940272,76.034047,13.000000,49.085324,81.582278,75.397821,24.010000,16.353650
54.995320,65.004880,101.521325,123.242651,57.097020,58.516898,59.414509,12.748916,96.529344,0.936995,65.053381,55.710639,122.172837,98.310332,120.335960,97.111878,69.558846,96.539218,0.001904,0.014052,32.000000,-237.258245,97.185708,0.280763,10.910325,0.547811,279048.473091,0.923555,19.747727,7.470786,1.849692,68.953128,68.939552,76.034130,13.000000,49.054257,81.582278,75.389025,24.010000,16.356969
54.989715,65.010047,101.468246,123.242368,57.060464,58.512930,59.396093,12.748051,96.523954,0.865111,65.061811,55.703870,122.172085,98.302989,120.334634,97.106603,69.559957,96.534898,0.001941,0.014012,32.000000,-237.259152,97.221127,0.253733,10.906780,0.545970,278973.904163,0.923914,19.757725,7.466558,1.847277,68.952984,68.939024,76.034313,13.000000,49.004086,81.582278,75.384488,24.010000,16.359561
54.983961,65.015960,101.575109,123.241834,57.084725,58.504773,59.434369,12.747728,96.519203,0.618722,65.073448,55.699239,122.170360,98.299547,120.332815,97.096945,69.560429,96.530990,0.001940,0.014005,32.000000,-237.259442,97.260129,0.178500,10.897702,0.545081,278933.011179,0.923668,19.768411,7.462363,1.845999,68.951078,68.937996,76.034303,13.000000,49.057649,81.582278,75.378619,24.010000,16.362505
54.980049,65.021840,101.435839,123.241667,57.078915,58.492443,59.435392,12.748068,96.511591,0.882526,65.084096,55.692015,122.168438,98.290288,120.331586,97.088165,69.560170,96.524900,0.001938,0.014007,32.000000,-237.259089,97.177863,0.266529,10.903608,0.544849,278918.488897,0.924009,19.778955,7.458548,1.845222,68.948979,68.936495,76.033321,13.000000,49.018116,81.582278,75.375130,24.010000,16.365392
54.976999,65.029955,101.354778,123.241842,57.095329,58.476250,59.409751,12.748962,96.506188,0.939753,65.095887,55.687769,122.167256,98.286325,120.330468,97.082020,69.560402,96.520585,0.001937,0.013949,32.000000,-237.258250,97.176191,0.280895,10.923377,0.546280,278885.038555,0.923407,19.790390,7.455631,1.847359,68.948260,68.935438,76.032584,13.000000,48.950870,81.582278,75.367240,24.010000,16.369462
54.970491,65.036173,101.325528,123.242390,57.147808,58.456293,59.424763,12.750723,96.504194,0.939927,65.103106,55.682716,122.166562,98.285042,120.329999,97.076465,69.560142,96.519180,0.001966,0.013960,32.000000,-237.256433,97.173446,0.280202,10.934953,0.544718,278832.382282,0.923283,19.800024,7.452077,1.844957,68.947937,68.934708,76.031670,13.000000,48.922882,81.582278,75.365815,24.010000,16.372796
54.967539,65.042158,101.364309,123.243819,57.180556,58.431655,59.376510,12.751936,96.501448,0.865316,65.108685,55.679433,122.166039,98.282884,120.329804,97.069128,69.559865,96.515786,0.001931,0.013962,32.000000,-237.255306,97.215866,0.252339,10.939312,0.542931,278761.916831,0.923503,19.811067,7.449146,1.843585,68.946744,68.933731,76.031163,13.000000,48.928152,81.582278,75.362115,24.010000,16.376010
54.962659,65.045271,101.387420,123.245128,57.201035,58.411478,59.378824,12.751562,96.502514,0.621890,65.109997,55.678597,122.165870,98.281235,120.329137,97.065121,69.559153,96.514453,0.001931,0.013964,32.000000,-237.255555,97.258091,0.179451,10.922749,0.542033,278673.939203,0.923091,19.823531,7.448525,1.843271,68.947038,68.932434,76.030198,13.000000,48.947971,81.582278,75.359813,24.010000,16.378023
54.957622,65.047036,101.596416,123.246804,57.225542,58.387017,59.253773,12.752796,96.499752,0.612786,65.111278,55.672285,122.165754,98.279464,120.329381,97.063402,69.559128,96.517833,0.001927,0.013902,32.000000,-237.254326,97.260456,0.177793,10.898521,0.541991,278562.382910,0.923522,19.832348,7.446677,1.844076,68.948605,68.930997,76.028771,13.000000,49.075828,81.582278,75.358063,24.010000,16.379253
54.952605,65.048120,101.739619,123.248344,57.310715,58.375149,59.419286,12.753367,96.498911,0.613042,65.115022,55.669162,122.165574,98.276832,120.330593,97.059353,69.559441,96.519186,0.001940,0.013895,32.000000,-237.253799,97.260254,0.177955,10.886692,0.542924,278470.473878,0.923265,19.840147,7.446555,1.844660,68.951216,68.930281,76.027530,13.000000,49.172720,81.582278,75.358365,24.010000,16.379996
54.942419,65.051646,101.629883,123.250567,57.451937,58.350783,59.373154,12.752577,96.494006,0.690471,65.121315,55.662222,122.166631,98.272065,120.330916,97.053788,69.560214,96.515448,0.001937,0.013900,32.000000,-237.254687,97.211498,0.207488,10.889347,0.545846,278357.156984,0.924924,19.846747,7.448695,1.848632,68.955429,68.930042,76.027186,13.000000,49.160887,81.582278,75.363296,24.010000,16.381730
54.943892,65.055724,101.448909,123.253058,57.508432,58.330541,59.426298,12.753459,96.487616,1.031468,65.125006,55.661167,122.166772,98.267374,120.330535,97.051087,69.559577,96.515335,0.001935,0.013881,32.000000,-237.253785,97.125256,0.316909,10.883612,0.547678,278302.497667,0.922256,19.852647,7.449230,1.851407,68.959545,68.929059,76.025442,13.000000,49.028973,81.582278,75.361965,24.010000,16.383962
54.945120,65.060539,101.418623,123.256121,57.568260,58.306178,59.422917,12.755191,96.486877,1.089671,65.126412,55.660183,122.167894,98.264558,120.331452,97.046137,69.558171,96.517487,0.001931,0.013864,32.000000,-237.252153,97.126964,0.329916,10.872053,0.546538,278191.261561,0.922786,19.865953,7.446116,1.849753,68.963683,68.928486,76.024366,13.000000,49.007153,81.582278,75.356479,24.010000,16.386798
54.946699,65.062861,101.365657,123.258183,57.648080,58.293617,59.435184,12.755896,96.482922,1.089660,65.126967,55.659196,122.169464,98.262891,120.332446,97.043765,69.557199,96.517101,0.001947,0.013886,32.000000,-237.251408,97.126110,0.330234,10.869472,0.545012,278097.851763,0.921624,19.868616,7.446683,1.846409,68.968412,68.927576,76.023682,13.000000,48.984113,81.582278,75.350513,24.010000,16.388322
54.943661,65.064434,101.239304,123.260485,57.703085,58.277261,59.398457,12.757885,96.486589,1.014374,65.126477,55.656537,122.170749,98.259233,120.333460,97.043352,69.555720,96.522855,0.001971,0.013865,32.000000,-237.249609,97.168384,0.301444,10.881902,0.545080,277986.697689,0.921280,19.872253,7.449436,1.845817,68.973035,68.926430,76.023731,13.000000,48.914018,81.582278,75.349136,24.010000,16.389523
54.941393,65.064871,101.133105,123.262292,57.825517,58.273183,59.252441,12.757730,96.489571,0.774192,65.124798,55.652846,122.170974,98.257823,120.334347,97.037455,69.553939,96.520505,0.001974,0.013900,32.000000,-237.249792,97.210707,0.229501,10.891518,0.544598,277929.375997,0.920868,19.873058,7.450167,1.844800,68.976333,68.925787,76.024026,13.000000,48.842584,81.582278,75.348274,24.010000,16.390176
54.937406,65.064854,100.982636,123.264635,57.864502,58.256874,59.391776,12.758031,96.487779,0.765257,65.124823,55.647287,122.172318,98.252839,120.336197,97.033804,69.551914,96.519454,0.001973,0.013904,32.000000,-237.249471,97.212163,0.228177,10.884594,0.542766,277855.199312,0.921239,19.877549,7.455247,1.842602,68.981659,68.925595,76.024208,13.000000,48.735853,81.582278,75.348794,24.010000,16.390497
54.936063,65.065501,100.986334,123.266978,57.917162,58.252875,59.374653,12.758268,96.486553,0.765408,65.124684,55.644616,122.174321,98.250216,120.337593,97.031290,69.550824,96.518693,0.001974,0.013954,32.000000,-237.249160,97.214582,0.227887,10.869965,0.541348,277838.456181,0.923488,19.880162,7.455558,1.840745,68.984988,68.926108,76.025169,13.000000,48.700918,81.582278,75.347619,24.010000,16.391071
