Torad 40 Ton Compressor Load Stand
54.933152,65.065743,100.930478,123.269902,57.960585,58.233912,59.422377,12.759895,96.487265,0.764878,65.123611,55.642852,122.176105,98.251116,120.338213,97.031955,69.548520,96.519713,0.001999,0.013964,32.000000,-237.247540,97.214907,0.228626,10.875182,0.540269,277764.414339,0.921138,19.883976,7.456924,1.838140,68.987664,68.926056,76.026481,13.000000,48.670972,81.582278,75.348932,24.010000,16.391604
54.934011,65.065894,100.819915,123.272554,58.037908,58.233875,59.400315,12.761311,96.490717,0.765039,65.122731,55.642406,122.178263,98.252690,120.339949,97.032064,69.547071,96.521256,0.001982,0.013992,32.000000,-237.246142,97.217525,0.228153,10.891404,0.541020,277747.505939,0.921367,19.885911,7.457538,1.838252,68.988872,68.925921,76.027392,13.000000,48.616836,81.582278,75.345721,24.010000,16.392027
54.931912,65.066282,100.677706,123.275820,58.038527,58.221792,59.428675,12.762008,96.490776,0.804952,65.120553,55.643610,122.181796,98.255232,120.342565,97.029923,69.546492,96.525373,0.001962,0.013980,32.000000,-237.245367,97.198268,0.243130,10.898205,0.540141,277660.677959,0.920381,19.888949,7.460480,1.837333,68.989594,68.926685,76.027958,13.000000,48.489418,81.582278,75.346276,24.010000,16.392586
54.932886,65.065924,100.706752,123.278458,58.093425,58.209667,59.420707,12.762782,96.494254,0.847147,65.118246,55.644524,122.185093,98.259683,120.344831,97.033278,69.546465,96.530729,0.001959,0.013969,32.000000,-237.244482,97.218355,0.249974,10.895645,0.538344,277662.042913,0.920707,19.888276,7.462896,1.835291,68.989915,68.927416,76.028797,13.000000,48.488115,81.582278,75.342397,24.010000,16.392842
54.934626,65.064819,100.746159,123.281398,58.133600,58.226022,59.410472,12.762469,96.498406,0.764225,65.115288,55.644350,122.187509,98.261432,120.347833,97.033304,69.545000,96.535519,0.001974,0.013961,32.000000,-237.244720,97.216323,0.226688,10.890775,0.536662,277605.780197,0.920117,19.890680,7.466052,1.832773,68.989234,68.927616,76.029006,13.000000,48.484324,81.582278,75.339055,24.010000,16.392655
54.936028,65.063691,100.810375,123.283786,58.122071,58.230017,59.437647,12.762782,96.499495,0.764041,65.110287,55.646429,122.188723,98.263655,120.349380,97.031692,69.544152,96.539371,0.001972,0.013964,32.000000,-237.244371,97.218639,0.226965,10.878822,0.536923,277547.399341,0.920030,19.889386,7.469433,1.833269,68.987243,68.928054,76.029404,13.000000,48.484533,81.582278,75.336491,24.010000,16.392562
54.936732,65.061307,100.982814,123.286088,58.129808,58.237744,59.410181,12.761957,96.500951,0.764301,65.109229,55.646921,122.190903,98.262306,120.352835,97.034548,69.543656,96.541280,0.001970,0.014001,32.000000,-237.245177,97.219055,0.227162,10.865565,0.537635,277625.699707,0.920412,19.886610,7.473894,1.833928,68.984117,68.928938,76.029314,13.000000,48.594177,81.582278,75.333041,24.010000,16.391673
54.940349,65.060539,100.909460,123.288036,58.101199,58.242042,59.421615,12.763312,96.504731,0.764185,65.105247,55.643608,122.192274,98.266389,120.355491,97.038488,69.542798,96.544188,0.001967,0.013994,32.000000,-237.243779,97.222262,0.226568,10.864629,0.538803,277644.726313,0.920025,19.884136,7.477155,1.835050,68.980761,68.929555,76.029067,13.000000,48.545291,81.582278,75.325553,24.010000,16.391488
54.937729,65.058757,100.867482,123.290049,58.084937,58.266429,59.415314,12.761464,96.508580,0.764683,65.100547,55.639924,122.194134,98.268256,120.358782,97.039133,69.541807,96.544994,0.001982,0.014028,32.000000,-237.245693,97.225815,0.227139,10.876328,0.541044,277679.954293,0.920554,19.881075,7.478846,1.838166,68.975325,68.930249,76.029257,13.000000,48.509395,81.582278,75.324655,24.010000,16.391124
54.938131,65.056230,100.817260,123.291594,58.040365,58.278607,59.278064,12.761358,96.510664,0.805722,65.094821,55.637676,122.194731,98.270712,120.360385,97.042695,69.540377,96.547565,0.001994,0.014065,32.000000,-237.245713,97.206330,0.241744,10.895282,0.540417,277699.619273,0.920375,19.876835,7.481524,1.836709,68.970054,68.930617,76.029404,13.000000,48.448747,81.582278,75.322419,24.010000,16.390206
54.942110,65.052803,100.721356,123.293387,57.925070,58.290643,59.438522,12.760865,96.510813,1.145391,65.090611,55.637345,122.196370,98.273633,120.363173,97.043608,69.538941,96.551684,0.001990,0.014090,32.000000,-237.246229,97.129416,0.351596,10.916460,0.539733,277816.586701,0.920903,19.877568,7.483019,1.836033,68.963643,68.931331,76.028756,13.000000,48.383306,81.582278,75.315362,24.010000,16.388819
54.942425,65.050920,100.882026,123.294729,57.938265,58.298742,59.424754,12.760598,96.519870,0.860086,65.090273,55.634312,122.198030,98.282023,120.364896,97.047202,69.537723,96.556267,0.001973,0.014087,32.000000,-237.246558,97.239069,0.250680,10.932817,0.538452,277874.282074,0.923214,19.874655,7.486058,1.835105,68.957296,68.931792,76.028269,13.000000,48.434745,81.582278,75.310102,24.010000,16.387995
54.944316,65.050683,100.957871,123.296575,57.919738,58.313000,59.409639,12.759952,96.524867,0.759436,65.089944,55.635268,122.201217,98.290421,120.367957,97.053985,69.538588,96.560678,0.001976,0.014115,32.000000,-237.247056,97.244137,0.226867,10.931575,0.536587,277929.535090,0.920830,19.867407,7.490072,1.833227,68.952226,68.933240,76.028318,13.000000,48.442096,81.582278,75.305819,24.010000,16.388056
54.946247,65.050232,101.043487,123.298435,57.845175,58.329720,59.234844,12.760401,96.530615,0.759537,65.082074,55.642730,122.202224,98.295013,120.369256,97.060971,69.538669,96.568249,0.001982,0.014120,32.000000,-237.246618,97.251040,0.226885,10.923535,0.537285,277967.881487,0.921160,19.865221,7.494159,1.836141,68.945001,68.934245,76.027339,13.000000,48.516563,81.582278,75.299882,24.010000,16.388322
54.951108,65.045925,101.160934,123.300169,57.737892,58.342081,59.386741,12.761091,96.538260,0.759737,65.073409,55.643388,122.204021,98.302948,120.371787,97.069032,69.539376,96.577349,0.001976,0.014134,32.000000,-237.245715,97.257414,0.227092,10.909652,0.538115,278034.267906,0.921584,19.863170,7.496054,1.837458,68.937679,68.935819,76.026544,13.000000,48.576229,81.582278,75.289720,24.010000,16.386742
54.954665,65.041586,101.288711,123.301367,57.639870,58.362523,59.384333,12.761128,96.541278,0.759660,65.068948,55.645615,122.206496,98.307919,120.374515,97.077662,69.539421,96.585743,0.001958,0.014087,32.000000,-237.245658,97.267838,0.226815,10.895240,0.539383,278113.062072,0.924532,19.860863,7.500712,1.838952,68.931028,68.936797,76.025719,13.000000,48.641641,81.582278,75.282417,24.010000,16.384761
54.959673,65.037955,101.496047,123.302740,57.599102,58.378438,59.403052,12.761535,96.552070,0.760170,65.062159,55.649319,122.208073,98.320727,120.375911,97.087909,69.539683,96.593394,0.001953,0.014096,32.000000,-237.245126,97.277392,0.226954,10.902214,0.541129,278166.393596,0.922262,19.851891,7.505698,1.840926,68.922557,68.937811,76.024644,13.000000,48.751456,81.582278,75.271004,24.010000,16.383121
54.961937,65.034534,101.469706,123.303574,57.521590,58.398828,59.395285,12.760374,96.555714,0.760028,65.057429,55.648626,122.209230,98.329194,120.377303,97.093626,69.540416,96.596386,0.001961,0.014083,32.000000,-237.246299,97.280507,0.226959,10.907575,0.543103,278259.461124,0.922545,19.844135,7.510905,1.843132,68.917315,68.938687,76.024406,13.000000,48.788591,81.582278,75.261648,24.010000,16.381643
54.963267,65.030497,101.371358,123.304461,57.441658,58.423099,59.385955,12.760898,96.563651,0.760421,65.055968,55.647617,122.210965,98.339336,120.379912,97.101236,69.541381,96.601974,0.001970,0.014076,32.000000,-237.245917,97.290741,0.226720,10.895602,0.544642,278331.050811,0.922404,19.835697,7.515431,1.846737,68.912371,68.939280,76.023441,13.000000,48.727183,81.582278,75.251768,24.010000,16.379739
54.960912,65.029425,101.390800,123.305525,57.347917,58.435222,59.406963,12.759795,96.566203,0.845296,65.059323,55.644711,122.211978,98.341111,120.380834,97.104456,69.542126,96.603574,0.001967,0.014074,32.000000,-237.246987,97.242475,0.258115,10.882442,0.544290,278424.113845,0.922796,19.830103,7.516570,1.846181,68.907937,68.940546,76.022930,13.000000,48.741829,81.582278,75.248316,24.010000,16.379039
54.966885,65.031784,101.415675,123.307504,57.396213,58.427212,59.389347,12.761519,96.569058,1.080962,65.063265,55.646428,122.213006,98.348861,120.381119,97.113198,69.541790,96.608838,0.001961,0.014058,32.000000,-237.245276,97.207427,0.328251,10.865254,0.544209,278535.065984,0.923290,19.824790,7.519100,1.844347,68.902367,68.940570,76.022376,13.000000,48.730986,81.582278,75.236103,24.010000,16.380207
54.966841,65.034741,101.389483,123.309147,57.400493,58.435489,59.424424,12.760669,96.572145,0.815814,65.065794,55.640736,122.214680,98.350190,120.381938,97.117424,69.540994,96.609933,0.001970,0.014066,32.000000,-237.246192,97.295156,0.239975,10.856945,0.545198,278591.904414,0.923196,19.825976,7.519358,1.844780,68.898911,68.940724,76.022328,13.000000,48.724360,81.582278,75.229116,24.010000,16.381808
54.966218,65.037554,101.372179,123.310998,57.441978,58.427277,59.422652,12.760682,96.574273,0.760474,65.069678,55.639105,122.217189,98.354651,120.381917,97.120496,69.541273,96.613933,0.001992,0.014127,32.000000,-237.246115,97.299938,0.227517,10.839253,0.546107,278554.145627,0.923238,19.822603,7.522986,1.845032,68.894309,68.940603,76.023369,13.000000,48.714809,81.582278,75.220684,24.010000,16.383438
54.969178,65.040843,101.285341,123.313136,57.413877,58.427094,59.407957,12.758745,96.576808,0.760482,65.074743,55.638200,122.219021,98.356833,120.382750,97.124296,69.541792,96.611209,0.001984,0.014097,32.000000,-237.248105,97.305643,0.227692,10.830430,0.546372,278596.734485,0.922832,19.825603,7.524468,1.844557,68.891507,68.940818,76.024034,13.000000,48.677869,81.582278,75.211357,24.010000,16.385095
54.968084,65.043450,101.113829,123.314609,57.381226,58.443552,59.409657,12.757807,96.581810,0.760400,65.071325,55.636673,122.220242,98.363402,120.382868,97.127139,69.542362,96.616477,0.001967,0.014055,32.000000,-237.248933,97.311957,0.227204,10.830205,0.547047,278559.926485,0.922748,19.829014,7.526692,1.844263,68.891036,68.941089,76.025680,13.000000,48.566148,81.582278,75.203320,24.010000,16.386900
54.966229,65.042675,101.111587,123.315710,57.326672,58.443615,59.357696,12.758024,96.583374,0.760464,65.075305,55.636286,122.222227,98.371988,120.382925,97.134465,69.543438,96.624611,0.001964,0.014065,32.000000,-237.248765,97.316717,0.227845,10.827760,0.546667,278559.835787,0.922927,19.829462,7.524468,1.842584,68.889781,68.941593,76.028637,13.000000,48.517545,81.582278,75.198906,24.010000,16.386955
54.965307,65.044042,101.209523,123.317180,57.269700,58.423771,59.348549,12.758044,96.582311,0.919764,65.080595,55.635336,122.224404,98.377830,120.383806,97.139585,69.544424,96.624473,0.001972,0.014062,32.000000,-237.248606,97.174934,0.282869,10.818747,0.545329,278640.208983,0.923187,19.833119,7.527194,1.839501,68.889970,68.942771,76.031776,13.000000,48.575969,81.582278,75.191655,24.010000,16.387418
54.966001,65.048233,101.329903,123.319573,57.180192,58.399316,59.438693,12.758474,96.585168,1.038515,65.086919,55.636294,122.227013,98.381506,120.384202,97.140637,69.544896,96.624594,0.001965,0.014038,32.000000,-237.248197,97.180609,0.313954,10.797535,0.545462,278639.206049,0.924029,19.834124,7.531206,1.839522,68.889193,68.942976,76.035628,13.000000,48.666031,81.582278,75.184767,24.010000,16.389623
54.966707,65.051596,101.474300,123.321769,57.147561,58.387156,59.373652,12.759927,96.592733,0.698258,65.089813,55.637357,122.228832,98.386128,120.383959,97.148070,69.546034,96.628972,0.001949,0.014006,32.000000,-237.246731,97.289117,0.199902,10.782313,0.546624,278545.078270,0.923878,19.836376,7.530134,1.841335,68.888864,68.942959,76.039000,13.000000,48.722311,81.582278,75.177064,24.010000,16.391594
54.964419,65.054258,101.525121,123.324293,57.171612,58.387429,59.416633,12.759037,96.593843,0.607994,65.091576,55.634921,122.231345,98.387241,120.384193,97.147701,69.547867,96.630720,0.001943,0.014034,32.000000,-237.247553,97.289673,0.177003,10.764765,0.548539,278430.642397,0.922088,19.839899,7.529737,1.843501,68.889321,68.943640,76.043776,13.000000,48.791042,81.582278,75.172024,24.010000,16.393356
54.962179,65.054907,101.647319,123.326328,57.128504,58.377373,59.394177,12.759121,96.593429,0.608054,65.092708,55.632390,122.234236,98.386223,120.384951,97.150020,69.549390,96.632478,0.001954,0.014056,32.000000,-237.247473,97.293885,0.177151,10.761521,0.550489,278373.769224,0.922901,19.842586,7.531337,1.846105,68.889095,68.944276,76.047933,13.000000,48.873626,81.582278,75.166421,24.010000,16.394094
54.957547,65.055028,101.616432,123.328018,57.117190,58.372946,59.420681,12.758370,96.593363,0.608124,65.095340,55.623780,122.236087,98.384692,120.384736,97.146744,69.549365,96.631493,0.001965,0.014035,32.000000,-237.248210,97.295121,0.177372,10.762186,0.551889,278375.686753,0.922287,19.847444,7.530599,1.847106,68.890130,68.944257,76.051544,13.000000,48.838640,81.582278,75.166709,24.010000,16.394402
54.950190,65.056612,101.624123,123.330197,57.190990,58.348822,59.412722,12.757147,96.596187,0.608099,65.099038,55.617187,122.238398,98.385117,120.385241,97.146861,69.549166,96.625086,0.001961,0.014056,32.000000,-237.249341,97.295578,0.177158,10.774968,0.553089,278327.230332,0.922520,19.850244,7.530173,1.849405,68.891295,68.943552,76.055721,13.000000,48.854496,81.582278,75.168178,24.010000,16.395304
54.944352,65.058790,101.610637,123.332421,57.183184,58.324498,59.412939,12.756964,96.598027,0.608157,65.103773,55.609883,122.240569,98.385528,120.385374,97.147050,69.550371,96.619428,0.001959,0.014049,32.000000,-237.249487,97.291486,0.177384,10.784805,0.552819,278308.033135,0.922125,19.854811,7.529583,1.848999,68.893702,68.942998,76.059809,13.000000,48.866030,81.582278,75.169834,24.010000,16.396746
54.939030,65.060872,101.507571,123.334530,57.179229,58.304491,59.369063,12.756434,96.593513,0.608013,65.106158,55.606941,122.242306,98.379171,120.386406,97.145011,69.551482,96.619118,0.001971,0.014053,32.000000,-237.250065,97.286427,0.177054,10.793359,0.552140,278196.444165,0.922008,19.863458,7.525775,1.849386,68.896256,68.942738,76.063312,13.000000,48.814997,81.582278,75.171814,24.010000,16.397981
54.937526,65.062927,101.552709,123.337266,57.220774,58.288214,59.414288,12.758447,96.594268,0.607912,65.107245,55.607244,122.244715,98.376663,120.387252,97.142894,69.552184,96.623991,0.001990,0.014076,32.000000,-237.248062,97.245992,0.177072,10.795344,0.551395,278082.634651,0.921734,19.871242,7.521029,1.849337,68.898707,68.942445,76.066166,13.000000,48.799168,81.582278,75.171799,24.010000,16.399474
54.932954,65.063455,101.743794,123.339414,57.247747,58.268160,58.846480,12.756623,96.586503,0.843248,65.104049,55.605285,122.245793,98.372632,120.388267,97.142383,69.552499,96.624088,0.001995,0.014068,32.000000,-237.249852,97.294310,0.257438,10.798336,0.549938,277989.176942,0.922203,19.878434,7.519726,1.847640,68.899987,68.942138,76.068617,13.000000,48.909824,81.582278,75.173437,24.010000,16.400098
54.933197,65.061090,101.850605,123.341060,57.216997,58.243905,59.321964,12.756346,96.586377,0.843660,65.096178,55.605986,122.247849,98.371164,120.389842,97.141920,69.552146,96.623752,0.001965,0.014049,32.000000,-237.250178,97.346635,0.244287,10.799250,0.550123,277912.750694,0.921277,19.881933,7.522072,1.848513,68.901494,68.941008,76.070560,13.000000,49.006581,81.582278,75.171804,24.010000,16.399653
54.926951,65.057237,101.914181,123.341799,57.131610,58.244078,59.423214,12.754886,96.588272,0.615615,65.091809,55.601846,122.248916,98.367236,120.392173,97.143016,69.552345,96.620490,0.001967,0.014026,32.000000,-237.251676,97.386564,0.175211,10.810514,0.551554,277818.493400,0.929933,19.886852,7.521818,1.852145,68.904150,68.940304,76.072560,13.000000,49.066468,81.582278,75.175144,24.010000,16.398154
54.920969,65.052792,101.918608,123.342944,57.091486,58.235729,59.387632,12.753746,96.585602,0.608335,65.086731,55.603008,122.250072,98.364085,120.393967,97.141328,69.553390,96.621108,0.001970,0.014023,32.000000,-237.252847,97.384338,0.174646,10.822490,0.552226,277701.385223,0.922085,19.884253,7.521960,1.854081,68.905470,68.939475,76.075077,13.000000,49.078552,81.582278,75.182402,24.010000,16.396160
54.922126,65.049627,101.936575,123.344295,57.006261,58.227759,59.421570,12.753469,96.586082,0.608270,65.079338,55.604045,122.249912,98.362558,120.395525,97.141371,69.554105,96.619008,0.001972,0.014003,32.000000,-237.253098,97.383191,0.174532,10.838495,0.552318,277700.725814,0.920623,19.886399,7.519722,1.855449,68.906558,68.939518,76.076568,13.000000,49.123503,81.582278,75.181768,24.010000,16.394913
54.920746,65.043962,101.802347,123.345185,56.960997,58.219896,59.353893,12.754442,96.585038,0.608519,65.071578,55.602305,122.251865,98.364327,120.397463,97.143487,69.554902,96.621845,0.001944,0.014040,32.000000,-237.252033,97.383570,0.174350,10.847000,0.551771,277658.485680,0.921143,19.887700,7.519062,1.855732,68.907517,68.938706,76.078491,13.000000,49.074365,81.582278,75.181373,24.010000,16.392586
54.917660,65.039674,101.801482,123.346030,56.940652,58.199648,59.428461,12.754272,96.577289,0.771031,65.070252,55.599008,122.253502,98.360746,120.397829,97.144727,69.555242,96.619394,0.001941,0.014030,32.000000,-237.252195,97.280941,0.231476,10.846812,0.551010,277616.873292,0.920461,19.883423,7.517033,1.856020,68.907052,68.937799,76.079705,13.000000,49.067916,81.582278,75.187745,24.010000,16.390394
54.919950,65.036877,101.852528,123.347322,56.917967,58.191234,59.401524,12.754820,96.570454,1.074838,65.060697,55.601524,122.255252,98.353854,120.399383,97.144368,69.555283,96.614507,0.001957,0.013993,32.000000,-237.251676,97.272684,0.324208,10.850941,0.549338,277574.631095,0.921398,19.879084,7.518011,1.853623,68.904321,68.937295,76.080028,13.000000,49.126804,81.582278,75.182930,24.010000,16.389240
54.917382,65.032180,101.803734,123.347909,56.893429,58.195079,59.406248,12.754213,96.569306,0.994919,65.052715,55.596651,122.256358,98.347636,120.399375,97.140426,69.554965,96.611391,0.001971,0.013952,32.000000,-237.252291,97.393803,0.293508,10.862842,0.549192,277475.328786,0.919969,19.877759,7.516139,1.853711,68.899270,68.936101,76.079132,13.000000,49.082672,81.582278,75.186404,24.010000,16.387399
54.913272,65.025982,101.767328,123.348376,56.894740,58.195095,59.369967,12.753322,96.565976,0.762464,65.048043,55.589633,122.257606,98.342620,120.400210,97.137279,69.554860,96.608544,0.001967,0.013945,32.000000,-237.253248,97.422975,0.223088,10.874927,0.549313,277431.968395,0.920203,19.872763,7.513039,1.854563,68.892687,68.935059,76.077941,13.000000,49.074523,81.582278,75.190665,24.010000,16.384452
54.906990,65.023028,101.773818,123.348879,56.902766,58.195178,59.405105,12.751452,96.561128,0.762311,65.047780,55.587162,122.258572,98.338144,120.401928,97.129674,69.554991,96.603246,0.001963,0.013934,32.000000,-237.254995,97.417232,0.222807,10.884579,0.548346,277447.907341,0.920227,19.870533,7.511408,1.853762,68.886413,68.934300,76.077397,13.000000,49.108903,81.582278,75.198144,24.010000,16.382869
54.907432,65.021735,101.759572,123.349521,56.866390,58.194969,59.308735,12.753100,96.556396,0.762329,65.042322,55.586518,122.259953,98.331101,120.403783,97.128999,69.555203,96.601964,0.001978,0.013956,32.000000,-237.253310,97.416175,0.222718,10.899486,0.547479,277444.907355,0.920851,19.868282,7.509733,1.853237,68.877537,68.934186,76.076475,13.000000,49.097037,81.582278,75.202088,24.010000,16.382427
54.903439,65.019002,101.668753,123.349632,56.853767,58.195005,59.386006,12.753080,96.554915,0.762054,65.040058,55.581519,122.260099,98.325309,120.404466,97.126135,69.555090,96.598260,0.001991,0.013941,32.000000,-237.253463,97.411877,0.222693,10.916143,0.547160,277444.521484,0.920417,19.871362,7.506287,1.853568,68.868995,68.933695,76.074684,13.000000,49.065380,81.582278,75.206078,24.010000,16.381229
54.899013,65.016604,101.531819,123.349977,56.877812,58.178849,59.268761,12.753032,96.548574,0.762210,65.041011,55.578437,122.260376,98.322622,120.405089,97.123514,69.555417,96.594653,0.001993,0.013942,32.000000,-237.253669,97.405971,0.222403,10.913597,0.546276,277441.980652,0.921897,19.869647,7.505274,1.853293,68.857954,68.933286,76.073064,13.000000,48.990452,81.582278,75.214925,24.010000,16.380009
54.902520,65.016972,101.407739,123.350883,56.857244,58.178731,59.278622,12.753280,96.544119,0.762165,65.038468,55.578126,122.260965,98.318280,120.406275,97.119607,69.555839,96.593109,0.001969,0.013920,32.000000,-237.253511,97.404510,0.222617,10.897173,0.544714,277441.690708,0.920766,19.870749,7.503068,1.851774,68.849016,68.933132,76.072349,13.000000,48.932722,81.582278,75.214470,24.010000,16.380132
54.904974,65.016122,101.414605,123.351950,56.893667,58.178736,59.420345,12.753452,96.536846,0.762129,65.032717,55.579708,122.261846,98.314623,120.407397,97.116799,69.555866,96.593665,0.001970,0.013910,32.000000,-237.253367,97.405114,0.222603,10.902711,0.543557,277363.745132,0.922408,19.872602,7.500484,1.849429,68.838387,68.933553,76.071472,13.000000,48.903614,81.582278,75.213238,24.010000,16.379934
54.905798,65.013039,101.443974,123.352378,56.846008,58.178445,59.425841,12.752809,96.528778,0.854805,65.026200,55.577684,122.262382,98.311740,120.407279,97.113073,69.554960,96.593264,0.001969,0.013881,32.000000,-237.253977,97.301173,0.255793,10.895132,0.543221,277361.990283,0.922188,19.869601,7.499097,1.847051,68.828745,68.932880,76.070190,13.000000,48.922696,81.582278,75.216562,24.010000,16.378710
54.903464,65.008029,101.477992,123.352062,56.853006,58.178403,59.424682,12.751458,96.525488,1.078430,65.020128,55.575050,122.262348,98.308686,120.408519,97.110946,69.553981,96.588789,0.001966,0.013821,32.000000,-237.255407,97.289957,0.322182,10.885231,0.542963,277360.628176,0.919941,19.866395,7.499417,1.847093,68.817449,68.932916,76.069909,13.000000,48.951713,81.582278,75.220345,24.010000,16.376394
54.904042,65.004294,101.482621,123.351761,56.861108,58.178316,59.263006,12.751826,96.525231,0.915934,65.015521,55.575736,122.262662,98.307948,120.408321,97.108871,69.553353,96.588207,0.001940,0.013806,32.000000,-237.255098,97.342176,0.265861,10.902577,0.543578,277357.479743,0.919828,19.862520,7.500073,1.847600,68.808238,68.932532,76.069685,13.000000,48.947329,81.582278,75.223072,24.010000,16.374501
54.905033,65.000031,101.459166,123.351645,56.859372,58.178366,59.431352,12.752320,96.526083,0.757507,65.007916,55.574902,122.261887,98.308203,120.407580,97.107188,69.552831,96.587456,0.001936,0.013807,32.000000,-237.254676,97.272555,0.223581,10.915467,0.544409,277355.418709,0.919877,19.859752,7.498252,1.848299,68.799134,68.932240,76.070307,13.000000,48.927669,81.582278,75.224082,24.010000,16.372478
54.903097,64.995983,101.467699,123.351611,56.908069,58.178104,59.425620,12.752345,96.526719,0.757506,65.001651,55.573331,122.261626,98.307351,120.407882,97.105571,69.552427,96.589751,0.001936,0.013824,32.000000,-237.254582,97.268192,0.223611,10.911684,0.543562,277352.402828,0.922365,19.855461,7.498516,1.848363,68.790841,68.932510,76.071875,13.000000,48.946453,81.582278,75.227980,24.010000,16.370529
54.904812,64.990819,101.511183,123.351745,56.891530,58.177973,59.388165,12.753193,96.531114,0.757328,64.995381,55.569511,122.260618,98.310819,120.408169,97.105927,69.553210,96.589675,0.001967,0.013843,32.000000,-237.253770,97.268554,0.223368,10.887821,0.542695,277349.930665,0.919724,19.850247,7.498568,1.847903,68.782467,68.933839,76.073557,13.000000,48.963025,81.582278,75.228647,24.010000,16.367962
54.898631,64.986597,101.523479,123.351809,56.899605,58.177829,59.296709,12.752443,96.522524,0.803971,64.991058,55.564492,122.260325,98.310050,120.408347,97.104728,69.552803,96.589905,0.001963,0.013847,32.000000,-237.254553,97.207890,0.240375,10.879297,0.542976,277346.592919,0.919834,19.848058,7.500408,1.848123,68.775000,68.934051,76.074499,13.000000,48.972805,81.582278,75.237016,24.010000,16.365790
54.896390,64.982926,101.674902,123.352209,56.966969,58.177548,59.369985,12.751955,96.523782,1.183519,64.988945,55.562102,122.259541,98.310297,120.408740,97.104757,69.552360,96.587557,0.001959,0.013828,32.000000,-237.255033,97.200335,0.365179,10.892056,0.544514,277340.669789,0.920368,19.841246,7.499577,1.848858,68.764959,68.934953,76.076352,13.000000,49.061983,81.582278,75.243298,24.010000,16.363763
54.893930,64.981116,101.788901,123.352445,56.967627,58.177501,59.442657,12.752592,96.526397,1.140753,64.988381,55.560853,122.259124,98.309399,120.409490,97.105750,69.551774,96.588721,0.001958,0.013821,32.000000,-237.254457,97.275882,0.341343,10.902047,0.545157,277339.040393,0.921890,19.842963,7.500128,1.849290,68.755690,68.936110,76.077569,13.000000,49.137358,81.582278,75.249775,24.010000,16.362726
54.886058,64.980432,101.872944,123.352926,57.059116,58.177758,59.395232,12.752030,96.531798,0.771236,64.989596,55.554304,122.258407,98.308782,120.409003,97.104706,69.551484,96.585793,0.001987,0.013812,32.000000,-237.254988,97.302079,0.224632,10.901548,0.545873,277335.994570,0.920780,19.841446,7.499102,1.852124,68.745577,68.936800,76.079182,13.000000,49.236028,81.582278,75.263668,24.010000,16.362108
54.883134,64.981182,101.909211,123.353465,57.152581,58.169698,59.414327,12.752389,96.530826,0.757136,64.990068,55.556456,122.256952,98.308767,120.409051,97.102882,69.550367,96.588982,0.001984,0.013806,32.000000,-237.254671,97.304214,0.223821,10.897244,0.546420,277335.549082,0.919695,19.842000,7.500417,1.854283,68.739314,68.937185,76.080441,13.000000,49.252696,81.582278,75.271772,24.010000,16.362274
54.881040,64.981166,101.954891,123.353885,57.212245,58.169559,59.430032,12.752735,96.530559,0.757127,64.985640,55.560026,122.256471,98.309261,120.409579,97.105547,69.549274,96.592173,0.001959,0.013790,32.000000,-237.254250,97.307146,0.224367,10.897553,0.547325,277339.041709,0.920578,19.848879,7.498875,1.856081,68.733093,68.937757,76.081456,13.000000,49.301391,81.582278,75.280260,24.010000,16.362435
54.881550,64.978759,101.954613,123.353860,57.253139,58.169643,59.404232,12.752757,96.529312,0.757077,64.978532,55.558832,122.256236,98.310377,120.409755,97.109560,69.548528,96.595149,0.001959,0.013828,32.000000,-237.254343,97.308872,0.224490,10.906821,0.547838,277303.333478,0.920210,19.852440,7.501986,1.856840,68.729400,68.938793,76.083026,13.000000,49.326270,81.582278,75.287109,24.010000,16.361358
54.878857,64.973116,101.909610,123.353782,57.253013,58.169785,59.439575,12.753587,96.533940,0.757073,64.971129,55.559376,122.255748,98.317265,120.409498,97.112244,69.546913,96.595551,0.001958,0.013789,32.000000,-237.253681,97.311529,0.223976,10.904116,0.548259,277304.549489,0.920004,19.854435,7.505077,1.857743,68.726209,68.939677,76.084622,13.000000,49.324471,81.582278,75.294052,24.010000,16.358620
54.876486,64.968672,101.928848,123.354096,57.230035,58.161845,59.423455,12.753413,96.532121,0.804526,64.966007,55.559987,122.255109,98.321755,120.408787,97.112777,69.545251,96.595344,0.001948,0.013778,32.000000,-237.253770,97.242461,0.241514,10.889587,0.547768,277303.799594,0.920389,19.851539,7.507684,1.857721,68.723688,68.940064,76.085817,13.000000,49.340526,81.582278,75.304191,24.010000,16.356146
54.877325,64.964984,101.869805,123.355172,57.173566,58.161900,59.434407,12.753623,96.536038,1.068491,64.960162,55.558314,122.256608,98.321931,120.409905,97.114845,69.545822,96.593971,0.001926,0.013781,32.000000,-237.253506,97.184024,0.323613,10.894652,0.547559,277302.662052,0.919880,19.848483,7.509551,1.856992,68.724484,68.941561,76.088502,13.000000,49.314509,81.582278,75.310276,24.010000,16.354040
54.872818,64.960873,101.925506,123.356017,57.178489,58.161953,59.272909,12.753994,96.534945,1.075040,64.957793,55.557811,122.256853,98.323454,120.409680,97.113525,69.545015,96.597026,0.001920,0.013774,32.000000,-237.253254,97.182529,0.323295,10.911300,0.548409,277264.239243,0.920037,19.846319,7.511084,1.857423,68.725816,68.942493,76.089260,13.000000,49.342488,81.582278,75.320006,24.010000,16.352046
54.866352,64.957727,101.895535,123.357195,57.114677,58.161822,59.380084,12.753359,96.534175,1.074936,64.957142,55.553137,122.257391,98.321193,120.409890,97.110764,69.545044,96.597611,0.001919,0.013800,32.000000,-237.253880,97.178767,0.324089,10.900695,0.547616,277260.593525,0.919844,19.841825,7.509652,1.856319,68.727522,68.943009,76.090350,13.000000,49.363128,81.582278,75.335812,24.010000,16.349980
54.860484,64.956599,101.969339,123.358469,57.179087,58.162005,59.421282,12.755354,96.539253,1.028509,64.959774,55.549212,122.259001,98.323776,120.411225,97.112184,69.545940,96.599706,0.001952,0.013826,32.000000,-237.251925,97.260151,0.306994,10.899833,0.547350,277259.903616,0.922425,19.842044,7.512371,1.857486,68.729548,68.944947,76.091291,13.000000,49.399198,81.582278,75.349711,24.010000,16.349156
54.856243,64.957413,102.022189,123.360834,57.190887,58.154001,59.390464,12.755566,96.537621,0.765155,64.963964,55.545332,122.260469,98.325384,120.410349,97.113349,69.545031,96.597004,0.001949,0.013866,32.000000,-237.251750,97.286213,0.224550,10.917049,0.547729,277258.824227,0.920870,19.845114,7.512709,1.857159,68.732095,68.945429,76.091104,13.000000,49.469549,81.582278,75.365212,24.010000,16.348962
54.851895,64.960031,101.907426,123.363077,57.170180,58.154095,59.408034,12.755654,96.536831,0.758337,64.966400,55.543344,122.261174,98.318938,120.410244,97.113121,69.544947,96.594154,0.001947,0.013895,32.000000,-237.251542,97.290793,0.224739,10.901517,0.548520,277259.763895,0.920341,19.849627,7.513123,1.858703,68.734123,68.946202,76.090901,13.000000,49.433234,81.582278,75.378927,24.010000,16.350060
54.847341,64.962160,101.896764,123.365479,57.234234,58.153880,59.366377,12.754649,96.531278,0.758571,64.970407,55.541835,122.264124,98.315674,120.412029,97.112742,69.545891,96.590733,0.001950,0.013909,32.000000,-237.252521,97.244446,0.224172,10.880732,0.548112,277224.340557,0.920772,19.854518,7.512342,1.859810,68.737969,68.948685,76.091425,13.000000,49.424920,81.582278,75.395543,24.010000,16.350993
54.842705,64.964184,101.900810,123.367658,57.217312,58.153843,59.409804,12.754283,96.518429,1.063482,64.972818,55.537967,122.266593,98.313942,120.411152,97.110733,69.546433,96.589211,0.001984,0.013920,32.000000,-237.252841,97.193390,0.322940,10.883059,0.547970,277228.517053,0.920589,19.861316,7.510643,1.857865,68.742602,68.950089,76.089867,13.000000,49.428195,81.582278,75.412985,24.010000,16.351784
54.837660,64.965311,101.959742,123.368823,57.241499,58.154271,59.284134,12.753262,96.513781,1.076441,64.973998,55.536226,122.268437,98.311279,120.411797,97.105678,69.546224,96.584244,0.001973,0.013909,32.000000,-237.253772,97.189314,0.323074,10.902263,0.549012,277229.224569,0.921321,19.867822,7.507558,1.857825,68.746718,68.950871,76.089035,13.000000,49.477503,81.582278,75.430831,24.010000,16.352195
54.832080,64.966428,101.962318,123.370296,57.264187,58.154467,59.406026,12.753499,96.514504,1.029918,64.975770,55.533994,122.270873,98.304619,120.412522,97.102472,69.545686,96.578745,0.001953,0.013917,32.000000,-237.253569,97.246264,0.306042,10.907191,0.549010,277231.567746,0.920739,19.874305,7.506064,1.858056,68.750841,68.951911,76.088090,13.000000,49.519193,81.582278,75.449419,24.010000,16.352549
54.825415,64.967088,101.962587,123.371772,57.255799,58.154614,59.401827,12.753099,96.507844,0.683823,64.974495,55.529184,122.273524,98.298109,120.413627,97.098206,69.545713,96.575575,0.001952,0.013939,32.000000,-237.253943,97.248388,0.189877,10.888437,0.548659,277235.983141,0.922794,19.880283,7.503164,1.859301,68.755050,68.952933,76.086726,13.000000,49.521677,81.582278,75.469339,24.010000,16.352795
54.822790,64.966114,101.951430,123.373531,57.222489,58.154604,59.412467,12.753553,96.502509,0.603280,64.973751,55.524259,122.275850,98.295826,120.414861,97.090682,69.546276,96.569413,0.001952,0.013966,32.000000,-237.253397,97.243623,0.172437,10.876175,0.548528,277239.872354,0.921010,19.886766,7.500262,1.859538,68.760414,68.954293,76.086108,13.000000,49.527677,81.582278,75.487514,24.010000,16.352346
54.824531,64.964508,101.846630,123.375733,57.226452,58.154483,59.408092,12.753357,96.500112,0.603149,64.971843,55.525163,122.277681,98.292922,120.415418,97.085789,69.546498,96.567487,0.001938,0.013997,32.000000,-237.253727,97.239162,0.171842,10.883372,0.549597,277243.081821,0.921203,19.893836,7.498252,1.859769,68.766283,68.955150,76.084192,13.000000,49.484363,81.582278,75.502483,24.010000,16.351217
54.822276,64.962561,101.778866,123.377576,57.095772,58.154318,59.273364,12.752047,96.499188,0.603317,64.965623,55.525459,122.280383,98.290209,120.417280,97.081816,69.547771,96.562658,0.001915,0.014010,32.000000,-237.255116,97.237367,0.172325,10.893504,0.550159,277242.658564,0.921084,19.895387,7.493832,1.859654,68.773020,68.956810,76.083863,13.000000,49.468340,81.582278,75.520318,24.010000,16.350324
54.819169,64.958357,101.521800,123.378796,57.016238,58.154216,59.361110,12.752280,96.495859,0.603271,64.960457,55.522823,122.282481,98.286044,120.417541,97.078632,69.549348,96.560440,0.001912,0.014050,32.000000,-237.255079,97.234712,0.171847,10.886078,0.548842,277239.912900,0.921114,19.892107,7.492405,1.857684,68.778878,68.958476,76.083902,13.000000,49.337730,81.582278,75.538148,24.010000,16.348227
54.809820,64.953060,101.478334,123.379986,56.934397,58.154116,59.407447,12.751836,96.495193,0.603398,64.957824,55.514754,122.284694,98.283460,120.418434,97.075339,69.551431,96.556235,0.001909,0.014049,32.000000,-237.255478,97.234542,0.171813,10.866564,0.547773,277237.056613,0.923242,19.892328,7.488110,1.856524,68.784611,68.960193,76.083226,13.000000,49.282695,81.582278,75.563115,24.010000,16.345346
54.806705,64.949735,101.404188,123.381028,56.893649,58.153906,59.433077,12.751269,96.487995,0.652865,64.958969,55.509430,122.286425,98.273599,120.419585,97.071339,69.553337,96.554316,0.001948,0.014046,32.000000,-237.256019,97.164243,0.189781,10.869145,0.545936,277232.196531,0.921923,19.891113,7.485145,1.851940,68.788595,68.961468,76.082434,13.000000,49.253631,81.582278,75.585015,24.010000,16.343347
54.804646,64.948822,101.263083,123.382321,56.871665,58.153759,59.369923,12.751055,96.485496,0.985639,64.961245,55.505305,122.286969,98.266529,120.420397,97.069159,69.555491,96.551720,0.001945,0.014053,32.000000,-237.256176,97.168223,0.296713,10.885367,0.546681,277228.392237,0.921364,19.894809,7.480431,1.851463,68.792258,68.963036,76.081239,13.000000,49.142173,81.582278,75.605555,24.010000,16.342223
54.798627,64.949419,101.356571,123.383054,56.887957,58.153817,59.374379,12.750859,96.481500,0.771829,64.965036,55.502524,122.286740,98.263390,120.419979,97.065851,69.555295,96.551748,0.001942,0.014074,32.000000,-237.256327,97.224291,0.222118,10.879999,0.545942,277223.692587,0.921013,19.894481,7.477324,1.850215,68.793281,68.964046,76.078363,13.000000,49.173294,81.582278,75.627747,24.010000,16.342413
54.794578,64.951888,101.377211,123.384188,56.878531,58.153880,59.401033,12.750945,96.480148,0.758750,64.975912,55.500378,122.288685,98.259313,120.421459,97.064232,69.556481,96.547622,0.001943,0.014086,32.000000,-237.256081,97.222807,0.222548,10.859081,0.543924,277220.393254,0.922026,19.895548,7.473544,1.847710,68.794921,68.965269,76.076412,13.000000,49.211605,81.582278,75.654964,24.010000,16.342996
54.788819,64.956674,101.484557,123.385542,56.958413,58.153862,59.318941,12.750376,96.476819,0.758735,64.980358,55.499554,122.290224,98.257110,120.422358,97.060759,69.557493,96.541224,0.001979,0.014069,32.000000,-237.256575,97.223445,0.221990,10.869533,0.545120,277222.934718,0.922071,19.901935,7.473759,1.849619,68.795691,68.967060,76.074402,13.000000,49.282398,81.582278,75.678846,24.010000,16.345049
54.789965,64.960403,101.482209,123.386601,56.986118,58.153885,59.420785,12.750250,96.476737,0.758859,64.979726,55.500413,122.291127,98.256405,120.422993,97.059085,69.558653,96.537888,0.001963,0.014077,32.000000,-237.256660,97.222984,0.222205,10.874656,0.546428,277225.076992,0.921740,19.908302,7.469990,1.850132,68.794764,68.967968,76.070914,13.000000,49.279799,81.582278,75.700561,24.010000,16.346807
54.789095,64.960678,101.470039,123.386879,56.983202,58.153675,59.388473,12.750119,96.477734,0.758745,64.977166,55.498688,122.292405,98.255072,120.425192,97.056251,69.560597,96.540845,0.001943,0.014068,32.000000,-237.256703,97.223013,0.222111,10.862150,0.546968,277229.111563,0.923135,19.918627,7.464973,1.852286,68.792736,68.969822,76.068379,13.000000,49.283896,81.582278,75.717949,24.010000,16.346997
54.786822,64.957526,101.472017,123.386851,56.958747,58.153681,59.433580,12.750043,96.473445,1.005505,64.975589,55.496468,122.295028,98.259570,120.427424,97.053623,69.562347,96.539770,0.001942,0.014018,32.000000,-237.256690,97.122066,0.305594,10.867033,0.546671,277230.462220,0.921541,19.921253,7.461725,1.852204,68.790799,68.972042,76.064093,13.000000,49.271561,81.582278,75.743128,24.010000,16.345480
54.784658,64.955015,101.399349,123.386896,56.949412,58.153909,59.405549,12.750888,96.474230,1.073986,64.972591,55.494903,122.296649,98.260385,120.428642,97.053716,69.563085,96.538476,0.001939,0.014033,32.000000,-237.255839,97.144682,0.320614,10.889528,0.547205,277227.832607,0.922056,19.922367,7.461631,1.852012,68.787469,68.973378,76.059363,13.000000,49.244100,81.582278,75.765468,24.010000,16.343982
54.782862,64.951399,101.437484,123.386885,56.987589,58.153987,59.373632,12.750242,96.480601,0.800056,64.967577,55.494066,122.297823,98.259126,120.430278,97.054405,69.563519,96.535865,0.001918,0.014054,32.000000,-237.256428,97.215156,0.230008,10.888242,0.547014,277224.035321,0.921391,19.921402,7.459210,1.852125,68.782932,68.974939,76.052534,13.000000,49.275848,81.582278,75.790774,24.010000,16.341994
54.784099,64.948016,101.380496,123.386896,57.050660,58.153791,59.435253,12.751697,96.481538,0.756469,64.963095,55.494262,122.299193,98.258523,120.431270,97.055763,69.563717,96.537575,0.001899,0.014059,32.000000,-237.254918,97.217827,0.221535,10.872432,0.545283,277223.018573,0.921863,19.920974,7.457660,1.850871,68.779200,68.976074,76.046144,13.000000,49.227857,81.582278,75.808384,24.010000,16.340247
54.783791,64.943077,101.333510,123.386434,56.978932,58.153586,59.411887,12.751510,96.483283,0.756248,64.959495,55.495043,122.299793,98.261827,120.431692,97.056404,69.564076,96.536183,0.001895,0.014055,32.000000,-237.255089,97.219731,0.222193,10.856996,0.545709,277220.757017,0.922384,19.919086,7.455592,1.851628,68.775724,68.977496,76.036321,13.000000,49.196943,81.582278,75.831683,24.010000,16.337491
54.787227,64.940580,101.372464,123.386176,56.974982,58.153528,59.421790,12.753084,96.485818,0.756210,64.958721,55.496627,122.300231,98.263875,120.432064,97.058575,69.565738,96.538154,0.001896,0.014049,32.000000,-237.253633,97.220818,0.222141,10.871860,0.545961,277216.866387,0.921394,19.914512,7.456465,1.850546,68.772515,68.978895,76.028384,13.000000,49.231035,81.582278,75.848606,24.010000,16.335703
54.787592,64.939450,101.321650,123.385359,56.999882,58.153308,59.318051,12.752723,96.487129,0.756096,64.958740,55.501993,122.300427,98.265077,120.433460,97.060655,69.567176,96.543544,0.001936,0.014033,32.000000,-237.254025,97.202669,0.222122,10.893071,0.546318,277211.796079,0.921746,19.909869,7.455234,1.849699,68.769356,68.980113,76.017453,13.000000,49.199714,81.582278,75.869640,24.010000,16.334775
54.786110,64.939304,101.446011,123.384689,57.003355,58.153476,59.387071,12.752869,96.480804,1.003241,64.962765,55.496870,122.301730,98.267178,120.436381,97.058457,69.568032,96.546533,0.001934,0.014016,32.000000,-237.253943,97.148719,0.306421,10.906878,0.545849,277206.481605,0.921522,19.904066,7.454807,1.850294,68.768120,68.982910,76.008973,13.000000,49.254968,81.582278,75.890048,24.010000,16.334336
54.788504,64.941086,101.335512,123.384594,57.084378,58.153686,59.404038,12.752829,96.479044,1.074690,64.972989,55.495670,122.302093,98.267416,120.437251,97.062410,69.568577,96.547391,0.001934,0.014031,32.000000,-237.253921,97.145781,0.320253,10.904143,0.544336,277203.198005,0.923120,19.902584,7.456742,1.849354,68.764759,68.984648,75.997166,13.000000,49.188632,81.582278,75.910390,24.010000,16.334435
54.792344,64.945772,101.434426,123.385178,57.129913,58.153872,59.408852,12.752163,96.478439,1.074681,64.976682,55.495946,122.302520,98.271714,120.438581,97.061024,69.569522,96.546477,0.001933,0.014011,32.000000,-237.254547,97.144613,0.320226,10.899057,0.544763,277203.073307,0.922077,19.903864,7.457757,1.851674,68.762284,68.986404,75.986537,13.000000,49.235744,81.582278,75.924772,24.010000,16.336409
54.797332,64.949210,101.439503,123.385948,57.236474,58.154234,59.426180,12.750339,96.477279,1.074657,64.978723,55.496918,122.303282,98.272614,120.439949,97.061647,69.568897,96.547116,0.001974,0.013963,32.000000,-237.256237,97.143096,0.320574,10.904242,0.543894,277204.290829,0.921777,19.903344,7.457750,1.849576,68.759471,68.988160,75.973425,13.000000,49.267669,81.582278,75.942366,24.010000,16.338103
54.798861,64.950816,101.347428,123.386568,57.280983,58.154494,59.381503,12.750136,96.479447,1.074671,64.982446,55.496229,122.304787,98.274732,120.441179,97.064492,69.569785,96.546993,0.001950,0.013981,32.000000,-237.256381,97.188587,0.320067,10.905087,0.544963,277206.337169,0.921645,19.904335,7.456232,1.851252,68.758915,68.989909,75.963430,13.000000,49.212754,81.582278,75.956084,24.010000,16.338682
54.799885,64.952933,101.347416,123.387513,57.359929,58.154782,59.404306,12.749268,96.481148,0.675886,64.983354,55.501036,122.307136,98.275554,120.442722,97.066645,69.569940,96.544248,0.001933,0.014010,32.000000,-237.257322,97.273792,0.186232,10.903300,0.544664,277210.021611,0.921298,19.902974,7.457257,1.851176,68.759361,68.992365,75.951946,13.000000,49.219114,81.582278,75.975832,24.010000,16.339392
54.803559,64.952917,101.338370,123.388002,57.392027,58.154724,59.407286,12.749629,96.483271,0.601213,64.978604,55.505473,122.307164,98.280308,120.443158,97.066101,69.569733,96.546780,0.001933,0.013961,32.000000,-237.256957,97.277860,0.170724,10.918863,0.543789,277211.184396,0.921971,19.903107,7.456291,1.849444,68.758599,68.993170,75.943108,13.000000,49.205727,81.582278,75.989419,24.010000,16.339482
54.807135,64.949906,101.232941,123.387510,57.477401,58.154677,59.277146,12.749811,96.483673,0.601086,64.970156,55.507310,122.307546,98.285477,120.444030,97.066683,69.570467,96.545687,0.001934,0.013936,32.000000,-237.256889,97.282093,0.170283,10.930009,0.543870,277213.445543,0.921607,19.904240,7.454420,1.849409,68.757345,68.995184,75.933209,13.000000,49.120763,81.582278,76.004054,24.010000,16.337960
54.814263,64.945574,101.154013,123.386468,57.554766,58.154651,59.425242,12.750870,96.483558,0.703060,64.966683,55.509354,122.307618,98.289394,120.444052,97.069523,69.570272,96.548870,0.001911,0.013936,32.000000,-237.255909,97.194706,0.206258,10.921502,0.542950,277212.473472,0.921492,19.900689,7.456211,1.849120,68.755946,68.995750,75.925901,13.000000,49.083514,81.582278,76.015024,24.010000,16.335671
54.815782,64.942368,101.203249,123.385612,57.580102,58.154452,59.412119,12.750240,96.483791,0.915527,64.971071,55.511060,122.308770,98.287929,120.445587,97.072198,69.571291,96.550712,0.001894,0.013972,32.000000,-237.256591,97.198145,0.269483,10.912480,0.541402,277208.034842,0.923440,19.894237,7.454793,1.847076,68.757545,68.998682,75.918805,13.000000,49.079030,81.582278,76.028500,24.010000,16.333384
54.817867,64.943421,101.102653,123.385139,57.557570,58.154496,59.408646,12.749921,96.486740,0.915607,64.977514,55.517067,122.308875,98.288014,120.446124,97.072540,69.571713,96.545682,0.001894,0.013986,32.000000,-237.257029,97.199636,0.269511,10.907611,0.540998,277202.461089,0.920995,19.883050,7.456980,1.845396,68.758432,68.999913,75.913283,13.000000,49.056889,81.582278,76.042254,24.010000,16.333375
54.823822,64.948437,101.047671,123.384742,57.577684,58.154620,59.442720,12.750729,96.492406,0.742303,64.982285,55.518636,122.308391,98.290023,120.446332,97.076057,69.572348,96.546896,0.001894,0.014024,32.000000,-237.256170,97.296638,0.209945,10.901487,0.541840,277197.766546,0.921159,19.878382,7.457113,1.846243,68.759463,69.001562,75.907619,13.000000,49.018229,81.582278,76.052601,24.010000,16.335313
54.824079,64.952108,100.960366,123.384194,57.556455,58.154509,59.403858,12.751239,96.495982,0.600504,64.986529,55.524163,122.307921,98.292504,120.447017,97.076951,69.573331,96.549875,0.001937,0.014025,32.000000,-237.255586,97.304991,0.171305,10.883803,0.541161,277197.734745,0.921177,19.877428,7.453543,1.844338,68.762028,69.002725,75.904107,13.000000,48.939353,81.582278,76.065196,24.010000,16.337002
54.833646,64.955937,101.004263,123.383610,57.547968,58.154384,59.433077,12.750575,96.496007,0.600348,64.990796,55.536306,122.307697,98.296084,120.447996,97.074618,69.574934,96.551467,0.001935,0.014000,32.000000,-237.256447,97.306180,0.171084,10.882103,0.540878,277199.515501,0.920553,19.876716,7.453668,1.843134,68.765521,69.003740,75.901342,13.000000,48.929646,81.582278,76.071606,24.010000,16.338569
54.839317,64.958549,100.981544,123.383046,57.463776,58.154407,59.397444,12.751269,96.500456,0.600278,64.994821,55.542685,122.307952,98.301463,120.449875,97.077366,69.576308,96.554094,0.001934,0.014009,32.000000,-237.255927,97.310560,0.171164,10.880269,0.540984,277200.453410,0.921158,19.880141,7.454549,1.841533,68.768979,69.005780,75.900089,13.000000,48.923047,81.582278,76.077219,24.010000,16.339732
54.845771,64.961610,101.046376,123.382279,57.476019,58.154404,59.391517,12.751580,96.499499,0.600200,64.999301,55.546140,122.307574,98.305394,120.451468,97.081920,69.577476,96.557078,0.001933,0.013974,32.000000,-237.255533,97.293281,0.170959,10.884683,0.541301,277198.210465,0.920535,19.874768,7.453943,1.842013,68.773615,69.007389,75.899289,13.000000,48.938029,81.582278,76.083683,24.010000,16.340982
54.849185,64.964154,100.990301,123.381498,57.463786,58.154216,59.304695,12.752036,96.496841,0.850329,65.003633,55.549560,122.306620,98.310918,120.452111,97.084704,69.576971,96.560428,0.001973,0.013984,32.000000,-237.255035,97.220825,0.255411,10.879486,0.541098,277197.350158,0.920988,19.871928,7.454213,1.841408,68.779060,69.008189,75.898610,13.000000,48.915957,81.582278,76.088473,24.010000,16.342064
54.852910,64.967316,101.141513,123.381264,57.491661,58.154478,59.251486,12.752529,96.500521,0.912048,65.007416,55.554510,122.306754,98.316142,120.452743,97.087629,69.578035,96.567431,0.001947,0.013941,32.000000,-237.254510,97.224793,0.269086,10.883079,0.541344,277196.048553,0.920968,19.868783,7.454913,1.842373,68.786776,69.009742,75.898563,13.000000,48.974130,81.582278,76.097920,24.010000,16.343390
54.855011,64.969043,101.070993,123.381106,57.507970,58.158491,59.352188,12.753023,96.508087,0.738195,65.004762,55.562209,122.305199,98.319088,120.451334,97.093725,69.579687,96.568524,0.001933,0.013957,32.000000,-237.254007,97.314814,0.208930,10.868742,0.541048,277196.902206,0.922256,19.868045,7.457515,1.841236,68.792260,69.009490,75.898600,13.000000,48.943272,81.582278,76.103993,24.010000,16.344259
54.852731,64.967875,101.187471,123.380694,57.552901,58.162441,59.405754,12.752017,96.515180,0.593465,65.000890,55.562878,122.304413,98.323966,120.451392,97.098577,69.580749,96.571932,0.001933,0.013969,32.000000,-237.254936,97.315905,0.170972,10.851313,0.542145,277198.183860,0.923026,19.867626,7.460832,1.843868,68.799201,69.010232,75.899978,13.000000,49.010025,81.582278,76.117212,24.010000,16.343811
54.854060,64.966288,101.158185,123.380075,57.597491,58.162404,59.401924,12.752185,96.521832,0.593558,65.000461,55.568883,122.302881,98.328130,120.451304,97.105701,69.581157,96.576940,0.001934,0.013972,32.000000,-237.254854,97.322784,0.171197,10.851386,0.542238,277216.314680,0.921489,19.867331,7.459865,1.842512,68.803702,69.010551,75.901400,13.000000,48.965855,81.582278,76.126501,24.010000,16.342756
54.859985,64.965881,101.136343,123.379296,57.614586,58.161974,59.268135,12.754617,96.529292,0.593555,65.001837,55.577300,122.301409,98.333701,120.451761,97.112932,69.583407,96.584018,0.001905,0.013983,32.000000,-237.252500,97.330076,0.170946,10.847952,0.544214,277233.676084,0.920760,19.868355,7.460936,1.844712,68.808179,69.010908,75.904286,13.000000,48.916726,81.582278,76.129697,24.010000,16.342287
