Torad 40 Ton Compressor Load Stand
54.864373,64.966802,101.109910,123.378693,57.680059,58.161921,59.410862,12.754573,96.533458,0.593467,65.002513,55.583361,122.299838,98.340759,120.452711,97.113606,69.584777,96.589534,0.001892,0.013954,32.000000,-237.252606,97.334788,0.171350,10.833409,0.543928,277231.468196,0.920790,19.865490,7.463661,1.844133,68.810875,69.011720,75.906997,13.000000,48.899129,81.582278,76.134814,24.010000,16.342409
54.868425,64.967982,101.214322,123.378026,57.689764,58.161872,59.277057,12.754783,96.539200,0.593475,64.998781,55.585240,122.296990,98.349318,120.451690,97.118362,69.585356,96.594915,0.001890,0.013943,32.000000,-237.252408,97.340206,0.171379,10.833178,0.543798,277224.802051,0.922751,19.859388,7.465841,1.843536,68.812474,69.012002,75.909720,13.000000,48.964460,81.582278,76.137073,24.010000,16.342929
54.872765,64.966618,101.216346,123.377206,57.732271,58.161738,59.421139,12.755284,96.540553,0.698471,64.997805,55.590237,122.295569,98.354883,120.453668,97.124548,69.587289,96.600369,0.001889,0.013963,32.000000,-237.252000,97.253859,0.207916,10.827617,0.544213,277222.673588,0.920454,19.856092,7.467922,1.842907,68.814751,69.013160,75.913358,13.000000,48.981499,81.582278,76.142146,24.010000,16.342314
54.878974,64.965391,101.157586,123.376239,57.765308,58.161764,59.391229,12.753230,96.545510,0.904921,64.995303,55.595152,122.292747,98.354832,120.455050,97.125760,69.588097,96.604907,0.001929,0.013940,32.000000,-237.253998,97.264372,0.269360,10.820845,0.545091,277221.277221,0.922458,19.853376,7.470710,1.844673,68.815145,69.013119,75.916883,13.000000,48.937068,81.582278,76.142700,24.010000,16.341415
54.882189,64.964134,101.069757,123.375355,57.733066,58.178170,59.393956,12.753144,96.554729,0.854049,64.991225,55.601229,122.291783,98.359087,120.456115,97.132655,69.589761,96.610272,0.001927,0.013962,32.000000,-237.253909,97.334542,0.251671,10.825134,0.545304,277216.190194,0.920135,19.847840,7.472190,1.844564,68.814346,69.013982,75.920235,13.000000,48.879333,81.582278,76.145762,24.010000,16.340718
54.891067,64.961126,100.915384,123.373976,57.676508,58.190512,59.407964,12.754096,96.564495,0.596570,64.982301,55.608525,122.289040,98.364815,120.455811,97.136988,69.590621,96.617465,0.001924,0.013902,32.000000,-237.252946,97.362748,0.170399,10.828800,0.545011,277212.670779,0.920481,19.840646,7.474221,1.843285,68.811256,69.013727,75.923483,13.000000,48.794096,81.582278,76.142593,24.010000,16.339226
54.893881,64.957158,100.776776,123.372614,57.709867,58.202685,59.263971,12.753153,96.566971,0.590875,64.974422,55.608956,122.286609,98.368066,120.455236,97.139630,69.591103,96.624330,0.001922,0.013854,32.000000,-237.253741,97.362653,0.170133,10.837078,0.544112,277287.254129,0.920635,19.836301,7.475912,1.841577,68.809560,69.013671,75.926630,13.000000,48.677330,81.582278,76.142206,24.010000,16.337182
54.897939,64.951459,100.787411,123.370935,57.743276,58.210679,59.424815,12.753780,96.568713,0.590873,64.969668,55.613407,122.285808,98.374654,120.455774,97.142177,69.592124,96.633257,0.001964,0.013836,32.000000,-237.253029,97.323424,0.170495,10.858296,0.542496,277340.271797,0.920441,19.824760,7.479552,1.838466,68.807012,69.013467,75.931286,13.000000,48.669466,81.582278,76.140826,24.010000,16.334161
54.904093,64.948467,100.819572,123.370107,57.785013,58.210648,59.401222,12.753993,96.574087,0.919096,64.968241,55.612637,122.283332,98.376770,120.454833,97.148171,69.592240,96.638860,0.001933,0.013810,32.000000,-237.252860,97.235156,0.280279,10.863998,0.540906,277393.568135,0.922809,19.818088,7.483365,1.835847,68.803833,69.013198,75.933705,13.000000,48.646737,81.582278,76.138835,24.010000,16.332094
54.904376,64.947345,100.752783,123.369340,57.825637,58.210755,59.431460,12.754983,96.583304,1.055195,64.971047,55.605847,122.281171,98.380194,120.453936,97.155457,69.593306,96.647378,0.001921,0.013784,32.000000,-237.251762,97.237807,0.318489,10.862605,0.539947,277425.253040,0.920348,19.808491,7.487927,1.835905,68.800650,69.013609,75.937898,13.000000,48.633840,81.582278,76.139642,24.010000,16.331203
54.904253,64.948104,100.659840,123.369312,57.889219,58.211067,59.359382,12.755704,96.586278,1.055157,64.973670,55.607885,122.279679,98.380578,120.452214,97.158714,69.593720,96.652089,0.001920,0.013744,32.000000,-237.250928,97.239513,0.318645,10.880838,0.539836,277420.964920,0.920591,19.799586,7.491316,1.836285,68.796365,69.013093,75.941455,13.000000,48.517491,81.582278,76.141900,24.010000,16.331144
54.905555,64.950871,100.537500,123.369951,57.978656,58.227554,59.428252,12.753992,96.592351,1.055353,64.976187,55.608684,122.278469,98.384486,120.450040,97.157644,69.594742,96.656292,0.001922,0.013753,32.000000,-237.252706,97.239064,0.318503,10.899197,0.539299,277419.273308,0.920116,19.798192,7.495578,1.835059,68.791083,69.012712,75.946631,13.000000,48.446970,81.582278,76.143375,24.010000,16.332128
54.906991,64.952598,100.447920,123.370271,58.027944,58.227719,59.432131,12.753096,96.604928,0.878557,64.977655,55.612046,122.278768,98.385339,120.449681,97.160104,69.596872,96.661499,0.001895,0.013708,32.000000,-237.253634,97.334417,0.258340,10.904647,0.537580,277420.955819,0.921243,19.799070,7.498110,1.833371,68.785165,69.013162,75.952800,13.000000,48.364720,81.582278,76.143633,24.010000,16.332783
54.909690,64.954328,100.241059,123.370604,58.093899,58.244023,59.398577,12.752457,96.608261,0.923448,64.979797,55.609975,122.277773,98.388936,120.448469,97.162438,69.597028,96.659709,0.001883,0.013750,32.000000,-237.254353,97.248900,0.281701,10.889002,0.535715,277499.987853,0.920418,19.800586,7.499717,1.831099,68.775496,69.012986,75.959353,13.000000,48.228885,81.582278,76.143501,24.010000,16.333357
54.914883,64.956728,100.125386,123.370988,58.067068,58.239942,59.428633,12.751839,96.615608,1.060966,64.984352,55.611866,122.278407,98.393864,120.448335,97.162577,69.596928,96.663502,0.001879,0.013719,32.000000,-237.254786,97.247705,0.318810,10.896172,0.534626,277499.556644,0.920339,19.800932,7.500843,1.829419,68.765508,69.013040,75.966393,13.000000,48.100439,81.582278,76.139187,24.010000,16.334206
54.919572,64.959446,100.093398,123.371191,58.080940,58.235774,59.361064,12.753293,96.622771,1.060870,64.987419,55.614496,122.277807,98.396812,120.447938,97.162587,69.598103,96.669120,0.001880,0.013765,32.000000,-237.253414,97.253046,0.318349,10.915102,0.533654,277577.342808,0.921070,19.800070,7.499567,1.825562,68.756967,69.012405,75.971937,13.000000,48.029633,81.582278,76.135877,24.010000,16.335293
54.922483,64.961937,100.160004,123.371110,58.133726,58.235506,59.297534,12.753743,96.627644,1.060900,64.992180,55.613940,122.278499,98.398918,120.448514,97.165790,69.599143,96.672627,0.001920,0.013746,32.000000,-237.252864,97.255570,0.318487,10.927626,0.532141,277558.582438,0.920450,19.797481,7.502039,1.823283,68.749091,69.012737,75.977718,13.000000,48.028107,81.582278,76.131381,24.010000,16.336312
54.922062,64.965782,100.355911,123.371260,58.134125,58.248277,59.415822,12.753209,96.635430,1.060857,64.995184,55.616874,122.279295,98.404998,120.448567,97.166012,69.599971,96.675890,0.001919,0.013706,32.000000,-237.253297,97.237382,0.318597,10.933180,0.530819,277538.123080,0.921351,19.795695,7.504376,1.822545,68.740621,69.012401,75.983541,13.000000,48.125988,81.582278,76.131029,24.010000,16.337936
54.928705,64.968345,100.399087,123.371513,58.082139,58.264727,59.408326,12.754414,96.639666,1.390006,64.997228,55.623557,122.279572,98.410091,120.448049,97.173851,69.600262,96.679128,0.001918,0.013710,32.000000,-237.252116,97.136556,0.428937,10.940516,0.530757,277536.610953,0.922286,19.795391,7.505531,1.823661,68.733521,69.011991,75.987741,13.000000,48.109050,81.582278,76.124007,24.010000,16.339225
54.932728,64.969522,100.471563,123.371241,58.033247,58.273353,59.405145,12.754899,96.644950,1.523256,65.000525,55.625776,122.280395,98.413634,120.449183,97.176266,69.601439,96.685750,0.001918,0.013708,32.000000,-237.251530,97.139057,0.466179,10.939137,0.532366,277599.695090,0.920669,19.799639,7.506742,1.827242,68.728480,69.011210,75.990649,13.000000,48.134385,81.582278,76.117121,24.010000,16.339662
54.938610,64.972019,100.571321,123.370768,58.000394,58.289269,59.414975,12.756170,96.656927,1.418253,65.005959,55.631580,122.281774,98.419779,120.448966,97.180801,69.602464,96.689607,0.001965,0.013657,32.000000,-237.250246,97.233156,0.429621,10.943785,0.532420,277677.629212,0.920928,19.795822,7.508476,1.827807,68.722541,69.009971,75.992565,13.000000,48.165712,81.582278,76.108276,24.010000,16.340576
54.942987,64.975116,100.726848,123.370855,57.984437,58.309516,59.420889,12.757755,96.663165,1.217250,65.010753,55.637583,122.283391,98.428469,120.448960,97.190698,69.604213,96.695991,0.001936,0.013673,32.000000,-237.248747,97.231935,0.368383,10.948506,0.533148,277717.163564,0.921042,19.793137,7.511439,1.828993,68.719818,69.009638,75.994553,13.000000,48.242187,81.582278,76.101330,24.010000,16.341896
54.946630,64.979183,100.813142,123.371463,57.910133,58.317734,59.428714,12.758310,96.670180,1.211844,65.016354,55.641364,122.283635,98.434808,120.448640,97.194205,69.605584,96.701832,0.001927,0.013705,32.000000,-237.248204,97.236648,0.368336,10.947695,0.533851,277791.882918,0.921038,19.789984,7.512826,1.830613,68.718495,69.008510,75.996102,13.000000,48.279816,81.582278,76.092160,24.010000,16.343734
54.948515,64.982392,100.853079,123.372080,57.921768,58.329859,59.400516,12.758414,96.673900,1.211590,65.021093,55.642953,122.284097,98.439475,120.448943,97.199333,69.606497,96.707790,0.001930,0.013772,32.000000,-237.248015,97.239407,0.368522,10.940052,0.535112,277887.742322,0.921193,19.788877,7.515067,1.833298,68.719049,69.008114,75.997876,13.000000,48.260630,81.582278,76.087528,24.010000,16.345251
54.953891,64.985747,100.891464,123.372664,57.833228,58.338115,59.390746,12.760168,96.683045,1.211609,65.024141,55.652280,122.284344,98.450377,120.449081,97.210517,69.607288,96.715512,0.001933,0.013772,32.000000,-237.246411,97.252262,0.368493,10.936393,0.535931,277927.229562,0.921144,19.789447,7.517349,1.834747,68.720447,69.006150,75.999000,13.000000,48.274084,81.582278,76.076325,24.010000,16.346838
54.956773,64.987502,100.909221,123.373037,57.824809,58.354726,59.409751,12.759057,96.689724,1.211543,65.025468,55.654113,122.282890,98.452642,120.447721,97.216912,69.608093,96.716620,0.001899,0.013840,32.000000,-237.247690,97.280773,0.368452,10.938722,0.536742,277986.059914,0.921746,19.790847,7.520160,1.835410,68.722265,69.004963,75.999303,13.000000,48.285482,81.582278,76.068010,24.010000,16.347801
54.962841,64.989256,100.955214,123.373092,57.830660,58.375252,59.420861,12.760127,96.698798,0.883365,65.027991,55.661486,122.282401,98.460011,120.447247,97.225200,69.609133,96.720383,0.001889,0.013873,32.000000,-237.246620,97.401040,0.257970,10.952468,0.537253,278025.510906,0.921936,19.789040,7.524197,1.835929,68.723083,69.003836,76.000880,13.000000,48.297541,81.582278,76.054526,24.010000,16.348510
54.965169,64.990934,101.093230,123.372992,57.811679,58.395439,59.415654,12.759672,96.701021,0.747287,65.028962,55.664558,122.282289,98.463013,120.447911,97.226707,69.609110,96.720675,0.001888,0.013888,32.000000,-237.247199,97.409783,0.219949,10.966453,0.537393,278104.300888,0.921854,19.788028,7.524083,1.836156,68.723003,69.002417,76.001439,13.000000,48.353511,81.582278,76.046204,24.010000,16.349346
54.973167,64.992876,101.186659,123.372536,57.791588,58.419453,59.354502,12.759694,96.703788,1.003008,65.030020,55.669417,122.281847,98.470992,120.448330,97.232537,69.610173,96.726909,0.001891,0.013944,32.000000,-237.247135,97.326123,0.306031,10.952623,0.537217,278200.369746,0.921898,19.783958,7.525395,1.836790,68.723547,69.000991,76.001321,13.000000,48.436078,81.582278,76.031291,24.010000,16.350204
54.979284,64.993954,101.239422,123.372016,57.757521,58.423154,59.384497,12.760002,96.709612,1.064092,65.028343,55.672042,122.281445,98.474269,120.449288,97.237893,69.611582,96.733971,0.001933,0.013892,32.000000,-237.246929,97.331653,0.317885,10.945608,0.537904,278297.160969,0.922258,19.783400,7.525600,1.839223,68.724365,68.998794,76.001630,13.000000,48.427882,81.582278,76.014915,24.010000,16.350869
54.985691,64.993244,101.231195,123.371366,57.731894,58.447266,59.384821,12.761011,96.714061,1.064095,65.025994,55.676461,122.280770,98.479816,120.448865,97.245209,69.612472,96.738032,0.001932,0.013913,32.000000,-237.245947,97.338693,0.317567,10.951024,0.539490,278409.411274,0.923444,19.777664,7.528434,1.840655,68.725475,68.996363,76.001183,13.000000,48.430906,81.582278,75.998573,24.010000,16.350615
54.991448,64.991894,101.370048,123.370743,57.641675,58.451389,59.412750,12.762189,96.725922,0.957705,65.024152,55.684540,122.279823,98.480378,120.447716,97.250287,69.612802,96.744873,0.001930,0.013920,32.000000,-237.244859,97.432535,0.280670,10.966266,0.540227,278424.759036,0.922925,19.772873,7.531439,1.841410,68.727495,68.993427,76.000312,13.000000,48.513604,81.582278,75.983154,24.010000,16.349931
54.991016,64.991575,101.535521,123.369960,57.629206,58.475513,59.401694,12.761487,96.725151,0.746969,65.026430,55.683769,122.278589,98.482282,120.447260,97.253675,69.613830,96.750850,0.001931,0.013964,32.000000,-237.245634,97.444278,0.219340,10.961262,0.540002,278536.340555,0.923180,19.766014,7.533087,1.841046,68.732526,68.990491,75.999913,13.000000,48.606690,81.582278,75.970020,24.010000,16.349568
54.994609,64.992623,101.476818,123.369404,57.609616,58.487877,59.397047,12.760665,96.725272,0.746905,65.028825,55.685604,122.277545,98.483986,120.446009,97.254857,69.613451,96.753416,0.001971,0.013920,32.000000,-237.246522,97.445178,0.219560,10.939595,0.540402,278552.790737,0.922701,19.759140,7.537034,1.843378,68.736943,68.988305,75.998897,13.000000,48.599494,81.582278,75.955738,24.010000,16.349912
54.990880,64.994545,101.511469,123.368867,57.532766,58.512174,59.371970,12.760895,96.723065,0.747043,65.032179,55.685821,122.275576,98.484473,120.444812,97.254071,69.613315,96.758839,0.001938,0.013910,32.000000,-237.246422,97.443128,0.219349,10.925443,0.542332,278666.373278,0.923261,19.759235,7.539741,1.846402,68.742975,68.984504,75.998110,13.000000,48.624328,81.582278,75.946542,24.010000,16.350854
54.991677,64.996547,101.492874,123.368525,57.495879,58.524008,59.376492,12.760517,96.716362,0.746870,65.038605,55.681051,122.274481,98.479831,120.443557,97.250961,69.613785,96.755522,0.001931,0.013971,32.000000,-237.246866,97.436993,0.219086,10.915383,0.542942,278725.435176,0.923464,19.756836,7.541723,1.845214,68.749273,68.982063,75.998014,13.000000,48.609557,81.582278,75.937551,24.010000,16.351618
54.990950,65.001750,101.370739,123.368297,57.491016,58.531651,59.415037,12.760208,96.715612,0.493528,65.042009,55.681048,122.273295,98.477796,120.441455,97.250470,69.613828,96.757845,0.001928,0.013980,32.000000,-237.247145,97.517396,0.133365,10.910815,0.544253,278844.252693,0.924312,19.762336,7.545247,1.845969,68.754417,68.978242,75.998508,13.000000,48.555587,81.582278,75.924458,24.010000,16.353992
54.989664,65.004451,101.200275,123.367641,57.511285,58.527090,59.429275,12.759618,96.708386,0.569522,65.042120,55.682996,122.272589,98.475151,120.440155,97.248598,69.614039,96.755144,0.001932,0.013970,32.000000,-237.247801,97.470118,0.162982,10.900526,0.544690,278901.098256,0.924419,19.763573,7.542705,1.845604,68.758851,68.975762,75.999905,13.000000,48.435704,81.582278,75.917825,24.010000,16.355663
54.990254,65.005375,101.081750,123.366532,57.482802,58.527292,59.381766,12.758543,96.704018,0.599285,65.040783,55.679225,122.272035,98.469216,120.438036,97.246647,69.613336,96.752621,0.001931,0.013979,32.000000,-237.248853,97.463066,0.168514,10.883208,0.543922,278941.737517,0.923966,19.769473,7.544113,1.843408,68.764703,68.971471,76.002390,13.000000,48.347259,81.582278,75.903277,24.010000,16.356290
54.985695,65.005138,101.011607,123.365306,57.437905,58.519340,59.422883,12.758837,96.700469,0.599300,65.040749,55.674823,122.270906,98.464650,120.435614,97.242384,69.612322,96.747339,0.001920,0.014009,32.000000,-237.248447,97.457396,0.168325,10.870040,0.542917,278922.464665,0.923703,19.773409,7.542213,1.840351,68.768920,68.968238,76.004018,13.000000,48.299475,81.582278,75.898890,24.010000,16.356232
54.982543,65.005589,101.061096,123.363972,57.442657,58.507516,59.421171,12.758237,96.694159,0.599360,65.044121,55.670679,122.271078,98.459852,120.434030,97.238251,69.612104,96.745958,0.001915,0.013970,32.000000,-237.249234,97.454469,0.168181,10.864650,0.542712,278924.804444,0.924437,19.773766,7.541340,1.838176,68.773086,68.965252,76.006707,13.000000,48.305012,81.582278,75.891813,24.010000,16.356338
54.980864,65.007539,101.179044,123.363350,57.430928,58.487059,59.397246,12.758998,96.688988,0.599173,65.047234,55.670329,122.271249,98.457814,120.431779,97.235386,69.610925,96.743458,0.001920,0.013954,32.000000,-237.248407,97.451964,0.168187,10.870956,0.542747,278888.949785,0.923756,19.777903,7.539055,1.837052,68.774807,68.961387,76.008462,13.000000,48.374640,81.582278,75.884273,24.010000,16.357198
54.978975,65.010867,101.305337,123.363238,57.466624,58.470564,59.417896,12.758520,96.684766,0.599098,65.051824,55.662088,122.271710,98.451262,120.429325,97.229337,69.610002,96.736377,0.001960,0.013956,32.000000,-237.248786,97.447534,0.168450,10.882041,0.543407,278834.325326,0.923656,19.781380,7.538408,1.838058,68.775813,68.957955,76.011667,13.000000,48.460576,81.582278,75.875538,24.010000,16.358864
54.974646,65.013642,101.285896,123.363422,57.511915,58.450061,59.405130,12.759498,96.677351,0.598882,65.055755,55.657815,122.273064,98.447867,120.428874,97.228192,69.609547,96.732185,0.001961,0.013937,32.000000,-237.247691,97.444479,0.168598,10.879343,0.543991,278740.099232,0.923741,19.784941,7.538025,1.840259,68.777159,68.955554,76.015017,13.000000,48.426510,81.582278,75.872575,24.010000,16.360245
54.971269,65.016634,101.349552,123.363972,57.520706,58.425690,59.426697,12.758277,96.670720,0.598782,65.059272,55.654735,122.274283,98.443762,120.427654,97.216292,69.607964,96.728110,0.001961,0.013882,32.000000,-237.248785,97.436640,0.168574,10.873948,0.544439,278665.457594,0.923202,19.790081,7.534524,1.842620,68.780749,68.951405,76.017703,13.000000,48.455380,81.582278,75.867453,24.010000,16.361872
54.971006,65.018413,101.256237,123.364564,57.557415,58.407562,59.426084,12.759685,96.665961,0.730186,65.061828,55.655588,122.275202,98.441875,120.425580,97.216385,69.607547,96.722593,0.001962,0.013867,32.000000,-237.247338,97.387507,0.211569,10.870205,0.544290,278571.603470,0.923165,19.797012,7.532358,1.842411,68.783959,68.948556,76.020153,13.000000,48.432467,81.582278,75.859804,24.010000,16.362822
54.967929,65.020492,101.191374,123.365573,57.602168,58.405521,59.380700,12.759270,96.663220,0.578225,65.064089,55.650021,122.276178,98.435181,120.423767,97.209454,69.606212,96.716075,0.002004,0.013831,32.000000,-237.247856,97.468789,0.154715,10.881622,0.544967,278460.456167,0.922515,19.803246,7.531394,1.843682,68.788026,68.944929,76.023421,13.000000,48.356985,81.582278,75.854171,24.010000,16.364063
54.960549,65.021620,101.307210,123.366399,57.609850,58.397516,59.389657,12.759011,96.653512,0.443727,65.068480,55.648270,122.277805,98.433279,120.421094,97.203955,69.604802,96.707104,0.001969,0.013885,32.000000,-237.248109,97.465098,0.118716,10.892192,0.544156,278375.918737,0.922247,19.805277,7.528362,1.841994,68.792516,68.942561,76.026640,13.000000,48.417976,81.582278,75.855243,24.010000,16.364719
54.955894,65.025563,101.377249,123.367505,57.588359,58.381066,59.416632,12.759304,96.648764,0.443736,65.077188,55.640054,122.280004,98.429031,120.420349,97.195659,69.602515,96.697962,0.001956,0.013913,32.000000,-237.247803,97.457569,0.118854,10.876983,0.543054,278370.405557,0.922982,19.810308,7.525624,1.840917,68.798982,68.939625,76.031121,13.000000,48.456872,81.582278,75.853388,24.010000,16.366463
54.953198,65.030406,101.251010,123.368781,57.639603,58.360750,59.344023,12.758745,96.637110,0.443479,65.084878,55.632797,122.281918,98.425756,120.419614,97.190622,69.601508,96.691331,0.001958,0.013905,32.000000,-237.248298,97.425442,0.119008,10.856745,0.543611,278336.612649,0.922857,19.818521,7.521426,1.843271,68.804772,68.937376,76.035192,13.000000,48.419371,81.582278,75.852920,24.010000,16.368898
54.952932,65.035838,101.123438,123.370271,57.679805,58.336505,59.384814,12.759591,96.628582,0.724158,65.089253,55.629767,122.284009,98.420266,120.419205,97.184218,69.599656,96.684901,0.001963,0.013835,32.000000,-237.247524,97.345363,0.210163,10.849424,0.544931,278265.163926,0.922274,19.826934,7.517998,1.844702,68.809598,68.935005,76.040167,13.000000,48.327252,81.582278,75.848874,24.010000,16.371898
54.951047,65.038797,101.045108,123.371297,57.632547,58.340324,59.400811,12.760272,96.622975,0.757755,65.089445,55.631413,122.286721,98.417425,120.420015,97.183159,69.598764,96.677781,0.001960,0.013825,32.000000,-237.246796,97.343050,0.215171,10.866811,0.544682,278174.116771,0.923143,19.834365,7.514860,1.842495,68.813313,68.933420,76.044848,13.000000,48.277218,81.582278,75.844358,24.010000,16.373684
54.953274,65.039606,100.915299,123.372103,57.640054,58.316393,59.417229,12.761395,96.619057,0.757729,65.087718,55.629589,122.288626,98.416969,120.420043,97.182857,69.596466,96.669311,0.001952,0.013802,32.000000,-237.245588,97.336730,0.215400,10.888342,0.543701,278064.900414,0.922144,19.840052,7.512691,1.840183,68.815846,68.931059,76.049510,13.000000,48.173463,81.582278,75.837669,24.010000,16.374501
54.953087,65.039102,100.775507,123.372481,57.656436,58.295668,59.284910,12.762144,96.617375,0.758064,65.087252,55.631613,122.289646,98.413458,120.419775,97.182069,69.593277,96.668003,0.001951,0.013799,32.000000,-237.244852,97.335865,0.215530,10.902944,0.542211,278086.781089,0.921999,19.844820,7.509132,1.838820,68.816515,68.928749,76.052639,13.000000,48.065914,81.582278,75.833550,24.010000,16.374573
54.951040,65.038640,101.007944,123.372697,57.586890,58.287440,59.436936,12.761154,96.612164,0.814257,65.091230,55.626947,122.291538,98.409022,120.419849,97.176480,69.590450,96.660844,0.001957,0.013792,32.000000,-237.245713,97.288451,0.234568,10.910025,0.539723,277975.191044,0.921327,19.843491,7.506134,1.836384,68.818918,68.926700,76.056714,13.000000,48.147461,81.582278,75.829646,24.010000,16.374387
54.949708,65.040431,101.258535,123.373281,57.574358,58.275184,59.298284,12.761588,96.616033,0.806099,65.098021,55.623467,122.293716,98.408187,120.420504,97.176658,69.588708,96.658153,0.001995,0.013722,32.000000,-237.245211,97.332654,0.225736,10.907534,0.537577,277879.443022,0.923057,19.843167,7.508504,1.833846,68.822482,68.925292,76.060244,13.000000,48.292931,81.582278,75.826581,24.010000,16.375299
54.945109,65.045447,101.478762,123.374654,57.655801,58.274922,59.427057,12.762562,96.612412,0.757428,65.108154,55.628697,122.295158,98.406303,120.421592,97.174428,69.586162,96.659600,0.001958,0.013725,32.000000,-237.244332,97.336265,0.214908,10.912528,0.539247,277843.856597,0.920603,19.844671,7.506855,1.838144,68.826277,68.924144,76.062908,13.000000,48.466554,81.582278,75.825779,24.010000,16.377648
54.948859,65.050834,101.514321,123.376183,57.700716,58.266490,59.420497,12.762175,96.611399,0.757626,65.111665,55.629021,122.296739,98.406273,120.421730,97.174848,69.583810,96.661170,0.001958,0.013755,32.000000,-237.244732,97.338130,0.214835,10.930623,0.541492,277788.889623,0.922591,19.847739,7.506913,1.842749,68.828443,68.922684,76.065118,13.000000,48.479857,81.582278,75.819466,24.010000,16.380566
54.950817,65.054209,101.421669,123.377545,57.725174,58.274368,59.406414,12.761762,96.608807,0.757605,65.110005,55.632201,122.297927,98.409336,120.422098,97.174068,69.579977,96.656453,0.001957,0.013749,32.000000,-237.245071,97.336479,0.214916,10.936813,0.543279,277795.809100,0.920685,19.857173,7.510364,1.846912,68.829175,68.920892,76.066400,13.000000,48.442159,81.582278,75.812515,24.010000,16.382984
54.953345,65.054093,101.321578,123.377834,57.729239,58.294713,59.433620,12.761357,96.611222,0.757870,65.106803,55.633336,122.297640,98.413035,120.422626,97.171365,69.577775,96.656070,0.001993,0.013725,32.000000,-237.245482,97.335291,0.214993,10.928753,0.542553,277761.130313,0.920597,19.858958,7.513700,1.847433,68.829686,68.920009,76.067410,13.000000,48.400452,81.582278,75.805399,24.010000,16.383330
54.952686,65.051464,101.092552,123.377484,57.713041,58.303295,59.368311,12.760755,96.609016,0.757953,65.099429,55.638156,122.297248,98.418267,120.424127,97.168606,69.575106,96.656157,0.001957,0.013714,32.000000,-237.246231,97.336837,0.214573,10.910857,0.541473,277805.313569,0.920912,19.860453,7.514582,1.845681,68.828008,68.919017,76.068309,13.000000,48.249355,81.582278,75.799925,24.010000,16.382524
54.954515,65.047311,101.217262,123.376784,57.720526,58.311124,59.421247,12.760637,96.610404,0.758036,65.092799,55.641520,122.297023,98.416121,120.424250,97.164766,69.572655,96.653102,0.001954,0.013662,32.000000,-237.246333,97.333783,0.214487,10.893331,0.541135,277903.558342,0.920765,19.857910,7.516545,1.843775,68.824441,68.918038,76.069090,13.000000,48.298928,81.582278,75.793173,24.010000,16.380822
54.952956,65.042518,101.282057,123.375599,57.691794,58.331351,59.417617,12.761772,96.608789,0.944680,65.086316,55.641301,122.296837,98.418144,120.424914,97.168164,69.570629,96.655895,0.001951,0.013629,32.000000,-237.245361,97.221320,0.277913,10.876596,0.540089,277946.029446,0.921919,19.855914,7.519268,1.839629,68.818659,68.917898,76.070187,13.000000,48.335684,81.582278,75.788778,24.010000,16.378777
54.950275,65.038200,101.273533,123.374479,57.671645,58.333224,59.420674,12.761251,96.608776,1.081521,65.084788,55.638109,122.296544,98.417874,120.425541,97.165640,69.568696,96.656242,0.001957,0.013620,32.000000,-237.245827,97.240922,0.317822,10.864750,0.542094,277982.152985,0.921177,19.850005,7.519809,1.841837,68.813230,68.917787,76.071286,13.000000,48.315791,81.582278,75.785808,24.010000,16.376732
54.945299,65.036795,101.408086,123.373976,57.643101,58.314998,59.422273,12.761769,96.606905,1.055874,65.087093,55.638011,122.295739,98.417575,120.424805,97.167201,69.566352,96.655164,0.001954,0.013638,32.000000,-237.245226,97.243441,0.312591,10.847728,0.543717,278077.490969,0.921570,19.846709,7.523581,1.843068,68.808714,68.917145,76.071750,13.000000,48.392859,81.582278,75.786416,24.010000,16.375936
54.943699,65.038046,101.325191,123.374048,57.602073,58.298810,59.415764,12.762696,96.610576,1.056077,65.092949,55.635908,122.295405,98.418135,120.425533,97.166756,69.563624,96.654018,0.001954,0.013626,32.000000,-237.244344,97.245173,0.312750,10.829380,0.544285,278086.451468,0.921591,19.844965,7.525730,1.843003,68.803192,68.916455,76.071671,13.000000,48.369078,81.582278,75.786569,24.010000,16.376578
54.942757,65.041726,101.254820,123.374991,57.591076,58.291062,59.285083,12.762121,96.608914,1.056012,65.098143,55.636605,122.294362,98.414621,120.424773,97.165421,69.560720,96.655230,0.001950,0.013619,32.000000,-237.244808,97.243618,0.312980,10.821171,0.546250,278002.520480,0.921367,19.848337,7.527401,1.845619,68.794432,68.915555,76.070186,13.000000,48.299687,81.582278,75.783253,24.010000,16.378479
54.939832,65.044853,101.370834,123.375605,57.575166,58.290984,59.406665,12.762991,96.610902,1.056234,65.101651,55.636019,122.293240,98.413465,120.424645,97.162666,69.558219,96.653871,0.001955,0.013630,32.000000,-237.243992,97.247560,0.312436,10.826779,0.546326,277929.736542,0.921245,19.851126,7.529413,1.844164,68.786874,68.915002,76.068771,13.000000,48.346848,81.582278,75.782709,24.010000,16.380229
54.938433,65.048043,101.485782,123.376272,57.482172,58.291005,59.415730,12.764411,96.616260,0.798361,65.106283,55.642068,122.292874,98.415701,120.424438,97.167857,69.555785,96.651945,0.001986,0.013717,32.000000,-237.242444,97.342783,0.227018,10.839287,0.546061,277899.271723,0.923180,19.855709,7.533074,1.842915,68.777940,68.914394,76.066661,13.000000,48.442925,81.582278,75.782002,24.010000,16.382116
54.942613,65.050848,101.713054,123.377434,57.474414,58.280220,59.412646,12.765449,96.611703,0.857191,65.109486,55.645722,122.293185,98.415571,120.423966,97.169883,69.553635,96.652164,0.001954,0.013749,32.000000,-237.241288,97.253017,0.257381,10.845702,0.546866,277904.696165,0.921351,19.861644,7.534726,1.845125,68.770669,68.913627,76.065083,13.000000,48.550350,81.582278,75.775329,24.010000,16.383862
54.941962,65.052680,101.809000,123.378507,57.425656,58.288392,59.427626,12.764471,96.611698,1.051105,65.111010,55.646465,122.294227,98.411027,120.423772,97.165880,69.551641,96.651688,0.001952,0.013747,32.000000,-237.242309,97.254199,0.313850,10.836288,0.547282,277910.607784,0.921245,19.866179,7.535953,1.847264,68.765900,68.913210,76.063422,13.000000,48.653592,81.582278,75.771945,24.010000,16.384963
54.944714,65.054203,101.831293,123.379430,57.417245,58.305087,59.400848,12.765679,96.611907,1.056024,65.113019,55.653249,122.295828,98.413449,120.424996,97.165407,69.551449,96.651205,0.001954,0.013754,32.000000,-237.241176,97.256710,0.313912,10.824992,0.548802,277862.602127,0.921052,19.864970,7.538241,1.851260,68.762606,68.913482,76.061447,13.000000,48.696640,81.582278,75.764031,24.010000,16.386100
54.944969,65.054445,101.612976,123.380147,57.409206,58.305073,59.423095,12.766108,96.610629,1.055892,65.109492,55.656884,122.296203,98.413424,120.425451,97.165858,69.551050,96.650083,0.001989,0.013749,32.000000,-237.240951,97.300137,0.314332,10.819861,0.550214,277905.271686,0.920965,19.867426,7.539937,1.853028,68.759865,68.912764,76.059229,13.000000,48.585889,81.582278,75.760580,24.010000,16.386703
54.943676,65.052157,101.575949,123.380764,57.401049,58.329371,59.373253,12.765979,96.611105,0.752105,65.103002,55.658458,122.294799,98.411406,120.424944,97.163598,69.548909,96.645122,0.001954,0.013827,32.000000,-237.241125,97.342257,0.217828,10.827419,0.551105,277985.201737,0.921597,19.866307,7.539829,1.853341,68.756184,68.912219,76.055716,13.000000,48.560408,81.582278,75.757733,24.010000,16.386004
54.943470,65.048684,101.506005,123.381078,57.303285,58.325502,59.424657,12.764852,96.611670,0.741515,65.098438,55.653546,122.294394,98.409403,120.424605,97.160707,69.546974,96.637755,0.001950,0.013890,32.000000,-237.242196,97.339519,0.217694,10.833469,0.549425,277985.668213,0.921248,19.866304,7.539526,1.849359,68.753622,68.911868,76.052404,13.000000,48.513335,81.582278,75.754472,24.010000,16.384624
54.941295,65.045458,101.450929,123.381578,57.225642,58.321547,59.385683,12.765065,96.608996,0.741407,65.096524,55.651254,122.294005,98.402019,120.425741,97.159628,69.545995,96.633989,0.001945,0.013852,32.000000,-237.242090,97.334705,0.217819,10.815244,0.548955,278102.683265,0.922424,19.865258,7.538564,1.848729,68.751509,68.911606,76.048785,13.000000,48.481481,81.582278,75.754169,24.010000,16.383229
54.938805,65.044083,101.582909,123.382065,57.156626,58.305194,59.387074,12.765155,96.607332,0.741166,65.098442,55.648296,122.293781,98.393888,120.426269,97.157193,69.545376,96.632467,0.001957,0.013817,32.000000,-237.241952,97.328853,0.217750,10.814334,0.547998,278083.749872,0.921560,19.861983,7.535891,1.847463,68.750916,68.911386,76.045049,13.000000,48.530833,81.582278,75.751801,24.010000,16.382662
54.934565,65.045122,101.625407,123.383110,57.066806,58.280681,59.368717,12.765919,96.599533,0.856252,65.102104,55.647072,122.295128,98.386254,120.426800,97.157367,69.543805,96.625836,0.001953,0.013886,32.000000,-237.241421,97.231862,0.258865,10.831783,0.548421,278064.343751,0.922135,19.860845,7.534515,1.846533,68.749945,68.910834,76.039097,13.000000,48.588399,81.582278,75.754068,24.010000,16.383171
54.931693,65.046962,101.744416,123.384297,57.046647,58.264265,59.391356,12.765646,96.593423,1.171101,65.108971,55.641710,122.296507,98.375571,120.427688,97.156030,69.543135,96.619303,0.001949,0.013895,32.000000,-237.241622,97.177581,0.359503,10.839464,0.549525,277986.495915,0.921897,19.861860,7.534181,1.849019,68.750745,68.910711,76.033751,13.000000,48.661963,81.582278,75.756163,24.010000,16.384227
54.929888,65.052339,101.640798,123.386401,56.916459,58.256326,59.425739,12.764746,96.586921,1.200488,65.118125,55.638400,122.297230,98.369297,120.427656,97.151167,69.541638,96.613757,0.001944,0.013921,32.000000,-237.242604,97.171321,0.364458,10.849468,0.548864,277873.382084,0.921876,19.866971,7.531604,1.849936,68.751450,68.909910,76.025313,13.000000,48.615009,81.582278,75.755486,24.010000,16.386759
54.932400,65.057778,101.615594,123.388174,56.847010,58.240018,59.406612,12.764363,96.583588,1.087098,65.121653,55.640134,122.299325,98.362226,120.428443,97.147448,69.541066,96.606007,0.001955,0.013936,32.000000,-237.242980,97.255978,0.325108,10.867512,0.549432,277798.226019,0.921323,19.871569,7.528189,1.852199,68.752344,68.909328,76.018279,13.000000,48.594453,81.582278,75.753488,24.010000,16.389829
54.935147,65.061310,101.787705,123.389603,56.743693,58.239766,59.422620,12.763898,96.579595,0.750800,65.120953,55.638463,122.300818,98.354818,120.429218,97.144244,69.540303,96.605032,0.001986,0.013963,32.000000,-237.243521,97.298975,0.218309,10.863596,0.547977,277766.710915,0.920711,19.878681,7.526217,1.850373,68.753046,68.908444,76.009812,13.000000,48.720526,81.582278,75.746473,24.010000,16.392140
54.935712,65.061241,101.736757,123.390142,56.625214,58.259712,59.445954,12.763554,96.580691,0.741217,65.117177,55.636387,122.301779,98.347420,120.430523,97.139752,69.539593,96.603434,0.001968,0.013951,32.000000,-237.244011,97.293240,0.218422,10.864427,0.546659,277692.773667,0.920717,19.881708,7.521940,1.849830,68.750992,68.907232,76.002654,13.000000,48.731585,81.582278,75.744406,24.010000,16.392821
54.935305,65.058427,101.585122,123.390343,56.590100,58.263639,59.395405,12.762724,96.575097,0.740843,65.110849,55.636548,122.303819,98.339259,120.433105,97.138617,69.539926,96.599266,0.001948,0.013964,32.000000,-237.244787,97.283965,0.218299,10.867675,0.548331,277694.285714,0.920422,19.882601,7.522092,1.852870,68.748504,68.907052,75.994481,13.000000,48.608263,81.582278,75.740923,24.010000,16.391823
54.938429,65.054434,101.578863,123.390270,56.520452,58.263444,59.409589,12.763159,96.571094,0.740905,65.101687,55.633985,122.304172,98.335682,120.435337,97.137756,69.539405,96.597271,0.001950,0.013981,32.000000,-237.244446,97.281392,0.218385,10.878151,0.548007,277790.012483,0.920365,19.881990,7.521803,1.851924,68.747166,68.906225,75.987765,13.000000,48.614468,81.582278,75.736337,24.010000,16.390318
54.935818,65.047614,101.396256,123.389798,56.438631,58.263392,59.394012,12.761789,96.562712,0.856807,65.089685,55.635666,122.305758,98.330642,120.437553,97.135724,69.538895,96.595317,0.001979,0.013944,32.000000,-237.245872,97.184091,0.260081,10.892799,0.546545,277806.284311,0.921211,19.879565,7.518862,1.849177,68.746072,68.906650,75.980225,13.000000,48.523175,81.582278,75.736194,24.010000,16.387494
54.936702,65.041225,101.376247,123.389042,56.418590,58.263046,59.398276,12.761691,96.560023,1.043726,65.080581,55.631530,122.306461,98.323395,120.439748,97.130082,69.538563,96.592845,0.001963,0.013930,32.000000,-237.246118,97.180090,0.314155,10.895351,0.545899,277801.787685,0.920921,19.872573,7.518136,1.848958,68.745436,68.906753,75.974782,13.000000,48.479186,81.582278,75.732897,24.010000,16.384539
54.928512,65.034006,101.420463,123.387741,56.410690,58.260284,59.431458,12.760240,96.555882,0.990867,65.074343,55.623772,122.307021,98.314365,120.441529,97.123946,69.537522,96.587099,0.001943,0.013904,32.000000,-237.247687,97.241490,0.293340,10.893042,0.543588,277797.951356,0.921193,19.868261,7.517422,1.845722,68.745279,68.906335,75.967783,13.000000,48.538880,81.582278,75.736871,24.010000,16.381061
54.928713,65.030261,101.338690,123.387140,56.439497,58.249434,59.408051,12.761537,96.554905,0.744624,65.071936,55.623438,122.306689,98.311261,120.442772,97.124884,69.537581,96.585420,0.001941,0.013954,32.000000,-237.246367,97.261972,0.216859,10.886373,0.543253,277791.573113,0.921089,19.861022,7.516207,1.845328,68.744351,68.906337,75.963204,13.000000,48.490037,81.582278,75.738270,24.010000,16.379165
54.927269,65.027659,101.391294,123.387591,56.464696,58.233230,59.396051,12.759690,96.547054,0.734036,65.065721,55.616367,122.306238,98.305463,120.442869,97.120077,69.535935,96.581196,0.001956,0.013935,32.000000,-237.248054,97.256346,0.216598,10.891394,0.543866,277776.196180,0.920665,19.861669,7.513654,1.846408,68.740281,68.905084,75.957637,13.000000,48.504113,81.582278,75.737795,24.010000,16.378018
54.926104,65.025244,101.434698,123.388138,56.472528,58.220971,59.426321,12.760595,96.546411,0.734232,65.063569,55.612273,122.307481,98.302768,120.445843,97.116889,69.535901,96.579565,0.001954,0.013935,32.000000,-237.247002,97.257878,0.216682,10.892869,0.543378,277721.539428,0.920844,19.857731,7.512544,1.844913,68.737382,68.905717,75.954882,13.000000,48.529212,81.582278,75.737657,24.010000,16.377041
54.923883,65.022778,101.451405,123.388647,56.509856,58.196660,59.410807,12.760391,96.541953,0.734158,65.064337,55.607712,122.309837,98.297406,120.448613,97.114188,69.536089,96.578491,0.001949,0.013992,32.000000,-237.247100,97.253844,0.216411,10.891732,0.543460,277644.414448,0.920794,19.856515,7.511547,1.845919,68.733109,68.905828,75.951571,13.000000,48.531118,81.582278,75.739074,24.010000,16.375817
54.922600,65.022830,101.502222,123.389448,56.538397,58.200786,59.417390,12.760577,96.536990,0.739525,65.064665,55.609168,122.310791,98.295900,120.450616,97.111828,69.535960,96.579605,0.001948,0.014007,32.000000,-237.246917,97.204617,0.218206,10.887306,0.543672,277584.473125,0.920147,19.855220,7.510561,1.846748,68.727870,68.905987,75.950099,13.000000,48.580767,81.582278,75.740089,24.010000,16.375788
54.923698,65.023017,101.662976,123.390548,56.514152,58.192472,59.394666,12.760362,96.530265,1.150255,65.064106,55.608681,122.311972,98.296557,120.452063,97.103771,69.534546,96.574236,0.001969,0.013993,32.000000,-237.247194,97.112225,0.352154,10.902998,0.543685,277467.348797,0.920038,19.854887,7.509700,1.847127,68.720365,68.905884,75.947963,13.000000,48.662774,81.582278,75.738786,24.010000,16.376017
54.918731,65.023132,101.581772,123.391179,56.550700,58.192341,59.451863,12.760158,96.531008,1.195329,65.061208,55.608072,122.312551,98.294532,120.453395,97.101622,69.533948,96.570208,0.001982,0.014016,32.000000,-237.247406,97.111561,0.361005,10.907678,0.544409,277487.443440,0.920025,19.856170,7.510527,1.848096,68.714889,68.905693,75.947513,13.000000,48.650052,81.582278,75.744437,24.010000,16.376219
54.918036,65.021411,101.527069,123.391474,56.648517,58.204670,59.421730,12.758848,96.530186,1.137870,65.056267,55.600560,122.312262,98.289267,120.455665,97.094059,69.534234,96.567361,0.001978,0.014009,32.000000,-237.248633,97.176970,0.339838,10.890914,0.544941,277449.298502,0.920226,19.855302,7.508580,1.850986,68.709850,68.905600,75.948965,13.000000,48.603116,81.582278,75.744378,24.010000,16.375745
54.917576,65.019420,101.559352,123.391577,56.709146,58.208502,59.327420,12.758908,96.528807,0.785214,65.053061,55.602626,122.312454,98.288826,120.457147,97.089777,69.533061,96.565335,0.001964,0.014012,32.000000,-237.248448,97.242825,0.224433,10.884767,0.544083,277450.677169,0.919430,19.860189,7.506658,1.849674,68.706479,68.905026,75.950484,13.000000,48.623662,81.582278,75.745630,24.010000,16.374748
54.919547,65.016736,101.551617,123.391571,56.765903,58.208151,59.437951,12.760464,96.526538,0.736138,65.043684,55.602775,122.313136,98.295719,120.458721,97.090515,69.532865,96.568046,0.001965,0.014034,32.000000,-237.246801,97.243349,0.214610,10.889036,0.544560,277508.357527,0.920100,19.859136,7.504591,1.848702,68.703593,68.905093,75.954285,13.000000,48.636176,81.582278,75.745337,24.010000,16.373682
54.914985,65.011513,101.485002,123.391574,56.855359,58.212505,59.405302,12.758887,96.521011,0.736223,65.039401,55.597706,122.312942,98.294616,120.460068,97.085584,69.531618,96.567971,0.001978,0.014060,32.000000,-237.248417,97.239860,0.214938,10.887743,0.545201,277526.507243,0.921627,19.857586,7.504496,1.849305,68.701602,68.904432,75.958389,13.000000,48.618196,81.582278,75.746985,24.010000,16.371333
54.907495,65.008262,101.309558,123.392391,56.926237,58.216782,59.436411,12.758580,96.516824,0.739164,65.040083,55.598008,122.312511,98.294621,120.461756,97.080726,69.528786,96.564568,0.001974,0.014040,32.000000,-237.248619,97.212914,0.216600,10.901894,0.544870,277522.189477,0.919865,19.853008,7.506388,1.849098,68.699531,68.903424,75.963726,13.000000,48.479373,81.582278,75.757522,24.010000,16.369510
54.904616,65.008661,101.310621,123.393606,57.032531,58.200629,59.439448,12.759021,96.512197,1.004832,65.040927,55.599409,122.313468,98.295731,120.462359,97.079088,69.528082,96.561503,0.001956,0.014078,32.000000,-237.248194,97.144772,0.303363,10.903841,0.544465,277542.015719,0.920511,19.852168,7.507588,1.848038,68.698252,68.903398,75.968454,13.000000,48.493007,81.582278,75.763460,24.010000,16.369543
54.908056,65.010234,101.638760,123.394857,57.056960,58.192813,59.397571,12.758730,96.504692,1.048761,65.041617,55.598780,122.311732,98.296572,120.461976,97.079572,69.525847,96.560004,0.001954,0.014105,32.000000,-237.248453,97.143377,0.312198,10.901079,0.542383,277565.127057,0.920228,19.856112,7.508291,1.845095,68.698073,68.902692,75.973561,13.000000,48.655803,81.582278,75.762064,24.010000,16.370318
54.903722,65.011728,101.762638,123.395557,57.115763,58.192870,59.394197,12.758844,96.502470,1.048734,65.046071,55.597963,122.312527,98.294187,120.462235,97.075004,69.525812,96.557175,0.001963,0.014105,32.000000,-237.248240,97.142655,0.312163,10.902476,0.542194,277490.120988,0.919980,19.859278,7.507077,1.845211,68.699285,68.902980,75.978374,13.000000,48.746209,81.582278,75.768056,24.010000,16.371074
54.904441,65.015088,101.893512,123.396397,57.142392,58.193059,59.416245,12.758783,96.502452,0.990574,65.053275,55.599427,122.312092,98.290142,120.463293,97.072692,69.524933,96.553429,0.001972,0.014116,32.000000,-237.248182,97.207113,0.290405,10.896796,0.545089,277455.546978,0.920445,19.857546,7.508373,1.851072,68.700317,68.902448,75.983372,13.000000,48.865137,81.582278,75.770886,24.010000,16.372564
54.903203,65.019057,101.879492,123.397625,57.162716,58.193348,59.380418,12.758395,96.498768,0.750280,65.058006,55.596646,122.312064,98.289996,120.463845,97.072380,69.523710,96.549875,0.001972,0.014133,32.000000,-237.248423,97.227279,0.216438,10.896302,0.546189,277458.265506,0.920582,19.863203,7.506638,1.853474,68.701816,68.901124,75.986498,13.000000,48.851903,81.582278,75.774099,24.010000,16.374590
54.899095,65.023512,101.703359,123.399376,57.121816,58.193526,59.390242,12.756716,96.496369,0.740496,65.065377,55.589674,122.311456,98.288594,120.464991,97.066153,69.522997,96.546119,0.001967,0.014148,32.000000,-237.250028,97.224375,0.216129,10.893383,0.547611,277462.356284,0.920238,19.865872,7.505172,1.855834,68.700876,68.900571,75.989978,13.000000,48.762311,81.582278,75.780823,24.010000,16.376930
54.896978,65.027577,101.849407,123.400741,57.149951,58.193466,59.405092,12.755000,96.491685,0.743884,65.069573,55.582918,122.311810,98.285255,120.465597,97.059450,69.521800,96.540793,0.001977,0.014142,32.000000,-237.251889,97.197093,0.218160,10.891412,0.547553,277468.396754,0.920831,19.871030,7.504170,1.855620,68.699978,68.899989,75.992703,13.000000,48.859052,81.582278,75.786684,24.010000,16.379047
54.894086,65.031867,101.885875,123.401717,57.112634,58.193319,59.429734,12.756068,96.485716,1.028378,65.075975,55.581894,122.313014,98.282159,120.467667,97.054551,69.521769,96.535224,0.001995,0.014143,32.000000,-237.250895,97.125453,0.309273,10.880863,0.546224,277474.725007,0.920769,19.879433,7.502532,1.852551,68.701335,68.899840,75.997251,13.000000,48.897698,81.582278,75.794350,24.010000,16.381313
54.889893,65.036069,101.884918,123.402448,57.120885,58.193335,59.398292,12.754464,96.479217,1.056301,65.081836,55.583181,122.312803,98.275428,120.466228,97.047405,69.520566,96.529129,0.001985,0.014172,32.000000,-237.252463,97.119084,0.313311,10.877595,0.547648,277479.438252,0.920587,19.885532,7.500396,1.855283,68.700246,68.899213,75.999965,13.000000,48.928084,81.582278,75.803957,24.010000,16.383528
54.889602,65.039430,101.651936,123.403279,57.061439,58.193390,59.397983,12.755549,96.476253,1.056456,65.084859,55.584124,122.311686,98.272158,120.464932,97.043404,69.519625,96.525758,0.001968,0.014154,32.000000,-237.251424,97.115014,0.313580,10.877000,0.548556,277482.883802,0.920267,19.892599,7.496942,1.856045,68.699167,68.898180,76.001876,13.000000,48.824023,81.582278,75.807953,24.010000,16.385509
54.887254,65.042554,101.494999,123.404413,57.044218,58.185317,59.412589,12.755916,96.472560,1.051494,65.089458,55.574423,122.311766,98.267377,120.464694,97.040339,69.518723,96.522397,0.001967,0.014117,32.000000,-237.251064,97.159320,0.311391,10.869016,0.548802,277488.688688,0.920843,19.900830,7.494329,1.856169,68.699675,68.897273,76.003809,13.000000,48.700184,81.582278,75.815648,24.010000,16.387247
54.887652,65.044718,101.387838,123.405339,57.056139,58.185332,59.393715,12.757314,96.472499,0.714651,65.094746,55.572344,122.312596,98.262272,120.465362,97.038943,69.519158,96.520934,0.001970,0.014140,32.000000,-237.249485,97.243970,0.200605,10.856290,0.546785,277492.866225,0.920862,19.904471,7.493160,1.851934,68.701132,68.897319,76.007051,13.000000,48.646397,81.582278,75.819527,24.010000,16.388527
54.889335,65.047515,101.386601,123.406715,57.003192,58.185165,59.428726,12.757670,96.465786,0.596063,65.098943,55.572117,122.312844,98.261356,120.465666,97.036444,69.518875,96.519113,0.001975,0.014169,32.000000,-237.249172,97.241133,0.168839,10.844013,0.545772,277458.303005,0.920559,19.909853,7.491958,1.849154,68.702521,68.896620,76.009071,13.000000,48.609038,81.582278,75.823821,24.010000,16.390061
54.886306,65.050650,101.417358,123.408494,56.881206,58.176829,59.354732,12.757778,96.453457,0.724374,65.102784,55.571543,122.313713,98.258682,120.466858,97.034894,69.518047,96.517619,0.001943,0.014116,32.000000,-237.249096,97.147957,0.213986,10.864338,0.545460,277459.490863,0.920850,19.911634,7.490607,1.847188,68.705172,68.896201,76.011793,13.000000,48.643434,81.582278,75.830904,24.010000,16.391956
54.878341,65.052993,101.433173,123.410239,56.751446,58.168940,59.376052,12.756031,96.446774,0.908413,65.106947,55.566079,122.312756,98.250358,120.465973,97.029881,69.517439,96.511735,0.001936,0.014125,32.000000,-237.250968,97.142187,0.265852,10.870127,0.546043,277460.739079,0.920281,19.912814,7.489751,1.847109,68.707327,68.895224,76.014173,13.000000,48.676760,81.582278,75.844255,24.010000,16.393423
54.872081,65.055688,101.468880,123.411757,56.647366,58.168798,59.293630,12.754910,96.444462,0.908485,65.117596,55.561155,122.313352,98.240380,120.466340,97.023549,69.517232,96.508649,0.001945,0.014118,32.000000,-237.252104,97.139163,0.266189,10.861396,0.545271,277425.136535,0.921360,19.918860,7.489642,1.847772,68.710870,68.894910,76.016421,13.000000,48.699550,81.582278,75.857553,24.010000,16.394908
54.867634,65.060991,101.485174,123.413486,56.590979,58.168704,59.404098,12.755109,96.442377,0.908455,65.130338,55.556989,122.313821,98.235266,120.466535,97.018866,69.516935,96.503372,0.001957,0.014093,32.000000,-237.251831,97.134366,0.265819,10.850656,0.545187,277392.117852,0.921058,19.928857,7.486568,1.848328,68.714631,68.894846,76.017962,13.000000,48.682311,81.582278,75.869984,24.010000,16.397509
54.864225,65.070858,101.588985,123.416088,56.566602,58.152348,59.449726,12.754883,96.438422,0.908497,65.141332,55.554642,122.314085,98.230133,120.466369,97.018748,69.516912,96.497374,0.001951,0.014130,32.000000,-237.252251,97.131810,0.265946,10.848202,0.546059,277395.800999,0.922459,19.937569,7.484841,1.849190,68.716753,68.894441,76.018989,13.000000,48.751068,81.582278,75.883710,24.010000,16.402493
54.863108,65.079218,101.613188,123.418845,56.557029,58.152542,59.390515,12.754733,96.436971,0.639923,65.149342,55.552527,122.314728,98.225080,120.466954,97.011339,69.516769,96.490427,0.001950,0.014168,32.000000,-237.252109,97.215641,0.177147,10.861021,0.546820,277401.154615,0.920838,19.947146,7.481836,1.849636,68.719852,68.893645,76.020275,13.000000,48.787648,81.582278,75.893942,24.010000,16.407195
