Torad 40 Ton Compressor Load Stand
54.858838,65.083445,101.662503,123.420935,56.558758,58.152461,59.420970,12.754719,96.436198,0.596063,65.153531,55.550022,122.316758,98.220540,120.467676,97.004121,69.516880,96.487948,0.001962,0.014128,32.000000,-237.252176,97.212731,0.168448,10.870290,0.547787,277331.287174,0.919960,19.960290,7.478102,1.851643,68.722721,68.892786,76.021655,13.000000,48.822180,81.582278,75.906813,24.010000,16.409980
54.855142,65.086894,101.688183,123.423179,56.542599,58.152209,59.414362,12.755419,96.430238,0.665973,65.156108,55.550500,122.317923,98.220361,120.468605,96.999619,69.515999,96.484650,0.001977,0.014170,32.000000,-237.251440,97.137550,0.193650,10.862509,0.547391,277339.346090,0.920922,19.969723,7.473896,1.852122,68.724528,68.892466,76.022282,13.000000,48.842412,81.582278,75.921217,24.010000,16.412190
54.852456,65.089262,101.707090,123.424860,56.581327,58.152112,59.413324,12.756001,96.424288,0.902406,65.156061,55.549075,122.319258,98.217918,120.470120,96.992307,69.515861,96.481503,0.001982,0.014171,32.000000,-237.250857,97.112468,0.264207,10.865869,0.547434,277343.044345,0.920538,19.978056,7.472232,1.853165,68.726708,68.892204,76.023531,13.000000,48.861355,81.582278,75.933774,24.010000,16.413812
54.851012,65.090230,101.691322,123.426072,56.621560,58.151824,59.440757,12.757408,96.422322,0.911225,65.156120,55.551732,122.320213,98.216875,120.470748,96.986631,69.515679,96.479394,0.001952,0.014163,32.000000,-237.249574,97.110677,0.264282,10.865376,0.548120,277346.845337,0.920714,19.985058,7.471048,1.853758,68.729558,68.893216,76.025542,13.000000,48.868735,81.582278,75.947179,24.010000,16.414987
54.849816,65.090871,101.708926,123.426998,56.666192,58.151706,59.381661,12.758547,96.420698,0.911459,65.155668,55.555798,122.321491,98.210963,120.470025,96.986911,69.515646,96.477295,0.001953,0.014156,32.000000,-237.248451,97.107172,0.264327,10.853526,0.548177,277348.995085,0.920784,19.990007,7.469215,1.854194,68.733654,68.893518,76.027391,13.000000,48.910227,81.582278,75.958576,24.010000,16.415691
54.848448,65.090816,101.546820,123.428085,56.677961,58.151627,59.431187,12.759895,96.420917,0.908130,65.153185,55.557929,122.322719,98.206512,120.470048,96.984934,69.514749,96.478603,0.001958,0.014134,32.000000,-237.247097,97.129134,0.262267,10.846074,0.548081,277348.792718,0.920384,19.992364,7.468076,1.853955,68.738205,68.893521,76.029132,13.000000,48.769391,81.582278,75.972232,24.010000,16.416345
54.847667,65.089647,101.628889,123.428868,56.692696,58.151761,59.418548,12.760118,96.421308,0.642445,65.148711,55.555625,122.322465,98.203706,120.469743,96.982323,69.513900,96.480425,0.001964,0.014144,32.000000,-237.246802,97.195479,0.175965,10.860397,0.548864,277349.497866,0.921322,19.994155,7.466795,1.854317,68.740929,68.893618,76.029194,13.000000,48.840371,81.582278,75.982663,24.010000,16.416292
54.848400,65.087117,101.726089,123.429708,56.700606,58.152002,59.390958,12.759570,96.419129,0.596187,65.140616,55.552165,122.321919,98.200694,120.471141,96.978544,69.511351,96.477719,0.001938,0.014155,32.000000,-237.247547,97.192020,0.167152,10.875711,0.547825,277350.332191,0.920578,19.995414,7.468511,1.851407,68.743422,68.892622,76.029623,13.000000,48.923471,81.582278,75.995226,24.010000,16.415620
54.847004,65.084097,101.898904,123.430186,56.765625,58.151947,59.431677,12.758275,96.416208,0.602024,65.135320,55.546544,122.322536,98.199008,120.473185,96.974734,69.510223,96.474918,0.001936,0.014122,32.000000,-237.248876,97.166443,0.169958,10.874215,0.547847,277351.154526,0.920788,19.994996,7.470502,1.852930,68.746447,68.892649,76.030082,13.000000,48.990208,81.582278,76.006288,24.010000,16.414628
54.843826,65.080376,101.954793,123.430595,56.815458,58.151934,59.391532,12.756036,96.408703,0.883768,65.129013,55.549296,122.323328,98.194038,120.475210,96.965577,69.509606,96.467100,0.001950,0.014065,32.000000,-237.251032,97.093498,0.259402,10.873686,0.547915,277353.096793,0.921199,19.991762,7.471355,1.854677,68.749565,68.891847,76.031439,13.000000,49.077719,81.582278,76.021064,24.010000,16.413276
54.841128,65.078030,101.877070,123.430697,56.823977,58.151808,59.392267,12.754499,96.403729,0.908121,65.122651,55.549651,122.322798,98.194439,120.475510,96.960490,69.508787,96.462758,0.001966,0.014033,32.000000,-237.252648,97.090962,0.263000,10.886650,0.549527,277352.212057,0.920586,19.990085,7.470730,1.857875,68.751622,68.891388,76.030880,13.000000,49.057288,81.582278,76.035449,24.010000,16.412414
54.836703,65.074334,101.718000,123.430369,56.897420,58.152102,59.391418,12.753896,96.401034,0.907816,65.120745,55.545978,122.322427,98.190632,120.476416,96.955826,69.507539,96.460125,0.001962,0.014034,32.000000,-237.253175,97.085455,0.263150,10.908900,0.550101,277350.686591,0.921258,19.989419,7.466451,1.859002,68.754015,68.890697,76.030511,13.000000,48.989975,81.582278,76.054002,24.010000,16.411099
54.833469,65.073251,101.601080,123.430645,57.011208,58.152083,59.424199,12.753366,96.403219,0.839109,65.122414,55.542065,122.322391,98.187354,120.476079,96.950097,69.506321,96.455787,0.001959,0.014037,32.000000,-237.253638,97.149732,0.237922,10.896148,0.548805,277349.948252,0.921289,19.989667,7.464549,1.857676,68.754619,68.890700,76.029092,13.000000,48.902874,81.582278,76.071193,24.010000,16.410647
54.836547,65.075321,101.481352,123.431704,57.049178,58.151931,59.440984,12.754787,96.401440,0.600053,65.125317,55.539666,122.323539,98.187478,120.474877,96.946968,69.506136,96.450626,0.001976,0.014086,32.000000,-237.252209,97.170432,0.165598,10.883770,0.546365,277351.539640,0.921380,19.990226,7.464149,1.854926,68.756026,68.889993,76.027608,13.000000,48.839777,81.582278,76.082168,24.010000,16.411863
54.836199,65.077299,101.368005,123.432565,57.107018,58.151981,59.420151,12.754611,96.395624,0.595362,65.122813,55.537354,122.322720,98.187759,120.474122,96.945143,69.504628,96.443279,0.001992,0.014083,32.000000,-237.252460,97.165760,0.165358,10.886748,0.546027,277352.859540,0.920929,19.992253,7.462649,1.852903,68.754847,68.888953,76.025660,13.000000,48.792293,81.582278,76.092926,24.010000,16.413275
54.832172,65.077821,101.277359,123.433088,57.162323,58.151703,59.358338,12.753912,96.386965,0.595733,65.120389,55.533779,122.323121,98.184071,120.473948,96.939723,69.503620,96.437120,0.001997,0.014086,32.000000,-237.253258,97.161712,0.165260,10.898172,0.545543,277352.789020,0.920614,19.991364,7.459601,1.850615,68.754343,68.888446,76.024401,13.000000,48.745900,81.582278,76.111279,24.010000,16.414133
54.831856,65.076930,101.222810,123.433188,57.170697,58.151491,59.426465,12.754424,96.382221,0.595569,65.121777,55.527796,122.323230,98.184102,120.473843,96.935863,69.503134,96.434643,0.001970,0.014043,32.000000,-237.252844,97.157832,0.165408,10.898742,0.544402,277356.321266,0.920949,19.993677,7.456508,1.848560,68.755017,68.888044,76.023348,13.000000,48.700421,81.582278,76.125025,24.010000,16.414084
54.829864,65.077970,100.922415,123.433288,57.205231,58.151467,59.416567,12.753543,96.372465,0.669174,65.127058,55.526149,122.322613,98.180727,120.473616,96.932811,69.501911,96.430346,0.001968,0.013987,32.000000,-237.253776,97.085267,0.193073,10.898398,0.543093,277357.864137,0.921980,19.998071,7.453658,1.847043,68.756989,68.887882,76.022358,13.000000,48.491446,81.582278,76.142418,24.010000,16.414811
54.829263,65.081859,100.787081,123.433488,57.203590,58.151341,59.407271,12.753583,96.366301,1.015014,65.129939,55.525455,122.322156,98.179866,120.473585,96.927393,69.501136,96.425463,0.001967,0.014028,32.000000,-237.253632,97.012057,0.303356,10.892393,0.542585,277356.685986,0.920923,19.997484,7.452592,1.846058,68.758754,68.887570,76.021593,13.000000,48.405077,81.582278,76.155191,24.010000,16.416866
54.828322,65.085588,100.672163,123.433377,57.195139,58.151719,59.347962,12.753714,96.362997,1.045002,65.135303,55.525206,122.322917,98.175300,120.474391,96.923114,69.500805,96.420312,0.001968,0.014030,32.000000,-237.253498,97.055057,0.305991,10.889488,0.539986,277359.226419,0.921116,20.000439,7.451123,1.840647,68.762503,68.888028,76.022067,13.000000,48.310987,81.582278,76.172097,24.010000,16.419316
54.828093,65.088121,100.635662,123.433772,57.161921,58.151535,59.402651,12.753072,96.362274,0.766252,65.140020,55.521510,122.322322,98.173397,120.474249,96.922559,69.500329,96.412382,0.001947,0.013994,32.000000,-237.254263,97.094856,0.219188,10.873326,0.539099,277362.612970,0.921279,20.004905,7.448838,1.838199,68.765511,68.887311,76.021570,13.000000,48.237302,81.582278,76.184190,24.010000,16.421030
54.824782,65.091534,100.755703,123.434900,57.065376,58.151349,59.419255,12.753117,96.358706,0.740009,65.145262,55.521534,122.322734,98.167799,120.474478,96.919016,69.498664,96.406435,0.001945,0.014004,32.000000,-237.254242,97.092575,0.215006,10.849329,0.538244,277367.962256,0.922232,20.009540,7.445942,1.836134,68.768987,68.885838,76.021167,13.000000,48.283186,81.582278,76.205064,24.010000,16.423120
54.822223,65.095255,100.825403,123.436218,56.988568,58.151241,59.375854,12.752667,96.352943,0.740113,65.149307,55.518818,122.323828,98.166755,120.476147,96.914119,69.496929,96.403148,0.001959,0.013986,32.000000,-237.254740,97.086594,0.215368,10.842891,0.538727,277369.507251,0.921391,20.012293,7.441450,1.835476,68.772725,68.883917,76.019873,13.000000,48.308446,81.582278,76.222493,24.010000,16.425512
54.820706,65.098426,100.979160,123.437213,56.929408,58.151189,59.431447,12.752946,96.347251,0.739948,65.155441,55.516891,122.326284,98.169393,120.477291,96.910924,69.497431,96.399393,0.001971,0.013970,32.000000,-237.254394,97.080814,0.215082,10.839846,0.541047,277373.898082,0.921200,20.018890,7.439389,1.837777,68.778119,68.883611,76.019698,13.000000,48.373962,81.582278,76.239136,24.010000,16.427497
54.821449,65.103788,100.868710,123.438836,56.864719,58.151005,59.352548,12.753884,96.344967,0.740201,65.165794,55.518580,122.328831,98.171039,120.478798,96.915158,69.496515,96.389865,0.001967,0.013976,32.000000,-237.253347,97.080732,0.215074,10.821583,0.542048,277379.094373,0.921929,20.025073,7.439065,1.839134,68.785653,68.882556,76.019808,13.000000,48.323019,81.582278,76.257093,24.010000,16.430521
54.820488,65.109828,100.845363,123.440390,56.841510,58.150769,59.410861,12.754654,96.345571,0.740014,65.176305,55.518322,122.331557,98.169052,120.480057,96.914975,69.498130,96.386418,0.001961,0.013942,32.000000,-237.252571,97.080240,0.215152,10.802453,0.543596,277381.297818,0.921102,20.029704,7.436210,1.841989,68.794351,68.882679,76.020643,13.000000,48.291853,81.582278,76.271054,24.010000,16.433830
54.821942,65.118133,100.872801,123.442052,56.740286,58.150470,59.406651,12.754494,96.346927,0.734223,65.186240,55.526090,122.333329,98.170003,120.480128,96.914234,69.497474,96.382278,0.001977,0.013961,32.000000,-237.252624,97.101890,0.212065,10.805193,0.543522,277385.128516,0.922323,20.034350,7.431154,1.839950,68.802638,68.881782,76.020714,13.000000,48.314719,81.582278,76.285569,24.010000,16.438437
54.826512,65.124926,100.893106,123.442800,56.687408,58.150586,59.375652,12.755316,96.349958,0.468045,65.188519,55.532883,122.335591,98.174180,120.480056,96.916420,69.497254,96.379813,0.001991,0.014061,32.000000,-237.251896,97.172197,0.126814,10.811279,0.544294,277386.796413,0.921446,20.041315,7.427379,1.839556,68.809071,68.881698,76.021367,13.000000,48.292297,81.582278,76.296359,24.010000,16.442601
54.833716,65.128743,100.940870,123.442928,56.638210,58.150712,59.408333,12.756458,96.349682,0.710353,65.187472,55.534562,122.337131,98.172863,120.480968,96.918352,69.495786,96.378442,0.001987,0.014084,32.000000,-237.250613,97.041446,0.216029,10.806002,0.544389,277392.107507,0.921500,20.048222,7.425441,1.840008,68.815804,68.880194,76.023037,13.000000,48.294306,81.582278,76.303764,24.010000,16.445501
54.841311,65.129068,100.928377,123.442469,56.580660,58.150908,59.363448,12.758514,96.354344,0.884299,65.184981,55.542702,122.339311,98.173745,120.481883,96.921634,69.495491,96.378632,0.001964,0.014092,32.000000,-237.248506,97.047667,0.263597,10.801698,0.544193,277396.887786,0.921915,20.050619,7.424117,1.840225,68.820715,68.879817,76.025074,13.000000,48.300948,81.582278,76.307797,24.010000,16.446501
54.850954,65.128028,100.920446,123.441335,56.527454,58.159501,59.420496,12.760128,96.356256,0.888657,65.178128,55.551333,122.341942,98.180547,120.483054,96.924634,69.495074,96.380636,0.001962,0.014133,32.000000,-237.246873,97.053833,0.263918,10.800621,0.544765,277399.914998,0.921285,20.047508,7.424725,1.840854,68.827486,68.879027,76.029169,13.000000,48.257491,81.582278,76.310462,24.010000,16.446872
54.856097,65.124673,100.938771,123.439737,56.538874,58.167718,59.417986,12.758833,96.360564,0.888599,65.166714,55.560551,122.344166,98.186016,120.486781,96.928715,69.494802,96.382018,0.001961,0.014144,32.000000,-237.248144,97.056298,0.263703,10.803460,0.544737,277398.820910,0.921844,20.040530,7.425139,1.840371,68.832551,68.878863,76.032457,13.000000,48.278212,81.582278,76.314404,24.010000,16.446050
54.865033,65.115653,101.028280,123.437007,56.589305,58.175691,59.390106,12.760527,96.369430,0.888530,65.152215,55.575409,122.347037,98.191580,120.489169,96.934943,69.494807,96.394300,0.001954,0.014087,32.000000,-237.246440,97.063752,0.263982,10.800887,0.544631,277436.959076,0.920914,20.030218,7.426811,1.839903,68.839373,68.878608,76.036517,13.000000,48.296185,81.582278,76.315146,24.010000,16.442781
54.874807,65.106894,101.076168,123.434706,56.594052,58.195897,59.402040,12.761002,96.378568,0.888142,65.137812,55.587487,122.347628,98.197491,120.490730,96.940241,69.493758,96.398417,0.001931,0.014083,32.000000,-237.245802,97.066286,0.264247,10.796175,0.544641,277472.052368,0.920979,20.021919,7.427950,1.840065,68.844053,68.878017,76.038797,13.000000,48.323411,81.582278,76.312262,24.010000,16.439071
54.884298,65.095541,101.197177,123.431534,56.545342,58.220008,59.394784,12.761782,96.386029,0.896622,65.115898,55.601337,122.348018,98.202869,120.491353,96.943311,69.492372,96.400286,0.001927,0.014142,32.000000,-237.244943,97.050409,0.268110,10.796861,0.545470,277500.518270,0.921349,20.004307,7.435641,1.841397,68.848273,68.877147,76.041325,13.000000,48.378352,81.582278,76.308482,24.010000,16.434252
54.895599,65.084373,101.333675,123.428340,56.548704,58.223840,59.399207,12.762291,96.389231,1.159392,65.095619,55.609033,122.348610,98.209050,120.492769,96.947806,69.492145,96.405600,0.001928,0.014161,32.000000,-237.244318,96.989689,0.353771,10.801037,0.546138,277588.539089,0.921280,19.986154,7.439271,1.841941,68.852030,68.876325,76.044397,13.000000,48.460972,81.582278,76.302048,24.010000,16.429359
54.904583,65.068736,101.463898,123.423648,56.549318,58.240049,59.406185,12.761052,96.399322,0.925951,65.075349,55.619338,122.348058,98.218042,120.494372,96.954664,69.491836,96.408825,0.001956,0.014168,32.000000,-237.245619,97.092093,0.270334,10.815325,0.547223,277693.706474,0.921570,19.965681,7.441827,1.843827,68.855598,68.876011,76.047210,13.000000,48.539503,81.582278,76.295037,24.010000,16.422285
54.914632,65.057204,101.560294,123.419648,56.562036,58.260389,59.424406,12.760508,96.405315,0.885689,65.056504,55.627151,122.347371,98.224199,120.494902,96.958915,69.491489,96.413615,0.001950,0.014097,32.000000,-237.246278,97.097321,0.262733,10.827957,0.548048,277700.475879,0.921325,19.943653,7.445384,1.845934,68.858160,68.875122,76.049416,13.000000,48.595452,81.582278,76.286967,24.010000,16.416754
54.926336,65.043138,101.498985,123.414045,56.570870,58.285243,59.436019,12.759360,96.412105,0.885952,65.034135,55.637812,122.345969,98.231263,120.494512,96.965922,69.490481,96.421006,0.001944,0.014117,32.000000,-237.247305,97.109436,0.262434,10.830590,0.548457,277763.555024,0.921267,19.919383,7.447715,1.848004,68.860307,68.873701,76.053080,13.000000,48.590484,81.582278,76.274343,24.010000,16.410174
54.935758,65.030872,101.480659,123.408872,56.607387,58.305928,59.361839,12.758245,96.419629,0.885944,65.017705,55.642891,122.343403,98.237006,120.493065,96.972970,69.488734,96.428653,0.001943,0.014106,32.000000,-237.248344,97.115548,0.262907,10.836071,0.548660,277849.145355,0.921091,19.898198,7.451062,1.849421,68.861632,68.872748,76.055996,13.000000,48.575022,81.582278,76.263063,24.010000,16.404399
54.951911,65.016995,101.427381,123.402434,56.687886,58.330174,59.298458,12.758331,96.425235,0.886066,64.995040,55.655436,122.340048,98.246726,120.491031,96.980617,69.488468,96.436045,0.001977,0.014095,32.000000,-237.248301,97.126190,0.262015,10.850203,0.547999,277954.237559,0.921052,19.872890,7.456701,1.847911,68.863665,68.871515,76.060649,13.000000,48.559229,81.582278,76.243233,24.010000,16.397651
54.963205,65.004831,101.390597,123.397022,56.744323,58.350579,59.415184,12.757980,96.437563,0.885970,64.973515,55.664806,122.336646,98.250458,120.490341,96.989098,69.487771,96.441979,0.001970,0.014131,32.000000,-237.248677,97.136111,0.262539,10.871011,0.547559,278042.771810,0.922325,19.851576,7.463240,1.847261,68.864780,68.870816,76.064575,13.000000,48.540317,81.582278,76.225033,24.010000,16.391864
54.973640,64.987503,101.342117,123.389967,56.859109,58.374897,59.386556,12.757217,96.446264,0.885867,64.947773,55.676264,122.332148,98.255773,120.488058,96.995389,69.486761,96.456283,0.001950,0.014113,32.000000,-237.249612,97.142361,0.262720,10.887580,0.546294,278143.322670,0.923359,19.822188,7.468136,1.845748,68.865188,68.869380,76.069650,13.000000,48.492223,81.582278,76.204469,24.010000,16.383523
54.980458,64.972405,101.194677,123.383877,56.883184,58.395319,59.422000,12.756948,96.448842,0.886039,64.926637,55.682109,122.328021,98.263783,120.485435,97.002596,69.484556,96.463693,0.001950,0.014163,32.000000,-237.249897,97.147447,0.262557,10.897740,0.544905,278228.751365,0.921628,19.799183,7.472550,1.844700,68.864715,68.867893,76.073258,13.000000,48.422538,81.582278,76.189377,24.010000,16.376225
54.987426,64.954276,100.996252,123.376739,56.924776,58.419632,59.400348,12.756924,96.450243,1.030065,64.907609,55.687826,122.324833,98.270219,120.484137,97.010900,69.483876,96.471495,0.001949,0.014098,32.000000,-237.250147,97.063367,0.313965,10.896167,0.543652,278329.552911,0.922220,19.771838,7.482520,1.843467,68.866099,68.867058,76.079867,13.000000,48.288656,81.582278,76.169949,24.010000,16.366968
54.991158,64.941779,100.914176,123.371335,56.953952,58.427697,59.411408,12.756866,96.454357,1.197722,64.898061,55.688228,122.319272,98.271074,120.481926,97.018215,69.482745,96.479084,0.001940,0.014020,32.000000,-237.250302,97.068071,0.358732,10.899703,0.541890,278415.826793,0.921828,19.750197,7.489368,1.840557,68.867643,68.864850,76.084113,13.000000,48.233769,81.582278,76.156306,24.010000,16.360189
54.994659,64.931202,100.945709,123.365899,57.019336,58.438991,59.399786,12.756754,96.459168,0.992279,64.890034,55.695620,122.314263,98.277015,120.478170,97.022350,69.480776,96.487303,0.001917,0.014015,32.000000,-237.250565,97.183174,0.286118,10.903840,0.540282,278516.592829,0.922374,19.725381,7.494932,1.836715,68.870367,68.862846,76.088082,13.000000,48.203530,81.582278,76.140502,24.010000,16.354344
55.001317,64.925037,101.100264,123.361818,57.096989,58.458559,59.409160,12.757026,96.463616,0.750078,64.880136,55.705480,122.311142,98.283671,120.474564,97.027423,69.479926,96.492021,0.001915,0.013988,32.000000,-237.250557,97.205703,0.214370,10.899769,0.539366,278545.602155,0.922229,19.709303,7.500815,1.835098,68.874313,68.862405,76.090916,13.000000,48.271324,81.582278,76.122916,24.010000,16.350844
55.006274,64.915571,101.343393,123.356515,57.072796,58.474485,59.440194,12.756551,96.472477,0.741319,64.865341,55.712686,122.305417,98.288208,120.470522,97.034723,69.477864,96.493871,0.001916,0.013966,32.000000,-237.250972,97.213505,0.214149,10.892878,0.539470,278592.387988,0.922496,19.695367,7.507933,1.835555,68.879057,68.860141,76.093588,13.000000,48.420427,81.582278,76.103559,24.010000,16.346082
55.012165,64.905005,101.224483,123.350733,57.079809,58.490285,59.417590,12.759507,96.476253,0.741135,64.852942,55.719131,122.299448,98.295026,120.465421,97.041890,69.475408,96.507408,0.001952,0.013912,32.000000,-237.248155,97.216910,0.214549,10.891426,0.541105,278680.202186,0.922521,19.682813,7.511736,1.838143,68.884343,68.858009,76.095336,13.000000,48.366991,81.582278,76.082347,24.010000,16.340332
55.013562,64.897344,101.158728,123.345819,57.043122,58.506785,59.415797,12.757223,96.479222,0.741211,64.847133,55.718890,122.295288,98.298168,120.462427,97.040465,69.473864,96.507468,0.001949,0.013927,32.000000,-237.250473,97.218493,0.214268,10.901832,0.543652,278749.473475,0.922175,19.668591,7.514957,1.842397,68.888996,68.856324,76.096720,13.000000,48.305071,81.582278,76.067246,24.010000,16.335856
55.018774,64.891651,101.284829,123.340854,57.046925,58.507023,59.426736,12.758741,96.482316,0.741518,64.840417,55.722530,122.290993,98.301904,120.459050,97.048370,69.473313,96.515493,0.001944,0.013919,32.000000,-237.249064,97.223852,0.214418,10.918095,0.542692,278817.860600,0.922639,19.652374,7.525888,1.840038,68.894314,68.854732,76.098506,13.000000,48.356481,81.582278,76.048304,24.010000,16.332483
55.022424,64.884754,101.192227,123.335200,57.112086,58.507511,59.156117,12.758620,96.484338,1.014765,64.832465,55.724445,122.286669,98.308873,120.456002,97.053272,69.473326,96.524859,0.001944,0.013868,32.000000,-237.249009,97.135775,0.303852,10.904035,0.541707,278891.902969,0.922882,19.643373,7.527470,1.838796,68.903003,68.853005,76.100784,13.000000,48.336215,81.582278,76.027229,24.010000,16.328547
55.022770,64.876845,101.283238,123.329458,57.104799,58.523883,59.402074,12.757845,96.490295,0.766473,64.823438,55.726400,122.282821,98.311070,120.452027,97.056210,69.472844,96.530827,0.001981,0.013854,32.000000,-237.249931,97.276809,0.213406,10.880465,0.541918,278887.940477,0.922605,19.632680,7.533046,1.840914,68.912664,68.850882,76.102125,13.000000,48.359801,81.582278,76.008255,24.010000,16.324062
55.024963,64.869752,101.252506,123.324860,57.144944,58.531979,59.405670,12.759244,96.491876,0.597691,64.815599,55.725445,122.279518,98.312531,120.448300,97.064012,69.471678,96.535562,0.001968,0.013887,32.000000,-237.248486,97.278078,0.165832,10.871833,0.541725,278883.865683,0.926748,19.622282,7.538896,1.839109,68.920680,68.849278,76.103344,13.000000,48.355697,81.582278,75.992672,24.010000,16.320043
55.025351,64.861013,101.293829,123.320191,57.215030,58.531706,59.416177,12.758835,96.494169,0.593603,64.808403,55.727117,122.274704,98.312796,120.443173,97.070672,69.470588,96.539943,0.001951,0.013915,32.000000,-237.248691,97.282142,0.166007,10.863424,0.543848,278956.146139,0.923143,19.614042,7.543115,1.840751,68.927690,68.845944,76.104120,13.000000,48.380781,81.582278,75.972719,24.010000,16.314879
55.027229,64.854976,101.336177,123.316571,57.269175,58.531384,59.409538,12.760145,96.494418,0.593475,64.802320,55.728381,122.271524,98.319749,120.438790,97.076829,69.469557,96.547019,0.001950,0.013976,32.000000,-237.247250,97.279144,0.166045,10.872856,0.544027,278989.897304,0.923157,19.604845,7.547244,1.840119,68.933187,68.843769,76.104004,13.000000,48.394114,81.582278,75.956408,24.010000,16.311211
55.029554,64.847947,101.227308,123.311907,57.317975,58.531305,59.416260,12.761024,96.493953,0.593246,64.794274,55.730897,122.267867,98.324803,120.434501,97.080106,69.469506,96.549605,0.001950,0.014006,32.000000,-237.246333,97.278052,0.165689,10.891898,0.544793,278983.036154,0.922960,19.595735,7.551077,1.840857,68.939863,68.841779,76.103554,13.000000,48.339821,81.582278,75.935053,24.010000,16.306923
55.028649,64.841322,101.057243,123.308041,57.319806,58.531599,59.376856,12.761361,96.494554,0.679251,64.788692,55.732930,122.265462,98.329357,120.431208,97.081571,69.468885,96.550426,0.001932,0.014036,32.000000,-237.245917,97.211117,0.197802,10.887675,0.544653,278977.562381,0.923009,19.587896,7.556536,1.841564,68.944994,68.840211,76.102375,13.000000,48.219684,81.582278,75.920225,24.010000,16.303032
55.029131,64.834588,101.009342,123.304258,57.286302,58.531725,59.398739,12.763014,96.492377,0.899729,64.782692,55.736756,122.261081,98.332665,120.426785,97.079746,69.467075,96.550785,0.001915,0.014018,32.000000,-237.244067,97.189126,0.260867,10.867734,0.542678,278971.084774,0.922842,19.578637,7.558205,1.839508,68.946464,68.837695,76.100668,13.000000,48.185561,81.582278,75.903981,24.010000,16.298936
55.029104,64.827883,100.980708,123.299710,57.252468,58.531394,59.354267,12.764165,96.491757,0.907989,64.778943,55.736274,122.256930,98.337836,120.423714,97.080320,69.466357,96.548057,0.001912,0.014046,32.000000,-237.242808,97.189622,0.260260,10.853261,0.541383,278968.515519,0.923460,19.572880,7.559340,1.836448,68.946580,68.835843,76.099230,13.000000,48.170120,81.582278,75.886646,24.010000,16.294538
55.030471,64.823610,100.988648,123.295352,57.259586,58.531599,59.429741,12.763551,96.491580,0.908222,64.773767,55.738187,122.252495,98.337268,120.418516,97.077597,69.465450,96.546356,0.001914,0.014022,32.000000,-237.243180,97.189177,0.260719,10.866034,0.541940,278965.911104,0.923096,19.565682,7.561375,1.835561,68.945474,68.833826,76.097301,13.000000,48.122912,81.582278,75.867011,24.010000,16.291208
55.032745,64.819190,101.021693,123.291758,57.284351,58.531796,59.320803,12.763191,96.493422,0.825804,64.762982,55.740096,122.248477,98.338586,120.413892,97.079719,69.465059,96.549427,0.001949,0.014045,32.000000,-237.243490,97.257548,0.230304,10.879990,0.542390,278960.040859,0.923766,19.559005,7.560386,1.835042,68.942471,68.831776,76.094612,13.000000,48.110229,81.582278,75.848757,24.010000,16.288482
55.036577,64.809095,101.093351,123.287213,57.292458,58.543776,59.435524,12.763873,96.495370,0.608914,64.742361,55.742493,122.245622,98.344133,120.408803,97.083357,69.464519,96.551956,0.001947,0.014157,32.000000,-237.242655,97.262878,0.170231,10.873496,0.541796,278958.165979,0.922560,19.553421,7.560229,1.835141,68.936867,68.830260,76.090793,13.000000,48.160369,81.582278,75.824412,24.010000,16.283039
55.037733,64.796758,101.010802,123.282710,57.282583,58.556222,59.426914,12.764779,96.497457,0.867786,64.727947,55.742044,122.242375,98.345527,120.405447,97.088379,69.463633,96.556305,0.001945,0.014153,32.000000,-237.241620,97.198202,0.253947,10.857312,0.541351,278955.443417,0.924204,19.546820,7.562542,1.835665,68.930063,68.829047,76.087762,13.000000,48.165506,81.582278,75.806595,24.010000,16.276305
55.032133,64.781925,100.871311,123.277285,57.185172,58.557376,59.425895,12.763651,96.493834,0.903088,64.716239,55.736705,122.237543,98.342992,120.401657,97.092219,69.462285,96.560393,0.001944,0.014169,32.000000,-237.242749,97.198228,0.260168,10.848541,0.542340,279004.472927,0.922513,19.533049,7.564664,1.836839,68.920675,68.827157,76.084599,13.000000,48.038919,81.582278,75.791568,24.010000,16.267615
55.034348,64.772459,100.776797,123.272709,57.136289,58.557245,59.399946,12.765149,96.497899,0.903450,64.708660,55.738791,122.232895,98.346272,120.398135,97.096859,69.461498,96.568702,0.001984,0.014238,32.000000,-237.241322,97.200161,0.259917,10.868649,0.542485,279054.799866,0.922791,19.519606,7.568272,1.835301,68.911542,68.825461,76.080881,13.000000,47.969180,81.582278,75.771482,24.010000,16.261241
55.034840,64.765428,100.920175,123.269585,57.055019,58.557554,59.414762,12.764056,96.496737,0.903469,64.702244,55.734497,122.228657,98.344938,120.394486,97.098113,69.460890,96.566031,0.001966,0.014232,32.000000,-237.242313,97.205106,0.259941,10.875689,0.541766,279052.287895,0.922892,19.510141,7.572180,1.832953,68.903615,68.823684,76.077564,13.000000,48.000621,81.582278,75.754467,24.010000,16.256714
55.034039,64.757651,101.090720,123.266439,56.968981,58.557570,59.427910,12.764245,96.494898,0.903574,64.690242,55.735104,122.223896,98.341786,120.390518,97.100597,69.459370,96.563146,0.001948,0.014283,32.000000,-237.242128,97.208940,0.259806,10.876555,0.539861,279044.564528,0.923228,19.498552,7.578165,1.831162,68.896316,68.822443,76.074257,13.000000,48.121167,81.582278,75.733928,24.010000,16.251624
55.030378,64.749519,101.026947,123.264176,56.882927,58.557538,59.413360,12.764173,96.495201,0.903631,64.684355,55.731981,122.221048,98.341385,120.387765,97.097585,69.457889,96.558007,0.001948,0.014314,32.000000,-237.242144,97.210988,0.259286,10.877266,0.540779,279041.333200,0.922976,19.491049,7.577102,1.833751,68.890250,68.820751,76.070903,13.000000,48.091158,81.582278,75.722974,24.010000,16.246508
55.026198,64.742171,101.270352,123.261919,56.801620,58.557281,59.422681,12.764026,96.496113,0.630227,64.683915,55.728478,122.217247,98.335871,120.384336,97.096695,69.456167,96.558526,0.001948,0.014370,32.000000,-237.242311,97.303169,0.170145,10.887053,0.542260,279037.367663,0.922768,19.484040,7.576817,1.836876,68.883483,68.819788,76.067045,13.000000,48.193304,81.582278,75.708615,24.010000,16.241119
55.021483,64.740372,101.222373,123.260891,56.763430,58.557176,59.418101,12.765538,96.497279,0.594247,64.688090,55.721942,122.214061,98.336765,120.381593,97.095980,69.454382,96.558301,0.001929,0.014418,32.000000,-237.240750,97.300194,0.163473,10.887866,0.541712,279033.346209,0.923041,19.479419,7.575081,1.835840,68.876927,68.819336,76.063594,13.000000,48.184609,81.582278,75.699363,24.010000,16.238624
55.015617,64.740826,101.225572,123.260515,56.680699,58.544729,59.396382,12.764112,96.492304,0.684824,64.697767,55.722061,122.211260,98.330886,120.377871,97.092928,69.452069,96.554123,0.001910,0.014355,32.000000,-237.242299,97.225746,0.196949,10.892546,0.543449,279029.857402,0.922952,19.476079,7.577128,1.840402,68.868883,68.817708,76.059915,13.000000,48.180685,81.582278,75.689443,24.010000,16.237062
55.017404,64.744250,101.001468,123.260629,56.594771,58.524523,59.422284,12.765910,96.488217,1.017685,64.703194,55.721616,122.209294,98.332071,120.375164,97.090420,69.450121,96.553904,0.001906,0.014385,32.000000,-237.240512,97.157293,0.301454,10.898228,0.543064,279031.521881,0.923105,19.478804,7.578773,1.839688,68.864703,68.817504,76.056536,13.000000,48.071471,81.582278,75.675533,24.010000,16.237320
55.015150,64.746247,100.831903,123.260485,56.520279,58.524947,59.398378,12.766566,96.492451,1.051759,64.706052,55.718471,122.207510,98.327145,120.372916,97.086594,69.448521,96.547066,0.001906,0.014331,32.000000,-237.240066,97.159760,0.307312,10.891943,0.542848,278976.871206,0.923356,19.484885,7.578470,1.839943,68.860687,68.816913,76.052946,13.000000,47.922103,81.582278,75.658958,24.010000,16.237164
55.008741,64.746442,100.968600,123.260477,56.444970,58.525058,59.403328,12.766639,96.492779,1.051752,64.709161,55.717728,122.205554,98.322856,120.370728,97.083246,69.446714,96.544932,0.001946,0.014314,32.000000,-237.240052,97.159753,0.307465,10.874654,0.540353,278884.789929,0.922610,19.486593,7.580281,1.835809,68.857430,68.815935,76.050001,13.000000,47.949790,81.582278,75.651352,24.010000,16.236100
55.002494,64.747512,101.210952,123.260527,56.353923,58.524824,59.425245,12.766140,96.492954,0.965857,64.717377,55.711421,122.203187,98.318576,120.369301,97.080935,69.444686,96.543425,0.001943,0.014251,32.000000,-237.240541,97.225079,0.275502,10.879882,0.539203,278890.723198,0.923035,19.490751,7.577603,1.832802,68.852772,68.815202,76.047090,13.000000,48.107782,81.582278,75.644590,24.010000,16.234948
54.998282,64.750482,101.274804,123.260546,56.358274,58.524759,59.413743,12.764911,96.491361,0.745417,64.725767,55.704733,122.201889,98.314188,120.367533,97.078266,69.442920,96.544510,0.001940,0.014262,32.000000,-237.242033,97.245140,0.212786,10.898987,0.541388,278895.453861,0.923080,19.497095,7.578073,1.835501,68.850449,68.814723,76.044240,13.000000,48.158950,81.582278,75.638032,24.010000,16.235035
54.996382,64.755052,101.246332,123.260841,56.221632,58.516586,59.423991,12.763496,96.488591,0.737145,64.731860,55.704726,122.200811,98.304503,120.364476,97.074831,69.441137,96.540533,0.001935,0.014255,32.000000,-237.243565,97.242616,0.212637,10.901521,0.543398,278899.170204,0.922854,19.504159,7.579156,1.840116,68.849026,68.814005,76.040068,13.000000,48.120445,81.582278,75.627857,24.010000,16.235885
54.995832,64.756870,101.378375,123.260604,56.152794,58.516617,59.417972,12.764791,96.492554,0.736965,64.737563,55.704597,122.199573,98.303089,120.363623,97.075261,69.439849,96.544457,0.001973,0.014287,32.000000,-237.242320,97.241489,0.212405,10.894752,0.543088,278904.531211,0.923118,19.511170,7.581603,1.841418,68.848707,68.813378,76.036789,13.000000,48.205127,81.582278,75.616799,24.010000,16.235855
54.987223,64.760021,101.471430,123.260046,56.079248,58.508416,59.393161,12.763686,96.485940,0.829941,64.752046,55.701498,122.197494,98.292987,120.362300,97.066790,69.436577,96.539002,0.001951,0.014326,32.000000,-237.243326,97.167903,0.246807,10.895310,0.542678,278871.782988,0.922876,19.517562,7.580897,1.840963,68.850826,68.812234,76.032381,13.000000,48.281364,81.582278,75.612163,24.010000,16.235737
54.984999,64.766415,101.481587,123.259718,56.042432,58.501211,59.446750,12.763882,96.478494,1.159087,64.769828,55.699413,122.195997,98.284478,120.361721,97.059743,69.434450,96.536433,0.001932,0.014273,32.000000,-237.243189,97.091401,0.350875,10.892563,0.544197,278874.765555,0.922985,19.519909,7.584640,1.843383,68.853826,68.811748,76.030642,13.000000,48.277107,81.582278,75.608149,24.010000,16.237446
54.977565,64.779461,101.553110,123.259745,56.003043,58.493296,59.385797,12.763218,96.476963,0.915545,64.791229,55.695474,122.193902,98.279469,120.360122,97.050458,69.432780,96.527943,0.001930,0.014344,32.000000,-237.243889,97.178076,0.266337,10.892278,0.545075,278844.510821,0.923409,19.531321,7.584499,1.845364,68.860637,68.811132,76.028555,13.000000,48.278169,81.582278,75.602273,24.010000,16.242037
54.972677,64.790863,101.596244,123.260035,56.029559,58.489055,59.435947,12.763428,96.473023,0.880294,64.808728,55.692167,122.192133,98.276674,120.358325,97.041775,69.430960,96.519364,0.001932,0.014361,32.000000,-237.243507,97.172202,0.260936,10.906259,0.545292,278817.871307,0.922520,19.539850,7.585017,1.845623,68.867587,68.810212,76.026672,13.000000,48.368935,81.582278,75.601568,24.010000,16.246700
54.965197,64.804624,101.518026,123.260841,56.125761,58.464581,59.371888,12.763298,96.462407,0.880202,64.834159,55.685793,122.191301,98.269750,120.357041,97.028695,69.429262,96.509307,0.001905,0.014361,32.000000,-237.243439,97.159104,0.260882,10.896019,0.546017,278794.522810,0.923513,19.560029,7.581371,1.847174,68.877007,68.809256,76.025676,13.000000,48.292403,81.582278,75.599687,24.010000,16.252047
54.958408,64.818335,101.486618,123.261741,56.219407,58.452354,59.268661,12.762252,96.457722,0.880107,64.856218,55.682105,122.190996,98.257127,120.356045,97.016890,69.427695,96.501831,0.001889,0.014344,32.000000,-237.244419,97.149220,0.260678,10.881762,0.545759,278786.227762,0.922786,19.576123,7.577822,1.848123,68.885159,68.809740,76.025785,13.000000,48.296574,81.582278,75.600130,24.010000,16.257769
54.952010,64.834957,101.459154,123.262842,56.325353,58.444281,59.422984,12.762655,96.449989,0.880060,64.885754,55.676543,122.191144,98.247233,120.355331,97.007093,69.426813,96.493207,0.001887,0.014347,32.000000,-237.243898,97.135957,0.260996,10.885026,0.545501,278684.509025,0.923568,19.597064,7.573224,1.846951,68.894956,68.808863,76.026045,13.000000,48.265192,81.582278,75.602576,24.010000,16.264977
54.946801,64.850695,101.515794,123.263506,56.408374,58.424059,59.424319,12.761312,96.442378,0.879966,64.909882,55.670463,122.189949,98.237328,120.354443,96.998210,69.425840,96.488995,0.001888,0.014321,32.000000,-237.245280,97.124120,0.261088,10.883026,0.545965,278640.485919,0.925144,19.617292,7.570111,1.846608,68.902493,68.808840,76.026348,13.000000,48.297701,81.582278,75.603040,24.010000,16.271627
54.943583,64.870025,101.465107,123.264248,56.494428,58.399664,59.439961,12.761792,96.432573,0.879862,64.936420,55.665663,122.187924,98.230451,120.353240,96.993310,69.423572,96.479489,0.001929,0.014254,32.000000,-237.244941,97.112400,0.261196,10.885067,0.545618,278617.526140,0.922774,19.640055,7.565593,1.846323,68.910026,68.807284,76.025730,13.000000,48.279141,81.582278,75.604320,24.010000,16.280422
54.946050,64.884908,101.379931,123.264643,56.504285,58.379456,59.402906,12.761957,96.426684,0.879685,64.955161,55.666618,122.186911,98.225028,120.351288,96.988265,69.421601,96.473178,0.001921,0.014257,32.000000,-237.244810,97.108516,0.261285,10.901580,0.546154,278536.029885,0.922570,19.660795,7.563927,1.847529,68.915120,68.805767,76.025402,13.000000,48.246601,81.582278,75.599312,24.010000,16.287196
54.947767,64.901128,101.234185,123.265082,56.490221,58.363693,59.422785,12.763042,96.417041,1.011174,64.971216,55.666664,122.186407,98.219996,120.350472,96.976505,69.421132,96.462552,0.001920,0.014256,32.000000,-237.243806,97.058879,0.305498,10.913756,0.545450,278437.622166,0.922050,19.683214,7.560242,1.846714,68.921880,68.805818,76.025738,13.000000,48.170482,81.582278,75.591404,24.010000,16.294793
54.944226,64.911237,101.300154,123.264768,56.481251,58.363593,59.427619,12.762776,96.411266,0.957968,64.984246,55.664493,122.185853,98.211959,120.350337,96.970227,69.420104,96.457260,0.001923,0.014222,32.000000,-237.244147,97.095951,0.281699,10.913933,0.543670,278354.460811,0.922297,19.695730,7.558261,1.845081,68.927908,68.805196,76.025847,13.000000,48.140286,81.582278,75.590814,24.010000,16.299611
54.941042,64.922444,101.425823,123.264396,56.477118,58.342842,59.413255,12.760724,96.399410,0.882636,65.001655,55.662070,122.184169,98.200449,120.349033,96.960985,69.418758,96.451053,0.001966,0.014205,32.000000,-237.246193,97.087367,0.260414,10.930889,0.541622,278291.627717,0.921747,19.710301,7.552075,1.842371,68.935149,68.804623,76.026564,13.000000,48.253933,81.582278,75.591482,24.010000,16.304510
54.941423,64.932435,101.369856,123.264104,56.463254,58.322059,59.432561,12.760697,96.389611,0.883132,65.014758,55.661193,122.183705,98.195329,120.348301,96.956160,69.417936,96.446837,0.001937,0.014175,32.000000,-237.246342,97.080052,0.260565,10.940916,0.542268,278300.805892,0.921762,19.723809,7.549789,1.843691,68.940542,68.804430,76.026867,13.000000,48.221597,81.582278,75.588594,24.010000,16.309051
54.941094,64.943198,101.289922,123.263353,56.455511,58.314043,59.404267,12.761014,96.384963,0.882907,65.022600,55.659051,122.181812,98.186615,120.346395,96.952999,69.415900,96.439717,0.001924,0.014206,32.000000,-237.246103,97.071529,0.260525,10.931676,0.542420,278213.078778,0.921743,19.738074,7.547247,1.846085,68.945417,68.803754,76.027084,13.000000,48.161285,81.582278,75.583182,24.010000,16.314122
54.938565,64.948649,101.247153,123.262686,56.465570,58.302013,59.427492,12.760498,96.380193,0.883010,65.031726,55.654634,122.181274,98.182419,120.346213,96.951682,69.414561,96.432109,0.001924,0.014206,32.000000,-237.246511,97.063588,0.260180,10.911676,0.541249,278122.347882,0.921133,19.747699,7.545429,1.845053,68.949881,68.803060,76.027932,13.000000,48.154892,81.582278,75.582805,24.010000,16.316824
54.933169,64.956256,101.189185,123.262503,56.512541,58.285833,59.311353,12.762057,96.373928,0.882934,65.047454,55.647547,122.180028,98.178591,120.347125,96.944426,69.412598,96.429266,0.001927,0.014216,32.000000,-237.244767,97.058442,0.260608,10.914750,0.540944,278094.568608,0.921478,19.758778,7.543004,1.843610,68.955501,68.802388,76.029635,13.000000,48.113022,81.582278,75.586032,24.010000,16.320105
54.926834,64.965100,101.037969,123.263220,56.531903,58.265585,59.410468,12.760341,96.363452,0.883026,65.063470,55.640861,122.179319,98.170383,120.347029,96.934598,69.410659,96.419896,0.001928,0.014192,32.000000,-237.246616,97.047671,0.260609,10.926363,0.541494,278043.811666,0.920989,19.766657,7.539577,1.842916,68.958466,68.800966,76.030207,13.000000,48.005295,81.582278,75.590703,24.010000,16.324047
54.922605,64.978751,101.066992,123.265271,56.589531,58.249418,59.441179,12.761487,96.356158,0.887412,65.082597,55.631708,122.179235,98.165904,120.346205,96.930336,69.409561,96.413157,0.001917,0.014179,32.000000,-237.245621,97.041386,0.262017,10.911714,0.540791,277976.196177,0.922655,19.779446,7.539760,1.842042,68.960629,68.800502,76.032706,13.000000,47.985812,81.582278,75.594219,24.010000,16.330357
54.918319,64.989919,101.202410,123.267509,56.626079,58.232739,59.424391,12.761264,96.356568,0.813944,65.096298,55.626190,122.179454,98.161491,120.345522,96.923584,69.409352,96.407373,0.001914,0.014184,32.000000,-237.245642,97.079617,0.232317,10.907954,0.538811,277890.403878,0.920935,19.794374,7.535829,1.839501,68.962872,68.800530,76.034162,13.000000,48.067906,81.582278,75.599026,24.010000,16.335796
54.918754,65.001552,101.362263,123.270564,56.647400,58.219924,59.421863,12.760574,96.351327,0.741747,65.105616,55.623604,122.180265,98.156879,120.345339,96.920791,69.408132,96.404765,0.001918,0.014150,32.000000,-237.246319,97.068920,0.211376,10.905354,0.539737,277825.846644,0.920316,19.812088,7.532704,1.840171,68.966725,68.799928,76.035952,13.000000,48.179290,81.582278,75.601271,24.010000,16.341787
54.919373,65.008144,101.277407,123.272771,56.616871,58.199627,59.419081,12.761012,96.345083,0.741743,65.109698,55.619629,122.181393,98.152089,120.346564,96.917703,69.407368,96.402526,0.001961,0.014134,32.000000,-237.246003,97.067465,0.211258,10.892115,0.541062,277756.540455,0.920420,19.827373,7.529288,1.842781,68.968838,68.799599,76.037384,13.000000,48.138850,81.582278,75.599366,24.010000,16.345322
54.916571,65.012589,101.339998,123.274883,56.595364,58.199905,59.398876,12.759761,96.341348,0.741693,65.112912,55.614629,122.182209,98.143909,120.347484,96.916139,69.405812,96.398490,0.001961,0.014093,32.000000,-237.247382,97.063179,0.211587,10.884236,0.542486,277705.432872,0.920277,19.838588,7.528875,1.845677,68.969690,68.799072,76.038535,13.000000,48.153116,81.582278,75.601918,24.010000,16.347731
54.911364,65.015600,101.426386,123.276673,56.554936,58.196020,59.396910,12.760341,96.335575,0.741825,65.117990,55.612252,122.182928,98.143471,120.347800,96.916293,69.405161,96.394609,0.001960,0.014097,32.000000,-237.246925,97.058846,0.211576,10.899974,0.542214,277614.302111,0.920004,19.844584,7.528236,1.844111,68.969954,68.798162,76.039018,13.000000,48.209577,81.582278,75.609359,24.010000,16.349197
54.908125,65.021144,101.446787,123.279283,56.513163,58.175880,59.419657,12.761521,96.333880,0.741851,65.125340,55.609901,122.183681,98.143450,120.348638,96.915351,69.403356,96.395434,0.001962,0.014117,32.000000,-237.245739,97.056957,0.211618,10.907397,0.543218,277621.546269,0.920384,19.851719,7.527262,1.845345,68.967830,68.797479,76.039890,13.000000,48.225290,81.582278,75.614006,24.010000,16.351873
54.908658,65.026603,101.483782,123.281921,56.520751,58.175890,59.382419,12.761037,96.325936,0.905712,65.130329,55.604738,122.184544,98.140127,120.347483,96.912030,69.400939,96.388561,0.002007,0.014167,32.000000,-237.246248,96.962389,0.269962,10.894958,0.543253,277607.724448,0.920457,19.859733,7.525481,1.847093,68.965151,68.796123,76.040505,13.000000,48.234156,81.582278,75.614789,24.010000,16.354647
54.906732,65.032873,101.322352,123.285034,56.463757,58.175733,59.432774,12.761349,96.324726,1.186103,65.134265,55.607907,122.187612,98.138342,120.348160,96.906752,69.400474,96.382210,0.001978,0.014199,32.000000,-237.245781,96.914919,0.354398,10.873629,0.542942,277518.957324,0.919860,19.868389,7.527803,1.847573,68.964084,68.795781,76.043172,13.000000,48.171061,81.582278,75.617968,24.010000,16.357946
54.905425,65.036867,101.331690,123.287714,56.475492,58.175880,59.402293,12.760585,96.320654,1.193858,65.133304,55.609456,122.189915,98.130965,120.348159,96.901992,69.399162,96.378018,0.001971,0.014169,32.000000,-237.246519,96.912758,0.354573,10.850072,0.543880,277525.536241,0.920441,19.873337,7.525913,1.848229,68.963507,68.795263,76.045327,13.000000,48.148940,81.582278,75.621770,24.010000,16.360334
54.903110,65.037370,101.256819,123.288917,56.496374,58.175744,59.436538,12.760345,96.322131,1.098481,65.132512,55.608037,122.191433,98.126053,120.348477,96.900039,69.397003,96.378663,0.001974,0.014174,32.000000,-237.246680,96.979304,0.319914,10.834082,0.543567,277530.569123,0.919710,19.881456,7.522398,1.845354,68.962462,68.794422,76.046793,13.000000,48.096033,81.582278,75.626950,24.010000,16.361042
54.901453,65.037455,101.271058,123.289948,56.523772,58.175791,59.425153,12.760808,96.325894,0.768093,65.132727,55.603899,122.192623,98.127302,120.349101,96.897192,69.395171,96.380477,0.001976,0.014176,32.000000,-237.246044,97.044164,0.217151,10.823446,0.544855,277536.393632,0.920218,19.886706,7.521084,1.845568,68.960710,68.793916,76.048203,13.000000,48.131903,81.582278,75.631743,24.010000,16.361157
54.899200,65.038495,101.103076,123.291605,56.540044,58.183937,59.388542,12.762255,96.319414,0.733718,65.132913,55.596500,122.194101,98.129842,120.350666,96.897706,69.393498,96.379858,0.001973,0.014163,32.000000,-237.244675,97.041672,0.211788,10.804355,0.545044,277538.924940,0.919730,19.889432,7.523646,1.844282,68.957105,68.793238,76.049851,13.000000,47.999124,81.582278,75.636473,24.010000,16.361863
54.895308,65.039903,101.239620,123.293467,56.645470,58.184331,59.427321,12.761855,96.318923,0.733335,65.134541,55.589125,122.196589,98.128688,120.351375,96.894067,69.391355,96.379448,0.001963,0.014191,32.000000,-237.245098,97.037487,0.211586,10.796837,0.545732,277541.814792,0.919938,19.891110,7.526615,1.844597,68.953462,68.792238,76.051545,13.000000,48.076564,81.582278,75.645225,24.010000,16.362704
54.891751,65.042191,101.368758,123.295591,56.718672,58.172006,59.382307,12.761658,96.312889,0.733424,65.142722,55.580518,122.199381,98.124943,120.353179,96.889585,69.391582,96.374760,0.001962,0.014146,32.000000,-237.245305,97.033310,0.211592,10.800440,0.545315,277584.252988,0.920678,19.894315,7.527900,1.841613,68.952122,68.792172,76.053021,13.000000,48.157390,81.582278,75.652378,24.010000,16.363921
54.889155,65.048596,101.363743,123.298715,56.720521,58.159773,59.369199,12.762272,96.308009,0.733191,65.151878,55.579063,122.200468,98.120390,120.352378,96.883062,69.390329,96.373476,0.001964,0.014149,32.000000,-237.244786,97.028775,0.211750,10.802152,0.546990,277590.477626,0.920159,19.899462,7.529787,1.844231,68.949892,68.791305,76.053925,13.000000,48.135547,81.582278,75.661981,24.010000,16.366899
54.889008,65.054990,101.502306,123.301334,56.750355,58.159781,59.437913,12.761598,96.303924,0.733174,65.155590,55.581168,122.202573,98.120317,120.351669,96.881299,69.389169,96.370950,0.002009,0.014162,32.000000,-237.245496,97.023087,0.211178,10.792377,0.547911,277534.491784,0.920734,19.905168,7.526620,1.846703,68.947370,68.790035,76.054200,13.000000,48.190175,81.582278,75.665769,24.010000,16.370413
54.889750,65.059701,101.552976,123.303593,56.756839,58.159939,59.371210,12.762426,96.300140,0.954435,65.155824,55.583317,122.204821,98.119621,120.352045,96.881133,69.388590,96.367876,0.001978,0.014159,32.000000,-237.244533,96.931703,0.285602,10.784571,0.547719,277483.059232,0.920807,19.914068,7.527069,1.846699,68.946433,68.790438,76.055281,13.000000,48.252825,81.582278,75.669492,24.010000,16.373135
54.891468,65.061546,101.576117,123.305447,56.758349,58.159847,59.444970,12.762569,96.303403,1.023214,65.154171,55.585697,122.207004,98.118935,120.353931,96.881121,69.388221,96.365399,0.001976,0.014118,32.000000,-237.244292,96.951035,0.299157,10.798003,0.549455,277489.280541,0.919761,19.920602,7.526646,1.849228,68.945772,68.789572,76.055917,13.000000,48.323525,81.582278,75.672760,24.010000,16.374791
54.891343,65.061414,101.336541,123.306707,56.774582,58.160085,59.412260,12.761614,96.300532,0.747939,65.152392,55.582412,122.208932,98.118929,120.355593,96.879511,69.386031,96.362843,0.001976,0.014112,32.000000,-237.245458,97.018619,0.214133,10.819945,0.550301,277493.822589,0.920795,19.924600,7.525298,1.850126,68.945035,68.788373,76.056159,13.000000,48.152190,81.582278,75.676955,24.010000,16.375106
54.888295,65.061156,101.202353,123.307938,56.745645,58.160222,59.370938,12.762396,96.295959,0.727052,65.156133,55.581414,122.211213,98.118799,120.356998,96.876602,69.384951,96.359414,0.002019,0.014067,32.000000,-237.244658,97.018808,0.211650,10.834991,0.549794,277494.697811,0.919624,19.924795,7.524115,1.850490,68.942756,68.787609,76.055963,13.000000,48.064212,81.582278,75.683475,24.010000,16.375274
