Torad 40 Ton Compressor Load Stand
54.884614,65.064142,101.280941,123.310128,56.847818,58.160159,59.401585,12.762564,96.295178,0.726860,65.163444,55.574509,122.213567,98.119573,120.357824,96.871795,69.383938,96.357962,0.001990,0.014051,32.000000,-237.244272,97.016368,0.211742,10.836702,0.546557,277498.296611,0.920136,19.924784,7.524703,1.846130,68.939336,68.787987,76.055938,13.000000,48.081144,81.582278,75.693604,24.010000,16.376654
54.880787,65.068661,101.320870,123.312405,56.921789,58.160224,59.434089,12.762065,96.291523,0.726856,65.169143,55.570224,122.215140,98.121130,120.356783,96.868783,69.382669,96.355075,0.001979,0.014023,32.000000,-237.244665,97.011763,0.211297,10.844111,0.544657,277500.924666,0.920834,19.927454,7.523634,1.843787,68.935425,68.787221,76.054906,13.000000,48.109249,81.582278,75.702955,24.010000,16.379135
54.881891,65.073911,101.330942,123.315343,56.951578,58.160075,59.395482,12.762007,96.291014,0.726763,65.172572,55.565265,122.216823,98.120227,120.356474,96.864073,69.381437,96.350756,0.001981,0.014011,32.000000,-237.244668,97.010014,0.211648,10.850030,0.545347,277505.270053,0.920434,19.933977,7.523736,1.845343,68.930475,68.786430,76.054518,13.000000,48.124792,81.582278,75.708709,24.010000,16.382246
54.882820,65.077101,101.326936,123.317439,57.020739,58.159765,59.424374,12.762294,96.286291,0.895518,65.175258,55.562154,122.218363,98.117604,120.355403,96.860850,69.379536,96.344594,0.001984,0.014016,32.000000,-237.244489,96.914868,0.271145,10.847422,0.545402,277511.441423,0.920014,19.942173,7.523197,1.846199,68.926294,68.785543,76.052950,13.000000,48.137886,81.582278,75.714099,24.010000,16.384217
54.879994,65.080626,101.264150,123.319768,57.037383,58.159283,59.422271,12.762344,96.285861,0.872076,65.177621,55.557977,122.221058,98.119660,120.356661,96.859893,69.379449,96.343361,0.001978,0.013941,32.000000,-237.244439,97.004312,0.246783,10.844866,0.545180,277515.663135,0.920602,19.946363,7.521721,1.846346,68.922300,68.785855,76.052294,13.000000,48.093399,81.582278,75.722590,24.010000,16.386390
54.879592,65.082134,101.248998,123.321597,57.041231,58.159398,59.393219,12.761772,96.284632,0.602941,65.177044,55.554464,122.223054,98.119740,120.355823,96.856963,69.377950,96.343705,0.001969,0.013926,32.000000,-237.245081,97.046136,0.164043,10.845182,0.545263,277518.443809,0.920140,19.948660,7.519758,1.846241,68.917252,68.784962,76.050520,13.000000,48.064331,81.582278,75.728258,24.010000,16.387764
54.874800,65.082125,101.146784,123.323915,56.991497,58.159228,59.410085,12.760869,96.283365,0.584240,65.173665,55.549991,122.226203,98.117685,120.358561,96.854168,69.377978,96.342188,0.001968,0.013996,32.000000,-237.245792,97.040322,0.161492,10.858672,0.544879,277519.678872,0.920226,19.954902,7.519072,1.845192,68.912030,68.785245,76.049299,13.000000,48.008743,81.582278,75.741900,24.010000,16.388319
54.874178,65.080912,101.200096,123.326083,56.961574,58.158984,59.398676,12.760251,96.284912,0.584332,65.167955,55.550251,122.227273,98.119163,120.359472,96.853999,69.376610,96.344464,0.001968,0.014012,32.000000,-237.246581,97.036398,0.161246,10.875026,0.544747,277523.181242,0.920689,19.956795,7.520788,1.844930,68.906842,68.783999,76.047525,13.000000,48.023520,81.582278,75.748246,24.010000,16.388208
54.869295,65.077810,101.245837,123.328618,56.938457,58.159335,59.395376,12.759311,96.284090,0.584440,65.161277,55.550042,122.229952,98.114582,120.360308,96.855270,69.376359,96.340583,0.002006,0.013997,32.000000,-237.247557,97.032234,0.161424,10.880646,0.543245,277523.799366,0.920514,19.961392,7.519809,1.843228,68.899994,68.782841,76.046453,13.000000,48.034976,81.582278,75.759536,24.010000,16.387274
54.865319,65.075013,101.407565,123.330675,56.930247,58.155427,59.408883,12.758223,96.287816,0.584355,65.157851,55.551769,122.231928,98.109773,120.362155,96.852070,69.375767,96.339386,0.001974,0.013981,32.000000,-237.248739,97.031808,0.161820,10.879758,0.542906,277523.579848,0.920696,19.960777,7.522603,1.844221,68.892933,68.782206,76.045103,13.000000,48.139492,81.582278,75.772738,24.010000,16.386281
54.863081,65.072492,101.352287,123.333491,56.865270,58.151286,59.424842,12.758397,96.286969,0.584173,65.155018,55.552312,122.233940,98.104856,120.363906,96.851888,69.374591,96.334956,0.001975,0.013935,32.000000,-237.248474,97.031586,0.161724,10.895269,0.543116,277524.775715,0.920836,19.962368,7.520420,1.845218,68.883513,68.781024,76.043293,13.000000,48.115797,81.582278,75.785255,24.010000,16.385338
54.863842,65.071551,101.267907,123.335795,56.796060,58.151472,59.415433,12.757824,96.285473,0.755235,65.149548,55.557723,122.236417,98.103634,120.365212,96.848153,69.373081,96.332360,0.001976,0.013962,32.000000,-237.248900,96.940008,0.222002,10.902945,0.544611,277505.609052,0.920631,19.963394,7.520263,1.848300,68.874566,68.780993,76.041840,13.000000,48.074333,81.582278,75.794392,24.010000,16.385081
54.867702,65.069725,101.154543,123.337891,56.707310,58.151325,59.443499,12.759182,96.284144,0.890774,65.135433,55.562132,122.239167,98.104114,120.366915,96.850320,69.371721,96.330278,0.002017,0.013993,32.000000,-237.247367,96.941882,0.256078,10.901819,0.543346,277485.856192,0.920354,19.963021,7.518662,1.847368,68.863153,68.780521,76.039725,13.000000,47.990611,81.582278,75.797126,24.010000,16.384805
54.867094,65.063331,101.176530,123.338383,56.601415,58.151223,59.424992,12.759494,96.283797,0.890571,65.124420,55.556196,122.241333,98.099472,120.369302,96.850227,69.371247,96.330124,0.001980,0.013959,32.000000,-237.247074,96.944174,0.256333,10.902314,0.542208,277487.480738,0.920486,19.961350,7.518545,1.845804,68.854262,68.780703,76.038602,13.000000,48.003467,81.582278,75.805600,24.010000,16.382491
54.862213,65.055114,101.110478,123.338892,56.552799,58.151359,59.435223,12.759264,96.285104,0.669411,65.115575,55.552941,122.243342,98.100560,120.371127,96.848591,69.369894,96.334329,0.001971,0.013921,32.000000,-237.247348,97.035421,0.182455,10.911799,0.541198,277485.909024,0.919973,19.955814,7.518598,1.843608,68.843892,68.780118,76.036816,13.000000,47.970555,81.582278,75.819322,24.010000,16.378712
54.859366,65.050705,101.021959,123.339981,56.520279,58.151415,59.441322,12.759881,96.283058,0.583898,65.109686,55.549280,122.245264,98.102076,120.372227,96.848346,69.368362,96.335132,0.001974,0.013905,32.000000,-237.246682,97.032719,0.161640,10.903258,0.541367,277481.146132,0.920253,19.950005,7.518976,1.844029,68.835895,68.780361,76.036208,13.000000,47.879422,81.582278,75.831308,24.010000,16.376565
54.857036,65.047130,100.988419,123.341671,56.471930,58.151352,59.404913,12.762008,96.283172,0.757378,65.099974,55.553437,122.245822,98.105201,120.373174,96.847705,69.367036,96.336760,0.001978,0.013929,32.000000,-237.244362,96.945282,0.222153,10.881227,0.540389,277478.674760,0.920167,19.946479,7.522965,1.842989,68.825881,68.780415,76.033315,13.000000,47.850606,81.582278,75.843574,24.010000,16.375095
54.855678,65.043002,101.006701,123.342614,56.500610,58.151441,59.426313,12.761758,96.283340,1.019226,65.092658,55.553262,122.247077,98.101101,120.373283,96.849069,69.366214,96.336281,0.001980,0.013939,32.000000,-237.244740,96.899060,0.300785,10.866814,0.540064,277478.111694,0.920116,19.944808,7.525001,1.841472,68.816515,68.780603,76.032061,13.000000,47.853920,81.582278,75.854737,24.010000,16.373326
54.856487,65.037626,100.964597,123.343598,56.465845,58.151881,59.416725,12.762118,96.284909,1.037859,65.081942,55.556138,122.247100,98.101141,120.371939,96.855283,69.363704,96.337379,0.001969,0.013941,32.000000,-237.244511,96.894361,0.302883,10.876063,0.540893,277477.045406,0.920713,19.943472,7.527347,1.840938,68.803812,68.779042,76.030160,13.000000,47.821120,81.582278,75.865912,24.010000,16.370958
54.856089,65.032791,100.987854,123.343995,56.386663,58.151955,59.416143,12.762678,96.285646,1.037875,65.075327,55.555615,122.248232,98.100064,120.373676,96.858672,69.363562,96.339356,0.001968,0.013925,32.000000,-237.244197,96.897180,0.302827,10.885294,0.541799,277475.570336,0.920398,19.940651,7.527869,1.841317,68.791828,68.779078,76.029154,13.000000,47.803100,81.582278,75.874334,24.010000,16.368812
54.856830,65.027373,100.866682,123.344284,56.442565,58.151750,59.417225,12.763666,96.289102,1.037893,65.069662,55.559910,122.249492,98.100416,120.374587,96.860772,69.361818,96.341432,0.001972,0.013904,32.000000,-237.243136,96.898596,0.303251,10.882331,0.540946,277476.271379,0.920525,19.934495,7.531068,1.840522,68.775549,68.779105,76.026832,13.000000,47.726261,81.582278,75.883311,24.010000,16.366237
54.855385,65.024565,100.887616,123.344462,56.458693,58.151837,59.409621,12.763415,96.292626,0.933003,65.063643,55.560210,122.250144,98.104394,120.376048,96.862848,69.361858,96.344174,0.002010,0.013881,32.000000,-237.243455,96.968371,0.264785,10.882858,0.540690,277473.472620,0.920531,19.930044,7.532449,1.840960,68.763028,68.779540,76.025725,13.000000,47.719506,81.582278,75.894813,24.010000,16.364905
54.856502,65.020003,100.905748,123.344237,56.458968,58.152152,59.428121,12.763012,96.296198,0.732353,65.054076,55.562614,122.250149,98.105936,120.377320,96.866072,69.360395,96.346932,0.001977,0.013901,32.000000,-237.243726,96.992509,0.209449,10.884294,0.539737,277469.822454,0.920484,19.923913,7.535494,1.838726,68.747727,68.778669,76.023625,13.000000,47.713870,81.582278,75.904650,24.010000,16.362885
54.854595,65.015460,101.035482,123.343984,56.479636,58.152138,59.421045,12.762885,96.299376,0.728368,65.047078,55.562865,122.249410,98.105961,120.379848,96.867494,69.359011,96.351326,0.001976,0.013920,32.000000,-237.243888,96.995704,0.209872,10.881452,0.539921,277468.528200,0.920623,19.922495,7.537172,1.839156,68.734935,68.778886,76.022711,13.000000,47.743635,81.582278,75.914952,24.010000,16.360783
54.857912,65.009959,101.137411,123.343356,56.463500,58.152401,59.387570,12.765506,96.304053,0.728210,65.042774,55.566136,122.248412,98.111534,120.381565,96.875468,69.357950,96.356422,0.001976,0.013866,32.000000,-237.241450,97.000524,0.210009,10.874831,0.539988,277467.895510,0.920309,19.916860,7.540365,1.839449,68.718274,68.778407,76.021144,13.000000,47.834328,81.582278,75.924210,24.010000,16.358111
54.856016,65.007305,101.144964,123.342992,56.484803,58.152437,59.136276,12.765670,96.300381,0.957077,65.043743,55.562137,122.248183,98.112669,120.382681,96.877263,69.357053,96.356487,0.002017,0.013852,32.000000,-237.241383,96.911772,0.285704,10.871873,0.541310,277466.621828,0.920443,19.914149,7.544503,1.841878,68.705493,68.778407,76.019803,13.000000,47.823549,81.582278,75.934278,24.010000,16.356616
54.857817,65.007143,101.219471,123.343320,56.457122,58.152207,59.378421,12.766135,96.299107,1.038061,65.043008,55.561812,122.247948,98.116484,120.384350,96.879754,69.354851,96.355279,0.001982,0.013863,32.000000,-237.240863,96.915075,0.304446,10.877490,0.542477,277463.943136,0.920891,19.905459,7.548759,1.843625,68.692296,68.778801,76.018282,13.000000,47.867301,81.582278,75.945410,24.010000,16.356401
54.860950,65.007055,101.137003,123.343662,56.485847,58.151787,59.446553,12.767626,96.302394,1.037984,65.042581,55.562613,122.248137,98.121288,120.383861,96.884941,69.353024,96.355548,0.001977,0.013887,32.000000,-237.239226,96.918222,0.304137,10.876292,0.542722,277463.502284,0.924833,19.904628,7.549697,1.843826,68.683763,68.779167,76.016433,13.000000,47.842334,81.582278,75.948779,24.010000,16.356441
54.861860,65.007517,101.109637,123.343895,56.494098,58.151997,59.423085,12.767867,96.304348,1.038245,65.041124,55.561694,122.248590,98.123207,120.384500,96.888814,69.352607,96.362286,0.001977,0.013884,32.000000,-237.238797,96.920931,0.303859,10.857142,0.543063,277464.259674,0.921024,19.902735,7.551143,1.845124,68.677237,68.780221,76.014455,13.000000,47.792537,81.582278,75.956711,24.010000,16.356595
54.860660,65.006893,101.132173,123.343937,56.490452,58.152033,59.407395,12.768137,96.308433,0.931424,65.040900,55.560359,122.247925,98.126353,120.384903,96.892844,69.350664,96.367728,0.001981,0.013862,32.000000,-237.238616,96.990677,0.265483,10.850325,0.542336,277463.351583,0.919904,19.899635,7.553137,1.843515,68.673021,68.779192,76.012404,13.000000,47.789139,81.582278,75.966709,24.010000,16.356544
54.857123,65.005952,101.150607,123.344078,56.560475,58.152010,59.444314,12.767126,96.315858,0.735310,65.045203,55.557893,122.248027,98.129287,120.385684,96.894675,69.348260,96.369563,0.001981,0.013867,32.000000,-237.239767,97.015872,0.209510,10.855866,0.543035,277464.851859,0.920255,19.899222,7.557779,1.842986,68.670182,68.779082,76.010959,13.000000,47.817247,81.582278,75.981785,24.010000,16.355985
54.858203,65.008414,101.030579,123.345179,56.646175,58.151839,59.401418,12.767689,96.318829,0.756296,65.054227,55.559926,122.248598,98.133793,120.386515,96.899765,69.346770,96.370578,0.001974,0.013855,32.000000,-237.239236,96.994898,0.219506,10.866545,0.543594,277467.013096,0.920519,19.899752,7.563132,1.843437,68.668676,68.779147,76.008767,13.000000,47.733604,81.582278,75.990656,24.010000,16.356791
54.861391,65.012737,101.101862,123.346691,56.690382,58.151593,59.383063,12.769232,96.319065,1.013093,65.060156,55.562886,122.248702,98.135403,120.386392,96.906300,69.345248,96.370236,0.001974,0.013846,32.000000,-237.237735,96.931634,0.299883,10.868570,0.543540,277470.187544,0.920010,19.902210,7.566686,1.843892,68.667590,68.779068,76.007395,13.000000,47.737347,81.582278,75.996250,24.010000,16.358971
54.862966,65.016821,101.270179,123.347895,56.721921,58.151501,59.432629,12.769289,96.321027,1.041910,65.063841,55.567882,122.249162,98.135701,120.386790,96.908891,69.344522,96.370358,0.001981,0.013883,32.000000,-237.237753,96.938769,0.303981,10.875989,0.541934,277472.607205,0.920658,19.903634,7.568812,1.841668,68.665520,68.778966,76.005124,13.000000,47.836689,81.582278,76.000630,24.010000,16.361069
54.863159,65.019945,101.399435,123.348973,56.652195,58.151289,59.362935,12.768063,96.323975,0.932685,65.068378,55.570460,122.251908,98.134575,120.388089,96.914120,69.343287,96.369694,0.002019,0.013850,32.000000,-237.239105,97.007609,0.264261,10.896946,0.542407,277475.452329,0.920890,19.904892,7.570120,1.842860,68.662802,68.778769,76.004257,13.000000,47.933958,81.582278,76.012752,24.010000,16.362848
54.863684,65.022153,101.319221,123.350088,56.618785,58.151189,59.380218,12.767275,96.325722,0.617102,65.071896,55.570793,122.253419,98.141922,120.389572,96.914516,69.342046,96.370032,0.001983,0.013858,32.000000,-237.239931,97.078194,0.166532,10.914693,0.543503,277478.499209,0.920101,19.907462,7.570923,1.845875,68.661140,68.778339,76.003206,13.000000,47.880921,81.582278,76.019573,24.010000,16.364106
54.867716,65.024975,101.336159,123.351433,56.578195,58.150832,59.408517,12.767425,96.328836,0.587600,65.074162,55.577034,122.256341,98.142815,120.392094,96.912544,69.341936,96.369816,0.001982,0.013815,32.000000,-237.239909,97.088078,0.162124,10.928904,0.543597,277481.070803,0.921182,19.910401,7.571740,1.848225,68.661424,68.778165,76.001737,13.000000,47.905504,81.582278,76.025416,24.010000,16.365533
54.871714,65.026240,101.505519,123.352584,56.556494,58.150832,59.443145,12.766208,96.331391,0.587378,65.070221,55.580430,122.258545,98.144323,120.393068,96.914919,69.339608,96.370199,0.001982,0.013806,32.000000,-237.240939,97.090992,0.162192,10.925098,0.542001,277483.383131,0.920908,19.912105,7.573194,1.846745,68.665101,68.778001,75.999890,13.000000,47.983466,81.582278,76.029552,24.010000,16.366515
54.874207,65.024826,101.608544,123.352765,56.405369,58.155795,59.416519,12.765170,96.332185,0.587577,65.062038,55.581958,122.260240,98.145923,120.394410,96.919175,69.339453,96.368493,0.002018,0.013805,32.000000,-237.241996,97.093605,0.162241,10.910530,0.541373,277483.043514,0.920396,19.911051,7.573169,1.846918,68.670902,68.777843,75.999789,13.000000,48.061422,81.582278,76.032766,24.010000,16.366254
54.877527,65.019816,101.500336,123.352423,56.295337,58.155674,59.356495,12.764615,96.333012,0.587594,65.054744,55.583444,122.262154,98.144984,120.396474,96.924229,69.338467,96.368009,0.001983,0.013828,32.000000,-237.242548,97.092797,0.162071,10.894804,0.542987,277485.329283,0.919789,19.908474,7.575736,1.849870,68.678278,68.777369,75.999756,13.000000,48.012983,81.582278,76.035716,24.010000,16.364195
54.879467,65.013265,101.441283,123.352139,56.230124,58.155364,59.421428,12.766605,96.338071,0.587891,65.049615,55.589190,122.264092,98.147849,120.397413,96.929769,69.338183,96.372055,0.001978,0.013759,32.000000,-237.240562,97.103003,0.162134,10.889227,0.544622,277507.182831,0.920230,19.904662,7.574822,1.851663,68.686917,68.777722,75.999602,13.000000,47.966205,81.582278,76.040412,24.010000,16.361028
54.882213,65.008903,101.404702,123.352178,56.196846,58.155580,59.385004,12.766815,96.339088,0.638606,65.048033,55.592304,122.267420,98.150088,120.397899,96.936110,69.337893,96.369037,0.001979,0.013710,32.000000,-237.240312,97.058694,0.182420,10.908328,0.544389,277503.048520,0.921084,19.896462,7.575506,1.849579,68.695969,68.777667,75.999361,13.000000,47.966573,81.582278,76.044452,24.010000,16.358747
54.885709,65.008186,101.401953,123.352779,56.286388,58.155315,59.429823,12.767207,96.337004,0.962464,65.047442,55.598535,122.268846,98.153156,120.396635,96.937383,69.336396,96.366396,0.001986,0.013668,32.000000,-237.239857,96.969489,0.286359,10.925589,0.544102,277496.412225,0.920021,19.888047,7.578326,1.848438,68.703527,68.777299,75.999071,13.000000,47.916391,81.582278,76.045663,24.010000,16.358135
54.887732,65.007682,101.657631,123.353387,56.292397,58.155687,59.421853,12.766922,96.338190,0.812218,65.044748,55.602775,122.271453,98.152353,120.396743,96.936190,69.335774,96.367368,0.001981,0.013645,32.000000,-237.239905,97.060780,0.227811,10.924991,0.542772,277493.286263,0.920527,19.881046,7.576722,1.847679,68.712531,68.777486,75.999203,13.000000,48.077900,81.582278,76.049284,24.010000,16.358047
54.890014,65.006505,101.604964,123.353613,56.361337,58.155868,59.409785,12.767247,96.339985,0.731193,65.047437,55.604328,122.272922,98.149437,120.397455,96.935973,69.335844,96.368363,0.001974,0.013653,32.000000,-237.239457,97.059250,0.209409,10.909818,0.541825,277492.106207,0.919762,19.876970,7.576565,1.847511,68.718982,68.777079,75.999224,13.000000,48.083604,81.582278,76.052219,24.010000,16.357528
54.890107,65.006984,101.614118,123.354080,56.361364,58.156162,59.436582,12.768164,96.336833,0.731113,65.049090,55.606356,122.274939,98.148061,120.399132,96.936658,69.336183,96.368313,0.001974,0.013606,32.000000,-237.238700,97.056366,0.209754,10.906205,0.544064,277493.733415,0.919852,19.874520,7.577795,1.852101,68.724825,68.777087,75.999724,13.000000,48.084038,81.582278,76.055393,24.010000,16.357601
54.891583,65.007011,101.613442,123.354516,56.369486,58.155881,59.417753,12.769002,96.337108,0.731121,65.051057,55.609393,122.275366,98.148634,120.400297,96.933219,69.335330,96.361622,0.001982,0.013637,32.000000,-237.237898,97.055912,0.209720,10.912198,0.544323,277493.012501,0.919997,19.871151,7.578350,1.851065,68.727153,68.776696,75.999380,13.000000,48.074371,81.582278,76.059372,24.010000,16.357777
54.891068,65.007726,101.616522,123.355038,56.415603,58.155910,59.410581,12.768674,96.330521,0.758093,65.054047,55.609485,122.276569,98.143613,120.401656,96.931115,69.335212,96.356499,0.002011,0.013630,32.000000,-237.238193,97.030305,0.220090,10.926064,0.544577,277494.331709,0.919586,19.871541,7.577980,1.851228,68.729233,68.776363,75.998586,13.000000,48.107172,81.582278,76.062684,24.010000,16.357996
54.890779,65.008810,101.597187,123.355681,56.432147,58.156052,59.423676,12.769122,96.324418,1.012233,65.056278,55.609662,122.278064,98.139250,120.402029,96.930532,69.335748,96.356609,0.001976,0.013620,32.000000,-237.237635,96.958038,0.300372,10.930633,0.544253,277493.412349,0.919846,19.870150,7.574638,1.851166,68.730147,68.776009,75.996944,13.000000,48.069016,81.582278,76.067936,24.010000,16.358611
54.891072,65.009882,101.583772,123.356403,56.448251,58.156083,59.393366,12.768287,96.320324,1.039511,65.058757,55.609322,122.278096,98.135382,120.403010,96.925392,69.336201,96.348482,0.001976,0.013621,32.000000,-237.238456,96.950830,0.303946,10.923946,0.543597,277494.250042,0.919968,19.871360,7.571545,1.851240,68.732645,68.775576,75.995043,13.000000,48.108097,81.582278,76.072293,24.010000,16.359178
54.887628,65.010765,101.608535,123.356489,56.499238,58.155823,59.397624,12.767475,96.323119,0.809068,65.061881,55.610148,122.278531,98.134181,120.403517,96.920094,69.336241,96.344286,0.001973,0.013589,32.000000,-237.239302,97.039161,0.227388,10.909919,0.543202,277495.417514,0.919776,19.872721,7.571079,1.850897,68.734633,68.774757,75.992609,13.000000,48.112101,81.582278,76.079455,24.010000,16.359631
54.886196,65.011829,101.496379,123.356164,56.478366,58.155855,59.410323,12.766875,96.320157,0.729098,65.063414,55.607472,122.279442,98.132235,120.404794,96.913942,69.337263,96.338246,0.002003,0.013579,32.000000,-237.239856,97.032589,0.209286,10.887479,0.543423,277495.458265,0.920243,19.873511,7.565530,1.850643,68.740256,68.774387,75.990054,13.000000,48.055014,81.582278,76.089388,24.010000,16.360284
54.884163,65.012082,101.513596,123.355525,56.556038,58.155805,59.355562,12.767087,96.316898,0.729054,65.065211,55.605984,122.278745,98.131259,120.405103,96.908726,69.337252,96.334882,0.001970,0.013609,32.000000,-237.239571,97.029666,0.210074,10.870506,0.544397,277495.926651,0.920239,19.877704,7.562860,1.851210,68.745674,68.773691,75.987244,13.000000,48.049253,81.582278,76.094611,24.010000,16.360502
54.882026,65.012495,101.711971,123.354724,56.638288,58.155658,59.414771,12.766687,96.314044,0.729298,65.067714,55.602716,122.278678,98.124020,120.404641,96.903720,69.337742,96.329075,0.001963,0.013623,32.000000,-237.239728,97.024594,0.209862,10.852350,0.544550,277496.057343,0.920072,19.880144,7.558053,1.849215,68.754216,68.773235,75.983027,13.000000,48.174169,81.582278,76.103364,24.010000,16.360647
54.882261,65.013744,101.663075,123.354171,56.685168,58.155265,59.388510,12.766970,96.306227,0.986756,65.069706,55.598351,122.277763,98.118977,120.404939,96.901591,69.337151,96.324262,0.001963,0.013674,32.000000,-237.239432,96.898813,0.298239,10.831750,0.545597,277496.623020,0.920959,19.882351,7.555954,1.849597,68.760489,68.772796,75.979829,13.000000,48.160288,81.582278,76.109264,24.010000,16.361358
54.882603,65.015069,101.476359,123.353179,56.699166,58.154945,59.340889,12.767023,96.301476,1.179843,65.075086,55.597467,122.276189,98.112493,120.406026,96.895884,69.337873,96.320323,0.001970,0.013664,32.000000,-237.239278,96.866892,0.351587,10.816248,0.548289,277496.458822,0.920079,19.884818,7.551823,1.853284,68.767105,68.771210,75.976029,13.000000,48.073313,81.582278,76.115085,24.010000,16.362027
54.879831,65.017830,101.394788,123.352378,56.715409,58.150140,59.409237,12.766435,96.295934,1.183527,65.083075,55.594994,122.276163,98.105122,120.405879,96.887361,69.337306,96.318316,0.001963,0.013713,32.000000,-237.239974,96.860046,0.351347,10.812092,0.548897,277496.303904,0.920478,19.885840,7.549397,1.852385,68.770963,68.769919,75.972572,13.000000,48.006678,81.582278,76.122954,24.010000,16.363205
54.872593,65.023853,101.473816,123.351811,56.756246,58.150082,59.400197,12.766790,96.289353,1.183466,65.095982,55.592696,122.275430,98.101227,120.406297,96.877244,69.337588,96.312205,0.001957,0.013713,32.000000,-237.239632,96.853745,0.351627,10.819978,0.548025,277494.844523,0.921209,19.886838,7.546205,1.848971,68.774546,68.769229,75.968028,13.000000,48.036828,81.582278,76.137079,24.010000,16.366168
54.867060,65.031058,101.489344,123.351995,56.747840,58.150137,59.428664,12.765129,96.280434,1.183360,65.107417,55.585438,122.274682,98.093822,120.406167,96.868528,69.337135,96.301704,0.001955,0.013760,32.000000,-237.241352,96.842475,0.351926,10.835540,0.547518,277475.275884,0.920131,19.892263,7.545514,1.847578,68.776978,68.768279,75.964249,13.000000,48.057003,81.582278,76.150730,24.010000,16.369616
54.863418,65.040249,101.477555,123.352645,56.759947,58.149906,59.421953,12.764553,96.270730,1.158201,65.120491,55.577639,122.272698,98.086036,120.405479,96.856801,69.337050,96.297287,0.001966,0.013751,32.000000,-237.241936,96.855912,0.341451,10.835790,0.547953,277481.346661,0.920420,19.905241,7.541400,1.849262,68.780204,68.766113,75.959336,13.000000,48.039611,81.582278,76.163748,24.010000,16.374296
54.856187,65.047592,101.587676,123.353201,56.692942,58.149935,59.432132,12.764816,96.266377,0.915898,65.130845,55.571154,122.271918,98.079044,120.406104,96.852515,69.336981,96.292548,0.001997,0.013785,32.000000,-237.241875,96.918634,0.263045,10.829421,0.547411,277489.187656,0.920100,19.917765,7.535266,1.849732,68.783612,68.764474,75.954830,13.000000,48.126270,81.582278,76.178326,24.010000,16.378156
54.851070,65.056310,101.388064,123.354319,56.694972,58.149395,59.401060,12.764232,96.256196,1.029717,65.144875,55.567081,122.269421,98.071576,120.405727,96.844023,69.336301,96.281556,0.001963,0.013767,32.000000,-237.242524,96.867450,0.303283,10.830157,0.547371,277496.190497,0.920291,19.930457,7.532583,1.849640,68.787301,68.762195,75.948309,13.000000,48.047680,81.582278,76.197426,24.010000,16.382683
54.849421,65.064420,101.285904,123.355442,56.657681,58.149070,59.412460,12.765395,96.253238,1.036791,65.152001,55.564659,122.268572,98.068170,120.405922,96.838782,69.335713,96.279906,0.001964,0.013797,32.000000,-237.241381,96.865350,0.303614,10.843616,0.548813,277504.099670,0.920286,19.944749,7.529681,1.851891,68.790673,68.761437,75.942344,13.000000,47.965648,81.582278,76.208880,24.010000,16.386864
54.846980,65.071306,101.276380,123.356153,56.604559,58.148658,59.422864,12.763648,96.244336,1.036673,65.154522,55.563540,122.267135,98.064974,120.405043,96.830562,69.334830,96.272700,0.001963,0.013847,32.000000,-237.242915,96.858751,0.303167,10.857395,0.547105,277510.547204,0.920876,19.958387,7.523465,1.848425,68.794296,68.759317,75.935205,13.000000,47.921473,81.582278,76.224145,24.010000,16.391089
54.848167,65.074026,101.383267,123.355992,56.555078,58.148466,59.348482,12.763546,96.239889,1.036677,65.154559,55.561662,122.266552,98.064173,120.405924,96.827538,69.334124,96.270899,0.001993,0.013855,32.000000,-237.243233,96.854919,0.303059,10.867190,0.545555,277516.516179,0.920744,19.968084,7.523020,1.846618,68.797706,68.758083,75.930120,13.000000,48.013735,81.582278,76.233219,24.010000,16.393016
54.843481,65.074950,101.228386,123.355592,56.506042,58.148640,59.415444,12.763036,96.238732,1.036677,65.156011,55.560775,122.266041,98.063177,120.405891,96.818377,69.334042,96.266889,0.001963,0.013858,32.000000,-237.243586,96.847178,0.303038,10.850247,0.544832,277521.376541,0.920639,19.977316,7.519383,1.846526,68.801484,68.756326,75.923948,13.000000,47.931944,81.582278,76.250708,24.010000,16.393961
54.844365,65.076677,101.314637,123.355594,56.486612,58.148464,59.380288,12.762636,96.238265,0.833146,65.159808,55.563801,122.265489,98.061102,120.406337,96.813124,69.332975,96.261571,0.001961,0.013853,32.000000,-237.244033,96.913680,0.236837,10.840680,0.545262,277523.022714,0.921775,19.978895,7.518959,1.848435,68.803902,68.755033,75.919940,13.000000,47.948051,81.582278,76.261030,24.010000,16.394812
54.844652,65.080440,101.292483,123.355711,56.425176,58.148524,59.421655,12.763086,96.233696,1.015243,65.158424,55.561525,122.265970,98.058937,120.407391,96.807496,69.332569,96.258792,0.001959,0.013847,32.000000,-237.243603,96.846568,0.300532,10.852334,0.544832,277525.959204,0.920828,19.984324,7.516525,1.845769,68.806136,68.753475,75.914833,13.000000,47.948274,81.582278,76.273220,24.010000,16.397311
54.845124,65.081518,101.256140,123.355469,56.364044,58.148729,59.421134,12.762498,96.231594,1.029195,65.155794,55.560158,122.265643,98.052029,120.408161,96.801952,69.331682,96.254036,0.001979,0.013872,32.000000,-237.244232,96.845860,0.301859,10.862689,0.546059,277527.433166,0.921358,19.985202,7.514255,1.847312,68.806996,68.752250,75.910381,13.000000,47.930667,81.582278,76.283153,24.010000,16.398351
54.848217,65.081375,101.263198,123.355375,56.363672,58.149017,59.387757,12.762835,96.225988,1.029169,65.153839,55.560577,122.265985,98.048428,120.408218,96.799313,69.329607,96.253691,0.001977,0.013890,32.000000,-237.243846,96.838284,0.302632,10.881477,0.545278,277530.924025,0.920722,19.988689,7.512919,1.846898,68.805296,68.750661,75.905175,13.000000,47.916107,81.582278,76.292870,24.010000,16.398866
54.852003,65.081344,101.285862,123.355672,56.323100,58.148865,59.430136,12.764758,96.224152,1.029417,65.152800,55.563243,122.265984,98.044679,120.407883,96.801889,69.328293,96.254228,0.001971,0.013871,32.000000,-237.241940,96.838789,0.302099,10.883295,0.544431,277533.421726,0.920727,19.989311,7.510822,1.846220,68.799628,68.749208,75.901356,13.000000,47.936208,81.582278,76.298421,24.010000,16.399182
54.853691,65.081955,101.196551,123.356220,56.241355,58.149015,59.426320,12.764579,96.219997,1.029348,65.150962,55.562488,122.265979,98.039924,120.408918,96.797211,69.326414,96.251039,0.001970,0.013821,32.000000,-237.242269,96.834544,0.302333,10.882218,0.543503,277535.862880,0.921191,19.986196,7.512680,1.846244,68.789820,68.747345,75.898123,13.000000,47.876001,81.582278,76.307317,24.010000,16.399949
54.848426,65.082469,101.182121,123.356659,56.221841,58.149028,59.408269,12.765023,96.219050,0.843578,65.154285,55.559955,122.265769,98.038476,120.409220,96.797215,69.325578,96.252245,0.001988,0.013757,32.000000,-237.241753,96.923168,0.237589,10.896936,0.543548,277535.659912,0.920461,19.982525,7.514332,1.846530,68.782037,68.746092,75.895231,13.000000,47.851385,81.582278,76.321691,24.010000,16.400518
54.842046,65.085786,101.197528,123.357782,56.171195,58.149421,59.429136,12.765143,96.212839,0.582784,65.157150,55.558467,122.267708,98.036166,120.410376,96.792064,69.324280,96.252731,0.002011,0.013750,32.000000,-237.241748,96.967484,0.161083,10.914774,0.542787,277538.434324,0.920493,19.981513,7.514210,1.844845,68.773985,68.745920,75.893065,13.000000,47.874384,81.582278,76.341911,24.010000,16.402359
54.839313,65.088052,101.178111,123.359191,56.219672,58.149872,59.380148,12.764656,96.206903,0.575317,65.154347,55.556060,122.267972,98.034088,120.410911,96.790314,69.322833,96.251470,0.001998,0.013770,32.000000,-237.242169,96.962711,0.161133,10.928422,0.542021,277541.308698,0.920872,19.987089,7.515802,1.844759,68.768453,68.745178,75.890870,13.000000,47.851456,81.582278,76.357058,24.010000,16.404342
54.839935,65.087029,101.121133,123.360759,56.231845,58.150119,59.425810,12.765910,96.203224,0.702856,65.150924,55.557153,122.268752,98.030651,120.411846,96.789203,69.320173,96.252976,0.001982,0.013722,32.000000,-237.240848,96.896385,0.206299,10.930683,0.541379,277549.312172,0.920681,19.996540,7.517406,1.845254,68.762641,68.744115,75.888759,13.000000,47.807471,81.582278,76.370520,24.010000,16.404315
54.845216,65.085918,101.064896,123.362007,56.231577,58.150549,59.412272,12.767370,96.200967,0.876998,65.146556,55.559937,122.268899,98.028034,120.412644,96.787684,69.317931,96.258350,0.001982,0.013646,32.000000,-237.239337,96.875581,0.254503,10.913580,0.540598,277555.275438,0.921505,20.001434,7.518061,1.844992,68.757333,68.742739,75.887267,13.000000,47.780383,81.582278,76.376337,24.010000,16.404233
54.851588,65.083630,100.931222,123.362624,56.125994,58.150675,59.397397,12.768193,96.202987,0.881700,65.135101,55.567676,122.270039,98.028537,120.414093,96.787692,69.316607,96.259832,0.002003,0.013637,32.000000,-237.238511,96.875660,0.254312,10.902652,0.539974,277558.427690,0.920786,19.999814,7.521667,1.843932,68.750052,68.741721,75.884858,13.000000,47.691208,81.582278,76.381891,24.010000,16.403805
54.853828,65.078564,100.860086,123.362051,56.022706,58.151013,59.425301,12.768197,96.205438,0.853431,65.123254,55.569592,122.270807,98.027365,120.415439,96.786852,69.314657,96.263428,0.001984,0.013622,32.000000,-237.238303,96.900252,0.243339,10.897269,0.540233,277560.570729,0.920902,19.993625,7.527280,1.842729,68.743389,68.741728,75.884228,13.000000,47.637953,81.582278,76.388684,24.010000,16.402002
54.856851,65.069948,100.774234,123.360856,55.923785,58.151328,59.374619,12.766642,96.211655,0.591574,65.110492,55.567065,122.272762,98.030262,120.418481,96.786618,69.313626,96.268289,0.001966,0.013603,32.000000,-237.239843,96.969873,0.162892,10.901745,0.539479,277559.193142,0.921011,19.985210,7.529532,1.840078,68.736314,68.742311,75.884394,13.000000,47.542467,81.582278,76.395901,24.010000,16.398238
54.858576,65.062734,100.791964,123.359661,55.894884,58.151472,59.410893,12.766285,96.215245,0.574828,65.097686,55.566164,122.273889,98.032606,120.420206,96.787788,69.313740,96.269416,0.001966,0.013556,32.000000,-237.240232,96.970707,0.160913,10.901761,0.539060,277558.375410,0.920529,19.977989,7.533740,1.838706,68.729537,68.742329,75.885646,13.000000,47.524267,81.582278,76.402946,24.010000,16.395190
54.854973,65.053290,100.846111,123.358316,55.870450,58.151703,59.394166,12.764698,96.218081,0.575006,65.088210,55.564135,122.274091,98.031573,120.421899,96.785425,69.312419,96.271789,0.001984,0.013525,32.000000,-237.241957,96.971254,0.160674,10.899041,0.538025,277553.658817,0.921243,19.966468,7.537820,1.837040,68.721331,68.741915,75.887144,13.000000,47.537106,81.582278,76.417218,24.010000,16.390844
54.852114,65.048645,100.796329,123.357448,55.866424,58.151968,59.388904,12.763436,96.219887,0.606075,65.086500,55.560436,122.274518,98.028637,120.422283,96.788080,69.311686,96.274591,0.001980,0.013516,32.000000,-237.243091,96.949654,0.172748,10.895991,0.538140,277548.327826,0.920632,19.957597,7.538412,1.837305,68.716139,68.741867,75.888581,13.000000,47.512146,81.582278,76.428841,24.010000,16.388303
54.858180,65.046632,100.889255,123.357323,55.837946,58.151971,59.405259,12.764331,96.220610,0.956394,65.082116,55.561291,122.274388,98.029761,120.422819,96.791207,69.310072,96.281279,0.001974,0.013552,32.000000,-237.242219,96.839589,0.285915,10.897020,0.538801,277544.568536,0.920939,19.951616,7.541221,1.838413,68.710259,68.742336,75.890769,13.000000,47.538897,81.582278,76.434591,24.010000,16.387430
54.859907,65.045271,100.864318,123.357104,55.789343,58.152170,59.405474,12.765328,96.223146,1.024238,65.074632,55.562384,122.273960,98.035427,120.423524,96.795677,69.310172,96.285893,0.001970,0.013573,32.000000,-237.241265,96.840166,0.300800,10.891966,0.538552,277543.987714,0.921067,19.949719,7.543713,1.837602,68.706674,68.742822,75.893403,13.000000,47.520329,81.582278,76.440431,24.010000,16.387044
54.861205,65.039820,101.037255,123.356426,55.813866,58.152574,59.421715,12.765550,96.231198,0.746105,65.066048,55.569637,122.272582,98.038635,120.422084,96.799179,69.308205,96.291346,0.001992,0.013592,32.000000,-237.240950,96.934440,0.210552,10.883029,0.539216,277542.747156,0.920695,19.941874,7.549520,1.839092,68.700423,68.742519,75.896170,13.000000,47.573973,81.582278,76.450432,24.010000,16.384835
54.862777,65.035494,101.105690,123.356148,55.838520,58.152424,59.403505,12.766308,96.234924,0.723411,65.057551,55.573726,122.272695,98.048287,120.421898,96.805797,69.307196,96.296917,0.001997,0.013602,32.000000,-237.240180,96.935499,0.207722,10.868892,0.539223,277542.139657,0.920660,19.938853,7.552315,1.838580,68.693865,68.743162,75.899257,13.000000,47.635838,81.582278,76.456825,24.010000,16.383000
54.863881,65.028611,101.102590,123.355770,55.837909,58.152448,59.411743,12.768662,96.240869,0.723294,65.050581,55.573390,122.271768,98.056344,120.422294,96.812164,69.305745,96.304926,0.001990,0.013586,32.000000,-237.237790,96.944781,0.207212,10.850095,0.541172,277541.622672,0.920377,19.932154,7.557702,1.841689,68.685017,68.743404,75.904168,13.000000,47.643034,81.582278,76.465205,24.010000,16.379809
54.861593,65.024728,101.065154,123.355553,55.885358,58.152443,59.443348,12.766816,96.244917,0.723121,65.048025,55.570945,122.271101,98.058797,120.422939,96.812339,69.304143,96.306354,0.001975,0.013583,32.000000,-237.239599,96.946651,0.207051,10.845742,0.542442,277538.398498,0.920617,19.926317,7.562205,1.842883,68.680307,68.744021,75.909006,13.000000,47.594921,81.582278,76.474222,24.010000,16.377833
54.862796,65.022258,101.113097,123.355458,55.934410,58.152574,59.414565,12.766623,96.251049,0.723130,65.047704,55.571259,122.270701,98.063873,120.422801,96.816524,69.302726,96.311479,0.001972,0.013540,32.000000,-237.239855,96.951127,0.207617,10.853587,0.543326,277534.611001,0.920452,19.918374,7.568678,1.842790,68.677583,68.745018,75.914589,13.000000,47.613079,81.582278,76.484182,24.010000,16.376671
54.867533,65.021229,101.064428,123.355214,55.926882,58.152663,59.422636,12.766902,96.259268,0.723050,65.041897,55.577973,122.270533,98.069528,120.423590,96.819355,69.302093,96.321983,0.001985,0.013583,32.000000,-237.239619,96.963555,0.207059,10.857058,0.543251,277533.990900,0.919995,19.916690,7.571175,1.842184,68.676254,68.746010,75.920784,13.000000,47.584280,81.582278,76.488603,24.010000,16.376322
54.871042,65.018454,100.975592,123.354769,55.968149,58.152597,59.424984,12.766912,96.267724,0.723016,65.040046,55.577026,122.269919,98.074634,120.422770,96.823718,69.300904,96.326004,0.001971,0.013599,32.000000,-237.239633,96.973312,0.207367,10.843622,0.543255,277534.053178,0.920415,19.913063,7.575807,1.843018,68.674514,68.745724,75.925648,13.000000,47.518474,81.582278,76.491799,24.010000,16.375177
54.879458,65.016576,100.926248,123.354271,55.926187,58.152356,59.357796,12.769424,96.279427,0.723075,65.040652,55.582328,122.268797,98.083432,120.422527,96.832580,69.299480,96.330689,0.001951,0.013584,32.000000,-237.236985,96.983919,0.207148,10.824639,0.542563,277533.113258,0.920201,19.907482,7.583025,1.841971,68.671386,68.746164,75.931734,13.000000,47.449916,81.582278,76.491358,24.010000,16.373991
54.884966,65.016934,100.977058,123.353874,55.848760,58.152338,59.422427,12.770113,96.285710,0.727348,65.039041,55.589358,122.268340,98.089930,120.421606,96.835933,69.298863,96.334705,0.001948,0.013568,32.000000,-237.236322,96.989765,0.208083,10.822810,0.542386,277530.890714,0.920091,19.901334,7.586737,1.840235,68.669011,68.745653,75.937307,13.000000,47.490699,81.582278,76.490947,24.010000,16.374274
54.890313,65.016573,101.042979,123.353226,55.816347,58.152128,59.418524,12.768690,96.289319,0.812388,65.036400,55.596166,122.268132,98.095546,120.421029,96.838421,69.298119,96.333755,0.001960,0.013638,32.000000,-237.237783,96.945663,0.241006,10.829955,0.542734,277527.462299,0.920968,19.891365,7.591098,1.839053,68.667251,68.746110,75.943019,13.000000,47.504879,81.582278,76.489300,24.010000,16.374268
54.892824,65.015047,101.113186,123.352067,55.910175,58.152089,59.414181,12.769631,96.294544,0.856582,65.036135,55.600496,122.267659,98.098619,120.419853,96.844373,69.296247,96.338183,0.001970,0.013682,32.000000,-237.236771,96.952564,0.253564,10.842755,0.543193,277526.835074,0.919865,19.886430,7.594231,1.839794,68.665529,68.745884,75.950365,13.000000,47.522075,81.582278,76.490923,24.010000,16.373657
54.896109,65.015097,101.134555,123.351458,56.037425,58.151968,59.414296,12.770091,96.301459,0.856664,65.041262,55.601308,122.266955,98.103805,120.418595,96.846435,69.295881,96.339722,0.001967,0.013715,32.000000,-237.236318,96.952765,0.254097,10.836609,0.543322,277524.375283,0.919821,19.880933,7.594382,1.840816,68.664404,68.746126,75.957364,13.000000,47.536646,81.582278,76.492372,24.010000,16.373525
54.898909,65.017363,101.325763,123.351033,56.062884,58.151971,59.413780,12.771493,96.304136,0.856562,65.046460,55.603129,122.266174,98.104490,120.417899,96.850016,69.295163,96.339780,0.001965,0.013732,32.000000,-237.234883,96.955351,0.253888,10.819292,0.543251,277524.790085,0.919838,19.876993,7.599029,1.842011,68.663458,68.745898,75.963073,13.000000,47.639200,81.582278,76.492277,24.010000,16.374590
54.900470,65.021664,101.511302,123.350733,56.080997,58.152180,59.432014,12.771253,96.303599,0.856741,65.056798,55.605163,122.265266,98.104329,120.415377,96.853081,69.293636,96.341623,0.001986,0.013728,32.000000,-237.235041,96.956990,0.254017,10.806838,0.543692,277523.688191,0.919773,19.873885,7.600360,1.842290,68.664246,68.745248,75.968674,13.000000,47.776134,81.582278,76.494978,24.010000,16.376554
54.907126,65.027313,101.434033,123.350591,56.077110,58.152372,59.392688,12.772516,96.307503,0.856581,65.063626,55.608935,122.264634,98.108296,120.413528,96.856273,69.292678,96.341431,0.001991,0.013704,32.000000,-237.233815,96.959557,0.254452,10.814560,0.546222,277525.007743,0.919735,19.873462,7.601114,1.845679,68.665929,68.744645,75.973145,13.000000,47.767000,81.582278,76.490556,24.010000,16.379345
54.912292,65.032428,101.399893,123.350602,56.048866,58.152235,59.383361,12.771661,96.308236,0.960369,65.067706,55.614301,122.264128,98.109489,120.411656,96.858284,69.291010,96.343826,0.001982,0.013685,32.000000,-237.234739,96.918487,0.289435,10.825387,0.548474,277530.925497,0.919438,19.876264,7.603796,1.849006,68.668633,68.744481,75.978558,13.000000,47.699793,81.582278,76.486754,24.010000,16.382357
54.915197,65.034804,101.294070,123.349982,56.025190,58.152065,59.427639,12.771206,96.314803,0.820196,65.071421,55.618306,122.263594,98.108193,120.410349,96.862578,69.290812,96.344247,0.001970,0.013670,32.000000,-237.235253,97.012192,0.233330,10.836748,0.547287,277534.991454,0.919940,19.875517,7.604633,1.847375,68.671909,68.744248,75.983669,13.000000,47.657274,81.582278,76.483118,24.010000,16.383740
54.919881,65.036679,101.224247,123.348754,56.090135,58.168033,59.396220,12.770624,96.313362,0.707529,65.074922,55.624134,122.262746,98.106702,120.408715,96.864940,69.288893,96.343420,0.001971,0.013618,32.000000,-237.235752,97.019909,0.207212,10.843566,0.546363,277538.795282,0.919999,19.875670,7.607803,1.846579,68.676587,68.743307,75.988581,13.000000,47.599392,81.582278,76.479933,24.010000,16.384931
54.923905,65.038819,101.051075,123.347650,56.098069,58.175631,59.416136,12.770341,96.313550,0.707749,65.079248,55.625245,122.261829,98.104828,120.409168,96.865493,69.289165,96.344599,0.001972,0.013590,32.000000,-237.236038,97.021899,0.207163,10.836342,0.544795,277538.921446,0.919263,19.875256,7.608266,1.844554,68.683126,68.743032,75.993323,13.000000,47.473659,81.582278,76.474375,24.010000,16.386164
54.929410,65.040890,101.114203,123.345807,56.091567,58.183837,59.416701,12.769300,96.311900,0.742057,65.084998,55.629731,122.260692,98.102882,120.408146,96.863238,69.288630,96.341731,0.001958,0.013547,32.000000,-237.237020,97.000249,0.220001,10.839796,0.543911,277617.257912,0.919920,19.872631,7.609667,1.843126,68.691080,68.741496,75.998310,13.000000,47.520621,81.582278,76.468792,24.010000,16.387321
54.934913,65.044028,101.030145,123.344195,56.099525,58.199868,59.400517,12.768579,96.312271,0.984907,65.084179,55.635165,122.259012,98.102170,120.407442,96.861783,69.288578,96.340928,0.001943,0.013595,32.000000,-237.237814,96.931128,0.298103,10.847546,0.542736,277653.526319,0.919662,19.870906,7.610132,1.839838,68.696551,68.740157,76.001428,13.000000,47.478525,81.582278,76.460810,24.010000,16.388940
54.938366,65.043830,100.869942,123.341254,56.042600,58.200015,59.433135,12.769052,96.311289,1.000124,65.082158,55.636362,122.256714,98.103631,120.406189,96.861656,69.287890,96.341871,0.001937,0.013619,32.000000,-237.237384,96.931066,0.300940,10.857054,0.543105,277693.463698,0.919686,19.867691,7.608869,1.840803,68.703734,68.737863,76.003738,13.000000,47.368224,81.582278,76.453909,24.010000,16.389541
54.939997,65.043120,100.880739,123.338861,55.989575,58.200091,59.390206,12.769312,96.313175,1.000134,65.083741,55.639361,122.255281,98.106433,120.405846,96.860583,69.288098,96.343898,0.001950,0.013653,32.000000,-237.237084,96.932672,0.300764,10.866591,0.542027,277770.716434,0.920096,19.865544,7.608419,1.839088,68.709186,68.735916,76.005406,13.000000,47.342916,81.582278,76.449023,24.010000,16.389329
54.941337,65.044039,100.970889,123.336690,55.908239,58.200101,59.442990,12.770437,96.312187,1.000225,65.091014,55.637623,122.253906,98.106405,120.403452,96.861580,69.287325,96.340122,0.001960,0.013669,32.000000,-237.236064,96.930386,0.300742,10.858097,0.540067,277771.070901,0.919529,19.862030,7.609697,1.836056,68.714381,68.733582,76.008651,13.000000,47.374716,81.582278,76.444628,24.010000,16.389706
54.942287,65.047130,101.092194,123.335306,55.871735,58.200025,59.428453,12.769442,96.308502,1.000274,65.096900,55.635680,122.253067,98.105835,120.402027,96.855908,69.287737,96.336283,0.001958,0.013679,32.000000,-237.237112,96.923667,0.300766,10.856449,0.539664,277769.981787,0.920162,19.859753,7.610760,1.836198,68.717687,68.732824,76.010535,13.000000,47.433138,81.582278,76.440347,24.010000,16.391381
54.940213,65.051761,101.240733,123.334044,55.861601,58.199952,59.407967,12.769914,96.304473,1.000310,65.109286,55.633112,122.251848,98.102618,120.400014,96.855296,69.287960,96.337506,0.001955,0.013649,32.000000,-237.236708,96.921601,0.300752,10.862461,0.540865,277771.171960,0.919323,19.859384,7.609166,1.837795,68.720270,68.730853,76.012991,13.000000,47.487905,81.582278,76.437371,24.010000,16.393870
54.940528,65.058378,101.155321,123.333633,55.962838,58.199674,59.409451,12.768389,96.299640,0.967197,65.121477,55.629765,122.250999,98.095365,120.398484,96.849785,69.287818,96.336794,0.001971,0.013667,32.000000,-237.238387,96.939281,0.288584,10.871017,0.542005,277772.465091,0.919537,19.861565,7.606348,1.839971,68.721680,68.729404,76.014282,13.000000,47.467818,81.582278,76.435780,24.010000,16.397019
54.943078,65.067602,100.963280,123.333591,55.938281,58.199385,59.379319,12.767053,96.302784,0.618463,65.130467,55.629937,122.251083,98.092710,120.397812,96.845464,69.287893,96.337781,0.001986,0.013617,32.000000,-237.239671,97.054233,0.175314,10.885883,0.543065,277776.271454,0.919902,19.868187,7.606891,1.842744,68.722788,68.728018,76.015623,13.000000,47.361765,81.582278,76.428738,24.010000,16.401894
54.944445,65.072695,101.012798,123.333277,55.861213,58.199218,59.248673,12.766910,96.303718,0.560268,65.134469,55.630754,122.251272,98.089696,120.397946,96.844869,69.288111,96.337588,0.001985,0.013607,32.000000,-237.239879,97.053787,0.161166,10.879475,0.541883,277779.903950,0.919886,19.874501,7.606587,1.841179,68.724231,68.727360,76.016143,13.000000,47.337436,81.582278,76.423665,24.010000,16.405044
54.947848,65.075797,101.097102,123.332599,55.794678,58.199134,59.425189,12.766565,96.296162,0.764596,65.136905,55.632693,122.251302,98.088969,120.399038,96.844840,69.287828,96.338120,0.001959,0.013601,32.000000,-237.240185,96.964706,0.230805,10.873209,0.539405,277784.803427,0.920323,19.881277,7.607131,1.837598,68.727696,68.725296,76.014903,13.000000,47.395387,81.582278,76.417220,24.010000,16.407228
54.950183,65.077855,101.070965,123.332118,55.817422,58.199086,59.400523,12.766498,96.296250,0.855092,65.137983,55.634013,122.250703,98.092344,120.398367,96.842216,69.287072,96.336651,0.001961,0.013622,32.000000,-237.240315,96.963808,0.253652,10.877270,0.540153,277787.062468,0.922337,19.885058,7.606791,1.838453,68.730935,68.723183,76.013803,13.000000,47.400974,81.582278,76.408880,24.010000,16.408595
54.951383,65.079865,100.903125,123.331654,55.832792,58.219072,59.386809,12.767976,96.297266,0.855170,65.142181,55.637393,122.251501,98.093582,120.400300,96.842579,69.287363,96.335703,0.001961,0.013644,32.000000,-237.238949,96.961411,0.253994,10.886421,0.541157,277788.428999,0.919541,19.884892,7.607408,1.839874,68.735656,68.721584,76.013469,13.000000,47.283355,81.582278,76.403304,24.010000,16.410092
54.952144,65.081732,100.967616,123.331559,55.864407,58.239053,59.409052,12.768504,96.295938,0.855265,65.145838,55.638846,122.251137,98.088204,120.400206,96.840241,69.286671,96.335620,0.001961,0.013644,32.000000,-237.238416,96.961271,0.253480,10.877049,0.540683,277789.915286,0.919884,19.884708,7.607243,1.839320,68.739675,68.720253,76.012564,13.000000,47.267124,81.582278,76.398131,24.010000,16.411295
54.952236,65.085269,100.946142,123.331820,56.003137,58.247173,59.416547,12.770039,96.294634,0.786815,65.153372,55.638704,122.251328,98.090276,120.400444,96.833597,69.286736,96.332348,0.001934,0.013651,32.000000,-237.236941,97.002511,0.228561,10.879376,0.538904,277886.063713,0.920395,19.885566,7.606358,1.836225,68.742361,68.717436,76.012158,13.000000,47.290766,81.582278,76.393636,24.010000,16.413434
