Torad 40 Ton Compressor Load Stand
54.952429,65.090200,100.931668,123.332635,56.072597,58.247338,59.442703,12.770831,96.294347,0.599964,65.159031,55.639958,122.252064,98.092604,120.400050,96.828462,69.286054,96.331680,0.001931,0.013615,32.000000,-237.236143,97.023167,0.175613,10.876984,0.540118,277983.472595,0.920356,19.886703,7.606998,1.837374,68.744485,68.715160,76.011667,13.000000,47.256251,81.582278,76.388245,24.010000,16.416131
54.954089,65.095257,100.974804,123.333886,56.085152,58.235326,59.400765,12.771933,96.290385,0.940332,65.162687,55.641464,122.253442,98.094175,120.399980,96.825095,69.285543,96.334678,0.001945,0.013614,32.000000,-237.234947,96.908977,0.287925,10.871884,0.539891,278024.906738,0.920376,19.890151,7.604880,1.836980,68.745515,68.713163,76.011566,13.000000,47.264217,81.582278,76.380320,24.010000,16.419212
54.953142,65.097887,100.951696,123.334856,56.117559,58.223227,59.430978,12.772534,96.292485,0.991714,65.164394,55.640832,122.254826,98.094615,120.400196,96.824410,69.284721,96.335216,0.001960,0.013601,32.000000,-237.234317,96.907924,0.300397,10.878276,0.539884,278030.247541,0.919982,19.894897,7.605145,1.836710,68.744333,68.711102,76.011647,13.000000,47.214463,81.582278,76.376302,24.010000,16.421111
54.955949,65.099949,100.846910,123.336290,56.155207,58.215054,59.400955,12.774671,96.298136,0.991743,65.167351,55.643037,122.256939,98.096295,120.400628,96.826426,69.283601,96.342420,0.001960,0.013581,32.000000,-237.232197,96.909761,0.300171,10.899232,0.540391,277976.694784,0.920423,19.898359,7.607535,1.837439,68.743226,68.709860,76.012419,13.000000,47.137665,81.582278,76.367806,24.010000,16.422733
54.954149,65.101599,100.835753,123.337485,56.236925,58.207041,59.414581,12.774541,96.303131,0.752408,65.171793,55.641528,122.259543,98.098342,120.401102,96.830092,69.283666,96.344260,0.001958,0.013583,32.000000,-237.232397,97.000998,0.220014,10.909908,0.539772,277922.079002,0.919788,19.901899,7.608694,1.837050,68.745377,68.708768,76.013937,13.000000,47.119640,81.582278,76.364818,24.010000,16.424057
54.954521,65.104756,100.937719,123.339484,56.304305,58.223001,59.431655,12.773988,96.303348,0.699424,65.175888,55.643732,122.261522,98.096949,120.401396,96.829896,69.282562,96.342072,0.001974,0.013549,32.000000,-237.232898,97.000098,0.206761,10.923280,0.537680,277885.062089,0.920077,19.901267,7.614330,1.835050,68.746803,68.707195,76.014699,13.000000,47.184608,81.582278,76.359106,24.010000,16.426075
54.956048,65.107479,100.830997,123.341065,56.321466,58.222765,59.414910,12.774274,96.307025,0.699468,65.176363,55.644040,122.262820,98.095337,120.401364,96.833728,69.281867,96.342405,0.001990,0.013543,32.000000,-237.232643,96.998432,0.206407,10.922216,0.537024,277848.616282,0.919777,19.904645,7.615418,1.834907,68.748564,68.705879,76.016093,13.000000,47.108506,81.582278,76.350513,24.010000,16.427915
54.958402,65.108381,100.922560,123.342438,56.305147,58.222791,59.412320,12.772657,96.309099,0.699311,65.172098,55.649051,122.264496,98.093374,120.402848,96.833696,69.280725,96.343076,0.001987,0.013553,32.000000,-237.234214,97.000075,0.206643,10.931843,0.537417,277928.360371,0.919765,19.907444,7.615151,1.836750,68.750148,68.704706,76.015739,13.000000,47.132089,81.582278,76.343429,24.010000,16.429268
54.964154,65.106954,100.801870,123.343297,56.269524,58.243134,59.424930,12.771833,96.314578,0.699400,65.164068,55.658126,122.265108,98.096234,120.404264,96.839066,69.279137,96.345396,0.001966,0.013546,32.000000,-237.234868,97.003761,0.206822,10.944934,0.536489,277929.697757,0.919999,19.908702,7.616055,1.834757,68.751223,68.703426,76.016782,13.000000,47.066051,81.582278,76.331520,24.010000,16.429394
54.968848,65.101459,100.875283,123.343681,56.256932,58.263313,59.412031,12.771721,96.323266,0.699292,65.150678,55.665681,122.265103,98.098843,120.405628,96.838502,69.277181,96.347402,0.001968,0.013549,32.000000,-237.234979,97.008221,0.206326,10.952569,0.536785,277931.068554,0.919998,19.907343,7.617618,1.836345,68.752811,68.701111,76.017159,13.000000,47.108667,81.582278,76.318007,24.010000,16.427535
54.970503,65.095180,100.778032,123.343417,56.281510,58.271706,59.432542,12.773067,96.327516,0.699294,65.142037,55.672254,122.265694,98.103924,120.407110,96.845475,69.275420,96.350685,0.001967,0.013530,32.000000,-237.233562,97.014158,0.206836,10.939247,0.535167,278027.041078,0.920014,19.900395,7.620661,1.833957,68.754380,68.700449,76.017888,13.000000,47.025099,81.582278,76.309775,24.010000,16.424994
54.972557,65.088305,100.718747,123.343017,56.387906,58.271790,59.412222,12.776201,96.330804,0.775178,65.136287,55.673900,122.265606,98.110171,120.407779,96.854506,69.274209,96.355794,0.001960,0.013568,32.000000,-237.230490,96.974352,0.233876,10.933260,0.535544,278119.865283,0.920432,19.890393,7.623873,1.835135,68.756900,68.699119,76.018041,13.000000,46.939332,81.582278,76.298038,24.010000,16.421998
54.970664,65.084875,100.682483,123.343139,56.456086,58.272029,59.383216,12.774205,96.331244,0.986900,65.136685,55.674850,122.265265,98.111335,120.408123,96.853216,69.273516,96.357924,0.001939,0.013588,32.000000,-237.232477,96.929175,0.298079,10.947228,0.535364,278156.737254,0.920201,19.882527,7.627693,1.833311,68.758390,68.698290,76.018735,13.000000,46.914532,81.582278,76.292675,24.010000,16.420501
54.969173,65.084752,100.507213,123.344240,56.510438,58.272150,59.393414,12.774652,96.338759,0.856376,65.140539,55.678099,122.265484,98.110921,120.407453,96.856389,69.271586,96.359142,0.001937,0.013591,32.000000,-237.232201,96.997962,0.251084,10.958505,0.535098,278152.529804,0.920462,19.873680,7.632106,1.832164,68.759442,68.697361,76.020178,13.000000,46.800118,81.582278,76.285564,24.010000,16.420497
54.968126,65.086732,100.343685,123.345474,56.470629,58.272199,59.398143,12.776431,96.344655,0.699378,65.144110,55.683659,122.266220,98.112681,120.407399,96.863331,69.269595,96.364630,0.001937,0.013592,32.000000,-237.230362,97.025164,0.206019,10.954053,0.534116,278152.456978,0.920942,19.872067,7.634135,1.831568,68.760898,68.696671,76.022179,13.000000,46.678670,81.582278,76.280245,24.010000,16.421849
54.975323,65.089460,100.334336,123.347186,56.504133,58.256043,59.318017,12.776901,96.349678,0.699281,65.145508,55.686939,122.266150,98.118792,120.405988,96.868876,69.267068,96.373269,0.001972,0.013586,32.000000,-237.229882,97.033482,0.206015,10.943913,0.532047,278155.493137,0.920813,19.873374,7.636829,1.828429,68.761750,68.695428,76.023384,13.000000,46.596990,81.582278,76.265359,24.010000,16.423671
54.976708,65.090497,100.400770,123.348473,56.508424,58.256274,59.421591,12.777432,96.353550,0.699285,65.145387,55.692339,122.266791,98.122090,120.406266,96.875728,69.265576,96.377734,0.001968,0.013626,32.000000,-237.229359,97.038376,0.205914,10.953507,0.530828,278160.086790,0.920765,19.876359,7.642259,1.825489,68.761602,68.695368,76.024443,13.000000,46.629521,81.582278,76.254121,24.010000,16.424870
54.982888,65.090505,100.506201,123.349524,56.422496,58.252340,59.439342,12.779806,96.357676,0.980927,65.146519,55.702157,122.267628,98.128637,120.407151,96.884890,69.263381,96.388700,0.001965,0.013627,32.000000,-237.226758,96.935208,0.301505,10.945559,0.530967,278085.837332,0.921626,19.872181,7.650200,1.825080,68.763029,68.695352,76.026534,13.000000,46.639878,81.582278,76.240587,24.010000,16.425329
54.986138,65.090835,100.514278,123.350066,56.414134,58.248175,59.424827,12.778269,96.361618,1.141096,65.142240,55.704902,122.267194,98.129681,120.407344,96.889887,69.261543,96.392049,0.001965,0.013636,32.000000,-237.228222,96.915115,0.345030,10.932665,0.531069,278089.000759,0.920000,19.871887,7.654492,1.826242,68.763393,68.694567,76.026844,13.000000,46.641417,81.582278,76.225820,24.010000,16.425923
54.988228,65.088800,100.663867,123.349955,56.412838,58.272687,59.425875,12.777741,96.372611,0.792382,65.139605,55.706241,122.266733,98.137870,120.408364,96.897038,69.259027,96.393796,0.002000,0.013668,32.000000,-237.228773,97.056538,0.228366,10.926608,0.532256,278070.897892,0.919549,19.865964,7.663559,1.827954,68.764427,68.693364,76.027006,13.000000,46.690620,81.582278,76.212145,24.010000,16.425652
54.989237,65.087480,100.866662,123.349955,56.357576,58.297069,59.421474,12.776851,96.378125,0.704423,65.143436,55.709978,122.266235,98.146454,120.408511,96.907713,69.256903,96.400039,0.001990,0.013683,32.000000,-237.229660,97.062187,0.205868,10.937501,0.532856,278052.398813,0.919649,19.863175,7.667495,1.827993,68.767017,68.692784,76.026678,13.000000,46.803429,81.582278,76.199316,24.010000,16.425405
54.994145,65.089922,100.923661,123.350380,56.325833,58.317571,59.368791,12.776377,96.381547,0.704370,65.143527,55.713157,122.265485,98.151197,120.408493,96.915223,69.255316,96.405112,0.001971,0.013691,32.000000,-237.230095,97.065469,0.205804,10.934583,0.534671,278169.755775,0.919976,19.859135,7.671106,1.830644,68.769688,68.691883,76.025852,13.000000,46.839975,81.582278,76.185071,24.010000,16.426764
54.999543,65.091209,100.911186,123.350497,56.224698,58.338010,59.408147,12.775979,96.384069,0.704515,65.140543,55.716700,122.264820,98.160383,120.408030,96.920698,69.252630,96.412492,0.001971,0.013690,32.000000,-237.230526,97.073156,0.206037,10.931534,0.536129,278287.358547,0.920407,19.856848,7.677143,1.834298,68.771061,68.691140,76.024714,13.000000,46.801758,81.582278,76.165091,24.010000,16.428082
55.005203,65.090395,100.873594,123.350244,56.178969,58.338178,59.404622,12.776672,96.390649,0.704512,65.138881,55.725617,122.265076,98.171169,120.408232,96.930103,69.251638,96.421108,0.001970,0.013689,32.000000,-237.229858,97.084613,0.205799,10.917178,0.536884,278387.730103,0.921462,19.854580,7.681907,1.835171,68.771746,68.691772,76.024788,13.000000,46.781475,81.582278,76.149055,24.010000,16.428244
55.013287,65.089149,100.985263,123.350024,56.185886,58.343851,59.416723,12.776322,96.396622,0.704537,65.133037,55.734660,122.264907,98.181993,120.408458,96.936458,69.248873,96.427120,0.001977,0.013677,32.000000,-237.230360,97.095273,0.206005,10.905337,0.537019,278487.616472,0.921078,19.850686,7.689217,1.834764,68.770404,68.691575,76.024303,13.000000,46.834249,81.582278,76.128250,24.010000,16.428224
55.023000,65.084933,100.843571,123.349190,56.224430,58.368448,59.425424,12.777516,96.403211,0.744361,65.121036,55.747397,122.265180,98.196306,120.408771,96.945277,69.246484,96.437062,0.001954,0.013645,32.000000,-237.229109,97.078939,0.220129,10.900640,0.537295,278487.357673,0.921028,19.844443,7.695609,1.833892,68.769313,68.691148,76.024783,13.000000,46.758574,81.582278,76.100200,24.010000,16.426818
55.027829,65.078756,100.852394,123.347942,56.284710,58.372810,59.401073,12.779176,96.408294,1.060620,65.111815,55.753020,122.264556,98.204321,120.409012,96.953488,69.245199,96.446505,0.001952,0.013614,32.000000,-237.227551,96.972990,0.324621,10.899686,0.538785,278514.007599,0.920777,19.835441,7.702140,1.835652,68.769491,68.690672,76.024093,13.000000,46.700936,81.582278,76.079575,24.010000,16.424413
55.037424,65.071557,100.764428,123.346096,56.325777,58.373109,59.423517,12.778542,96.411984,1.146009,65.098449,55.764711,122.265434,98.214234,120.409892,96.964523,69.244156,96.454637,0.001951,0.013598,32.000000,-237.228218,96.978804,0.343219,10.901139,0.537807,278628.226299,0.920840,19.821909,7.710757,1.832753,68.770907,68.690923,76.023904,13.000000,46.673241,81.582278,76.051071,24.010000,16.421257
55.043950,65.062542,100.793849,123.343739,56.228409,58.389396,59.417866,12.777077,96.421753,1.145845,65.079989,55.768151,122.264970,98.225953,120.410074,96.976986,69.243404,96.464549,0.001988,0.013642,32.000000,-237.229670,96.987830,0.343023,10.907326,0.537878,278644.130389,0.921181,19.811100,7.717956,1.832753,68.770539,68.690611,76.023324,13.000000,46.669512,81.582278,76.023508,24.010000,16.417450
55.049742,65.052312,100.963226,123.340812,56.159117,58.410064,59.364724,12.777001,96.431636,1.107969,65.062529,55.775670,122.263390,98.235337,120.409361,96.988087,69.241357,96.471945,0.001984,0.013634,32.000000,-237.229844,97.017650,0.329516,10.893089,0.536845,278638.421376,0.920643,19.794699,7.724094,1.830835,68.769714,68.690026,76.022812,13.000000,46.726759,81.582278,75.999222,24.010000,16.413021
55.060141,65.039020,101.075077,123.336935,56.163445,58.434464,59.426895,12.778831,96.448320,0.898180,65.039727,55.788940,122.261089,98.251093,120.409155,97.006277,69.239274,96.486566,0.001982,0.013628,32.000000,-237.228047,97.021100,0.265914,10.879170,0.536826,278708.142165,0.920844,19.779428,7.731054,1.831152,68.768867,68.688701,76.022021,13.000000,46.798075,81.582278,75.967164,24.010000,16.406714
55.070487,65.027264,101.021350,123.333377,56.146588,58.454630,59.411898,12.779086,96.453518,1.207488,65.017764,55.797932,122.258843,98.265116,120.408362,97.017876,69.237450,96.496550,0.001981,0.013613,32.000000,-237.227719,96.921776,0.370484,10.886776,0.539107,278799.742188,0.921862,19.763642,7.737735,1.834036,68.767862,68.687606,76.021655,13.000000,46.784324,81.582278,75.935402,24.010000,16.401237
55.081237,65.009894,101.000844,123.328324,56.146037,58.478833,59.414594,12.777578,96.464967,1.286742,64.992101,55.806247,122.255650,98.276361,120.407091,97.028620,69.236415,96.509168,0.002014,0.013638,32.000000,-237.229149,96.930527,0.388547,10.891377,0.540814,278905.415954,0.921056,19.740381,7.748972,1.835721,68.766157,68.686931,76.020948,13.000000,46.744309,81.582278,75.897746,24.010000,16.393118
55.087399,64.995192,101.090192,123.323621,56.083930,58.499184,59.424241,12.776701,96.472989,1.286718,64.970437,55.818749,122.252144,98.286053,120.406316,97.038314,69.235214,96.515056,0.001994,0.013659,32.000000,-237.229998,96.937123,0.388448,10.889358,0.539948,278991.648077,0.921386,19.718708,7.757048,1.834401,68.765212,68.686379,76.020946,13.000000,46.769623,81.582278,75.867414,24.010000,16.385907
55.097520,64.977300,101.110784,123.317594,56.035264,58.503076,59.410911,12.775782,96.485301,1.286747,64.942564,55.829711,122.247408,98.299380,120.405725,97.049545,69.234366,96.527046,0.001976,0.013702,32.000000,-237.230835,96.948095,0.388530,10.880238,0.539543,279091.862237,0.921483,19.691035,7.765985,1.833671,68.764171,68.684568,76.021450,13.000000,46.768007,81.582278,75.827857,24.010000,16.377124
55.104324,64.961674,101.173227,123.312441,56.071896,58.519272,59.374357,12.774604,96.497217,1.076171,64.918953,55.835160,122.243344,98.311242,120.403764,97.060364,69.233126,96.536671,0.001975,0.013735,32.000000,-237.232130,97.045589,0.316654,10.887578,0.540500,279177.105584,0.921504,19.670429,7.770870,1.835087,68.762598,68.683086,76.020832,13.000000,46.808125,81.582278,75.794464,24.010000,16.369437
55.110193,64.942121,101.181796,123.306304,56.031374,58.543443,59.412262,12.775587,96.510026,0.844937,64.894296,55.845564,122.239019,98.326107,120.402243,97.077504,69.231631,96.549907,0.001977,0.013794,32.000000,-237.231098,97.104871,0.249560,10.890644,0.540961,279179.735545,0.921540,19.642839,7.779225,1.835124,68.761880,68.681932,76.021891,13.000000,46.803649,81.582278,75.757056,24.010000,16.359587
55.119707,64.927328,101.071372,123.301759,56.044289,58.543491,59.273294,12.775488,96.517915,0.885802,64.871772,55.858477,122.234875,98.334007,120.400199,97.085001,69.230580,96.562649,0.001981,0.013809,32.000000,-237.231439,96.969333,0.263700,10.892652,0.541161,279244.661473,0.922198,19.620693,7.786490,1.836031,68.760797,68.681093,76.022862,13.000000,46.738711,81.582278,75.719864,24.010000,16.351927
55.133363,64.907899,101.025291,123.295713,55.998579,58.543677,59.396983,12.776177,96.524526,1.238851,64.838541,55.871624,122.229596,98.343610,120.397255,97.094747,69.229739,96.574416,0.001961,0.013881,32.000000,-237.230870,96.966571,0.378150,10.882235,0.541180,279344.899858,0.921833,19.595517,7.796269,1.835991,68.758260,68.679902,76.023218,13.000000,46.675011,81.582278,75.670817,24.010000,16.342133
55.139130,64.888473,101.135613,123.289693,55.973830,58.543527,59.351372,12.776219,96.532965,1.288479,64.811651,55.878255,122.224826,98.350768,120.394070,97.099021,69.228731,96.581545,0.001958,0.013935,32.000000,-237.230937,96.972468,0.387375,10.874714,0.539908,279332.156902,0.923781,19.571611,7.805296,1.833670,68.754770,68.679498,76.023737,13.000000,46.742824,81.582278,75.631784,24.010000,16.332414
55.144355,64.865411,101.046429,123.282416,55.957910,58.543658,59.410360,12.775422,96.543939,1.288192,64.785175,55.887517,122.218055,98.356447,120.390709,97.106940,69.227942,96.589691,0.001957,0.013952,32.000000,-237.231688,96.981049,0.386977,10.876769,0.539745,279315.260454,0.921559,19.539103,7.813501,1.832380,68.751011,68.677912,76.024825,13.000000,46.691466,81.582278,75.588936,24.010000,16.320268
55.150234,64.848806,101.046424,123.276687,55.942317,58.543829,59.434831,12.775198,96.554804,1.288233,64.765057,55.892986,122.213232,98.365699,120.387603,97.112114,69.227923,96.598265,0.001993,0.013990,32.000000,-237.231978,96.986832,0.387102,10.886432,0.540968,279298.723949,0.922110,19.514154,7.818969,1.834190,68.750252,68.677280,76.025656,13.000000,46.673876,81.582278,75.550984,24.010000,16.311145
55.154027,64.830606,100.979398,123.270024,55.944722,58.558703,59.435374,12.774417,96.562845,1.288040,64.743577,55.893808,122.208757,98.373102,120.384109,97.121918,69.229808,96.611601,0.001973,0.014006,32.000000,-237.232602,96.990792,0.387106,10.889404,0.539949,279281.317157,0.921043,19.486088,7.824856,1.832398,68.750402,68.676609,76.028212,13.000000,46.621681,81.582278,75.507238,24.010000,16.301302
55.157362,64.816267,101.052625,123.264932,55.992814,58.558813,59.404361,12.774161,96.569334,1.288140,64.729748,55.895131,122.203199,98.381215,120.381459,97.129888,69.230380,96.620232,0.001972,0.014060,32.000000,-237.233025,97.001057,0.386776,10.875932,0.539346,279267.594291,0.920517,19.463855,7.830239,1.832203,68.749639,68.675749,76.029702,13.000000,46.654340,81.582278,75.470046,24.010000,16.293223
55.160716,64.801934,101.107577,123.259473,55.985722,58.558918,59.419986,12.774285,96.583651,1.014990,64.715638,55.900823,122.196348,98.390161,120.376901,97.136821,69.229694,96.629606,0.001972,0.014125,32.000000,-237.232678,97.031803,0.297916,10.856635,0.538645,279321.290829,0.920627,19.442024,7.836696,1.830862,68.749206,68.674341,76.031424,13.000000,46.680985,81.582278,75.426013,24.010000,16.284950
55.161840,64.791550,101.052685,123.255337,55.995951,58.558818,59.376892,12.773335,96.585937,1.241804,64.705196,55.900730,122.190308,98.396085,120.372449,97.143477,69.228389,96.633186,0.002010,0.014164,32.000000,-237.233737,97.126949,0.379320,10.848019,0.539878,279309.360863,0.921012,19.424491,7.841525,1.832079,68.748615,68.672510,76.032584,13.000000,46.635690,81.582278,75.390053,24.010000,16.278710
55.168460,64.780866,101.170865,123.251143,55.971081,58.558747,59.410918,12.774911,96.598633,1.290248,64.694285,55.909275,122.184065,98.409225,120.368442,97.150275,69.227536,96.645173,0.001988,0.014160,32.000000,-237.232091,97.138144,0.387976,10.855011,0.541254,279298.675222,0.920674,19.406948,7.848073,1.832963,68.750405,68.670707,76.035210,13.000000,46.663959,81.582278,75.342176,24.010000,16.272133
55.170560,64.772608,101.253029,123.248299,55.983005,58.558698,59.400832,12.774377,96.604901,1.290148,64.684671,55.911272,122.180016,98.417736,120.366814,97.153217,69.227343,96.654918,0.001969,0.014195,32.000000,-237.232547,97.146057,0.387792,10.862580,0.541148,279291.148034,0.921294,19.395487,7.851618,1.831931,68.752309,68.669099,76.036844,13.000000,46.748612,81.582278,75.303121,24.010000,16.267019
55.174024,64.762125,101.139808,123.245125,55.907321,58.558708,59.423194,12.775302,96.610982,1.290499,64.674699,55.911678,122.176634,98.430351,120.364463,97.160623,69.228677,96.661093,0.001969,0.014191,32.000000,-237.231792,97.212070,0.388014,10.881172,0.541724,279281.867215,0.920616,19.378466,7.859967,1.833853,68.754744,68.668818,76.040576,13.000000,46.685561,81.582278,75.257100,24.010000,16.260632
