Torad 40 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 18, 2018
3:45:07 PM

2
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,rpm,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.967782,65.025140,119.396791,132.570923,55.002883,58.153833,59.388906,12.790175,115.492975,0.518884,64.940298,55.660512,131.422861,117.281728,129.284984,116.168940,73.541187,115.619011,0.001988,0.014121,32.000000,-237.216622,116.289890,0.143405,12.083487,0.619856,272933.823413,0.919031,19.825171,14.620022,2.170590,69.184940,69.750859,82.765911,78.708861,45.904263,81.582278,53.855173,23.010000,12.621453
54.961302,65.015867,119.440567,132.574581,54.936479,58.153738,59.290210,12.789754,115.494408,0.518841,64.929461,55.654417,131.427095,117.284560,129.290187,116.171975,73.541604,115.620252,0.001987,0.014111,32.000000,-237.217042,116.293748,0.143256,12.082912,0.620065,272926.500176,0.919031,19.820679,14.620568,2.171324,69.186464,69.750887,82.763992,78.708861,45.950628,81.582278,53.856335,23.010000,12.619524
54.955776,65.005251,119.462931,132.577989,54.895432,58.153791,59.383153,12.789608,115.496946,0.518583,64.918110,55.647809,131.432504,117.286528,129.296540,116.172035,73.542520,115.623361,0.001988,0.014128,32.000000,-237.217211,116.357946,0.143190,12.089732,0.620466,272920.006889,0.918892,19.815099,14.623877,2.172123,69.185207,69.750849,82.759638,78.708861,45.964893,81.582278,53.855116,23.010000,12.617278
54.949067,64.996949,119.414384,132.580734,54.866941,58.153796,59.350306,12.790295,115.494674,0.258521,64.909571,55.640761,131.437743,117.291802,129.301335,116.172432,73.543333,115.624835,0.001989,0.014126,32.000000,-237.216412,116.328057,0.060266,12.095943,0.620878,272914.068653,0.920518,19.812046,14.624138,2.173176,69.182387,69.751697,82.756382,78.708861,45.947711,81.582278,53.857795,23.010000,12.615477
54.943277,64.987601,119.378486,132.583921,54.838502,58.153770,59.310689,12.788647,115.490507,0.510885,64.898151,55.628898,131.442977,117.291733,129.305949,116.167615,73.543792,115.622318,0.002029,0.014158,32.000000,-237.217975,116.293584,0.142448,12.102908,0.620751,272907.080937,0.919154,19.806735,14.624920,2.173801,69.177362,69.752417,82.752517,78.708861,45.935496,81.582278,53.859290,23.010000,12.613462
54.939953,64.979846,119.383448,132.586095,54.816601,58.153911,59.363840,12.786847,115.490024,0.516766,64.888768,55.623233,131.445689,117.287453,129.308160,116.160130,73.543320,115.623257,0.001996,0.014168,32.000000,-237.219742,116.292920,0.142813,12.105975,0.620207,272901.580457,0.919766,19.804873,14.624913,2.173183,69.173558,69.752339,82.748490,78.708861,45.945331,81.582278,53.860541,23.010000,12.611789
54.935251,64.970479,119.394920,132.587955,54.775854,58.153943,59.323027,12.787476,115.489286,0.516509,64.879121,55.616919,131.448240,117.287775,129.311417,116.156935,73.542878,115.624163,0.001988,0.014151,32.000000,-237.219206,116.297970,0.142487,12.103576,0.619677,272895.692450,0.920465,19.801084,14.623078,2.172759,69.168632,69.751958,82.743851,78.708861,45.965792,81.582278,53.862395,23.010000,12.609733
54.929103,64.963540,119.367076,132.589163,54.797106,58.153953,59.370528,12.785951,115.485307,0.516794,64.872572,55.609672,131.451478,117.284608,129.314834,116.152127,73.543358,115.621040,0.001989,0.014173,32.000000,-237.220630,116.298030,0.142419,12.100052,0.619598,272891.887223,0.919685,19.796522,14.624063,2.172981,69.165869,69.752681,82.740723,78.708861,45.945423,81.582278,53.866503,23.010000,12.608127
54.923235,64.956486,119.379983,132.590725,54.803755,58.153914,59.359993,12.786044,115.482787,0.516499,64.867044,55.605447,131.456157,117.283935,129.317321,116.149743,73.543319,115.620159,0.001998,0.014199,32.000000,-237.220622,116.328347,0.142726,12.101839,0.619863,272887.182830,0.920383,19.791669,14.625001,2.173375,69.162044,69.753492,82.736833,78.708861,45.959779,81.582278,53.871509,23.010000,12.606496
54.919415,64.951283,119.363151,132.591685,54.771599,58.153806,59.357328,12.787011,115.481967,0.340408,64.862535,55.601000,131.457453,117.285011,129.318694,116.145852,73.541999,115.619657,0.001997,0.014219,32.000000,-237.219735,116.361099,0.086956,12.101923,0.619936,272882.996041,0.919743,19.790635,14.622814,2.173112,69.157796,69.753543,82.732256,78.708861,45.968956,81.582278,53.875321,23.010000,12.605280
54.915644,64.945888,119.331918,132.592398,54.805360,58.153896,59.330876,12.787454,115.481397,0.329360,64.858430,55.594250,131.459869,117.282648,129.321578,116.143801,73.542771,115.615791,0.001989,0.014262,32.000000,-237.219161,116.364880,0.086941,12.091062,0.620016,272879.242445,0.919997,19.789218,14.622373,2.173579,69.154397,69.754107,82.728137,78.708861,45.959181,81.582278,53.879989,23.010000,12.603964
54.909577,64.941864,119.345937,132.592746,54.843847,58.153938,59.366294,12.787680,115.481288,0.329174,64.855329,55.587481,131.461449,117.282198,129.324095,116.141165,73.543166,115.612136,0.001989,0.014285,32.000000,-237.218842,116.360348,0.087047,12.077585,0.619948,272877.628638,0.920095,19.787684,14.623418,2.173424,69.150686,69.755270,82.725623,78.708861,45.966198,81.582278,53.888241,23.010000,12.602985
54.900013,64.937272,119.358950,132.593016,54.872690,58.145671,59.385693,12.786059,115.474760,0.329183,64.852996,55.579541,131.463478,117.276884,129.327026,116.136944,73.543457,115.606941,0.001996,0.014275,32.000000,-237.220493,116.357170,0.087224,12.069793,0.620349,272874.254749,0.920563,19.785909,14.620532,2.173004,69.144776,69.756389,82.723211,78.708861,45.985703,81.582278,53.898369,23.010000,12.601828
54.892365,64.934403,119.347993,132.593489,54.930819,58.145812,59.356880,12.786801,115.469598,0.329041,64.854397,55.574826,131.463582,117.272677,129.328101,116.136430,73.543994,115.607181,0.002033,0.014281,32.000000,-237.219765,116.290133,0.088870,12.071276,0.621234,272872.835797,0.920117,19.787714,14.618140,2.173499,69.139905,69.757696,82.722209,78.708861,45.981881,81.582278,53.911391,23.010000,12.601047
54.884266,64.932341,119.387630,132.594302,54.912354,58.145991,59.387430,12.784087,115.457875,0.676349,64.857685,55.562652,131.465174,117.263086,129.329146,116.127128,73.544308,115.600132,0.001998,0.014299,32.000000,-237.222532,116.220084,0.200257,12.086220,0.621780,272833.076577,0.919852,19.792309,14.615011,2.174115,69.134711,69.760009,82.722822,78.708861,46.003779,81.582278,53.924585,23.010000,12.600405
54.878941,64.932390,119.416161,132.595054,54.829186,58.145993,59.353403,12.783407,115.448069,0.686719,64.860722,55.558221,131.466649,117.255403,129.330241,116.121781,73.544835,115.592659,0.001998,0.014268,32.000000,-237.223248,116.213386,0.200250,12.110267,0.621743,272833.077203,0.920436,19.796790,14.614605,2.174218,69.130693,69.761595,82.723826,78.708861,46.029102,81.582278,53.936027,23.010000,12.600198
54.874331,64.932844,119.460333,132.595572,54.790518,58.146035,59.373866,12.782573,115.438177,0.686818,64.862582,55.553001,131.466252,117.246487,129.330224,116.117834,73.544069,115.586118,0.001995,0.014250,32.000000,-237.224128,116.207512,0.200068,12.128139,0.621375,272834.422133,0.920110,19.802511,14.610438,2.175261,69.123028,69.761738,82.725794,78.708861,46.079058,81.582278,53.947011,23.010000,12.600130
54.867541,64.932616,119.474738,132.595906,54.699614,58.138117,59.369412,12.781572,115.430798,0.686952,64.863982,55.548158,131.466815,117.244454,129.329561,116.110636,73.543745,115.580058,0.002029,0.014251,32.000000,-237.225083,116.204127,0.200483,12.131303,0.620417,272835.697878,0.920737,19.807678,14.605828,2.175992,69.115508,69.762177,82.728342,78.708861,46.098534,81.582278,53.962667,23.010000,12.599972
54.862467,64.931356,119.442517,132.596368,54.637942,58.138206,59.366634,12.778922,115.420110,0.821912,64.865176,55.542454,131.467911,117.233406,129.328225,116.102702,73.544055,115.569527,0.001994,0.014226,32.000000,-237.227870,116.068395,0.248473,12.135672,0.619882,272838.505594,0.920507,19.812561,14.603020,2.176980,69.109481,69.763326,82.731553,78.708861,46.091889,81.582278,53.978577,23.010000,12.599557
54.858840,64.930729,119.394067,132.596816,54.681347,58.138581,59.379234,12.779326,115.416323,1.042784,64.865566,55.540331,131.469139,117.225781,129.327631,116.096982,73.544568,115.566578,0.001992,0.014236,32.000000,-237.227483,116.061005,0.313157,12.137579,0.619836,272803.696196,0.920576,19.818860,14.600031,2.177512,69.104751,69.763928,82.735232,78.708861,46.062619,81.582278,53.989553,23.010000,12.599264
54.855913,64.929830,119.378371,132.597412,54.725284,58.138828,59.211306,12.779915,115.409712,1.048344,64.864216,55.538147,131.471379,117.221184,129.327935,116.090181,73.545392,115.561395,0.001988,0.014231,32.000000,-237.226773,116.055376,0.313439,12.131897,0.619483,272804.300454,0.920712,19.822478,14.593965,2.177126,69.102410,69.765316,82.740430,78.708861,46.078999,81.582278,54.004281,23.010000,12.598930
54.854247,64.928210,119.381339,132.597426,54.733826,58.138846,59.392986,12.779276,115.409949,1.048122,64.863175,55.539034,131.472977,117.213497,129.328268,116.084907,73.546329,115.558050,0.001995,0.014194,32.000000,-237.227569,116.115514,0.312201,12.125479,0.619123,272805.862552,0.920588,19.825338,14.591840,2.176387,69.103032,69.766331,82.744953,78.708861,46.069245,81.582278,54.015587,23.010000,12.598487
54.848448,64.926071,119.437854,132.597064,54.733789,58.130815,59.357966,12.778589,115.406461,0.697244,64.865522,55.538337,131.474371,117.200174,129.329837,116.079520,73.547812,115.554930,0.001993,0.014201,32.000000,-237.228338,116.177186,0.200715,12.110873,0.619356,272806.397512,0.923255,19.827252,14.588183,2.176217,69.106272,69.768413,82.749989,78.708861,46.112978,81.582278,54.031759,23.010000,12.597818
54.844817,64.925372,119.418389,132.596847,54.759776,58.130836,59.373130,12.779595,115.401465,0.685708,64.868370,55.536378,131.475809,117.199568,129.331170,116.080312,73.548941,115.550054,0.001987,0.014221,32.000000,-237.227324,116.172937,0.200718,12.101028,0.619724,272804.502571,0.920458,19.827234,14.585416,2.176337,69.108829,69.770030,82.754720,78.708861,46.112052,81.582278,54.045972,23.010000,12.597450
54.840590,64.925595,119.376531,132.597014,54.702974,58.126529,59.378540,12.778678,115.395893,0.685914,64.870952,55.531064,131.477919,117.193788,129.332167,116.078891,73.550522,115.542609,0.001982,0.014239,32.000000,-237.228239,116.163876,0.200578,12.079499,0.620854,272765.297977,0.920977,19.830669,14.582228,2.177598,69.112354,69.771922,82.760826,78.708861,46.105413,81.582278,54.065671,23.010000,12.597299
54.838578,64.925774,119.421825,132.597376,54.691704,58.114234,59.376533,12.779131,115.394437,0.685612,64.872799,55.532173,131.479275,117.191198,129.333324,116.075397,73.551627,115.538864,0.001992,0.014210,32.000000,-237.227862,116.157153,0.200779,12.061296,0.621289,272764.725172,0.920808,19.833463,14.578434,2.177387,69.114613,69.773160,82.766441,78.708861,46.128239,81.582278,54.078552,23.010000,12.597192
54.834701,64.925779,119.382562,132.597292,54.729488,58.114291,59.350229,12.779486,115.395715,0.685873,64.873581,55.528633,131.479387,117.186243,129.334264,116.071492,73.552910,115.531384,0.002023,0.014181,32.000000,-237.227578,116.153965,0.200592,12.033441,0.622142,272744.313622,0.920735,19.837750,14.572783,2.176792,69.118133,69.775346,82.772360,78.708861,46.127766,81.582278,54.096448,23.010000,12.597033
54.831208,64.925287,119.406398,132.597083,54.717948,58.114415,59.281189,12.779659,115.393928,0.685740,64.875998,55.524771,131.481940,117.183491,129.335981,116.071535,73.555724,115.528048,0.002004,0.014128,32.000000,-237.227386,116.149609,0.200622,12.015777,0.623288,272686.116016,0.920609,19.839864,14.569632,2.177697,69.122253,69.777696,82.779200,78.708861,46.137595,81.582278,54.112505,23.010000,12.596779
54.823601,64.924591,119.388911,132.597234,54.748317,58.114538,59.384976,12.778111,115.385726,0.689095,64.877996,55.520564,131.483041,117.176920,129.335839,116.069369,73.557678,115.521962,0.001987,0.014120,32.000000,-237.229142,116.107484,0.202432,12.001825,0.624523,272685.908928,0.921090,19.843597,14.564259,2.177135,69.125535,69.779856,82.786786,78.708861,46.138476,81.582278,54.135675,23.010000,12.596444
54.821071,64.923959,119.410637,132.597587,54.709864,58.106827,59.368428,12.778185,115.374320,0.997223,64.878973,55.519330,131.483879,117.169353,129.335777,116.067385,73.559725,115.515528,0.001988,0.014090,32.000000,-237.229093,116.008229,0.303671,12.000219,0.625663,272684.252440,0.922228,19.846463,14.559622,2.177709,69.128175,69.781431,82.792394,78.708861,46.157184,81.582278,54.152836,23.010000,12.596165
54.820321,64.922946,119.396500,132.598055,54.644630,58.114444,59.359884,12.779898,115.368217,1.050521,64.880191,55.517395,131.483890,117.166547,129.335875,116.065215,73.561662,115.509849,0.002022,0.014102,32.000000,-237.227433,116.001343,0.314032,12.002790,0.626393,272684.550740,0.920758,19.853085,14.554340,2.177692,69.131574,69.783913,82.800323,78.708861,46.168109,81.582278,54.170671,23.010000,12.595762
54.814046,64.922215,119.411991,132.598253,54.546325,58.093999,59.361091,12.778524,115.363195,1.050908,64.879745,55.512669,131.485388,117.160095,129.336375,116.058999,73.562791,115.503063,0.002006,0.014096,32.000000,-237.228800,116.027643,0.313262,12.002350,0.626585,272646.148062,0.920938,19.854884,14.548774,2.178189,69.134789,69.785300,82.806846,78.708861,46.184686,81.582278,54.188945,23.010000,12.595456
54.811878,64.920639,119.403585,132.598562,54.497392,58.081630,59.179852,12.779385,115.363161,0.725792,64.878973,55.511541,131.485897,117.152289,129.337033,116.056491,73.564997,115.496688,0.001986,0.014059,32.000000,-237.228044,116.114167,0.206582,11.989378,0.626451,272679.246928,0.921203,19.854594,14.543732,2.177961,69.138705,69.787242,82.814986,78.708861,46.197188,81.582278,54.212321,23.010000,12.594946
54.808369,64.918777,119.382934,132.598345,54.471174,58.073323,59.365675,12.779703,115.360806,0.693428,64.878977,55.512321,131.486863,117.146034,129.338280,116.050173,73.567463,115.491773,0.001983,0.014055,32.000000,-237.227742,116.111415,0.200974,11.978070,0.626453,272583.439610,0.920975,19.859898,14.538892,2.178493,69.142606,69.789126,82.822592,78.708861,46.180450,81.582278,54.230495,23.010000,12.594401
54.801464,64.916280,119.277400,132.597910,54.419552,58.073344,59.218492,12.779581,115.354149,0.693411,64.879388,55.509258,131.488300,117.138805,129.339624,116.041683,73.570673,115.485464,0.001998,0.014046,32.000000,-237.227871,116.104896,0.201371,11.979047,0.626979,272522.352914,0.923635,19.860408,14.533200,2.178425,69.146769,69.792121,82.831412,78.708861,46.135781,81.582278,54.257371,23.010000,12.593664
54.801392,64.914804,119.272188,132.597921,54.410879,58.077279,59.240289,12.781599,115.353129,0.693303,64.881097,55.512353,131.489472,117.135406,129.341033,116.038490,73.573582,115.482446,0.001995,0.014051,32.000000,-237.225869,116.097613,0.200937,11.990562,0.627390,272480.106723,0.920673,19.861923,14.528047,2.178188,69.150661,69.794657,82.838051,78.708861,46.125763,81.582278,54.273972,23.010000,12.593145
54.798426,64.914036,119.297077,132.598010,54.349891,58.064941,59.368819,12.782527,115.346835,0.625876,64.883460,55.508002,131.489954,117.132444,129.343997,116.032496,73.576883,115.476677,0.001990,0.014056,32.000000,-237.224834,116.186546,0.175985,12.006851,0.626730,272476.659093,0.923084,19.866068,14.521386,2.176537,69.154869,69.797475,82.846730,78.708861,46.145502,81.582278,54.297874,23.010000,12.592749
54.792741,64.913404,119.299333,132.598144,54.321408,58.048653,59.391689,12.781313,115.341695,0.342878,64.885587,55.500773,131.491005,117.127037,129.345521,116.027454,73.579577,115.468293,0.001986,0.014082,32.000000,-237.226076,116.215078,0.088113,12.019582,0.626127,272491.076259,0.922805,19.864660,14.516826,2.176444,69.158227,69.799671,82.852953,78.708861,46.153954,81.582278,54.321482,23.010000,12.592427
54.787920,64.912958,119.298571,132.598400,54.362092,58.023879,59.359981,12.781412,115.339764,0.332160,64.886817,55.494335,131.491136,117.124908,129.347027,116.026728,73.582401,115.464020,0.001995,0.014085,32.000000,-237.225958,116.206166,0.087889,12.044472,0.625369,272429.744459,0.920665,19.866747,14.510370,2.177016,69.161034,69.802325,82.861221,78.708861,46.149172,81.582278,54.349167,23.010000,12.592108
54.785263,64.912661,119.318199,132.598434,54.451283,58.011470,59.384792,12.782447,115.333853,0.336012,64.889700,55.488464,131.491364,117.122459,129.347392,116.021236,73.584080,115.459827,0.002011,0.014117,32.000000,-237.224938,116.169591,0.090099,12.058652,0.624630,272351.243620,0.920156,19.871585,14.503091,2.177284,69.161044,69.804334,82.867658,78.708861,46.178546,81.582278,54.370415,23.010000,12.591835
54.779602,64.912884,119.275634,132.598592,54.508087,57.991044,59.401386,12.782429,115.325668,0.668039,64.890385,55.483074,131.490937,117.121240,129.347453,116.016225,73.585527,115.455677,0.002007,0.014092,32.000000,-237.224883,116.065573,0.196083,12.067099,0.623153,272233.219602,0.920343,19.875778,14.497929,2.177461,69.158326,69.805410,82.875863,78.708861,46.159081,81.582278,54.400141,23.010000,12.591683
54.776193,64.912727,119.267395,132.598556,54.499862,57.982596,59.367102,12.782232,115.319879,0.700975,64.889441,55.477820,131.490318,117.114622,129.348075,116.012922,73.587276,115.450840,0.001990,0.014076,32.000000,-237.225135,116.059605,0.200923,12.070530,0.622456,272173.499651,0.919811,19.878039,14.493957,2.177925,69.155596,69.806003,82.882394,78.708861,46.155723,81.582278,54.423891,23.010000,12.591477
54.773183,64.911176,119.233324,132.597793,54.532390,57.958372,59.385131,12.784103,115.313487,0.701002,64.889867,55.476056,131.490060,117.112095,129.350185,116.008949,73.589212,115.451030,0.001990,0.014102,32.000000,-237.223260,116.060122,0.201395,12.078154,0.621616,272077.902804,0.919336,19.883708,14.490241,2.177373,69.152305,69.808327,82.890746,78.708861,46.136027,81.582278,54.450848,23.010000,12.591006
54.767285,64.909169,119.210623,132.597214,54.499233,57.954469,59.364230,12.783656,115.308518,0.701316,64.888653,55.467414,131.488529,117.105771,129.350090,116.004167,73.590428,115.448265,0.002001,0.014134,32.000000,-237.223886,116.058300,0.201144,12.099382,0.621345,272037.524273,0.919796,19.886833,14.485846,2.177358,69.149374,69.809401,82.896581,78.708861,46.131792,81.582278,54.479123,23.010000,12.590394
54.761767,64.906980,119.217155,132.596855,54.482193,57.929985,59.371402,12.782255,115.303601,0.701418,64.888798,55.460080,131.487683,117.098905,129.350458,115.997318,73.591828,115.444419,0.001996,0.014170,32.000000,-237.225166,116.052444,0.201188,12.122624,0.620509,271921.527808,0.919184,19.888178,14.484013,2.176856,69.145419,69.810434,82.904029,78.708861,46.130644,81.582278,54.510250,23.010000,12.589679
54.754931,64.905374,119.202001,132.596719,54.546643,57.909687,59.344511,12.782063,115.298036,0.701569,64.887931,55.457372,131.487514,117.094405,129.351395,115.993626,73.593897,115.440117,0.001979,0.014216,32.000000,-237.225447,116.047226,0.201404,12.132936,0.619320,271901.834292,0.919551,19.891848,14.481284,2.176676,69.142905,69.811996,82.910173,78.708861,46.137429,81.582278,54.540014,23.010000,12.589154
54.751875,64.903256,119.221348,132.596373,54.518075,57.885537,59.368033,12.783072,115.294968,0.701518,64.885130,55.455213,131.486323,117.090539,129.352783,115.991088,73.595501,115.436809,0.001973,0.014255,32.000000,-237.224301,116.047066,0.201176,12.138175,0.617993,271785.746676,0.919148,19.894970,14.477780,2.177014,69.138371,69.813545,82.916310,78.708861,46.135931,81.582278,54.572737,23.010000,12.588468
54.746821,64.901226,119.197544,132.596195,54.496993,57.868670,59.380108,12.784317,115.298373,0.479519,64.883296,55.455013,131.485376,117.087881,129.352727,115.991208,73.596292,115.433948,0.001979,0.014288,32.000000,-237.223067,116.142108,0.127054,12.138246,0.617266,271688.893037,0.919366,19.899945,14.473358,2.177009,69.132552,69.814830,82.921041,78.708861,46.143406,81.582278,54.602523,23.010000,12.587844
54.739773,64.898793,119.167573,132.596145,54.488453,57.848621,59.354376,12.783126,115.288934,0.742523,64.881603,55.448975,131.485647,117.085106,129.354951,115.984865,73.599262,115.434018,0.001984,0.014295,32.000000,-237.224344,115.980178,0.222532,12.137792,0.616917,271573.248299,0.918670,19.900769,14.469945,2.177484,69.126135,69.816727,82.927294,78.708861,46.126681,81.582278,54.639681,23.010000,12.587080
54.736024,64.896513,119.177260,132.596262,54.479987,57.844521,59.368903,12.782739,115.287052,0.879006,64.878083,55.443549,131.484994,117.084523,129.355800,115.981368,73.601055,115.431870,0.001981,0.014330,32.000000,-237.224768,115.978200,0.257847,12.137140,0.616650,271492.875454,0.918304,19.903606,14.467588,2.177251,69.120719,69.818165,82.931686,78.708861,46.126108,81.582278,54.669918,23.010000,12.586397
54.732302,64.893372,119.155785,132.596296,54.509037,57.836412,59.289241,12.784329,115.284078,0.878694,64.873920,55.440457,131.485266,117.087708,129.356562,115.979539,73.603421,115.433861,0.001974,0.014329,32.000000,-237.223149,115.978403,0.257869,12.134729,0.616366,271396.214683,0.918509,19.907959,14.464658,2.176983,69.114338,69.820107,82.937185,78.708861,46.105260,81.582278,54.705875,23.010000,12.585497
54.726707,64.889297,119.138944,132.596886,54.533177,57.820470,59.378032,12.783987,115.283240,0.878720,64.868762,55.433495,131.484637,117.092156,129.358649,115.980322,73.605767,115.436076,0.001989,0.014354,32.000000,-237.223569,115.977265,0.258070,12.125752,0.616475,271374.317907,0.918283,19.909290,14.461690,2.177309,69.107438,69.823270,82.942456,78.708861,46.105739,81.582278,54.743305,23.010000,12.584386
54.725805,64.885262,119.177251,132.597657,54.535448,57.800385,59.344864,12.784262,115.285623,0.878738,64.861629,55.430080,131.484207,117.098470,129.360055,115.980483,73.606406,115.436344,0.002001,0.014352,32.000000,-237.223101,115.981261,0.257675,12.108044,0.616425,271332.527028,0.919449,19.909733,14.460412,2.177065,69.101927,69.825152,82.945060,78.708861,46.114273,81.582278,54.772164,23.010000,12.583344
54.721343,64.880205,119.200514,132.598395,54.521548,57.779943,59.394607,12.783262,115.283306,0.889018,64.852305,55.421318,131.483513,117.100338,129.360878,115.981610,73.607092,115.437231,0.002014,0.014370,32.000000,-237.224121,115.921738,0.263794,12.087555,0.616675,271253.446482,0.917915,19.911045,14.459278,2.176980,69.097578,69.826557,82.947939,78.708861,46.150890,81.582278,54.804721,23.010000,12.582063
54.718450,64.873226,119.174533,132.599191,54.599686,57.771896,59.334031,12.783414,115.285439,1.239493,64.840922,55.421029,131.483360,117.100614,129.361066,115.982053,73.607813,115.435428,0.001985,0.014370,32.000000,-237.223926,115.861072,0.372417,12.068989,0.617632,271156.022810,0.918116,19.907880,14.458784,2.177716,69.092951,69.828485,82.950103,78.708861,46.138990,81.582278,54.841479,23.010000,12.580290
54.717850,64.865877,119.203983,132.599954,54.595447,57.763677,59.363453,12.784339,115.288403,1.249492,64.830482,55.421725,131.481858,117.108938,129.360597,115.986638,73.608635,115.440665,0.001985,0.014311,32.000000,-237.223028,115.861539,0.372436,12.053834,0.618684,271056.829717,0.917093,19.907121,14.458584,2.178319,69.087905,69.830316,82.952776,78.708861,46.155900,81.582278,54.877164,23.010000,12.578415
54.713969,64.859808,119.194348,132.600647,54.469842,57.763771,59.361148,12.783739,115.288949,1.249560,64.823918,55.421639,131.481399,117.109110,129.360633,115.985455,73.609295,115.439042,0.001998,0.014320,32.000000,-237.223614,115.865137,0.372409,12.033857,0.619405,271013.848274,0.917938,19.902928,14.456877,2.177959,69.084446,69.832318,82.954637,78.708861,46.158879,81.582278,54.908856,23.010000,12.576835
54.711419,64.853178,119.148753,132.601900,54.274496,57.755973,59.327533,12.783062,115.289249,1.245790,64.814728,55.423902,131.481268,117.108723,129.361297,115.989499,73.610420,115.439633,0.001993,0.014314,32.000000,-237.224187,115.900476,0.370347,12.012418,0.620287,270969.070612,0.917346,19.896157,14.458921,2.178521,69.082805,69.833941,82.956893,78.708861,46.128110,81.582278,54.948112,23.010000,12.575037
54.710239,64.847936,119.154737,132.602983,54.160421,57.756002,59.354631,12.782117,115.291141,0.935880,64.807406,55.420943,131.481982,117.112348,129.362258,115.992820,73.611556,115.439580,0.001977,0.014327,32.000000,-237.225183,116.001168,0.269234,12.006299,0.621308,270965.276163,0.917440,19.893827,14.457372,2.178499,69.082797,69.836046,82.957474,78.708861,46.130480,81.582278,54.977100,23.010000,12.573613
54.710805,64.841523,119.139206,132.604324,54.119557,57.748092,59.345049,12.782200,115.289507,0.892461,64.800769,55.424457,131.483278,117.118692,129.361946,115.993597,73.612647,115.441974,0.001970,0.014339,32.000000,-237.225045,115.943134,0.266003,12.009471,0.622050,270923.209619,0.917867,19.889652,14.456571,2.177768,69.083374,69.838609,82.957770,78.708861,46.122579,81.582278,55.014507,23.010000,12.571873
54.708601,64.837456,119.170211,132.605611,54.103390,57.748050,59.382109,12.781606,115.284334,1.292049,64.797262,55.425477,131.484503,117.117360,129.361350,115.991466,73.614147,115.441597,0.001978,0.014296,32.000000,-237.225645,115.818438,0.396222,12.009903,0.622429,270918.485875,0.917457,19.885548,14.455406,2.177924,69.084743,69.840813,82.957588,78.708861,46.145650,81.582278,55.046227,23.010000,12.570574
54.711577,64.833950,119.175621,132.606404,54.152909,57.747885,59.355386,12.782610,115.280422,1.425599,64.793205,55.429737,131.486757,117.121999,129.360946,115.991954,73.616004,115.439312,0.001986,0.014276,32.000000,-237.224363,115.820623,0.430909,11.991160,0.622045,270875.097605,0.917454,19.878589,14.455625,2.177618,69.086543,69.843528,82.957397,78.708861,46.151879,81.582278,55.079133,23.010000,12.569414
54.712300,64.830787,119.186234,132.606585,54.213863,57.748160,59.366882,12.782959,115.277825,1.425805,64.787980,55.431908,131.486811,117.126830,129.360542,115.995278,73.618184,115.441688,0.001985,0.014257,32.000000,-237.224089,115.825243,0.430692,11.976637,0.622260,270870.829763,0.916911,19.876644,14.453918,2.178272,69.088105,69.845792,82.956845,78.708861,46.163709,81.582278,55.108106,23.010000,12.568412
54.715784,64.827289,119.190113,132.606229,54.232726,57.748013,59.352242,12.782963,115.277010,1.425671,64.783218,55.433251,131.485707,117.128059,129.359609,115.993622,73.618119,115.442553,0.001980,0.014259,32.000000,-237.223985,115.827882,0.430832,11.967197,0.623222,270864.397006,0.917257,19.870270,14.450812,2.178252,69.088281,69.847373,82.955787,78.708861,46.164697,81.582278,55.133721,23.010000,12.567318
54.717916,64.823700,119.204077,132.605585,54.210477,57.747924,59.366384,12.781619,115.267563,1.509331,64.781167,55.435404,131.484774,117.127027,129.359750,115.991311,73.620108,115.443114,0.001989,0.014236,32.000000,-237.225270,115.732771,0.462490,11.962236,0.624034,270860.985113,0.917063,19.866413,14.449931,2.178418,69.091070,69.849988,82.954459,78.708861,46.180693,81.582278,55.165594,23.010000,12.566095
54.724004,64.821478,119.215422,132.604369,54.206437,57.760070,59.376701,12.780292,115.260101,1.786869,64.779594,55.437986,131.483473,117.126979,129.360647,115.988265,73.621498,115.443594,0.002008,0.014199,32.000000,-237.226538,115.731641,0.542465,11.968095,0.624485,270856.575002,0.917214,19.859558,14.450468,2.178350,69.095768,69.852366,82.953121,78.708861,46.176448,81.582278,55.193517,23.010000,12.565099
54.729583,64.820694,119.196823,132.602888,54.203413,57.772069,59.364006,12.780845,115.267248,1.476551,64.778116,55.446762,131.482256,117.124664,129.359574,115.987926,73.622707,115.442943,0.002016,0.014201,32.000000,-237.225869,115.887841,0.436638,11.986635,0.624801,270850.280225,0.916945,19.853915,14.448787,2.178520,69.101704,69.854062,82.951376,78.708861,46.179337,81.582278,55.214499,23.010000,12.564568
54.737117,64.819303,119.194414,132.600561,54.268752,57.796598,59.347871,12.779933,115.266572,1.254307,64.778494,55.452605,131.481037,117.120092,129.357991,115.990141,73.624529,115.444161,0.001986,0.014167,32.000000,-237.226771,115.886036,0.374949,11.999454,0.624595,270902.441011,0.916860,19.845829,14.447660,2.178485,69.107948,69.855958,82.949028,78.708861,46.171657,81.582278,55.239249,23.010000,12.563844
54.744707,64.818431,119.217223,132.598203,54.264989,57.816932,59.239226,12.781203,115.268906,1.254317,64.781185,55.461836,131.479579,117.121288,129.357270,115.990538,73.626454,115.447239,0.001986,0.014170,32.000000,-237.225422,115.888115,0.375077,11.997767,0.623540,270955.155806,0.917142,19.839672,14.446094,2.177923,69.112971,69.857505,82.945885,78.708861,46.199859,81.582278,55.256801,23.010000,12.563224
54.748549,64.819487,119.241001,132.594753,54.305212,57.841445,59.326479,12.779645,115.264164,1.254161,64.785731,55.466861,131.477419,117.115508,129.355346,115.987606,73.628179,115.444599,0.001994,0.014179,32.000000,-237.227087,115.883412,0.374872,11.996577,0.622994,271064.734212,0.917637,19.831027,14.444938,2.177579,69.120419,69.858937,82.942092,78.708861,46.217934,81.582278,55.282116,23.010000,12.562931
54.755737,64.821855,119.237629,132.591329,54.348522,57.861654,59.381099,12.780310,115.255983,1.412401,64.792178,55.475970,131.476058,117.109592,129.354551,115.988180,73.629914,115.442468,0.002000,0.014175,32.000000,-237.226449,115.757674,0.431605,11.997610,0.623331,271155.014882,0.919500,19.822847,14.444698,2.177694,69.127590,69.860238,82.940229,78.708861,46.205151,81.582278,55.298508,23.010000,12.563025
54.762046,64.826024,119.170754,132.586413,54.364736,57.878067,59.368348,12.778472,115.253641,1.611559,64.800259,55.484018,131.472613,117.102204,129.353140,115.980028,73.632166,115.435109,0.001966,0.014121,32.000000,-237.228330,115.810177,0.483397,12.009929,0.623763,271267.504478,0.918468,19.820202,14.441528,2.177976,69.135971,69.861985,82.936454,78.708861,46.176390,81.582278,55.317706,23.010000,12.563421
54.767207,64.829907,119.187832,132.581842,54.433566,57.898050,59.353660,12.778002,115.252819,1.281944,64.808152,55.487942,131.469381,117.100341,129.352381,115.977572,73.634721,115.436332,0.001961,0.014122,32.000000,-237.228879,115.867452,0.379518,12.028203,0.623786,271359.771254,0.917817,19.815651,14.438628,2.177628,69.142986,69.863137,82.933355,78.708861,46.178134,81.582278,55.336170,23.010000,12.563881
54.776001,64.835135,119.170912,132.576023,54.413441,57.922319,59.253113,12.778992,115.248033,1.251108,64.816717,55.494659,131.466392,117.095792,129.352599,115.974942,73.637087,115.431587,0.001971,0.014120,32.000000,-237.227876,115.862667,0.374766,12.047464,0.622771,271435.456616,0.918167,19.813747,14.432350,2.176156,69.151323,69.864583,82.927399,78.708861,46.189740,81.582278,55.350717,23.010000,12.564559
54.785524,64.839604,119.166751,132.571101,54.477831,57.942624,59.327202,12.779201,115.242788,1.250863,64.823586,55.500360,131.462933,117.091768,129.351768,115.970235,73.639499,115.428145,0.001983,0.014077,32.000000,-237.227749,115.858346,0.374667,12.053861,0.622079,271528.020697,0.918625,19.812660,14.430464,2.176263,69.158120,69.865031,82.921135,78.708861,46.180276,81.582278,55.361981,23.010000,12.565159
54.792420,64.845318,119.180413,132.565149,54.542546,57.966702,59.363937,12.779412,115.237652,1.251137,64.834751,55.504518,131.459182,117.088335,129.350756,115.962249,73.642068,115.426130,0.001980,0.014055,32.000000,-237.227682,115.851636,0.374548,12.059142,0.621103,271640.162988,0.920419,19.809424,14.425502,2.175604,69.166875,69.867064,82.913698,78.708861,46.189276,81.582278,55.375596,23.010000,12.565974
54.796324,64.850670,119.202843,132.559693,54.631954,57.986918,59.365655,12.778605,115.233579,1.250851,64.843425,55.510730,131.455519,117.081247,129.348928,115.956546,73.643469,115.420566,0.001977,0.014036,32.000000,-237.228479,115.842183,0.374576,12.058398,0.620809,271733.336059,0.919426,19.804727,14.421208,2.175150,69.173546,69.867824,82.907480,78.708861,46.208448,81.582278,55.390758,23.010000,12.566761
54.805653,64.857682,119.256587,132.552970,54.715978,58.011294,59.338539,12.779778,115.235117,1.245237,64.853996,55.517005,131.449965,117.077694,129.347243,115.951924,73.646487,115.420183,0.001990,0.014014,32.000000,-237.227308,115.866440,0.371083,12.052580,0.620787,271845.535330,0.919125,19.803807,14.417535,2.175126,69.181992,69.868688,82.900605,78.708861,46.241180,81.582278,55.398980,23.010000,12.567871
54.809655,64.863391,119.250688,132.547087,54.756943,58.031768,59.374525,12.778685,115.240180,0.924721,64.861683,55.523284,131.444881,117.077135,129.345831,115.952431,73.647773,115.415596,0.002003,0.013986,32.000000,-237.228363,116.014472,0.263096,12.048244,0.621141,271941.532520,0.919360,19.805402,14.413091,2.175380,69.187631,69.869576,82.895136,78.708861,46.245246,81.582278,55.411470,23.010000,12.568813
54.814225,64.869794,119.246248,132.540406,54.759162,58.056202,59.377629,12.777689,115.241198,0.706009,64.871926,55.528880,131.437464,117.075957,129.343799,115.950095,73.649911,115.412821,0.002012,0.013974,32.000000,-237.229415,116.006089,0.202825,12.044697,0.621933,272054.951228,0.920010,19.803440,14.409863,2.175991,69.193841,69.870164,82.889069,78.708861,46.248848,81.582278,55.424330,23.010000,12.569850
54.820775,64.875376,119.243460,132.534936,54.708065,58.076384,59.374733,12.777935,115.237961,0.705721,64.881537,55.534617,131.431647,117.072692,129.341166,115.945018,73.650999,115.411973,0.001985,0.013971,32.000000,-237.229187,115.996824,0.203029,12.039494,0.622277,272152.815988,0.919717,19.805299,14.406067,2.175724,69.198286,69.870194,82.883525,78.708861,46.258474,81.582278,55.435126,23.010000,12.570761
54.827569,64.882845,119.213725,132.528254,54.636987,58.100750,59.363280,12.777037,115.232761,0.705545,64.893869,55.542776,131.425007,117.065590,129.338889,115.944284,73.653509,115.407569,0.001987,0.013939,32.000000,-237.230026,115.986689,0.203029,12.037897,0.622624,272268.350096,0.919987,19.807305,14.402411,2.175462,69.205321,69.870953,82.877896,78.708861,46.242388,81.582278,55.441211,23.010000,12.572012
54.833328,64.889473,119.185827,132.522517,54.639044,58.121268,59.384375,12.775615,115.232329,0.693218,64.902978,55.547871,131.419138,117.059019,129.334030,115.940886,73.654233,115.401161,0.001987,0.013920,32.000000,-237.231495,116.040412,0.195613,12.036408,0.623002,272363.968744,0.920244,19.806588,14.400859,2.175151,69.210593,69.870372,82.873229,78.708861,46.220623,81.582278,55.449671,23.010000,12.573172
54.840689,64.897448,119.178121,132.515919,54.647305,58.137839,59.365809,12.776028,115.239308,0.344522,64.914014,55.554823,131.413356,117.058701,129.330578,115.935927,73.656274,115.399321,0.001996,0.013915,32.000000,-237.231158,116.095780,0.089016,12.033940,0.623045,272478.889555,0.920699,19.807521,14.395939,2.174339,69.219058,69.870771,82.868412,78.708861,46.222883,81.582278,55.454041,23.010000,12.574611
54.843372,64.903003,119.159810,132.510265,54.656902,58.146211,59.391367,12.774841,115.234723,0.334565,64.923104,55.557791,131.408266,117.057572,129.328236,115.933817,73.657260,115.397156,0.001968,0.013907,32.000000,-237.232383,116.091937,0.088681,12.026557,0.623063,272577.546098,0.920607,19.808612,14.391708,2.173602,69.225271,69.871573,82.864103,78.708861,46.197628,81.582278,55.462017,23.010000,12.575628
54.852742,64.909942,119.132046,132.503341,54.655481,58.146124,59.370162,12.776938,115.230651,0.334741,64.933632,55.566064,131.401844,117.055762,129.325155,115.928848,73.658864,115.397131,0.001964,0.013879,32.000000,-237.230240,116.089593,0.088753,12.020917,0.623211,272656.962317,0.921040,19.809508,14.388661,2.173170,69.231654,69.872168,82.859718,78.708861,46.204462,81.582278,55.465935,23.010000,12.576850
54.857107,64.916104,119.122356,132.497612,54.595736,58.145985,59.377027,12.777385,115.226989,0.334891,64.942519,55.568863,131.396762,117.052626,129.322173,115.928037,73.659702,115.392438,0.001965,0.013852,32.000000,-237.229814,116.082613,0.088947,12.026134,0.623529,272698.373122,0.920740,19.812483,14.386491,2.172729,69.238094,69.872674,82.856614,78.708861,46.183169,81.582278,55.469742,23.010000,12.577971
54.859977,64.923579,119.148304,132.490870,54.555230,58.145865,59.392328,12.777666,115.222321,0.334894,64.951590,55.573985,131.390878,117.051507,129.318067,115.925388,73.661310,115.388155,0.001992,0.013852,32.000000,-237.229401,116.074707,0.088541,12.048206,0.623488,272698.679106,0.920910,19.810413,14.384872,2.171852,69.243753,69.873053,82.853288,78.708861,46.205913,81.582278,55.477101,23.010000,12.579372
54.864176,64.929085,119.191456,132.485692,54.506865,58.145505,59.375443,12.776654,115.224447,0.248815,64.958314,55.576030,131.385929,117.048328,129.313273,115.922114,73.662793,115.386865,0.001988,0.013843,32.000000,-237.230436,116.160700,0.056408,12.068887,0.623096,272700.116418,0.920736,19.812378,14.381466,2.171503,69.247596,69.872969,82.850200,78.708861,46.234047,81.582278,55.480839,23.010000,12.580419
54.870196,64.934973,119.184708,132.479754,54.517737,58.153410,59.383371,12.777369,115.218203,0.063505,64.968102,55.578704,131.380262,117.047685,129.308519,115.919067,73.664226,115.384972,0.001987,0.013841,32.000000,-237.229720,116.092669,0.009183,12.083999,0.622089,272702.682946,0.920462,19.817093,14.377514,2.171862,69.250845,69.872846,82.847482,78.708861,46.240013,81.582278,55.484416,23.010000,12.581503
54.878872,64.940250,119.177246,132.475102,54.516328,58.153549,59.374611,12.779419,115.214539,0.464915,64.976637,55.585604,131.376543,117.046233,129.306025,115.918633,73.664937,115.384070,0.001987,0.013823,32.000000,-237.227652,115.998812,0.137285,12.077853,0.621258,272702.217696,0.920653,19.818563,14.375326,2.172482,69.253217,69.873335,82.846833,78.708861,46.227453,81.582278,55.481443,23.010000,12.582485
54.878885,64.946542,119.133889,132.469306,54.559652,58.153576,59.398848,12.777381,115.215318,0.511903,64.986870,55.593556,131.372520,117.041741,129.301952,115.912302,73.666042,115.379492,0.002015,0.013802,32.000000,-237.229599,115.995384,0.144997,12.063942,0.620434,272740.239903,0.920558,19.818664,14.372855,2.172121,69.255067,69.874398,82.848239,78.708861,46.204477,81.582278,55.487899,23.010000,12.583692
54.881043,64.951451,119.134216,132.464159,54.563617,58.153421,59.333899,12.777679,115.217157,0.511874,64.994293,55.598248,131.367467,117.035888,129.297958,115.912538,73.666164,115.378081,0.002018,0.013812,32.000000,-237.229280,115.990355,0.145127,12.071019,0.620561,272741.392497,0.920548,19.815604,14.371651,2.171642,69.255760,69.874795,82.850368,78.708861,46.206823,81.582278,55.491515,23.010000,12.584654
54.885932,64.956665,119.119963,132.457820,54.551054,58.153487,59.374491,12.776788,115.216228,0.511880,65.000015,55.604953,131.361005,117.030659,129.292427,115.909810,73.666728,115.372498,0.001991,0.013851,32.000000,-237.229993,115.981975,0.145353,12.082848,0.620993,272745.049997,0.920188,19.821884,14.368041,2.170851,69.253432,69.874080,82.853202,78.708861,46.199213,81.582278,55.492814,23.010000,12.585668
54.892252,64.959655,119.101286,132.452792,54.517162,58.153471,59.360401,12.776815,115.217466,0.511883,65.004117,55.612164,131.355548,117.027867,129.288648,115.909617,73.668176,115.373448,0.001990,0.013871,32.000000,-237.230027,115.979830,0.145066,12.097680,0.620610,272747.403036,0.921165,19.824717,14.367147,2.170772,69.250960,69.874664,82.856511,78.708861,46.196436,81.582278,55.490219,23.010000,12.586276
54.895047,64.962229,119.079557,132.446952,54.432624,58.153340,59.377121,12.776862,115.216500,0.511870,65.008390,55.620307,131.349564,117.023069,129.283449,115.904899,73.668373,115.366665,0.001990,0.013909,32.000000,-237.229884,115.973635,0.145201,12.119311,0.619826,272749.335411,0.920459,19.825233,14.363528,2.170319,69.247587,69.875147,82.858926,78.708861,46.178324,81.582278,55.491855,23.010000,12.586758
54.903903,64.964638,119.091068,132.441456,54.383998,58.153256,59.389961,12.778064,115.216364,0.511894,65.012763,55.626720,131.343858,117.021282,129.278112,115.900732,73.668633,115.363220,0.001989,0.013960,32.000000,-237.228621,115.975946,0.145142,12.132876,0.618852,272748.326269,0.920567,19.822149,14.362601,2.169729,69.246106,69.875132,82.862078,78.708861,46.181352,81.582278,55.487965,23.010000,12.587176
54.909175,64.966794,119.077331,132.437033,54.389099,58.153159,59.350247,12.778415,115.218196,0.511895,65.015389,55.631353,131.339642,117.017308,129.274903,115.900482,73.668536,115.362909,0.001964,0.013977,32.000000,-237.228197,115.974571,0.144927,12.144942,0.617556,272748.390220,0.920260,19.822038,14.358690,2.169222,69.245669,69.875847,82.863781,78.708861,46.167866,81.582278,55.482087,23.010000,12.587565
54.912955,64.969005,119.100451,132.432105,54.399386,58.153041,59.371254,12.777325,115.222338,0.511890,65.017832,55.634904,131.336594,117.016769,129.272220,115.897350,73.669199,115.357469,0.001960,0.013974,32.000000,-237.229341,115.975798,0.145118,12.160433,0.616800,272746.676023,0.919901,19.815938,14.356545,2.169082,69.247237,69.877616,82.865979,78.708861,46.172641,81.582278,55.479846,23.010000,12.587967
54.918235,64.970325,119.122757,132.428283,54.435824,58.152936,59.358391,12.776918,115.226051,0.511908,65.016429,55.638329,131.334865,117.017983,129.269515,115.892953,73.669147,115.353123,0.001959,0.013977,32.000000,-237.229707,115.977698,0.144922,12.171161,0.616015,272746.655565,0.920423,19.813031,14.356471,2.168624,69.247561,69.878105,82.866767,78.708861,46.203242,81.582278,55.475550,23.010000,12.588205
54.922383,64.969621,119.159228,132.424141,54.403464,58.152689,59.331894,12.778695,115.230486,0.834569,65.012465,55.645772,131.331962,117.024605,129.267785,115.892856,73.669663,115.355504,0.001990,0.013988,32.000000,-237.228045,115.857249,0.250940,12.178125,0.615331,272745.779739,0.920031,19.811610,14.352831,2.168895,69.247593,69.879340,82.868186,78.708861,46.221264,81.582278,55.469335,23.010000,12.588115
54.925431,64.967187,119.150243,132.420544,54.350316,58.152650,59.380139,12.778424,115.229815,0.875093,65.009971,55.650722,131.330133,117.025301,129.265055,115.897218,73.670544,115.355510,0.001984,0.013981,32.000000,-237.228487,115.859811,0.258089,12.189585,0.614852,272744.661140,0.920134,19.807857,14.350504,2.169093,69.246423,69.880933,82.870064,78.708861,46.213816,81.582278,55.466735,23.010000,12.587570
54.929020,64.963901,119.158602,132.416641,54.267100,58.152401,59.355678,12.778224,115.236012,0.874941,65.004464,55.652142,131.326434,117.026698,129.262305,115.897176,73.670765,115.360045,0.001980,0.014009,32.000000,-237.228754,115.861890,0.257897,12.202459,0.614677,272740.845753,0.920462,19.803170,14.351291,2.169593,69.243812,69.881697,82.871489,78.708861,46.232654,81.582278,55.461904,23.010000,12.586785
54.928285,64.960931,119.139506,132.413763,54.222670,58.152469,59.390106,12.777465,115.241285,0.875065,65.000144,55.654369,131.323533,117.029493,129.259982,115.897464,73.670475,115.357519,0.001978,0.014055,32.000000,-237.229511,115.863310,0.258298,12.211332,0.613986,272737.020380,0.919651,19.797807,14.350413,2.169309,69.242240,69.881879,82.872249,78.708861,46.219108,81.582278,55.460402,23.010000,12.586100
54.929301,64.956772,119.193843,132.410489,54.252355,58.152091,59.351932,12.776217,115.244841,0.875074,64.993505,55.658696,131.320331,117.032870,129.257953,115.893409,73.670295,115.358082,0.002010,0.014090,32.000000,-237.230543,115.864600,0.257700,12.218461,0.613323,272732.234932,0.919951,19.791076,14.352674,2.169320,69.240550,69.882472,82.873263,78.708861,46.255244,81.582278,55.458718,23.010000,12.585125
54.935388,64.952892,119.180823,132.407928,54.284738,58.152104,59.334823,12.776657,115.251317,0.875084,64.988657,55.663890,131.316896,117.034118,129.256629,115.892719,73.670269,115.359552,0.002004,0.014073,32.000000,-237.230115,115.866459,0.257998,12.219926,0.612754,272730.516238,0.919425,19.788811,14.351582,2.169001,69.238442,69.883235,82.873053,78.708861,46.248219,81.582278,55.450892,23.010000,12.584210
54.937775,64.948957,119.169737,132.404721,54.382553,58.152249,59.360799,12.776734,115.259571,0.874930,64.983619,55.667244,131.312337,117.035679,129.253891,115.893523,73.668718,115.361961,0.001980,0.014080,32.000000,-237.229957,115.870695,0.258005,12.217416,0.612736,272725.678195,0.919982,19.783678,14.352072,2.169950,69.234158,69.884019,82.871768,78.708861,46.236816,81.582278,55.444438,23.010000,12.583223
54.937573,64.946553,119.167055,132.402293,54.472192,58.152380,59.353063,12.777995,115.267795,0.855415,64.980314,55.668703,131.309119,117.037500,129.251625,115.895627,73.667750,115.365832,0.001978,0.014104,32.000000,-237.228712,115.938710,0.247309,12.214521,0.612475,272720.898258,0.920125,19.773951,14.352903,2.169473,69.231239,69.884491,82.870055,78.708861,46.243991,81.582278,55.441793,23.010000,12.582576
54.934205,64.944183,119.196618,132.399693,54.554380,58.152710,59.348046,12.777352,115.276896,0.377482,64.978071,55.665026,131.305811,117.038547,129.248172,115.897941,73.667807,115.370057,0.001981,0.014139,32.000000,-237.229398,116.066303,0.095073,12.223985,0.612476,272719.515286,0.919670,19.767724,14.355771,2.169177,69.226099,69.885024,82.866837,78.708861,46.265966,81.582278,55.442661,23.010000,12.581914
54.936742,64.942758,119.175514,132.398532,54.600444,58.152818,59.367768,12.778762,115.277325,0.330370,64.976396,55.664420,131.303705,117.042112,129.246045,115.899008,73.668455,115.374611,0.001976,0.014175,32.000000,-237.228173,116.070239,0.086758,12.234448,0.612613,272719.620671,0.919790,19.765515,14.358857,2.169136,69.220306,69.885630,82.863684,78.708861,46.248741,81.582278,55.439102,23.010000,12.581472
54.939781,64.942095,119.201218,132.397759,54.712647,58.152708,59.381678,12.778581,115.275572,0.330571,64.974763,55.665395,131.301993,117.045619,129.243411,115.898151,73.668840,115.377063,0.001953,0.014158,32.000000,-237.228412,116.075213,0.086968,12.239820,0.612388,272720.401556,0.919930,19.766377,14.361113,2.169807,69.212147,69.886585,82.859948,78.708861,46.262236,81.582278,55.431403,23.010000,12.581146
54.939742,64.941944,119.225527,132.397154,54.773079,58.152784,59.340288,12.778986,115.276693,0.330465,64.974762,55.664896,131.301771,117.047506,129.241799,115.902267,73.669513,115.379213,0.001949,0.014141,32.000000,-237.228026,116.079685,0.087244,12.240888,0.611673,272718.194325,0.919575,19.762517,14.362956,2.169323,69.206763,69.887973,82.856745,78.708861,46.286175,81.582278,55.428518,23.010000,12.580985
54.940808,64.942274,119.219064,132.396136,54.914201,58.152889,59.371056,12.779093,115.272525,0.674870,64.974060,55.661813,131.299969,117.049003,129.238179,115.904552,73.668532,115.378220,0.001948,0.014105,32.000000,-237.227935,115.892208,0.206361,12.242079,0.611536,272715.813074,0.919300,19.758937,14.363915,2.169670,69.200532,69.888327,82.851943,78.708861,46.283161,81.582278,55.424627,23.010000,12.580892
54.942714,64.942544,119.244064,132.395325,55.026677,58.152886,59.310974,12.779961,115.272771,0.863839,64.974594,55.660339,131.299317,117.049431,129.237225,115.907937,73.669432,115.379735,0.001981,0.014079,32.000000,-237.227152,115.892320,0.259296,12.234378,0.611637,272715.223958,0.919943,19.758821,14.364419,2.170114,69.196396,69.888635,82.849903,78.708861,46.311449,81.582278,55.418982,23.010000,12.580824
54.942123,64.943220,119.231006,132.394382,55.112387,58.152930,59.362950,12.779963,115.269448,0.868571,64.973813,55.660998,131.297503,117.046131,129.235240,115.910071,73.668810,115.380078,0.001979,0.014072,32.000000,-237.227131,115.890256,0.259030,12.214539,0.611524,272716.898602,0.919449,19.758129,14.364856,2.169955,69.188868,69.889326,82.846400,78.708861,46.302565,81.582278,55.415802,23.010000,12.580827
54.940025,64.943649,119.234757,132.393652,55.136362,58.153077,59.362902,12.777124,115.263403,0.868564,64.975071,55.659356,131.295825,117.042146,129.233989,115.908289,73.669882,115.375444,0.001976,0.014079,32.000000,-237.229951,115.887876,0.259740,12.207094,0.612048,272715.241989,0.920345,19.756568,14.364784,2.170334,69.182848,69.889913,82.844180,78.708861,46.295576,81.582278,55.414371,23.010000,12.580808
