Torad 40 Ton Compressor Load Stand
54.941979,64.945118,119.237886,132.392299,55.144582,58.153004,59.349977,12.777749,115.258357,0.868849,64.978102,55.662886,131.293490,117.037010,129.230914,115.912484,73.670569,115.375671,0.001978,0.014085,32.000000,-237.229279,115.888019,0.259325,12.216937,0.612962,272716.990477,0.919553,19.757811,14.365595,2.170120,69.174835,69.889794,82.841531,78.708861,46.305384,81.582278,55.410050,23.010000,12.580938
54.941744,64.947095,119.221403,132.391255,55.114823,58.153117,59.380226,12.777989,115.252159,0.868855,64.983218,55.661448,131.290659,117.030586,129.228665,115.910963,73.671189,115.370224,0.002009,0.014088,32.000000,-237.229029,115.885325,0.259252,12.212080,0.613400,272717.394481,0.919596,19.760257,14.361986,2.170271,69.168552,69.890316,82.839543,78.708861,46.305405,81.582278,55.406770,23.010000,12.581207
54.943563,64.950799,119.218503,132.389775,55.121926,58.153279,59.359128,12.778648,115.249345,0.623540,64.990240,55.662103,131.287712,117.024736,129.225567,115.910609,73.671074,115.367118,0.002001,0.014067,32.000000,-237.228241,116.009906,0.176193,12.202843,0.612899,272716.726315,0.919762,19.759848,14.361424,2.170251,69.160029,69.891001,82.835716,78.708861,46.313444,81.582278,55.401846,23.010000,12.581789
54.944217,64.955084,119.191144,132.388369,55.164987,58.153240,59.375621,12.778372,115.245778,0.505931,64.996381,55.662063,131.285953,117.018929,129.223131,115.906389,73.671783,115.363402,0.001980,0.014038,32.000000,-237.228342,116.006808,0.146107,12.206146,0.613042,272718.415380,0.919305,19.762052,14.357823,2.169960,69.153630,69.891206,82.832153,78.708861,46.301975,81.582278,55.396890,23.010000,12.582590
54.945749,64.960227,119.156846,132.386281,55.232130,58.153235,59.331541,12.778418,115.238900,0.506235,65.005246,55.661650,131.283935,117.015288,129.219792,115.904551,73.672504,115.355399,0.001980,0.014002,32.000000,-237.228312,116.003988,0.146578,12.195074,0.613465,272721.442861,0.919610,19.764008,14.356237,2.169836,69.147248,69.891415,82.827970,78.708861,46.276465,81.582278,55.392770,23.010000,12.583588
54.949413,64.965034,119.202199,132.384268,55.271766,58.153250,59.246743,12.779579,115.233490,0.521143,65.014338,55.662977,131.281793,117.014785,129.217808,115.904840,73.673158,115.351551,0.001980,0.013950,32.000000,-237.227161,115.970309,0.153142,12.181538,0.613109,272723.484266,0.919352,19.767665,14.353495,2.169312,69.141537,69.892466,82.824501,78.708861,46.296942,81.582278,55.384217,23.010000,12.584467
54.952760,64.972360,119.183986,132.381988,55.301228,58.153720,59.363738,12.780992,115.224266,0.852980,65.025997,55.664769,131.278557,117.008855,129.213712,115.903300,73.674470,115.346488,0.001967,0.013906,32.000000,-237.226091,115.875309,0.256673,12.171942,0.613419,272726.069297,0.920019,19.771337,14.348394,2.168627,69.134169,69.893003,82.819455,78.708861,46.291842,81.582278,55.375617,23.010000,12.585913
54.955840,64.979279,119.182738,132.379978,55.330039,58.153859,59.351217,12.781288,115.216620,0.878697,65.035156,55.664244,131.276918,117.003512,129.209482,115.900585,73.674885,115.341495,0.001949,0.013901,32.000000,-237.225905,115.876344,0.260404,12.153588,0.614350,272727.836886,0.921280,19.772625,14.345632,2.169308,69.128528,69.892986,82.815793,78.708861,46.301767,81.582278,55.366971,23.010000,12.587310
54.956903,64.987227,119.198069,132.377406,55.272883,58.153964,59.365110,12.781343,115.208370,0.878703,65.044847,55.668422,131.273921,117.001010,129.205876,115.897378,73.674972,115.334753,0.001946,0.013909,32.000000,-237.225882,115.874259,0.259959,12.144683,0.614682,272732.912126,0.919428,19.776738,14.341550,2.168844,69.122664,69.892864,82.810957,78.708861,46.312240,81.582278,55.360130,23.010000,12.588994
54.961364,64.993101,119.192353,132.375190,55.154913,58.153827,59.330980,12.781240,115.203202,0.878717,65.053449,55.673698,131.271279,116.998202,129.203471,115.894968,73.676799,115.329149,0.001945,0.013917,32.000000,-237.225970,115.869873,0.260304,12.144763,0.615563,272737.471798,0.919584,19.780702,14.338400,2.168700,69.118095,69.894021,82.807063,78.708861,46.306180,81.582278,55.349544,23.010000,12.590241
54.963296,64.999776,119.177349,132.372896,55.064980,58.153804,59.364265,12.779809,115.193125,0.878726,65.062392,55.678062,131.267800,116.993556,129.199229,115.890722,73.676880,115.316162,0.001977,0.013935,32.000000,-237.227395,115.864066,0.260239,12.128929,0.616118,272743.698793,0.919371,19.787629,14.334624,2.168937,69.113814,69.894828,82.801489,78.708861,46.301355,81.582278,55.339695,23.010000,12.591665
54.965666,65.004998,119.199629,132.370836,55.008133,58.153848,59.342569,12.779256,115.186023,0.910950,65.069796,55.680523,131.264046,116.989706,129.195726,115.886285,73.676985,115.308572,0.001974,0.013938,32.000000,-237.227802,115.798725,0.275184,12.110466,0.616014,272744.060435,0.919829,19.789219,14.329729,2.168657,69.112331,69.895355,82.796277,78.708861,46.321285,81.582278,55.332339,23.010000,12.592793
54.968344,65.010949,119.187282,132.368275,54.899817,58.154310,59.356670,12.778139,115.176110,1.382035,65.079426,55.678285,131.260549,116.981721,129.193711,115.879314,73.678718,115.299684,0.001968,0.013960,32.000000,-237.228696,115.667038,0.425518,12.103925,0.616697,272748.445052,0.919294,19.794040,14.322538,2.168308,69.112890,69.896671,82.790105,78.708861,46.317023,81.582278,55.319877,23.010000,12.594082
54.971217,65.015776,119.170354,132.366151,54.912142,58.154397,59.196848,12.778691,115.172278,1.421787,65.086927,55.680358,131.257097,116.978585,129.191334,115.873605,73.679187,115.293866,0.001967,0.013969,32.000000,-237.228141,115.662551,0.431667,12.104599,0.617752,272751.487174,0.919599,19.796987,14.318277,2.168620,69.113501,69.897571,82.784909,78.708861,46.301913,81.582278,55.310132,23.010000,12.595132
54.970694,65.022145,119.209334,132.363813,54.867324,58.154449,59.359348,12.777009,115.172190,1.163493,65.096703,55.681745,131.253217,116.972202,129.189297,115.866317,73.679231,115.287071,0.002007,0.014005,32.000000,-237.229685,115.816871,0.340799,12.109331,0.617971,272755.262088,0.919353,19.800368,14.311677,2.168289,69.113673,69.897950,82.778106,78.708861,46.331546,81.582278,55.301717,23.010000,12.596505
54.971449,65.028088,119.188215,132.362151,54.791989,58.154782,59.373282,12.776658,115.171762,0.893142,65.104102,55.684990,131.249806,116.969552,129.186385,115.863415,73.678765,115.285846,0.001992,0.014035,32.000000,-237.230076,115.849101,0.259798,12.111547,0.617785,272758.043882,0.921795,19.802437,14.308022,2.167868,69.113436,69.898133,82.771682,78.708861,46.335484,81.582278,55.294509,23.010000,12.597803
54.973052,65.035068,119.161710,132.360313,54.732798,58.155050,59.172464,12.775792,115.169736,0.884524,65.114990,55.685561,131.246041,116.966076,129.183368,115.853123,73.679575,115.279453,0.001973,0.014055,32.000000,-237.231056,115.847488,0.259681,12.129819,0.617838,272763.311422,0.919298,19.809308,14.304257,2.168598,69.113410,69.899670,82.765628,78.708861,46.318932,81.582278,55.283084,23.010000,12.599367
54.976019,65.041104,119.204993,132.358796,54.720736,58.155065,59.373014,12.777404,115.168865,0.884406,65.122940,55.689753,131.244505,116.963905,129.181156,115.848528,73.680381,115.278397,0.001972,0.014066,32.000000,-237.229368,115.844296,0.259489,12.131680,0.617573,272769.595489,0.919088,19.814526,14.304054,2.168184,69.112965,69.899999,82.761048,78.708861,46.343040,81.582278,55.273930,23.010000,12.600723
54.980547,65.048035,119.177339,132.357017,54.773868,58.155509,59.366153,12.779568,115.167657,0.884253,65.131795,55.693725,131.241718,116.963446,129.179632,115.846362,73.681908,115.276015,0.001970,0.014060,32.000000,-237.227154,115.843909,0.259469,12.110565,0.616462,272774.840558,0.922199,19.819968,14.299743,2.167639,69.112033,69.901846,82.755303,78.708861,46.333620,81.582278,55.258537,23.010000,12.602333
54.977859,65.053274,119.160734,132.355509,54.825157,58.155711,59.362172,12.778089,115.167316,0.884007,65.136869,55.692354,131.238619,116.963232,129.177119,115.841547,73.681335,115.275645,0.001955,0.014063,32.000000,-237.228693,115.841320,0.259219,12.104995,0.616612,272777.762421,0.919044,19.823157,14.298357,2.168309,69.109820,69.901772,82.749830,78.708861,46.309703,81.582278,55.251535,23.010000,12.603575
54.981413,65.059274,119.159741,132.353833,54.898165,58.156004,59.351297,12.777042,115.159058,0.919846,65.144701,55.698042,131.236645,116.959849,129.175598,115.835402,73.682255,115.273651,0.001936,0.014070,32.000000,-237.229734,115.772383,0.275087,12.127731,0.617450,272781.628296,0.919091,19.825742,14.295527,2.167627,69.109282,69.902733,82.744276,78.708861,46.316693,81.582278,55.237996,23.010000,12.604983
54.986468,65.064813,119.175073,132.352647,54.891870,58.156154,59.380957,12.777954,115.151767,1.317116,65.152853,55.699963,131.234055,116.959535,129.175129,115.833716,73.682250,115.267600,0.001935,0.014087,32.000000,-237.228893,115.643858,0.404027,12.131475,0.617673,272788.244760,0.919218,19.833559,14.295897,2.167431,69.111220,69.903608,82.740161,78.708861,46.315767,81.582278,55.224410,23.010000,12.606247
54.990421,65.072272,119.201863,132.351286,54.891988,58.156432,59.220679,12.779603,115.151017,1.431247,65.162302,55.704048,131.230673,116.954183,129.173746,115.829199,73.682729,115.263144,0.001935,0.014148,32.000000,-237.227320,115.635831,0.431254,12.132947,0.616468,272792.263887,0.919341,19.836149,14.293884,2.167273,69.112601,69.904891,82.734604,78.708861,46.336922,81.582278,55.207610,23.010000,12.607985
54.991396,65.078525,119.179774,132.350437,54.926271,58.156655,59.368082,12.778481,115.147229,1.431484,65.169494,55.706146,131.229026,116.949885,129.172413,115.825722,73.683499,115.258615,0.001974,0.014147,32.000000,-237.228450,115.629840,0.431271,12.138518,0.616310,272795.209149,0.918804,19.836836,14.290575,2.167353,69.114738,69.905353,82.730001,78.708861,46.334798,81.582278,55.197589,23.010000,12.609478
54.992393,65.085104,119.195882,132.349579,54.934339,58.156414,59.260715,12.776737,115.148874,1.100705,65.175158,55.708915,131.226698,116.946075,129.172076,115.819030,73.683022,115.255748,0.001973,0.014166,32.000000,-237.230236,115.749949,0.324777,12.122323,0.616374,272800.563572,0.921240,19.840502,14.287657,2.167684,69.117542,69.906131,82.725405,78.708861,46.351841,81.582278,55.183955,23.010000,12.611128
54.993934,65.090068,119.147160,132.348853,54.930381,58.156395,59.373924,12.775568,115.148881,1.058353,65.179394,55.711828,131.224813,116.943302,129.172306,115.816701,73.682957,115.253015,0.001970,0.014211,32.000000,-237.231270,115.744457,0.317609,12.119140,0.615938,272805.239942,0.918954,19.845822,14.284405,2.167244,69.121268,69.906894,82.721052,78.708861,46.323758,81.582278,55.172941,23.010000,12.612372
54.999294,65.095067,119.140891,132.348129,54.873723,58.156204,59.371545,12.775340,115.149419,1.058122,65.183507,55.714990,131.223827,116.939259,129.173128,115.811667,73.684152,115.248732,0.001969,0.014228,32.000000,-237.231476,115.740194,0.317733,12.112667,0.616856,272809.239157,0.920612,19.851443,14.283312,2.167498,69.127999,69.908264,82.718096,78.708861,46.314359,81.582278,55.154295,23.010000,12.613731
55.001845,65.098172,119.127304,132.347374,54.796479,58.156382,59.361572,12.775360,115.151400,1.058007,65.184103,55.718126,131.222480,116.934023,129.172360,115.811832,73.683965,115.245108,0.002008,0.014225,32.000000,-237.231358,115.739801,0.317937,12.097237,0.616675,272812.465841,0.918841,19.854927,14.281882,2.166551,69.132889,69.907672,82.715939,78.708861,46.315870,81.582278,55.139223,23.010000,12.614616
55.008123,65.100955,119.191350,132.345760,54.698413,58.156151,59.359106,12.776352,115.148601,1.391775,65.184745,55.724670,131.220864,116.927548,129.171749,115.809268,73.684085,115.245732,0.001991,0.014211,32.000000,-237.230434,115.613249,0.425814,12.084144,0.616876,272812.465584,0.918787,19.854784,14.278339,2.166226,69.139973,69.907655,82.714089,78.708861,46.350030,81.582278,55.119420,23.010000,12.615482
55.015241,65.103145,119.219612,132.343956,54.604716,58.156109,59.387459,12.777312,115.148695,1.415369,65.185607,55.730802,131.220204,116.925953,129.171896,115.809125,73.684184,115.246704,0.001972,0.014204,32.000000,-237.229552,115.643395,0.424540,12.086739,0.617542,272814.883682,0.918905,19.855441,14.276543,2.165878,69.146119,69.908273,82.713911,78.708861,46.370298,81.582278,55.099053,23.010000,12.616152
55.021471,65.105628,119.228547,132.341342,54.637092,58.155986,59.361133,12.776777,115.154533,1.002826,65.185897,55.740057,131.219850,116.922543,129.169794,115.808454,73.683725,115.248367,0.001971,0.014220,32.000000,-237.230278,115.794047,0.288358,12.072615,0.618546,272813.986835,0.918830,19.852201,14.276763,2.166795,69.152955,69.908642,82.714928,78.708861,46.372241,81.582278,55.074500,23.010000,12.616956
55.027242,65.107963,119.240030,132.338349,54.527525,58.155994,59.369134,12.777761,115.154941,0.888216,65.187114,55.746072,131.218494,116.924727,129.169237,115.806675,73.683575,115.248440,0.001972,0.014227,32.000000,-237.229353,115.793205,0.260672,12.057521,0.618490,272813.262328,0.918265,19.847563,14.277196,2.167029,69.159504,69.908701,82.715917,78.708861,46.389342,81.582278,55.051653,23.010000,12.617708
55.036833,65.110086,119.246251,132.336228,54.436260,58.156146,59.360037,12.779436,115.156124,0.888121,65.188775,55.755362,131.217843,116.927849,129.169121,115.808548,73.684978,115.252809,0.001948,0.014233,32.000000,-237.227779,115.790838,0.260591,12.049335,0.619182,272813.075295,0.918561,19.844070,14.278567,2.166946,69.165350,69.909595,82.717336,78.708861,46.396199,81.582278,55.025907,23.010000,12.618382
55.043572,65.112382,119.217070,132.334090,54.423426,58.155886,59.403464,12.779653,115.153607,0.888112,65.190692,55.759351,131.217308,116.929264,129.169579,115.804746,73.686191,115.248663,0.001932,0.014210,32.000000,-237.227623,115.788213,0.260467,12.049695,0.619944,272813.533424,0.918336,19.840870,14.278756,2.166927,69.170848,69.910904,82.718619,78.708861,46.384757,81.582278,55.001004,23.010000,12.619091
55.050109,65.115240,119.258342,132.331103,54.398447,58.155892,59.373223,12.779862,115.153275,0.888043,65.191865,55.763700,131.216527,116.931229,129.170271,115.806040,73.687555,115.250409,0.001928,0.014216,32.000000,-237.227316,115.786105,0.260847,12.051446,0.620251,272811.223552,0.918308,19.833795,14.279747,2.166663,69.178441,69.911188,82.719673,78.708861,46.405991,81.582278,54.971783,23.010000,12.619995
55.053981,65.117286,119.255377,132.328422,54.414443,58.155621,59.391023,12.781166,115.156877,0.888050,65.193658,55.768684,131.215233,116.932796,129.169883,115.806024,73.688317,115.250549,0.001929,0.014175,32.000000,-237.226092,115.786384,0.260600,12.060616,0.619936,272808.416565,0.917513,19.829630,14.276262,2.165867,69.185234,69.912229,82.719864,78.708861,46.410718,81.582278,54.948407,23.010000,12.620672
55.055790,65.119899,119.272740,132.325527,54.398554,58.155569,59.247502,12.779248,115.155053,0.888242,65.195977,55.768165,131.212661,116.931536,129.169475,115.802052,73.687994,115.246656,0.001969,0.014194,32.000000,-237.228148,115.781033,0.261175,12.073592,0.620018,272806.921191,0.917867,19.826220,14.275856,2.166360,69.193028,69.911666,82.720048,78.708861,46.432095,81.582278,54.924270,23.010000,12.621512
55.062280,65.122990,119.270305,132.322849,54.381763,58.155590,59.318261,12.779811,115.151873,0.888527,65.199391,55.772068,131.211657,116.930158,129.168243,115.799607,73.689385,115.246892,0.001967,0.014202,32.000000,-237.227529,115.781883,0.261084,12.078436,0.619462,272805.178760,0.917521,19.824552,14.275169,2.166154,69.201206,69.912798,82.721188,78.708861,46.440039,81.582278,54.894884,23.010000,12.622465
55.061633,65.125531,119.242709,132.320736,54.382065,58.155614,59.395118,12.780155,115.156197,0.870570,65.201989,55.772721,131.209591,116.932409,129.167101,115.802863,73.689971,115.245390,0.001964,0.014221,32.000000,-237.227210,115.814984,0.252827,12.057382,0.618899,272806.788437,0.919716,19.825432,14.273360,2.166398,69.207179,69.912599,82.722838,78.708861,46.431877,81.582278,54.874419,23.010000,12.623252
55.059207,65.128460,119.240813,132.318273,54.431072,58.155485,59.352121,12.778185,115.159022,0.455338,65.203336,55.772678,131.207631,116.930741,129.163764,115.802282,73.689934,115.245970,0.001962,0.014224,32.000000,-237.229132,115.971275,0.116272,12.034412,0.618534,272805.561760,0.918507,19.822300,14.272098,2.166098,69.210440,69.912791,82.724968,78.708861,46.437671,81.582278,54.851903,23.010000,12.624210
55.059195,65.130718,119.268006,132.316686,54.503980,58.155375,59.383571,12.777718,115.156586,0.341185,65.204049,55.771473,131.205313,116.933210,129.161203,115.803560,73.689047,115.245384,0.002003,0.014185,32.000000,-237.229484,115.975571,0.088609,12.020374,0.619434,272807.388832,0.917337,19.825462,14.270690,2.165622,69.210603,69.912360,82.727273,78.708861,46.443109,81.582278,54.832626,23.010000,12.624948
55.060687,65.133660,119.275172,132.314971,54.455186,58.162226,59.319304,12.777222,115.159284,0.341169,65.206022,55.775522,131.203641,116.933054,129.158510,115.802361,73.688382,115.244568,0.001977,0.014194,32.000000,-237.229892,115.976191,0.089037,12.018227,0.620649,272809.771939,0.918052,19.830717,14.271045,2.165683,69.210903,69.912267,82.731539,78.708861,46.450572,81.582278,54.807046,23.010000,12.625899
55.062555,65.136565,119.246232,132.313902,54.491420,58.162538,59.372068,12.777279,115.156407,0.341395,65.208461,55.776384,131.203886,116.931160,129.156476,115.806779,73.688879,115.243094,0.001961,0.014211,32.000000,-237.229631,115.974635,0.088355,12.029111,0.621563,272811.822943,0.917569,19.832987,14.271611,2.166178,69.210463,69.912805,82.735897,78.708861,46.447861,81.582278,54.785329,23.010000,12.626780
55.063598,65.139650,119.255498,132.312691,54.499558,58.162645,59.326372,12.776399,115.155225,0.341471,65.212139,55.773710,131.203568,116.929168,129.153811,115.806136,73.690088,115.241960,0.001962,0.014201,32.000000,-237.230539,115.971356,0.088499,12.051045,0.621773,272846.586852,0.918651,19.834499,14.271829,2.166249,69.207997,69.913811,82.741771,78.708861,46.453312,81.582278,54.759438,23.010000,12.627803
55.063850,65.142142,119.293398,132.312087,54.568092,58.162666,59.349219,12.776799,115.153330,0.384674,65.216131,55.775655,131.203203,116.927219,129.151010,115.807280,73.689825,115.242147,0.001963,0.014181,32.000000,-237.230151,115.906586,0.107309,12.067371,0.620997,272848.850068,0.917813,19.835612,14.270525,2.165650,69.204035,69.914642,82.745368,78.708861,46.472107,81.582278,54.740061,23.010000,12.628613
55.064488,65.146625,119.255540,132.311419,54.674068,58.162556,59.377854,12.775525,115.139442,0.847244,65.222572,55.775258,131.204347,116.924104,129.150156,115.802026,73.691457,115.240638,0.001967,0.014160,32.000000,-237.231641,115.778560,0.253229,12.071626,0.619915,272850.126600,0.918510,19.837699,14.268694,2.165777,69.200828,69.916675,82.751572,78.708861,46.463165,81.582278,54.713664,23.010000,12.629860
55.064318,65.150747,119.202754,132.310759,54.709125,58.162795,59.341648,12.774100,115.140301,0.622458,65.228597,55.770015,131.204063,116.924263,129.149475,115.798078,73.692791,115.237967,0.001952,0.014171,32.000000,-237.233017,115.901090,0.170918,12.091106,0.619335,272852.469289,0.918158,19.839947,14.269059,2.166456,69.197190,69.918300,82.756903,78.708861,46.442439,81.582278,54.693374,23.010000,12.631039
55.063880,65.156047,119.150953,132.310010,54.807348,58.162884,59.366386,12.772346,115.138838,0.509966,65.232456,55.770233,131.202675,116.925672,129.147361,115.795841,73.692547,115.238180,0.001952,0.014160,32.000000,-237.234663,115.893370,0.144452,12.112622,0.618861,272853.495162,0.917712,19.843818,14.266601,2.165743,69.192747,69.918588,82.762461,78.708861,46.413405,81.582278,54.669343,23.010000,12.632544
55.061885,65.159935,119.142594,132.309431,54.829217,58.162965,59.385475,12.772598,115.137182,0.509944,65.234974,55.770307,131.201914,116.930081,129.148175,115.796166,73.693314,115.233970,0.001955,0.014131,32.000000,-237.234397,115.893460,0.144942,12.134026,0.617513,272856.131999,0.918289,19.848105,14.263804,2.164791,69.191089,69.920048,82.767319,78.708861,46.400963,81.582278,54.651261,23.010000,12.633734
55.063745,65.162757,119.121232,132.309214,54.886142,58.162755,59.356130,12.773470,115.140404,0.510044,65.235486,55.768739,131.200657,116.931579,129.147753,115.801522,73.693209,115.236124,0.001997,0.014123,32.000000,-237.233710,115.895620,0.144145,12.151917,0.616081,272861.151310,0.917929,19.853825,14.264164,2.163868,69.188104,69.921624,82.772901,78.708861,46.393775,81.582278,54.624936,23.010000,12.634800
55.060050,65.163857,119.100905,132.308805,54.924322,58.162687,59.242869,12.772507,115.139979,0.510048,65.235631,55.765387,131.200556,116.931003,129.146682,115.799148,73.692532,115.234206,0.001996,0.014074,32.000000,-237.234702,115.897381,0.144365,12.160399,0.614983,272863.856472,0.917682,19.859626,14.261092,2.163794,69.186603,69.923390,82.777452,78.708861,46.377391,81.582278,54.608997,23.010000,12.635427
55.055282,65.164534,119.094780,132.308613,54.908522,58.162758,59.375341,12.771408,115.141845,0.509965,65.234186,55.761541,131.199468,116.929245,129.144817,115.802864,73.691997,115.237396,0.001994,0.014083,32.000000,-237.235766,115.897104,0.144366,12.163535,0.613901,272864.872008,0.918105,19.860664,14.262376,2.163333,69.186277,69.924666,82.782897,78.708861,46.372595,81.582278,54.590027,23.010000,12.635978
55.051910,65.164583,119.088196,132.308925,54.910765,58.162761,59.383794,12.770126,115.140430,0.509886,65.230954,55.760060,131.198136,116.924884,129.143261,115.804808,73.691803,115.233054,0.001995,0.014086,32.000000,-237.237106,115.897732,0.144024,12.164845,0.613397,272867.372029,0.919930,19.865306,14.262003,2.163109,69.184607,69.926140,82.786320,78.708861,46.380055,81.582278,54.575069,23.010000,12.636358
55.052897,65.163445,119.072111,132.309866,54.877109,58.162939,59.359142,12.769807,115.141383,0.509871,65.226395,55.760216,131.197094,116.922370,129.140752,115.810781,73.690997,115.232458,0.002037,0.014138,32.000000,-237.237546,115.903878,0.144558,12.167361,0.613274,272870.113426,0.917969,19.870555,14.264287,2.163185,69.183049,69.927378,82.789714,78.708861,46.373650,81.582278,54.551981,23.010000,12.636564
55.053910,65.162026,119.073578,132.310581,54.871874,58.162900,59.357612,12.770604,115.145833,0.509610,65.221363,55.763406,131.196858,116.924797,129.138321,115.817194,73.690059,115.236675,0.002009,0.014109,32.000000,-237.236683,115.909348,0.144103,12.169304,0.613224,272871.205135,0.917900,19.873837,14.262101,2.163198,69.181314,69.929462,82.792127,78.708861,46.370284,81.582278,54.530740,23.010000,12.636628
55.052132,65.159319,119.068720,132.311617,54.794567,58.162643,59.394410,12.770986,115.151323,0.509597,65.215897,55.765829,131.196061,116.928091,129.137335,115.821622,73.689381,115.240460,0.001996,0.014122,32.000000,-237.236386,115.910526,0.144181,12.168106,0.612971,272872.130317,0.918263,19.871751,14.262581,2.162867,69.178533,69.931191,82.794170,78.708861,46.351609,81.582278,54.511672,23.010000,12.636476
55.053584,65.156844,119.042384,132.312755,54.673182,58.162378,59.365711,12.771134,115.153640,0.509262,65.210839,55.766803,131.195476,116.927938,129.136216,115.825925,73.689317,115.247844,0.001997,0.014095,32.000000,-237.236157,115.911236,0.144829,12.183944,0.612868,272871.389549,0.918264,19.869360,14.265829,2.162854,69.175340,69.933527,82.795088,78.708861,46.343000,81.582278,54.490825,23.010000,12.636304
55.053901,65.153407,119.073493,132.314459,54.600635,58.162315,59.383374,12.771964,115.159743,0.509274,65.206617,55.764728,131.195622,116.933182,129.136541,115.828945,73.690132,115.254540,0.001999,0.014111,32.000000,-237.235396,115.916105,0.144262,12.201563,0.612910,272869.509049,0.917717,19.868359,14.268579,2.162836,69.171508,69.936516,82.795382,78.708861,46.350858,81.582278,54.467753,23.010000,12.635961
55.056159,65.150937,119.052292,132.315892,54.555767,58.162496,59.366814,12.772710,115.163403,0.533091,65.203130,55.765472,131.196675,116.936533,129.136444,115.831614,73.690435,115.262940,0.002001,0.014143,32.000000,-237.234632,115.889068,0.154747,12.220784,0.611906,272865.929069,0.918124,19.864492,14.272688,2.162300,69.168848,69.938692,82.794980,78.708861,46.339210,81.582278,54.445351,23.010000,12.635733
55.056188,65.148082,119.018271,132.317772,54.607908,58.155359,59.389061,12.773827,115.165079,0.852113,65.198065,55.764460,131.198276,116.939693,129.136592,115.837306,73.691686,115.267285,0.001989,0.014153,32.000000,-237.233631,115.799856,0.255530,12.235438,0.611227,272862.068751,0.917836,19.860750,14.275542,2.162853,69.165086,69.942356,82.793707,78.708861,46.334695,81.582278,54.422477,23.010000,12.635493
55.055162,65.145563,118.998231,132.319191,54.582349,58.155228,59.369542,12.774191,115.168906,0.872634,65.194676,55.763801,131.198842,116.944332,129.136569,115.841782,73.692100,115.268883,0.001986,0.014151,32.000000,-237.233264,115.805482,0.258301,12.240477,0.610080,272860.337701,0.918047,19.856117,14.279839,2.162379,69.161039,69.944911,82.791401,78.708861,46.309098,81.582278,54.403241,23.010000,12.635273
55.052766,65.142983,118.997767,132.320856,54.606799,58.155155,59.346868,12.775574,115.175954,0.872690,65.190627,55.764414,131.200117,116.949350,129.137474,115.847230,73.692732,115.274063,0.001985,0.014140,32.000000,-237.231832,115.815195,0.258710,12.235142,0.609042,272822.986985,0.917583,19.853234,14.280967,2.161760,69.155933,69.947989,82.788939,78.708861,46.302204,81.582278,54.383323,23.010000,12.635052
55.051244,65.140783,118.960724,132.322134,54.619349,58.155412,59.387425,12.775561,115.180460,0.850945,65.184943,55.759206,131.200750,116.957274,129.138482,115.854127,73.693267,115.277057,0.002025,0.014157,32.000000,-237.231941,115.856011,0.248943,12.229309,0.608673,272820.345153,0.917895,19.851699,14.281429,2.161436,69.152297,69.950338,82.787506,78.708861,46.282089,81.582278,54.367260,23.010000,12.634905
55.048872,65.136622,119.002818,132.323899,54.607339,58.155598,59.327568,12.776558,115.197732,0.436160,65.176002,55.756490,131.200519,116.972351,129.136569,115.865302,73.692249,115.287484,0.001995,0.014167,32.000000,-237.230853,116.020451,0.112964,12.229838,0.608968,272818.351763,0.918282,19.851416,14.283634,2.161522,69.147523,69.952628,82.783183,78.708861,46.297403,81.582278,54.347083,23.010000,12.634447
55.047966,65.132159,119.038537,132.325934,54.623679,58.155480,59.390572,12.777455,115.207512,0.330193,65.167249,55.759105,131.201181,116.983331,129.136006,115.874855,73.691505,115.295428,0.001993,0.014163,32.000000,-237.230016,116.034104,0.088034,12.215568,0.609032,272817.506955,0.917682,19.850674,14.284739,2.160909,69.143786,69.954847,82.780395,78.708861,46.312180,81.582278,54.330509,23.010000,12.633791
55.044957,65.125861,119.060264,132.328857,54.625652,58.155322,59.374135,12.778662,115.218751,0.330458,65.157209,55.757629,131.204059,116.992782,129.136979,115.884345,73.691866,115.303302,0.001992,0.014162,32.000000,-237.228917,116.051947,0.087971,12.195229,0.609319,272817.197837,0.918644,19.848788,14.291467,2.161767,69.139215,69.958822,82.777534,78.708861,46.334219,81.582278,54.312285,23.010000,12.632812
55.042426,65.120487,119.102671,132.331590,54.594710,58.155281,59.382267,12.780396,115.221817,0.601036,65.150374,55.755088,131.206083,117.000883,129.137036,115.893975,73.692542,115.313055,0.002033,0.014179,32.000000,-237.227050,115.939199,0.178169,12.177590,0.610277,272814.358208,0.917674,19.845194,14.296561,2.162451,69.135004,69.961029,82.775531,78.708861,46.358910,81.582278,54.298071,23.010000,12.631908
55.039621,65.115091,119.120032,132.334797,54.571362,58.155393,59.363367,12.778716,115.225270,0.698087,65.144228,55.752739,131.209228,117.005317,129.136258,115.899082,73.693572,115.320990,0.002001,0.014214,32.000000,-237.228655,115.950314,0.200838,12.162749,0.611468,272809.742115,0.917965,19.841780,14.300511,2.162964,69.131684,69.963622,82.772547,78.708861,46.371240,81.582278,54.279737,23.010000,12.631000
55.040722,65.111395,119.124504,132.337742,54.648570,58.155223,59.385391,12.779936,115.232534,0.697937,65.137792,55.754556,131.211044,117.014760,129.136810,115.911545,73.695079,115.328468,0.001988,0.014235,32.000000,-237.227466,115.958908,0.201079,12.144953,0.612677,272805.384090,0.917872,19.838832,14.305173,2.163834,69.128501,69.966135,82.771069,78.708861,46.368315,81.582278,54.262425,23.010000,12.630441
55.040194,65.106373,119.178193,132.341272,54.738169,58.155081,59.387254,12.781562,115.242982,0.698139,65.128791,55.758703,131.213943,117.027273,129.137983,115.918989,73.696332,115.338210,0.001988,0.014207,32.000000,-237.225700,115.969850,0.200751,12.127881,0.613580,272801.401202,0.918205,19.836128,14.308489,2.164260,69.123120,69.968923,82.769773,78.708861,46.394272,81.582278,54.241812,23.010000,12.629696
55.043990,65.101627,119.143651,132.344070,54.758903,58.154963,59.371101,12.781957,115.251754,0.698074,65.122149,55.758155,131.216450,117.038316,129.138268,115.926841,73.697176,115.348053,0.001989,0.014190,32.000000,-237.225278,115.980078,0.200817,12.122917,0.614478,272795.758291,0.917832,19.831377,14.311077,2.164298,69.119757,69.971308,82.769087,78.708861,46.381734,81.582278,54.220527,23.010000,12.628896
55.042398,65.096690,119.127692,132.347266,54.787814,58.154853,59.400543,12.781588,115.260461,0.698030,65.115556,55.752941,131.219771,117.054632,129.140467,115.935803,73.699036,115.360148,0.001991,0.014153,32.000000,-237.225515,115.988705,0.200882,12.123748,0.615713,272790.162301,0.917799,19.826861,14.315155,2.165294,69.116757,69.974803,82.768643,78.708861,46.368073,81.582278,54.201331,23.010000,12.628062
55.042465,65.092623,119.125771,132.350175,54.675521,58.154714,59.210910,12.781997,115.269365,0.698121,65.109556,55.751257,131.222478,117.062393,129.143007,115.941887,73.701273,115.368424,0.001979,0.014168,32.000000,-237.225097,115.999772,0.200432,12.123016,0.615655,272783.972541,0.917965,19.818473,14.319700,2.164517,69.114905,69.977558,82.768403,78.708861,46.381588,81.582278,54.184587,23.010000,12.627408
55.042793,65.087370,119.110692,132.353788,54.700758,58.154730,59.330951,12.781716,115.276840,0.697888,65.099924,55.751694,131.226361,117.071667,129.146309,115.953669,73.703570,115.380745,0.001977,0.014174,32.000000,-237.225378,116.014632,0.200759,12.118453,0.615516,272778.498744,0.917525,19.815062,14.324461,2.164290,69.114730,69.981338,82.768695,78.708861,46.366839,81.582278,54.161707,23.010000,12.626524
55.044440,65.082233,119.098644,132.356466,54.712002,58.154848,59.365972,12.780883,115.290707,0.698128,65.090243,55.748293,131.230277,117.083131,129.148406,115.960657,73.704914,115.388711,0.001981,0.014172,32.000000,-237.226390,116.028656,0.200607,12.109531,0.615534,272772.198620,0.920450,19.810932,14.326753,2.164252,69.114108,69.983891,82.769080,78.708861,46.346338,81.582278,54.143161,23.010000,12.625660
55.044776,65.074964,119.120879,132.359665,54.738925,58.154751,59.226136,12.782277,115.303482,0.829142,65.078690,55.749096,131.235103,117.095026,129.151279,115.975026,73.707465,115.399170,0.002021,0.014188,32.000000,-237.225049,115.948008,0.248885,12.098441,0.615647,272765.639511,0.918569,19.805364,14.331198,2.163965,69.113177,69.987999,82.769421,78.708861,46.369859,81.582278,54.121498,23.010000,12.624345
55.040683,65.068306,119.194321,132.362496,54.719012,58.154683,59.365950,12.780025,115.307886,1.208265,65.067989,55.746292,131.238296,117.100324,129.153340,115.983638,73.709093,115.406077,0.001989,0.014174,32.000000,-237.227414,115.862120,0.366533,12.084503,0.615986,272760.081798,0.917986,19.798648,14.334214,2.163682,69.112707,69.990604,82.769629,78.708861,46.418150,81.582278,54.105741,23.010000,12.623091
55.038113,65.060006,119.194803,132.366020,54.646928,58.154835,59.357126,12.779112,115.322330,0.910961,65.056533,55.741913,131.241687,117.112850,129.157000,115.997093,73.710585,115.419738,0.001988,0.014161,32.000000,-237.228202,115.998365,0.263456,12.065670,0.616686,272751.451282,0.920128,19.791058,14.337387,2.164072,69.112419,69.993894,82.770344,78.708861,46.424614,81.582278,54.090455,23.010000,12.621497
55.036540,65.052963,119.240960,132.369472,54.614114,58.154808,59.334924,12.778873,115.334828,0.877914,65.045581,55.740312,131.244055,117.124195,129.160221,116.005649,73.711521,115.431976,0.001989,0.014127,32.000000,-237.228494,116.008500,0.257767,12.055143,0.617947,272745.633251,0.918019,19.788324,14.339537,2.165568,69.113527,69.996646,82.771348,78.708861,46.455328,81.582278,54.075337,23.010000,12.620125
55.033334,65.044025,119.267360,132.374555,54.570909,58.154997,59.339398,12.777801,115.345375,0.877826,65.033788,55.736159,131.246494,117.135071,129.163769,116.019503,73.713469,115.443536,0.002033,0.014140,32.000000,-237.229534,116.018238,0.257400,12.050799,0.618940,272739.124676,0.918185,19.782488,14.345521,2.165678,69.116878,69.999284,82.772530,78.708861,46.480252,81.582278,54.058390,23.010000,12.618364
55.031983,65.035610,119.285373,132.380351,54.525880,58.154976,59.377495,12.779275,115.357398,0.877940,65.025344,55.736462,131.249773,117.149188,129.167716,116.033401,73.716021,115.461248,0.002002,0.014122,32.000000,-237.228055,116.032832,0.257781,12.048460,0.619810,272733.271118,0.918540,19.776953,14.351281,2.166578,69.120897,70.003109,82.774434,78.708861,46.485725,81.582278,54.042473,23.010000,12.616634
55.028744,65.030189,119.293869,132.385513,54.591094,58.155039,59.367385,12.778846,115.362466,0.877843,65.019014,55.734637,131.253651,117.155614,129.172568,116.038850,73.719061,115.469339,0.001991,0.014099,32.000000,-237.228533,116.044208,0.257494,12.046464,0.620258,272726.222682,0.918511,19.771090,14.355656,2.167184,69.124714,70.006297,82.777683,78.708861,46.495650,81.582278,54.028835,23.010000,12.615491
55.028274,65.024414,119.295820,132.391114,54.649105,58.154997,59.356610,12.779008,115.372133,0.878145,65.010365,55.732894,131.259957,117.166303,129.177403,116.050371,73.722214,115.479093,0.001992,0.014101,32.000000,-237.228254,116.054185,0.257804,12.052502,0.620509,272717.176920,0.917925,19.763970,14.362794,2.167565,69.130075,70.009599,82.779203,78.708861,46.504284,81.582278,54.011637,23.010000,12.614331
55.026018,65.019224,119.268616,132.395047,54.743890,58.155065,59.387853,12.778862,115.378044,0.907157,65.005407,55.730897,131.264270,117.175753,129.180582,116.062396,73.725129,115.488441,0.001994,0.014135,32.000000,-237.228307,116.030833,0.269340,12.061619,0.620705,272710.969563,0.918129,19.761657,14.364178,2.167846,69.133756,70.012244,82.779762,78.708861,46.495928,81.582278,53.996778,23.010000,12.613280
55.022533,65.013512,119.260995,132.399729,54.780538,58.155139,59.314839,12.777814,115.385736,0.960389,64.999834,55.722768,131.267129,117.184758,129.183499,116.072481,73.727473,115.496162,0.001995,0.014148,32.000000,-237.229544,116.068971,0.279376,12.066679,0.620407,272703.147503,0.918289,19.756331,14.366360,2.167900,69.136130,70.015642,82.779045,78.708861,46.490122,81.582278,53.982951,23.010000,12.612043
55.013969,65.009965,119.232934,132.404170,54.829978,58.155186,59.374744,12.777059,115.394965,0.884277,64.994788,55.718675,131.269360,117.191979,129.186264,116.081057,73.729277,115.499884,0.001984,0.014153,32.000000,-237.230428,116.075627,0.259035,12.065245,0.619779,272697.260024,0.917836,19.753305,14.368557,2.167495,69.138055,70.018170,82.777924,78.708861,46.485958,81.582278,53.978431,23.010000,12.611293
55.011396,65.006307,119.269798,132.409710,54.829259,58.155343,59.358043,12.777479,115.403971,0.884259,64.989755,55.712565,131.272659,117.201462,129.189681,116.090399,73.732431,115.511995,0.001984,0.014159,32.000000,-237.229808,116.086851,0.258984,12.062785,0.619519,272691.800352,0.919018,19.750936,14.370436,2.167494,69.142294,70.020925,82.775544,78.708861,46.511765,81.582278,53.965805,23.010000,12.610523
55.006467,65.003579,119.263540,132.413905,54.788388,58.155545,59.382089,12.777161,115.407711,0.884276,64.987710,55.703409,131.276992,117.208466,129.192899,116.099210,73.735275,115.520212,0.001987,0.014170,32.000000,-237.230120,116.096919,0.259303,12.058814,0.619535,272689.857200,0.918241,19.755604,14.370668,2.167321,69.146710,70.023997,82.773895,78.708861,46.500495,81.582278,53.959281,23.010000,12.609943
54.997676,65.000361,119.311853,132.419066,54.808235,58.155595,59.370774,12.777602,115.412985,0.884292,64.984808,55.698070,131.281817,117.218684,129.196808,116.107354,73.738749,115.529963,0.002030,0.014224,32.000000,-237.229603,116.106656,0.259235,12.040202,0.619942,272685.236239,0.918540,19.754414,14.374136,2.168093,69.151605,70.026794,82.771796,78.708861,46.536535,81.582278,53.953870,23.010000,12.609264
54.992396,64.997903,119.356909,132.423562,54.893785,58.155684,59.329380,12.777572,115.420777,0.884332,64.982615,55.692928,131.286104,117.223042,129.198843,116.112096,73.742111,115.537357,0.001997,0.014231,32.000000,-237.229666,116.111160,0.258963,12.021638,0.620186,272682.260342,0.918256,19.756414,14.375784,2.168173,69.155610,70.029221,82.770529,78.708861,46.576645,81.582278,53.948556,23.010000,12.608728
54.982577,64.995444,119.363109,132.429230,55.015802,58.155831,59.365110,12.777165,115.423351,0.884334,64.980923,55.688538,131.291934,117.228798,129.202862,116.118821,73.745761,115.542641,0.001998,0.014254,32.000000,-237.230054,116.114023,0.259302,12.009723,0.621610,272678.972879,0.918586,19.761630,14.377643,2.169398,69.160771,70.032247,82.769649,78.708861,46.583507,81.582278,53.947054,23.010000,12.608165
54.978217,64.994138,119.362800,132.434191,55.088588,58.155569,59.356505,12.778116,115.429422,0.884667,64.981841,55.679224,131.296311,117.234839,129.205981,116.123516,73.749009,115.547704,0.001999,0.014231,32.000000,-237.229015,116.118660,0.259154,12.021290,0.622962,272675.363215,0.919320,19.764238,14.378323,2.170426,69.163829,70.034580,82.769666,78.708861,46.601657,81.582278,53.943899,23.010000,12.607853
54.967205,64.993750,119.396753,132.440504,55.215051,58.155328,59.353205,12.778371,115.429092,0.884683,64.985293,55.673198,131.302055,117.237483,129.209569,116.131138,73.752647,115.550089,0.002039,0.014234,32.000000,-237.228643,116.117664,0.259038,12.031588,0.623775,272673.427139,0.918945,19.771202,14.377562,2.170926,69.170691,70.037926,82.771278,78.708861,46.629195,81.582278,53.945585,23.010000,12.607685
54.962896,64.994581,119.356846,132.446111,55.253349,58.155438,59.289567,12.777059,115.423743,1.050687,64.986365,55.667611,131.305541,117.238137,129.211278,116.129909,73.753884,115.551311,0.002004,0.014264,32.000000,-237.229920,116.055666,0.313912,12.041684,0.623239,272668.763219,0.919151,19.774081,14.377083,2.171093,69.176800,70.039098,82.771755,78.708861,46.612892,81.582278,53.944134,23.010000,12.607822
54.957605,64.995835,119.310960,132.452826,55.280867,58.155296,59.349383,12.778255,115.430828,0.745014,64.988177,55.666435,131.311155,117.244605,129.215889,116.130237,73.758031,115.556597,0.001998,0.014265,32.000000,-237.228731,116.187023,0.207970,12.057749,0.623121,272666.958829,0.919402,19.784263,14.374748,2.172145,69.187653,70.041874,82.773398,78.708861,46.595737,81.582278,53.943528,23.010000,12.608088
54.955273,64.996266,119.329660,132.458212,55.309366,58.155257,59.345800,12.779201,115.432936,0.711863,64.989303,55.666533,131.316010,117.245169,129.218795,116.133829,73.761330,115.557577,0.001998,0.014264,32.000000,-237.227772,116.190469,0.202733,12.061798,0.622393,272667.758620,0.920472,19.789228,14.374178,2.171589,69.196649,70.044164,82.774658,78.708861,46.602668,81.582278,53.940871,23.010000,12.608202
54.951947,64.996671,119.298250,132.464134,55.317704,58.155422,59.313703,12.779315,115.432632,0.711764,64.989963,55.665108,131.321739,117.247842,129.221290,116.139004,73.764767,115.562230,0.002002,0.014284,32.000000,-237.227709,116.191018,0.203272,12.059455,0.621336,272665.484665,0.919643,19.795562,14.372920,2.170964,69.206529,70.045808,82.775574,78.708861,46.584451,81.582278,53.938504,23.010000,12.608271
54.950354,64.996902,119.284382,132.468270,55.286559,58.155254,59.331957,12.780548,115.435900,0.711985,64.989218,55.663930,131.327105,117.253142,129.224041,116.136102,73.768519,115.565527,0.002000,0.014309,32.000000,-237.226566,116.194664,0.203250,12.066262,0.621302,272662.567569,0.919743,19.798233,14.370158,2.171396,69.215215,70.047814,82.776937,78.708861,46.600149,81.582278,53.936860,23.010000,12.608324
54.948663,64.996082,119.331467,132.472418,55.263242,58.155055,59.353634,12.779411,115.436524,0.711798,64.988762,55.660613,131.333286,117.249943,129.226498,116.136478,73.772644,115.564247,0.001992,0.014334,32.000000,-237.227661,116.194085,0.203251,12.072040,0.621265,272660.894443,0.920306,19.801830,14.369264,2.170956,69.225645,70.049335,82.777764,78.708861,46.612710,81.582278,53.931737,23.010000,12.608173
54.945369,64.995304,119.309145,132.475141,55.214951,58.155034,59.234218,12.778115,115.438770,0.711848,64.989084,55.656741,131.336687,117.247709,129.228470,116.138477,73.775460,115.565881,0.001992,0.014357,32.000000,-237.228799,116.192511,0.203518,12.067630,0.620840,272656.571349,0.920050,19.803591,14.367314,2.170766,69.232352,70.050715,82.777632,78.708861,46.621038,81.582278,53.931720,23.010000,12.608014
54.940917,64.995403,119.304969,132.478696,55.185623,58.155092,59.354281,12.777946,115.438504,0.743629,64.992500,55.650928,131.340644,117.244132,129.233090,116.138614,73.779322,115.570295,0.001997,0.014361,32.000000,-237.229064,116.160660,0.215705,12.082707,0.620889,272650.910530,0.919740,19.804395,14.362489,2.171690,69.240900,70.053059,82.780166,78.708861,46.613012,81.582278,53.933147,23.010000,12.607943
54.939629,64.996517,119.341630,132.482251,55.177477,58.155107,59.346755,12.778334,115.433728,1.051357,64.994291,55.648318,131.344244,117.240471,129.236619,116.134318,73.782833,115.572344,0.002036,0.014315,32.000000,-237.228787,116.065748,0.313329,12.074325,0.621017,272647.874170,0.921653,19.806780,14.360568,2.171414,69.247326,70.054572,82.783153,78.708861,46.653708,81.582278,53.931460,23.010000,12.608157
54.937021,64.997606,119.380873,132.486287,55.177566,58.155055,59.372647,12.777379,115.439704,0.741715,64.993449,55.650791,131.349910,117.239031,129.240172,116.129837,73.786999,115.574184,0.002001,0.014332,32.000000,-237.229613,116.191731,0.208354,12.072323,0.620280,272645.392574,0.919873,19.811154,14.359117,2.171514,69.255845,70.056210,82.787407,78.708861,46.682865,81.582278,53.930795,23.010000,12.608407
54.936020,64.996814,119.399033,132.489066,55.191451,58.154898,59.297121,12.777954,115.439333,0.708359,64.992285,55.651164,131.354810,117.237220,129.243337,116.128977,73.790321,115.577086,0.002003,0.014306,32.000000,-237.228873,116.190248,0.203453,12.076235,0.620989,272642.931585,0.920016,19.813504,14.356726,2.172232,69.261452,70.057268,82.791157,78.708861,46.697850,81.582278,53.930607,23.010000,12.608322
54.933521,64.994957,119.379463,132.492239,55.139483,58.154564,59.401326,12.777151,115.435811,0.708415,64.992008,55.648922,131.359699,117.233186,129.246432,116.127045,73.793494,115.573765,0.002006,0.014291,32.000000,-237.229584,116.184852,0.203735,12.093458,0.621403,272639.698207,0.919665,19.817097,14.353566,2.173050,69.266466,70.058998,82.796438,78.708861,46.695834,81.582278,53.929214,23.010000,12.607932
54.931298,64.993613,119.405357,132.495096,55.124349,58.154536,59.331323,12.776775,115.436066,0.708278,64.990959,55.649777,131.362728,117.229892,129.247998,116.123014,73.796946,115.570149,0.002046,0.014284,32.000000,-237.229949,116.177976,0.203166,12.111197,0.621332,272634.881748,0.920851,19.817266,14.351830,2.173420,69.270108,70.059784,82.801000,78.708861,46.712635,81.582278,53.930389,23.010000,12.607615
54.927185,64.993151,119.387867,132.498364,55.054835,58.154488,59.376457,12.776181,115.439633,0.708388,64.991442,55.643716,131.366760,117.222668,129.250344,116.120037,73.799897,115.566335,0.002012,0.014245,32.000000,-237.230608,116.175238,0.203225,12.129573,0.620354,272629.314949,0.919272,19.817809,14.346843,2.173162,69.272951,70.061807,82.806554,78.708861,46.709248,81.582278,53.933324,23.010000,12.607455
54.927137,64.992834,119.338173,132.500786,54.936875,58.154446,59.213580,12.776768,115.435224,0.708315,64.991269,55.646723,131.370679,117.221760,129.253764,116.117661,73.802406,115.565695,0.002005,0.014224,32.000000,-237.230170,116.174017,0.203593,12.147667,0.619655,272625.056056,0.920394,19.818599,14.341414,2.173722,69.274477,70.063268,82.810900,78.708861,46.686826,81.582278,53.932699,23.010000,12.607383
54.924260,64.992012,119.356118,132.503138,54.871788,58.154229,59.362048,12.775124,115.428325,0.741614,64.990715,55.640828,131.374500,117.217173,129.256286,116.112061,73.805538,115.561738,0.001999,0.014209,32.000000,-237.231829,116.139799,0.216309,12.166213,0.618663,272622.391434,0.919769,19.822088,14.336379,2.173566,69.274297,70.065129,82.816115,78.708861,46.706105,81.582278,53.934327,23.010000,12.607223
54.921540,64.990995,119.362859,132.504667,54.810941,58.154541,59.375612,12.774968,115.420694,1.107162,64.990154,55.641171,131.377072,117.209290,129.257354,116.107419,73.807713,115.557476,0.002007,0.014210,32.000000,-237.231860,115.982340,0.339647,12.172556,0.617401,272619.025911,0.922298,19.821819,14.333519,2.172663,69.273102,70.066200,82.818618,78.708861,46.732447,81.582278,53.936870,23.010000,12.606971
54.922519,64.990423,119.368822,132.505975,54.785668,58.154756,59.362842,12.775494,115.417258,1.254291,64.990894,55.644432,131.379265,117.207430,129.259460,116.100138,73.810234,115.552795,0.002004,0.014179,32.000000,-237.231440,115.980881,0.374801,12.179805,0.616622,272614.905572,0.920039,19.823759,14.328224,2.173104,69.270509,70.067417,82.821021,78.708861,46.742038,81.582278,53.937761,23.010000,12.606808
54.919574,64.990142,119.401595,132.506423,54.806325,58.154874,59.359288,12.774888,115.416059,1.113814,64.991665,55.642666,131.381356,117.205593,129.262551,116.096902,73.813542,115.551327,0.002000,0.014119,32.000000,-237.232093,116.072399,0.323860,12.190892,0.616399,272613.911893,0.919882,19.825354,14.323719,2.173334,69.268198,70.068769,82.824244,78.708861,46.764554,81.582278,53.938706,23.010000,12.606730
54.916087,64.989754,119.421349,132.506682,54.829991,58.154835,59.357908,12.774355,115.415895,0.887859,64.991870,55.638562,131.382555,117.201816,129.264666,116.093789,73.815654,115.546062,0.001995,0.014152,32.000000,-237.232504,116.100407,0.259661,12.186961,0.616056,272611.237123,0.920064,19.823840,14.318641,2.173404,69.263570,70.069389,82.826953,78.708861,46.777941,81.582278,53.942858,23.010000,12.606619
54.913292,64.989795,119.391460,132.506955,54.821328,58.154667,59.248020,12.774000,115.412681,0.883986,64.991876,55.635985,131.384230,117.201946,129.266315,116.089696,73.817927,115.548101,0.002003,0.014157,32.000000,-237.232872,116.097713,0.260033,12.180130,0.615762,272608.704014,0.920174,19.826389,14.314530,2.174117,69.259462,70.069400,82.828944,78.708861,46.782407,81.582278,53.946330,23.010000,12.606590
54.908054,64.989867,119.411076,132.507283,54.845804,58.154651,59.230500,12.772663,115.408389,0.884005,64.992019,55.632930,131.386389,117.197588,129.268937,116.079565,73.821457,115.543147,0.002039,0.014185,32.000000,-237.234268,116.094334,0.259292,12.183434,0.616149,272606.780790,0.920259,19.829351,14.309539,2.174615,69.255695,70.070981,82.832025,78.708861,46.793413,81.582278,53.952970,23.010000,12.606603
54.904908,64.989432,119.383690,132.507701,54.898923,58.154641,59.390150,12.771990,115.404109,0.883987,64.992390,55.630407,131.387076,117.193705,129.271056,116.078646,73.822834,115.538585,0.002022,0.014199,32.000000,-237.234901,116.093848,0.259714,12.177844,0.616333,272604.367559,0.922015,19.832078,14.308380,2.174181,69.252344,70.072616,82.834441,78.708861,46.783834,81.582278,53.957929,23.010000,12.606490
54.900256,64.989658,119.376087,132.508222,54.890068,58.154656,59.232404,12.770284,115.399743,0.884066,64.992388,55.624109,131.387636,117.190386,129.272374,116.071838,73.824042,115.535048,0.002003,0.014121,32.000000,-237.236512,116.086540,0.259444,12.163320,0.616380,272602.186250,0.922385,19.837181,14.302141,2.174746,69.245863,70.073977,82.837109,78.708861,46.815691,81.582278,53.966806,23.010000,12.606485
