Torad 40 Ton Compressor Load Stand
54.893131,65.222480,119.030813,132.460807,55.859051,58.156432,59.352911,12.766035,115.068450,0.684082,65.326155,55.617714,131.352408,116.894272,129.291139,115.771510,73.920900,115.194807,0.001994,0.014138,32.000000,-237.240997,115.951393,0.199895,12.097268,0.618291,272671.887673,0.921633,20.080692,14.013354,2.168858,69.206460,70.154715,82.704073,78.708861,47.012352,81.582278,55.742564,23.010000,12.669492
54.899732,65.228267,118.974698,132.457959,55.883215,58.156804,59.369453,12.766677,115.061606,0.993073,65.332676,55.624815,131.348633,116.893910,129.290096,115.770119,73.919491,115.188902,0.001993,0.014163,32.000000,-237.240341,115.835863,0.301723,12.101236,0.618373,272674.790840,0.920877,20.081853,14.013575,2.168441,69.209948,70.154951,82.704060,78.708861,46.977958,81.582278,55.741794,23.010000,12.671333
54.905398,65.232579,119.005180,132.455415,55.886926,58.157027,59.336655,12.767759,115.059701,1.047662,65.338965,55.629267,131.346549,116.894424,129.289587,115.767235,73.918862,115.187964,0.001993,0.014185,32.000000,-237.239322,115.834005,0.313017,12.090162,0.618866,272679.109351,0.921363,20.084131,14.012049,2.168410,69.213990,70.156353,82.704685,78.708861,46.978301,81.582278,55.736849,23.010000,12.672736
54.905586,65.238068,119.024314,132.452402,55.927611,58.157321,59.343648,12.767622,115.062712,1.047837,65.345418,55.638376,131.343760,116.893344,129.288500,115.763656,73.918839,115.187399,0.001976,0.014211,32.000000,-237.239390,115.831427,0.313008,12.075196,0.618183,272684.908948,0.921003,20.083574,14.010222,2.167127,69.217562,70.156625,82.704489,78.708861,46.987234,81.582278,55.737950,23.010000,12.674462
54.911114,65.242502,119.037036,132.450117,55.956108,58.157665,59.339152,12.768207,115.066581,1.047930,65.349814,55.644137,131.342568,116.895657,129.287775,115.764033,73.918699,115.187804,0.001974,0.014244,32.000000,-237.238857,115.829647,0.312813,12.068809,0.618877,272687.911980,0.921421,20.082443,14.010338,2.167459,69.220694,70.156554,82.704054,78.708861,46.993504,81.582278,55.734246,23.010000,12.675934
54.917496,65.247139,119.042444,132.446843,55.970032,58.157872,59.364532,12.767823,115.070515,0.863789,65.355449,55.647783,131.341407,116.896436,129.285092,115.761047,73.919508,115.190497,0.001974,0.014238,32.000000,-237.239132,115.881967,0.249307,12.068801,0.619781,272693.419168,0.921328,20.087753,14.010052,2.167800,69.225757,70.157673,82.704819,78.708861,46.999507,81.582278,55.730093,23.010000,12.677540
54.920796,65.250499,119.025812,132.444162,55.961597,58.157709,59.378225,12.768306,115.071898,0.687267,65.359504,55.649625,131.339835,116.895372,129.283349,115.760627,73.920018,115.190686,0.002012,0.014267,32.000000,-237.238605,115.796692,0.200283,12.071416,0.620126,272697.124365,0.921311,20.086874,14.010413,2.167813,69.228500,70.157785,82.705017,78.708861,46.986256,81.582278,55.725924,23.010000,12.678788
54.928447,65.254135,119.073027,132.441128,55.920052,58.157746,59.356725,12.769130,115.071147,0.687226,65.362531,55.654169,131.335976,116.893736,129.280190,115.761041,73.918918,115.198212,0.001989,0.014277,32.000000,-237.237738,115.796224,0.200464,12.061218,0.620059,272698.397223,0.920813,20.085382,14.011080,2.167660,69.229675,70.155986,82.704128,78.708861,47.004686,81.582278,55.716984,23.010000,12.680215
54.936209,65.256616,119.077682,132.438795,55.879821,58.157617,59.395947,12.770701,115.072589,0.686949,65.364509,55.658078,131.334107,116.894813,129.278662,115.766074,73.919023,115.202918,0.001985,0.014269,32.000000,-237.235986,115.766782,0.200435,12.049894,0.619767,272698.759022,0.920546,20.085573,14.010673,2.167227,69.231140,70.155423,82.703073,78.708861,47.016630,81.582278,55.706711,23.010000,12.681283
54.938838,65.259220,119.046812,132.436532,55.814173,58.157893,59.340430,12.770356,115.075097,0.998665,65.366909,55.665024,131.332651,116.892202,129.276780,115.763994,73.918751,115.204982,0.001986,0.014227,32.000000,-237.236235,115.724156,0.302832,12.030703,0.620497,272700.602629,0.920747,20.081861,14.015898,2.167784,69.233505,70.155171,82.702443,78.708861,46.995148,81.582278,55.700694,23.010000,12.682495
54.943743,65.261126,119.029466,132.435042,55.779418,58.157825,59.350552,12.770824,115.080584,1.052094,65.367726,55.667078,131.330536,116.892709,129.274329,115.763572,73.918372,115.205205,0.002027,0.014246,32.000000,-237.235650,115.725835,0.313708,12.023949,0.620982,272699.491841,0.919999,20.076886,14.018371,2.167563,69.236702,70.154183,82.701451,78.708861,46.984004,81.582278,55.692822,23.010000,12.683445
54.948809,65.263326,119.034547,132.433439,55.706095,58.158202,59.374955,12.772981,115.090322,0.784399,65.370208,55.673185,131.328171,116.895584,129.272497,115.765165,73.919240,115.212606,0.002005,0.014265,32.000000,-237.233615,115.835719,0.222050,12.033708,0.621732,272702.378139,0.920821,20.076967,14.019773,2.166897,69.240978,70.152796,82.701501,78.708861,46.979697,81.582278,55.682585,23.010000,12.684563
54.950607,65.265329,119.029928,132.432192,55.636943,58.158037,59.374372,12.773731,115.094033,0.696379,65.371065,55.675894,131.324883,116.895482,129.269539,115.766831,73.917545,115.215394,0.001991,0.014222,32.000000,-237.232793,115.835736,0.200588,12.031211,0.621885,272702.416655,0.920577,20.074162,14.020275,2.166388,69.241933,70.150595,82.700194,78.708861,46.983563,81.582278,55.675301,23.010000,12.685516
54.951789,65.267853,119.029098,132.431106,55.568703,58.157853,59.217787,12.773537,115.095627,0.696309,65.371288,55.672835,131.321774,116.893151,129.267543,115.766334,73.917359,115.214235,0.001992,0.014175,32.000000,-237.233059,115.835813,0.200641,12.007159,0.621338,272703.459069,0.920116,20.071499,14.023462,2.166281,69.242046,70.148966,82.700437,78.708861,46.982770,81.582278,55.669344,23.010000,12.686733
54.950451,65.269333,119.064987,132.430232,55.487622,58.157636,59.356134,12.773485,115.089708,0.804380,65.371711,55.669788,131.318946,116.892046,129.264692,115.764796,73.917318,115.213681,0.001992,0.014179,32.000000,-237.233150,115.707370,0.239269,11.996807,0.621407,272705.339097,0.920094,20.071775,14.026683,2.166126,69.240755,70.147084,82.700558,78.708861,46.985906,81.582278,55.665392,23.010000,12.687626
54.955551,65.271484,119.068079,132.430232,55.388711,58.157819,59.385055,12.773695,115.091242,1.059401,65.373752,55.668663,131.316210,116.892657,129.261981,115.760974,73.917523,115.212477,0.001996,0.014173,32.000000,-237.232871,115.674736,0.312522,12.016835,0.622627,272706.458450,0.922508,20.073164,14.026236,2.166064,69.240529,70.146202,82.702619,78.708861,47.002401,81.582278,55.656019,23.010000,12.688722
54.954736,65.273420,119.053267,132.430466,55.344976,58.157822,59.326653,12.773530,115.087502,1.059455,65.374772,55.670951,131.314297,116.890537,129.258913,115.759084,73.918028,115.212957,0.001981,0.014179,32.000000,-237.233061,115.672182,0.312483,12.027206,0.623443,272706.980189,0.920383,20.075929,14.025973,2.166770,69.240237,70.145087,82.704974,78.708861,46.985393,81.582278,55.651836,23.010000,12.689713
54.951726,65.275661,119.036183,132.431281,55.353844,58.157945,59.372178,12.772930,115.087928,1.059346,65.375096,55.673257,131.312064,116.886451,129.254655,115.754822,73.916971,115.212698,0.001980,0.014173,32.000000,-237.233737,115.669473,0.312552,12.041503,0.622347,272707.485813,0.919849,20.073182,14.025109,2.166625,69.238038,70.143153,82.707947,78.708861,46.974183,81.582278,55.649271,23.010000,12.690856
54.953302,65.277787,119.034250,132.432348,55.440627,58.157431,59.356342,12.773614,115.085904,1.059304,65.375625,55.674578,131.309921,116.881219,129.251939,115.752385,73.916310,115.212794,0.001980,0.014173,32.000000,-237.232985,115.669529,0.312445,12.060931,0.621726,272708.806778,0.920774,20.075901,14.024865,2.166388,69.236949,70.142042,82.710521,78.708861,46.976479,81.582278,55.643461,23.010000,12.691885
54.956245,65.280026,118.999690,132.434196,55.448862,58.157347,59.369131,12.774180,115.093671,0.789468,65.374258,55.679553,131.310485,116.879047,129.249379,115.750125,73.917305,115.213458,0.002023,0.014142,32.000000,-237.232341,115.815769,0.220317,12.062577,0.620919,272713.286834,0.920131,20.081033,14.025782,2.166196,69.235272,70.140769,82.715296,78.708861,46.955014,81.582278,55.634864,23.010000,12.693067
54.955703,65.280774,119.009451,132.435903,55.448912,58.157151,59.359817,12.773575,115.093284,0.696029,65.371226,55.676289,131.310754,116.876138,129.247730,115.748966,73.916963,115.211967,0.002000,0.014137,32.000000,-237.232911,115.814052,0.199784,12.079603,0.619881,272712.432276,0.920345,20.081645,14.026495,2.166098,69.232298,70.139314,82.719577,78.708861,46.958944,81.582278,55.628944,23.010000,12.693863
54.960171,65.281005,118.994877,132.437874,55.457066,58.156844,59.329189,12.775341,115.092330,0.695726,65.369626,55.673398,131.311852,116.878476,129.246178,115.749255,73.916739,115.213597,0.001999,0.014117,32.000000,-237.231161,115.816315,0.199427,12.100964,0.619513,272711.996740,0.920096,20.081060,14.025864,2.165353,69.227884,70.137024,82.726266,78.708861,46.942260,81.582278,55.617640,23.010000,12.694632
54.955957,65.281346,118.999611,132.439541,55.409667,58.156592,59.384741,12.775025,115.089604,0.695829,65.370197,55.669895,131.312611,116.876477,129.244084,115.746684,73.916367,115.212475,0.002001,0.014071,32.000000,-237.231387,115.814507,0.199633,12.114009,0.618722,272712.231578,0.920249,20.082328,14.025388,2.165552,69.224081,70.136274,82.732163,78.708861,46.948102,81.582278,55.616418,23.010000,12.695266
54.955506,65.283024,119.003779,132.442074,55.318347,58.156435,59.366218,12.776559,115.080089,0.971947,65.372424,55.673953,131.314650,116.875512,129.243313,115.748727,73.915720,115.210160,0.002044,0.014084,32.000000,-237.230040,115.702280,0.294148,12.132946,0.617445,272709.588896,0.920637,20.078268,14.026507,2.165111,69.217749,70.134352,82.738311,78.708861,46.946821,81.582278,55.610629,23.010000,12.696266
54.954023,65.285105,119.024284,132.444338,55.313469,58.156419,59.380062,12.775482,115.078417,1.059625,65.373675,55.675108,131.316209,116.870719,129.242170,115.743877,73.915114,115.204214,0.002021,0.014061,32.000000,-237.231104,115.702696,0.311761,12.138997,0.616883,272710.391403,0.919851,20.082655,14.026264,2.165363,69.213713,70.133135,82.741778,78.708861,46.948851,81.582278,55.607957,23.010000,12.697277
54.949650,65.288034,119.009943,132.447018,55.343030,58.156280,59.392465,12.773480,115.075271,1.059389,65.375985,55.673146,131.318154,116.866288,129.240931,115.738311,73.915508,115.201344,0.002008,0.014046,32.000000,-237.233223,115.698505,0.312042,12.143601,0.615959,272711.913975,0.920148,20.084767,14.025641,2.165457,69.209192,70.132484,82.746313,78.708861,46.941120,81.582278,55.606774,23.010000,12.698598
54.944029,65.290554,118.992867,132.449095,55.341464,58.156256,59.348584,12.771738,115.071202,1.059635,65.376971,55.666381,131.318834,116.862434,129.238692,115.731249,73.914334,115.196782,0.002011,0.014034,32.000000,-237.235152,115.694258,0.311605,12.158193,0.615813,272714.306050,0.919966,20.088272,14.022990,2.165888,69.204182,70.131288,82.750465,78.708861,46.930273,81.582278,55.607861,23.010000,12.699739
54.945920,65.293854,118.979950,132.451589,55.413371,58.155889,59.256378,12.773940,115.071118,0.786010,65.380728,55.665177,131.319988,116.865072,129.237134,115.732788,73.912864,115.192999,0.002012,0.014015,32.000000,-237.232935,115.768454,0.218789,12.178464,0.615563,272716.820095,0.919860,20.095399,14.021024,2.165800,69.198382,70.129852,82.755735,78.708861,46.922068,81.582278,55.603175,23.010000,12.701146
54.945350,65.297641,118.996945,132.453716,55.502643,58.156046,59.325280,12.774198,115.067330,0.694446,65.383827,55.667947,131.321899,116.865936,129.237703,115.736632,73.912054,115.188848,0.002013,0.014011,32.000000,-237.232614,115.766018,0.198779,12.191878,0.614803,272721.629135,0.920650,20.103314,14.019697,2.165711,69.194124,70.129385,82.760701,78.708861,46.920970,81.582278,55.600064,23.010000,12.702523
54.946588,65.302113,118.992501,132.456464,55.563602,58.155892,59.417355,12.773348,115.060659,0.694492,65.386104,55.669984,131.323870,116.862949,129.237733,115.737742,73.910904,115.184570,0.002000,0.013989,32.000000,-237.233370,115.758852,0.198692,12.207734,0.613662,272723.522783,0.922050,20.104800,14.019096,2.165401,69.188444,70.128502,82.765384,78.708861,46.926091,81.582278,55.594210,23.010000,12.704230
54.948150,65.305383,118.960678,132.458271,55.640888,58.155941,59.365524,12.772893,115.057268,0.694356,65.389327,55.670748,131.326630,116.860916,129.238644,115.734831,73.910157,115.179686,0.001997,0.013996,32.000000,-237.233946,115.756727,0.198800,12.224627,0.613122,272728.168653,0.921001,20.109135,14.017630,2.165733,69.185290,70.128618,82.770057,78.708861,46.897738,81.582278,55.588695,23.010000,12.705571
54.957330,65.308991,118.948146,132.459646,55.795947,58.155947,59.395576,12.775999,115.053340,0.807432,65.390272,55.682948,131.328894,116.863207,129.238029,115.739702,73.909464,115.179766,0.001999,0.014021,32.000000,-237.230714,115.624409,0.238140,12.248219,0.612277,272731.733087,0.919560,20.112417,14.016437,2.165603,69.181325,70.127788,82.774428,78.708861,46.891359,81.582278,55.575285,23.010000,12.707115
54.963082,65.311563,118.925456,132.460214,55.812269,58.156162,59.232556,12.777077,115.059467,1.129785,65.390905,55.691154,131.331483,116.861694,129.238562,115.739287,73.908517,115.176620,0.002043,0.014016,32.000000,-237.229841,115.652053,0.339795,12.264283,0.611201,272734.820877,0.920342,20.114187,14.014508,2.164962,69.179375,70.127233,82.777749,78.708861,46.886543,81.582278,55.562186,23.010000,12.708325
54.965652,65.313658,118.900517,132.459919,55.806100,58.155941,59.351461,12.777089,115.053977,0.878794,65.390482,55.698313,131.333289,116.859364,129.238489,115.738463,73.906208,115.174196,0.002012,0.014040,32.000000,-237.229890,115.713454,0.256135,12.266898,0.609801,272735.602471,0.919716,20.108983,14.015244,2.164373,69.176850,70.125856,82.779928,78.708861,46.848419,81.582278,55.552585,23.010000,12.709590
54.968708,65.315361,118.928946,132.459178,55.814857,58.155700,59.409109,12.777346,115.054109,0.871296,65.392342,55.702793,131.335074,116.854610,129.238780,115.736515,73.904638,115.170509,0.002010,0.014028,32.000000,-237.229685,115.710944,0.256046,12.261018,0.608758,272737.636404,0.922150,20.106032,14.014468,2.163733,69.174551,70.125161,82.781658,78.708861,46.848724,81.582278,55.542210,23.010000,12.710569
54.975991,65.318254,118.921310,132.458226,55.806700,58.155679,59.358939,12.777555,115.051934,0.871301,65.394043,55.710256,131.336333,116.849494,129.239460,115.738907,73.902951,115.169640,0.002011,0.014055,32.000000,-237.229382,115.708826,0.256014,12.247471,0.608424,272739.930957,0.920256,20.105662,14.015447,2.163179,69.172150,70.123967,82.783050,78.708861,46.849632,81.582278,55.526128,23.010000,12.711956
54.982245,65.320625,118.928208,132.456943,55.757376,58.155962,59.362001,12.775818,115.046943,0.871526,65.395672,55.714819,131.337023,116.847467,129.238855,115.737432,73.900722,115.167396,0.002053,0.014060,32.000000,-237.231250,115.703469,0.256038,12.237598,0.608856,272741.257665,0.919307,20.104430,14.014997,2.163575,69.169675,70.122845,82.784605,78.708861,46.846476,81.582278,55.510234,23.010000,12.713109
54.987232,65.323719,118.953311,132.455092,55.675595,58.155962,59.364807,12.776709,115.046086,0.871526,65.399186,55.719812,131.336574,116.845634,129.238350,115.738488,73.898885,115.165936,0.002022,0.014074,32.000000,-237.230396,115.702955,0.256103,12.219873,0.609364,272742.797657,0.919956,20.100334,14.016207,2.163150,69.168187,70.121855,82.785793,78.708861,46.854813,81.582278,55.497223,23.010000,12.714410
54.991148,65.328295,118.961065,132.452316,55.601178,58.156104,59.366458,12.776074,115.042013,0.871805,65.404375,55.728040,131.334861,116.843232,129.237517,115.735894,73.896682,115.163791,0.002008,0.014108,32.000000,-237.230989,115.701499,0.256154,12.194131,0.609818,272746.526013,0.919803,20.096702,14.017207,2.163029,69.166413,70.120592,82.786492,78.708861,46.867713,81.582278,55.480813,23.010000,12.716170
54.995789,65.332289,118.936377,132.449630,55.527884,58.156065,59.327032,12.774020,115.037442,0.871722,65.406729,55.731358,131.332577,116.837264,129.236649,115.733779,73.894642,115.155078,0.002009,0.014122,32.000000,-237.233074,115.694896,0.256099,12.178329,0.610797,272749.449057,0.919675,20.095009,14.018244,2.163290,69.164872,70.119923,82.785958,78.708861,46.845662,81.582278,55.465638,23.010000,12.717708
55.006825,65.336255,118.910273,132.445565,55.405035,58.156185,59.351799,12.772935,115.033803,0.871867,65.410026,55.742978,131.330743,116.833407,129.236220,115.731985,73.894014,115.146676,0.002008,0.014147,32.000000,-237.234160,115.690753,0.256153,12.176812,0.612079,272754.919097,0.919590,20.095827,14.019273,2.163277,69.164263,70.119857,82.785331,78.708861,46.820788,81.582278,55.441634,23.010000,12.719417
55.013134,65.338966,118.880766,132.441913,55.412193,58.156327,59.377278,12.770673,115.029302,0.819057,65.411988,55.750020,131.328342,116.826704,129.235964,115.725649,73.892711,115.142962,0.002007,0.014157,32.000000,-237.236397,115.717792,0.237122,12.169219,0.612637,272758.450602,0.920125,20.095368,14.016537,2.162645,69.164982,70.119493,82.784222,78.708861,46.788007,81.582278,55.421132,23.010000,12.720704
55.025016,65.342146,118.875065,132.437186,55.397435,58.156534,59.345188,12.771017,115.026407,0.864956,65.415680,55.759745,131.324395,116.825110,129.235479,115.724527,73.891341,115.143234,0.001995,0.014170,32.000000,-237.236169,115.664879,0.255814,12.154103,0.612368,272759.053932,0.919548,20.088746,14.012559,2.161737,69.164554,70.118812,82.782749,78.708861,46.778346,81.582278,55.393276,23.010000,12.722218
55.033523,65.345223,118.834608,132.433197,55.363635,58.156566,59.326262,12.772193,115.028898,0.871967,65.418845,55.768269,131.321727,116.825979,129.235033,115.725803,73.889457,115.139991,0.001994,0.014139,32.000000,-237.234997,115.665247,0.255946,12.145434,0.612458,272761.523000,0.919046,20.085406,14.011826,2.160952,69.164231,70.118417,82.781490,78.708861,46.759967,81.582278,55.368808,23.010000,12.723578
55.045885,65.349470,118.855843,132.428879,55.367545,58.156773,59.385177,12.772945,115.027678,0.871957,65.424746,55.780834,131.318876,116.825735,129.233989,115.725223,73.888203,115.138325,0.001994,0.014148,32.000000,-237.234122,115.669374,0.255979,12.141001,0.612998,272762.512789,0.919334,20.077188,14.013345,2.160382,69.165824,70.117455,82.779652,78.708861,46.759309,81.582278,55.335263,23.010000,12.725317
55.051879,65.353103,118.907087,132.425015,55.380004,58.156883,59.408004,12.772714,115.024524,0.872200,65.427718,55.791561,131.316252,116.821222,129.232263,115.721276,73.886111,115.136190,0.002035,0.014123,32.000000,-237.234362,115.668387,0.256091,12.144533,0.613027,272764.484703,0.919478,20.072108,14.013453,2.159313,69.166700,70.116348,82.777400,78.708861,46.782047,81.582278,55.309284,23.010000,12.726823
55.058973,65.356837,118.935238,132.419656,55.251327,58.156998,59.381721,12.771150,115.022383,0.872183,65.432884,55.799421,131.313387,116.816801,129.230970,115.714569,73.885240,115.135295,0.002005,0.014108,32.000000,-237.236144,115.663214,0.255809,12.145950,0.613206,272766.562786,0.918351,20.064499,14.013792,2.159214,69.168276,70.115048,82.774683,78.708861,46.791859,81.582278,55.279008,23.010000,12.728523
55.065006,65.360086,118.885251,132.415029,55.157601,58.156891,59.369711,12.771240,115.022290,0.872511,65.437769,55.807425,131.310671,116.816341,129.228495,115.711087,73.883568,115.139897,0.002006,0.014062,32.000000,-237.236071,115.666716,0.256002,12.130169,0.613286,272770.104469,0.917898,20.062385,14.014714,2.159910,69.168495,70.113993,82.771637,78.708861,46.762161,81.582278,55.251746,23.010000,12.729924
55.074996,65.364709,118.887556,132.409645,55.110449,58.156930,59.374244,12.772635,115.021252,0.872465,65.443378,55.818543,131.306464,116.815346,129.225377,115.712742,73.882506,115.138731,0.002004,0.014081,32.000000,-237.234583,115.665755,0.256159,12.109406,0.613297,272772.147759,0.918184,20.059319,14.015096,2.160143,69.168653,70.112428,82.767778,78.708861,46.755803,81.582278,55.217734,23.010000,12.731792
55.075445,65.368666,118.901138,132.405336,54.985530,58.156985,59.358596,12.770183,115.015443,0.931432,65.449947,55.820169,131.303007,116.811118,129.223899,115.705408,73.880654,115.136213,0.002044,0.014088,32.000000,-237.236924,115.634296,0.276367,12.090033,0.613661,272774.364116,0.918265,20.056784,14.019290,2.158998,69.169089,70.111425,82.765405,78.708861,46.764301,81.582278,55.192528,23.010000,12.733390
55.077932,65.373991,118.906284,132.400851,54.936295,58.156807,59.349370,12.768346,115.011187,0.769963,65.459018,55.822097,131.298796,116.807534,129.221165,115.701301,73.878909,115.132086,0.002009,0.014134,32.000000,-237.238668,115.738077,0.216586,12.071105,0.614575,272776.254529,0.918023,20.051831,14.019712,2.158648,69.168738,70.110173,82.762551,78.708861,46.764734,81.582278,55.164238,23.010000,12.735408
55.082874,65.379395,118.899975,132.397725,54.922979,58.156678,59.211076,12.769656,115.010993,0.689784,65.468139,55.822879,131.296418,116.809361,129.219394,115.700397,73.877397,115.135786,0.002005,0.014136,32.000000,-237.237248,115.737337,0.198497,12.056929,0.615663,272781.497120,0.918267,20.055359,14.020184,2.158877,69.167425,70.108923,82.761296,78.708861,46.758539,81.582278,55.136152,23.010000,12.737306
55.086052,65.386282,118.908524,132.394421,54.987406,58.156521,59.367751,12.768834,115.008294,0.689458,65.477945,55.825534,131.293157,116.810399,129.216501,115.696478,73.876488,115.135671,0.001998,0.014120,32.000000,-237.238020,115.736510,0.198846,12.055878,0.616624,272785.640322,0.918374,20.058300,14.019666,2.158873,69.165864,70.107707,82.759464,78.708861,46.755140,81.582278,55.105658,23.010000,12.739733
55.088382,65.391821,118.898725,132.391935,55.031183,58.156421,59.385047,12.768860,115.005538,0.689586,65.485624,55.828706,131.290335,116.812307,129.215104,115.693447,73.875446,115.133719,0.001998,0.014133,32.000000,-237.237939,115.733631,0.198766,12.058209,0.617233,272789.318699,0.920439,20.058969,14.023207,2.158565,69.165691,70.106692,82.758841,78.708861,46.743701,81.582278,55.078021,23.010000,12.741708
55.090103,65.398831,118.875689,132.389552,55.046468,58.156513,59.329099,12.768939,115.002745,0.689114,65.494651,55.829225,131.288450,116.811629,129.213685,115.689885,73.874797,115.128745,0.001998,0.014109,32.000000,-237.237806,115.727568,0.198439,12.048549,0.617304,272794.117901,0.917966,20.062810,14.024052,2.158596,69.165639,70.105233,82.758840,78.708861,46.714983,81.582278,55.047592,23.010000,12.744157
55.093404,65.404002,118.854636,132.388113,55.135989,58.156629,59.356010,12.769739,115.004233,0.689095,65.501118,55.833076,131.286952,116.812892,129.211557,115.690313,73.873386,115.127158,0.001988,0.014125,32.000000,-237.236969,115.725069,0.198795,12.050240,0.617086,272798.000522,0.917667,20.066115,14.024026,2.158327,69.164444,70.103369,82.758701,78.708861,46.700742,81.582278,55.020492,23.010000,12.746127
55.095737,65.409871,118.844568,132.386804,55.234958,58.156539,59.196691,12.768390,115.000655,0.688782,65.509725,55.834768,131.284946,116.808666,129.209752,115.689754,73.872459,115.123413,0.001988,0.014096,32.000000,-237.238481,115.652717,0.198226,12.074412,0.617409,272804.091390,0.918520,20.071477,14.021947,2.157841,69.163120,70.101190,82.758505,78.708861,46.689610,81.582278,54.989380,23.010000,12.748400
55.100184,65.415025,118.932815,132.386086,55.268629,58.156623,59.395001,12.768743,114.996216,1.005392,65.517448,55.836292,131.283787,116.806350,129.207475,115.686681,73.871370,115.127540,0.001989,0.014094,32.000000,-237.237997,115.580182,0.302610,12.086326,0.617138,272809.243697,0.918057,20.073485,14.022489,2.157330,69.163249,70.099910,82.758062,78.708861,46.729608,81.582278,54.957841,23.010000,12.750327
55.103289,65.421362,118.957740,132.385685,55.314410,58.158310,59.379140,12.768572,114.997600,1.049665,65.523454,55.837108,131.281069,116.807236,129.205232,115.684748,73.869444,115.131612,0.002030,0.014085,32.000000,-237.238332,115.580355,0.310074,12.072468,0.615807,272813.427349,0.920497,20.077118,14.021362,2.157056,69.164073,70.097736,82.757380,78.708861,46.745203,81.582278,54.923298,23.010000,12.752715
55.105313,65.426307,118.978685,132.385156,55.286181,58.159781,59.389029,12.769661,115.002289,1.049727,65.528463,55.836920,131.279332,116.806835,129.203377,115.686595,73.868735,115.131998,0.001994,0.014085,32.000000,-237.237370,115.645008,0.309948,12.064524,0.615743,272817.643549,0.917356,20.078010,14.024714,2.158483,69.163593,70.095596,82.757516,78.708861,46.742609,81.582278,54.895975,23.010000,12.754660
55.105919,65.430955,118.992678,132.384449,55.162280,58.159477,59.393604,12.770967,115.011760,0.699500,65.531789,55.835253,131.277959,116.808464,129.201729,115.687930,73.867028,115.136666,0.001993,0.014101,32.000000,-237.235901,115.712426,0.198111,12.067369,0.616596,272831.536096,0.917586,20.081373,14.028872,2.158814,69.163384,70.092907,82.757564,78.708861,46.746810,81.582278,54.863196,23.010000,12.756778
55.105528,65.433925,119.012089,132.384276,55.065738,58.159414,59.349688,12.770906,115.013809,0.685763,65.534045,55.834551,131.276057,116.808162,129.199849,115.687209,73.865610,115.141288,0.001991,0.014140,32.000000,-237.235793,115.714233,0.197834,12.079882,0.617127,272842.430740,0.917431,20.084379,14.029794,2.159115,69.162521,70.090257,82.757221,78.708861,46.749647,81.582278,54.837870,23.010000,12.758331
55.107380,65.436560,119.010204,132.384070,54.963955,58.159084,59.386902,12.770714,115.016162,0.685760,65.535789,55.832463,131.275039,116.806885,129.198405,115.686071,73.863487,115.143919,0.002032,0.014175,32.000000,-237.236245,115.709112,0.198170,12.090534,0.617072,272846.467628,0.917356,20.088446,14.034058,2.159345,69.160562,70.087925,82.756889,78.708861,46.757358,81.582278,54.804032,23.010000,12.760019
55.106821,65.438012,119.003555,132.383981,54.888025,58.159005,59.363305,12.769262,115.016654,0.685822,65.535997,55.830191,131.274451,116.803959,129.197692,115.687349,73.862415,115.145705,0.001997,0.014225,32.000000,-237.237780,115.704383,0.197877,12.090402,0.616577,272850.242340,0.918048,20.091791,14.038011,2.159712,69.159299,70.086325,82.756773,78.708861,46.762135,81.582278,54.778449,23.010000,12.761255
55.107635,65.439508,118.999547,132.384265,54.887999,58.158989,59.386900,12.769227,115.020075,0.685811,65.535875,55.829647,131.274319,116.803252,129.196475,115.686249,73.860996,115.145743,0.001989,0.014240,32.000000,-237.237641,115.706307,0.197964,12.087054,0.615991,272852.234277,0.917440,20.092652,14.041575,2.159606,69.159021,70.084266,82.756779,78.708861,46.750541,81.582278,54.744529,23.010000,12.762657
55.108954,65.440735,119.031061,132.384822,54.924212,58.158863,59.338474,12.769659,115.026910,0.685824,65.535554,55.827414,131.273593,116.801539,129.195181,115.687528,73.859164,115.147266,0.001986,0.014302,32.000000,-237.237199,115.705449,0.197986,12.092674,0.615968,272854.407566,0.917818,20.094639,14.043627,2.159507,69.159896,70.081940,82.756919,78.708861,46.758615,81.582278,54.717393,23.010000,12.763841
55.107376,65.441948,119.028315,132.385791,54.935566,58.158861,59.359986,12.768972,115.028462,0.685832,65.535041,55.822025,131.273691,116.799501,129.195267,115.687912,73.856588,115.149026,0.001992,0.014312,32.000000,-237.237787,115.704377,0.197568,12.096856,0.616100,272856.907648,0.917441,20.095356,14.045066,2.159402,69.162074,70.079322,82.757855,78.708861,46.761657,81.582278,54.686030,23.010000,12.765197
55.107070,65.442798,118.989721,132.386537,54.999400,58.158743,59.367683,12.768039,115.030932,0.685830,65.533324,55.821379,131.273749,116.800341,129.195061,115.689960,73.855314,115.149089,0.001992,0.014305,32.000000,-237.238796,115.767409,0.198011,12.096071,0.616011,272858.950877,0.918167,20.095319,14.047732,2.159922,69.164301,70.076970,82.758247,78.708861,46.747599,81.582278,54.660657,23.010000,12.766302
55.111332,65.443078,119.018686,132.387444,55.056451,58.159036,59.309446,12.769179,115.028417,0.628282,65.530205,55.821704,131.273139,116.805944,129.195433,115.690744,73.853737,115.152407,0.001984,0.014268,32.000000,-237.237578,115.705439,0.183132,12.098030,0.615806,272863.293375,0.917866,20.098042,14.051274,2.159934,69.167870,70.073979,82.758515,78.708861,46.760068,81.582278,54.623310,23.010000,12.767503
55.109515,65.442732,119.052787,132.388327,55.037278,58.159186,59.400544,12.768896,115.032001,0.686511,65.525973,55.819105,131.272743,116.807169,129.195265,115.695604,73.852707,115.154736,0.001985,0.014247,32.000000,-237.237903,115.707227,0.197837,12.102613,0.615588,272864.745389,0.917753,20.099187,14.052582,2.159246,69.171148,70.071938,82.757964,78.708861,46.764601,81.582278,54.598653,23.010000,12.768362
55.110306,65.442014,119.050662,132.389449,54.939629,58.159451,59.350249,12.769654,115.035218,0.686504,65.522235,55.816376,131.273157,116.809950,129.195073,115.699943,73.851202,115.155248,0.001990,0.014232,32.000000,-237.237091,115.710984,0.197812,12.091635,0.615615,272866.705238,0.918581,20.095383,14.055976,2.159605,69.175516,70.069213,82.757560,78.708861,46.763138,81.582278,54.565403,23.010000,12.769303
55.109446,65.441483,119.035613,132.390724,54.855880,58.159430,59.395093,12.769844,115.039523,0.686479,65.519242,55.812360,131.274718,116.810218,129.195089,115.700899,73.850498,115.156484,0.002032,0.014256,32.000000,-237.236915,115.711616,0.197818,12.085519,0.615645,272868.964193,0.917207,20.096777,14.058283,2.160295,69.179616,70.067376,82.757538,78.708861,46.757316,81.582278,54.540060,23.010000,12.770126
55.108353,65.439739,119.084632,132.392249,54.821259,58.159094,59.365066,12.769486,115.044519,0.686444,65.513554,55.811030,131.275491,116.811432,129.194963,115.707265,73.848420,115.157778,0.001997,0.014244,32.000000,-237.237451,115.715206,0.197725,12.104619,0.616176,272871.097508,0.917972,20.095302,14.060069,2.160225,69.183908,70.064243,82.756606,78.708861,46.786878,81.582278,54.507893,23.010000,12.770892
55.100555,65.436631,119.086142,132.394393,54.773000,58.158848,59.361196,12.769169,115.043339,0.686448,65.508765,55.803855,131.276767,116.813203,129.197407,115.708326,73.847165,115.161182,0.001997,0.014250,32.000000,-237.237762,115.719043,0.197757,12.125471,0.616401,272871.700636,0.917293,20.095595,14.061452,2.159986,69.189360,70.062465,82.756899,78.708861,46.791686,81.582278,54.484279,23.010000,12.771377
55.097005,65.433686,119.081452,132.396681,54.703370,58.158916,59.373176,12.770156,115.049415,0.686400,65.503778,55.800074,131.278428,116.820795,129.198728,115.710047,73.846414,115.164455,0.001997,0.014275,32.000000,-237.236778,115.754664,0.197792,12.117231,0.615772,272871.654580,0.917768,20.094899,14.064239,2.160918,69.193196,70.061145,82.756788,78.708861,46.780086,81.582278,54.461977,23.010000,12.771643
55.087611,65.430418,119.025987,132.400462,54.689176,58.158748,59.324398,12.770790,115.061598,0.369894,65.497830,55.796945,131.280534,116.826659,129.200350,115.714053,73.844874,115.164278,0.002037,0.014308,32.000000,-237.236153,115.861847,0.093523,12.108807,0.614848,272871.791547,0.917960,20.099261,14.067359,2.161251,69.197540,70.058548,82.757501,78.708861,46.749849,81.582278,54.443516,23.010000,12.772012
55.081706,65.427803,119.016492,132.404404,54.757368,58.158585,59.324939,12.771967,115.061595,0.325319,65.493491,55.792108,131.282869,116.827427,129.201482,115.717820,73.844125,115.167373,0.001999,0.014303,32.000000,-237.235003,115.865728,0.086308,12.107397,0.615281,272871.799688,0.917834,20.099718,14.069904,2.161305,69.199831,70.056230,82.757672,78.708861,46.744017,81.582278,54.425958,23.010000,12.772347
55.075299,65.424712,119.053960,132.409999,54.864032,58.155307,59.370409,12.771766,115.062780,0.325296,65.487709,55.783139,131.285212,116.830433,129.201851,115.720607,73.841694,115.167488,0.001990,0.014294,32.000000,-237.235207,115.867951,0.085952,12.103887,0.615476,272873.097328,0.918751,20.105452,14.071347,2.160667,69.203045,70.053853,82.755698,78.708861,46.763061,81.582278,54.405203,23.010000,12.772746
55.066427,65.422498,119.046196,132.415455,54.978029,58.155241,59.372828,12.770657,115.062880,0.325423,65.484191,55.771694,131.288872,116.831068,129.202243,115.721908,73.840429,115.164708,0.001992,0.014277,32.000000,-237.236394,115.868531,0.086242,12.113743,0.615576,272872.999953,0.918843,20.108494,14.073792,2.160726,69.205494,70.051792,82.754104,78.708861,46.757637,81.582278,54.392027,23.010000,12.773144
55.057032,65.419734,119.025169,132.422421,55.160452,58.155320,59.370688,12.770671,115.058636,0.386724,65.480333,55.764636,131.294308,116.834488,129.204334,115.724595,73.838516,115.158997,0.001999,0.014302,32.000000,-237.236477,115.772549,0.107766,12.115762,0.616075,272860.179429,0.918198,20.111544,14.076286,2.161658,69.208702,70.050358,82.752594,78.708861,46.750884,81.582278,54.378959,23.010000,12.773602
55.048289,65.417473,118.986036,132.428562,55.266284,58.155296,59.358699,12.769727,115.049611,0.789953,65.474951,55.760607,131.299136,116.835373,129.206429,115.724123,73.837533,115.156008,0.001999,0.014305,32.000000,-237.237187,115.679429,0.241478,12.096781,0.615661,272862.178708,0.918318,20.117834,14.076027,2.161865,69.212089,70.048547,82.751557,78.708861,46.720641,81.582278,54.369982,23.010000,12.773988
55.038379,65.414376,118.988159,132.435627,55.372329,58.155144,59.344744,12.770441,115.050293,0.862471,65.468387,55.751491,131.304981,116.837712,129.207613,115.725509,73.835817,115.156618,0.001993,0.014318,32.000000,-237.236387,115.684493,0.255987,12.075251,0.615563,272865.439423,0.918519,20.124077,14.074810,2.161852,69.214387,70.045917,82.749705,78.708861,46.701963,81.582278,54.358588,23.010000,12.774393
55.030251,65.410968,119.002176,132.441412,55.465834,58.155086,59.333248,12.769836,115.046371,0.862469,65.461284,55.745429,131.310294,116.838419,129.210016,115.727860,73.834861,115.153152,0.001992,0.014307,32.000000,-237.237065,115.684567,0.255628,12.071254,0.616393,272867.140934,0.918860,20.130199,14.074156,2.161485,69.215228,70.044479,82.748835,78.708861,46.719517,81.582278,54.351276,23.010000,12.774558
55.019645,65.405259,119.006809,132.448182,55.539587,58.155194,59.388982,12.768099,115.037603,0.862424,65.449746,55.734958,131.317214,116.839604,129.213917,115.728453,73.833309,115.149412,0.001997,0.014275,32.000000,-237.238889,115.682062,0.255836,12.077434,0.617667,272869.222761,0.919250,20.136604,14.076204,2.161913,69.214689,70.042117,82.747280,78.708861,46.717024,81.582278,54.345019,23.010000,12.774455
55.012291,65.399029,119.025269,132.453666,55.543152,58.155155,59.360867,12.768602,115.037506,0.862420,65.437914,55.729986,131.323144,116.844485,129.216733,115.729667,73.832513,115.149587,0.002031,0.014234,32.000000,-237.238447,115.686030,0.256102,12.090473,0.618087,272869.700009,0.919569,20.140990,14.075261,2.162487,69.214355,70.040113,82.746120,78.708861,46.719282,81.582278,54.338723,23.010000,12.773994
55.006482,65.390135,119.068356,132.460331,55.429826,58.155071,59.352905,12.771074,115.042309,0.862417,65.422464,55.725935,131.330366,116.850161,129.221182,115.733737,73.830167,115.152986,0.001995,0.014250,32.000000,-237.235961,115.624515,0.255692,12.105825,0.617963,272870.801165,0.918890,20.145453,14.074763,2.162988,69.214325,70.037951,82.745209,78.708861,46.750236,81.582278,54.330670,23.010000,12.773135
54.994724,65.381909,119.048498,132.465640,55.320128,58.154945,59.368837,12.770136,115.041882,0.980917,65.410828,55.715796,131.336792,116.848670,129.224576,115.734465,73.828403,115.152432,0.001997,0.014222,32.000000,-237.237014,115.688237,0.291536,12.115545,0.617529,272869.393404,0.919445,20.146277,14.075656,2.163612,69.213753,70.036790,82.744700,78.708861,46.724040,81.582278,54.330183,23.010000,12.772208
54.990517,65.372198,119.025748,132.471953,55.264721,58.154971,59.204554,12.771596,115.042793,0.868801,65.397127,55.711802,131.343303,116.850045,129.227496,115.737456,73.824485,115.154394,0.001998,0.014239,32.000000,-237.235510,115.689734,0.256594,12.114482,0.617121,272866.527791,0.919653,20.142956,14.079865,2.164624,69.211549,70.034669,82.744384,78.708861,46.728743,81.582278,54.322892,23.010000,12.771065
54.981975,65.364481,119.014947,132.477535,55.285310,58.154982,59.374183,12.772293,115.042919,0.868928,65.385991,55.704351,131.348500,116.851050,129.230948,115.742185,73.822173,115.157372,0.002036,0.014266,32.000000,-237.234897,115.691780,0.256487,12.124095,0.616667,272865.389965,0.919601,20.146010,14.081325,2.164726,69.210330,70.032746,82.745222,78.708861,46.715298,81.582278,54.322376,23.010000,12.770180
54.973477,65.355196,118.987549,132.484567,55.383104,58.155018,59.363409,12.772757,115.040360,0.868631,65.372067,55.699448,131.352714,116.856128,129.234335,115.739262,73.817957,115.157947,0.002000,0.014224,32.000000,-237.234521,115.698474,0.256476,12.126469,0.616618,272863.606336,0.922207,20.140337,14.086318,2.164478,69.206479,70.030358,82.745513,78.708861,46.692060,81.582278,54.322081,23.010000,12.769108
54.965366,65.347732,119.009955,132.490508,55.348399,58.155254,59.384021,12.772685,115.041552,0.869081,65.361975,55.688245,131.357015,116.855105,129.236931,115.739985,73.814837,115.160652,0.001997,0.014245,32.000000,-237.234655,115.699156,0.256884,12.115797,0.616183,272862.925561,0.919712,20.140817,14.090263,2.164618,69.201903,70.028612,82.746038,78.708861,46.698692,81.582278,54.321991,23.010000,12.768226
54.960876,65.339500,119.018853,132.497459,55.303817,58.155336,59.346674,12.773277,115.043874,0.869077,65.350049,55.680342,131.361786,116.856519,129.239147,115.741159,73.811329,115.163384,0.001994,0.014253,32.000000,-237.233973,115.701647,0.256474,12.090924,0.615999,272863.261235,0.920014,20.139688,14.094793,2.164454,69.194945,70.026171,82.745749,78.708861,46.699642,81.582278,54.320415,23.010000,12.767294
54.955225,65.333309,119.019240,132.503030,55.303586,58.155176,59.386661,12.773173,115.040240,0.869498,65.341678,55.670885,131.366679,116.854655,129.241241,115.739903,73.807345,115.165317,0.002006,0.014241,32.000000,-237.233967,115.702933,0.256781,12.083337,0.616810,272864.962384,0.919830,20.140008,14.099397,2.165181,69.188450,70.023462,82.744964,78.708861,46.706181,81.582278,54.321340,23.010000,12.766657
54.951928,65.326208,119.036452,132.509516,55.257115,58.155165,59.375767,12.771763,115.031161,0.869443,65.332286,55.659544,131.372487,116.852374,129.244606,115.735491,73.804195,115.163881,0.002005,0.014219,32.000000,-237.235374,115.703647,0.256808,12.083389,0.618197,272864.231631,0.920473,20.136086,14.104402,2.165520,69.180374,70.021028,82.744055,78.708861,46.711388,81.582278,54.320162,23.010000,12.765968
54.946133,65.320119,119.072284,132.514068,55.143029,58.155299,59.354584,12.771536,115.028952,0.869750,65.322527,55.657010,131.377467,116.852313,129.247044,115.736442,73.801195,115.165059,0.002004,0.014250,32.000000,-237.235452,115.705013,0.256468,12.089525,0.618668,272865.128333,0.919940,20.135320,14.109444,2.165749,69.173668,70.019012,82.743227,78.708861,46.733066,81.582278,54.321868,23.010000,12.765367
54.942969,65.312107,118.992652,132.518761,55.085207,58.155110,59.376704,12.772271,115.025129,0.933010,65.310703,55.658796,131.383469,116.850977,129.251834,115.737416,73.798008,115.164489,0.002003,0.014283,32.000000,-237.234682,115.608796,0.278761,12.114357,0.618825,272864.041817,0.920153,20.131385,14.111807,2.166192,69.165097,70.016916,82.742363,78.708861,46.685010,81.582278,54.321843,23.010000,12.764470
54.941469,65.305020,118.965901,132.521520,55.050161,58.155060,59.371467,12.772820,115.018803,1.339809,65.298656,55.659948,131.387584,116.853382,129.255957,115.736864,73.795112,115.165179,0.002014,0.014314,32.000000,-237.234179,115.510255,0.413529,12.119136,0.618834,272865.176086,0.920576,20.130860,14.115454,2.167073,69.156880,70.014857,82.742379,78.708861,46.678629,81.582278,54.319678,23.010000,12.763614
54.938439,65.295427,118.926600,132.523447,54.900394,58.155044,59.379233,12.772837,115.021465,1.405310,65.283257,55.660647,131.391134,116.853686,129.260542,115.737136,73.791856,115.165549,0.002048,0.014309,32.000000,-237.234093,115.574208,0.426779,12.118871,0.617061,272862.518253,0.920269,20.125887,14.118327,2.165748,69.147640,70.011823,82.742939,78.708861,46.646229,81.582278,54.317974,23.010000,12.762368
54.939441,65.287058,118.966790,132.524424,54.803021,58.154929,59.344172,12.773655,115.029370,1.027953,65.272695,55.655788,131.393918,116.854814,129.264257,115.741944,73.789947,115.170034,0.002030,0.014288,32.000000,-237.233278,115.698250,0.300022,12.131838,0.616654,272860.704519,0.920359,20.120240,14.121602,2.165321,69.139252,70.010110,82.743835,78.708861,46.641398,81.582278,54.315055,23.010000,12.761205
54.935644,65.277188,118.959984,132.525434,54.640428,58.154832,59.243378,12.773137,115.034103,0.868173,65.261628,55.648881,131.395489,116.853813,129.269118,115.743969,73.786512,115.166931,0.002014,0.014304,32.000000,-237.233926,115.693721,0.257280,12.148894,0.616433,272858.031463,0.920271,20.113557,14.125062,2.164725,69.128623,70.007222,82.744781,78.708861,46.656496,81.582278,54.316961,23.010000,12.759777
54.935304,65.269856,118.958132,132.526720,54.526410,58.154819,59.375600,12.774465,115.037326,0.868310,65.255264,55.644761,131.397294,116.856107,129.272959,115.750661,73.784295,115.171259,0.002013,0.014346,32.000000,-237.232688,115.694211,0.257367,12.151055,0.616009,272852.897158,0.920774,20.104225,14.129427,2.165417,69.119425,70.004912,82.745515,78.708861,46.638632,81.582278,54.314842,23.010000,12.758746
54.931336,65.262501,118.950399,132.528669,54.400962,58.154546,59.224967,12.774880,115.041407,0.868037,65.247299,55.641102,131.398684,116.856593,129.276026,115.753282,73.781081,115.171082,0.002047,0.014378,32.000000,-237.232185,115.696515,0.257504,12.137747,0.615141,272849.868119,0.922385,20.098002,14.131163,2.165443,69.107346,70.001968,82.746057,78.708861,46.638535,81.582278,54.315761,23.010000,12.757804
54.925794,65.257463,118.950061,132.530273,54.315742,58.154491,59.373947,12.774004,115.040056,0.868179,65.243693,55.640488,131.400577,116.854465,129.278880,115.753922,73.779275,115.171173,0.002032,0.014428,32.000000,-237.233059,115.692655,0.256988,12.124064,0.615014,272846.838635,0.920319,20.090995,14.135750,2.165422,69.097524,70.000643,82.747111,78.708861,46.624899,81.582278,54.320402,23.010000,12.757224
54.919949,65.252768,118.919225,132.532202,54.302628,58.154407,59.371976,12.772046,115.031264,1.080387,65.241182,55.630823,131.402092,116.848510,129.279662,115.749073,73.776381,115.169462,0.002012,0.014423,32.000000,-237.235032,115.596518,0.329262,12.112874,0.615688,272844.538077,0.922711,20.087452,14.138867,2.165438,69.084462,69.998179,82.747038,78.708861,46.603317,81.582278,54.325987,23.010000,12.756796
54.915949,65.250079,118.940878,132.534393,54.282092,58.154179,59.394549,12.771833,115.035893,0.939378,65.239659,55.629098,131.403884,116.844809,129.280705,115.746063,73.773690,115.167947,0.002009,0.014457,32.000000,-237.235163,115.684931,0.271076,12.106598,0.616464,272844.249685,0.920485,20.087736,14.140723,2.165650,69.073804,69.995800,82.747310,78.708861,46.616062,81.582278,54.330053,23.010000,12.756721
54.906755,65.247466,118.971829,132.536987,54.273117,58.154289,59.345783,12.769841,115.029799,0.867455,65.238008,55.621438,131.405745,116.838515,129.282563,115.740542,73.770938,115.165097,0.002020,0.014485,32.000000,-237.237174,115.681230,0.257049,12.103539,0.616910,272845.441809,0.920612,20.088656,14.142680,2.165319,69.060894,69.992790,82.747148,78.708861,46.632561,81.582278,54.342032,23.010000,12.756770
54.902847,65.245464,119.024711,132.538875,54.323487,58.154205,59.379756,12.768382,115.028194,0.867498,65.237264,55.619065,131.407976,116.833013,129.284392,115.738016,73.770076,115.164558,0.002017,0.014516,32.000000,-237.238532,115.677951,0.257289,12.088524,0.617436,272846.498245,0.920326,20.089807,14.144541,2.165871,69.051145,69.991008,82.746803,78.708861,46.655329,81.582278,54.348327,23.010000,12.756838
54.900831,65.242986,119.037967,132.540606,54.250970,58.154229,59.236380,12.768433,115.028042,0.867884,65.234508,55.618457,131.410846,116.830477,129.286218,115.743505,73.768506,115.165780,0.002011,0.014546,32.000000,-237.238512,115.673514,0.256989,12.070508,0.617937,272850.804434,0.921248,20.096027,14.145731,2.166798,69.038501,69.987788,82.744277,78.708861,46.669484,81.582278,54.354236,23.010000,12.756920
54.899892,65.240788,118.984586,132.541403,54.237074,58.154216,59.378131,12.768899,115.026313,0.867735,65.230791,55.621460,131.413280,116.828492,129.288848,115.743674,73.768143,115.165264,0.002008,0.014547,32.000000,-237.237930,115.673203,0.256785,12.057199,0.619124,272851.351992,0.920787,20.097780,14.146297,2.167915,69.030757,69.985401,82.741235,78.708861,46.635595,81.582278,54.358248,23.010000,12.756991
54.900985,65.236680,118.951276,132.541720,54.254542,58.153943,59.380002,12.767696,115.030347,0.867986,65.223173,55.624302,131.415018,116.828383,129.291884,115.743713,73.766449,115.164476,0.002020,0.014547,32.000000,-237.239192,115.674356,0.257235,12.055220,0.620172,272851.876455,0.923048,20.097238,14.148537,2.168236,69.022377,69.982758,82.735082,78.708861,46.608015,81.582278,54.360593,23.010000,12.756757
54.902095,65.231603,118.996102,132.541425,54.193633,58.154037,59.328675,12.767750,115.032331,0.867745,65.212856,55.627813,131.416511,116.829717,129.293692,115.745025,73.765113,115.165409,0.002031,0.014535,32.000000,-237.239350,115.676093,0.257035,12.054752,0.620505,272850.848102,0.920856,20.095943,14.148618,2.167301,69.016903,69.981116,82.730152,78.708861,46.627778,81.582278,54.361805,23.010000,12.756283
54.899709,65.222676,118.959857,132.539738,54.135758,58.154239,59.375104,12.767939,115.038150,0.867926,65.198618,55.632182,131.417871,116.826391,129.296616,115.750012,73.762892,115.167408,0.002026,0.014539,32.000000,-237.239116,115.677864,0.257353,12.064115,0.620355,272847.778563,0.920792,20.090785,14.149880,2.166651,69.012374,69.978038,82.724414,78.708861,46.607824,81.582278,54.367147,23.010000,12.755026
54.900166,65.214040,118.930280,132.537956,54.143934,58.154158,59.359087,12.768882,115.045003,0.867800,65.189082,55.632963,131.418054,116.827376,129.298866,115.753729,73.760236,115.170477,0.002009,0.014521,32.000000,-237.238239,115.678286,0.257259,12.071083,0.620658,272845.686847,0.921557,20.084640,14.151727,2.167424,69.009622,69.976038,82.720076,78.708861,46.587186,81.582278,54.369724,23.010000,12.753661
54.898145,65.205008,118.940272,132.536141,54.168378,58.154210,59.230159,12.768092,115.049139,0.867849,65.179181,55.627501,131.418340,116.828547,129.300500,115.752619,73.758316,115.175594,0.002009,0.014477,32.000000,-237.238881,115.740841,0.257095,12.054523,0.619956,272843.083356,0.920862,20.078006,14.155044,2.166858,69.006114,69.973253,82.715581,78.708861,46.578353,81.582278,54.374887,23.010000,12.752197
54.898924,65.198328,118.947154,132.535289,54.144067,58.154667,59.346172,12.769172,115.057481,0.485380,65.172827,55.629242,131.417516,116.827892,129.301659,115.754325,73.755185,115.182155,0.002021,0.014461,32.000000,-237.237849,115.871373,0.129162,12.039404,0.619373,272838.915540,0.921079,20.068932,14.159381,2.166301,69.003433,69.970694,82.711663,78.708861,46.577765,81.582278,54.378731,23.010000,12.751162
54.899012,65.192118,118.967817,132.534730,54.163434,58.154486,59.325230,12.768352,115.058391,0.332410,65.167082,55.625404,131.417305,116.828267,129.302794,115.756533,73.753069,115.186342,0.002016,0.014451,32.000000,-237.238695,115.876547,0.086914,12.018244,0.620309,272834.999055,0.923100,20.061840,14.164106,2.166563,69.001919,69.968504,82.706718,78.708861,46.596150,81.582278,54.381557,23.010000,12.750248
54.896008,65.187902,118.939824,132.534354,54.163442,58.154588,59.365825,12.768209,115.056670,0.461806,65.162370,55.623613,131.416098,116.830947,129.302893,115.756074,73.750120,115.187196,0.001998,0.014442,32.000000,-237.238915,115.754393,0.131763,12.003512,0.621117,272835.165996,0.921272,20.054413,14.170832,2.166657,69.001814,69.965188,82.702066,78.708861,46.574762,81.582278,54.387377,23.010000,12.749716
