Torad 40 Ton Compressor Load Stand
54.894546,65.183975,118.946904,132.534259,54.219696,58.154808,59.357001,12.768466,115.055436,0.691340,65.158778,55.625738,131.415034,116.833191,129.302715,115.755370,73.747688,115.192367,0.001991,0.014443,32.000000,-237.238654,115.756650,0.198579,11.982581,0.622337,272832.073013,0.921577,20.048119,14.175243,2.167030,69.004555,69.962880,82.697187,78.708861,46.573253,81.582278,54.393100,23.010000,12.749311
54.893267,65.181654,118.934375,132.534259,54.297404,58.154916,59.390835,12.768077,115.053933,0.691265,65.154767,55.624657,131.414103,116.829575,129.301611,115.748532,73.744525,115.193705,0.001999,0.014421,32.000000,-237.238836,115.757048,0.198928,11.971434,0.622948,272833.629157,0.920994,20.046790,14.178659,2.166639,69.009086,69.959795,82.692893,78.708861,46.571516,81.582278,54.398448,23.010000,12.749164
54.892748,65.178807,118.919132,132.534084,54.337538,58.155199,59.368571,12.768797,115.054334,0.691432,65.153265,55.624528,131.413967,116.828689,129.301696,115.744174,73.742203,115.197576,0.002007,0.014419,32.000000,-237.238172,115.757291,0.198761,11.968066,0.624105,272834.640283,0.921152,20.044267,14.183924,2.166826,69.017624,69.958009,82.689526,78.708861,46.549079,81.582278,54.403532,23.010000,12.749018
54.894396,65.176860,118.946694,132.533947,54.389097,58.155417,59.339565,12.770299,115.058577,0.691180,65.152070,55.620972,131.412344,116.831501,129.301113,115.744353,73.739665,115.198705,0.002004,0.014394,32.000000,-237.236700,115.757641,0.198830,11.967605,0.624614,272837.553629,0.920647,20.043175,14.187822,2.166648,69.026356,69.955345,82.686015,78.708861,46.549403,81.582278,54.406812,23.010000,12.748938
54.894148,65.175216,118.932549,132.534215,54.455086,58.155506,59.367344,12.771284,115.065662,0.563482,65.152610,55.621851,131.410807,116.832091,129.301720,115.745512,73.737056,115.200118,0.001997,0.014413,32.000000,-237.235728,115.882944,0.155076,11.980339,0.624691,272839.393721,0.920999,20.040827,14.192265,2.166391,69.037598,69.953140,82.682632,78.708861,46.529518,81.582278,54.408638,23.010000,12.749013
54.891958,65.174242,118.943613,132.534170,54.557344,58.155669,59.345671,12.771256,115.067470,0.327305,65.154183,55.618372,131.409946,116.829946,129.302208,115.746660,73.735158,115.201242,0.002014,0.014368,32.000000,-237.235914,115.883545,0.086368,11.993365,0.624883,272841.362395,0.921418,20.037296,14.195422,2.166828,69.048212,69.950875,82.679870,78.708861,46.544568,81.582278,54.417383,23.010000,12.749205
54.892693,65.174096,118.921422,132.534543,54.589858,58.155621,59.352667,12.771978,115.071578,0.327332,65.155538,55.617651,131.409855,116.831288,129.302894,115.747808,73.734216,115.202050,0.002026,0.014350,32.000000,-237.235252,115.884118,0.086554,11.990349,0.624117,272843.545073,0.920988,20.035889,14.198805,2.166580,69.058178,69.949019,82.678071,78.708861,46.518354,81.582278,54.420236,23.010000,12.749503
54.891983,65.174129,118.891069,132.535086,54.583430,58.155650,59.317266,12.771308,115.074281,0.327204,65.156243,55.616112,131.409690,116.832471,129.303470,115.747941,73.732139,115.200205,0.002022,0.014305,32.000000,-237.235974,115.849011,0.086380,12.003249,0.623557,272846.345119,0.921366,20.037019,14.201318,2.166868,69.070450,69.946745,82.676140,78.708861,46.513864,81.582278,54.426605,23.010000,12.749959
54.891225,65.173879,118.903758,132.535261,54.596780,58.155663,59.379476,12.771069,115.070732,0.627346,65.157150,55.613851,131.409680,116.828646,129.304019,115.744204,73.729780,115.195482,0.002005,0.014288,32.000000,-237.236203,115.752893,0.186611,12.015936,0.623545,272846.625786,0.921242,20.036168,14.202703,2.166434,69.081686,69.944959,82.674827,78.708861,46.502776,81.582278,54.429879,23.010000,12.750271
54.886534,65.173092,118.901847,132.535139,54.609826,58.155595,59.371515,12.770249,115.069807,0.688008,65.161709,55.611982,131.409247,116.824612,129.303818,115.738266,73.727051,115.190144,0.002005,0.014314,32.000000,-237.237068,115.746920,0.198337,12.036044,0.622686,272849.528278,0.921806,20.036883,14.203768,2.165910,69.094365,69.943126,82.674873,78.708861,46.514520,81.582278,54.440211,23.010000,12.750518
54.885086,65.173934,118.928774,132.535364,54.621471,58.155855,59.341071,12.771171,115.061894,0.688036,65.166420,55.609641,131.409575,116.821064,129.302500,115.737884,73.724968,115.187108,0.002014,0.014285,32.000000,-237.236069,115.740162,0.197807,12.037671,0.622127,272852.154575,0.920854,20.037362,14.203539,2.166171,69.105540,69.941088,82.676341,78.708861,46.517777,81.582278,54.446294,23.010000,12.751005
54.879222,65.176547,118.891109,132.535849,54.657219,58.155926,59.370878,12.770777,115.055049,0.688020,65.176052,55.602270,131.409413,116.811590,129.301052,115.732150,73.723292,115.179856,0.002008,0.014302,32.000000,-237.236247,115.732203,0.198213,12.050000,0.621143,272855.627071,0.921061,20.041083,14.203343,2.166321,69.119923,69.938466,82.679454,78.708861,46.490493,81.582278,54.458638,23.010000,12.751906
54.876303,65.180617,118.863551,132.536882,54.746363,58.155758,59.327549,12.771516,115.051383,0.687995,65.186126,55.596995,131.409302,116.811133,129.299279,115.727033,73.721933,115.176272,0.001991,0.014293,32.000000,-237.235601,115.728370,0.198050,12.040883,0.621268,272860.457909,0.921567,20.043316,14.203762,2.166869,69.130330,69.937035,82.682727,78.708861,46.458896,81.582278,54.467647,23.010000,12.753073
54.874873,65.187267,118.866272,132.538602,54.807159,58.155695,59.372216,12.773211,115.048940,0.687976,65.198075,55.595364,131.409759,116.810284,129.298413,115.719693,73.720170,115.170540,0.001986,0.014298,32.000000,-237.234040,115.723954,0.197940,12.020854,0.620479,272866.276492,0.921221,20.051564,14.201466,2.166414,69.142235,69.935053,82.686746,78.708861,46.450518,81.582278,54.477397,23.010000,12.754909
54.871403,65.192883,118.888477,132.539640,54.855935,58.155600,59.340964,12.773875,115.041686,0.687946,65.206144,55.590837,131.409939,116.805729,129.297666,115.712389,73.717890,115.164467,0.001996,0.014324,32.000000,-237.233429,115.720343,0.198326,12.033789,0.620818,272870.754861,0.921955,20.058439,14.200860,2.166027,69.152272,69.934023,82.690159,78.708861,46.459880,81.582278,54.487202,23.010000,12.756519
54.866803,65.198930,118.913436,132.540601,54.908533,58.155493,59.382901,12.774505,115.036540,0.687675,65.216732,55.586213,131.410767,116.804919,129.296989,115.706230,73.716843,115.155490,0.002005,0.014329,32.000000,-237.232759,115.716251,0.197850,12.043526,0.621901,272878.077378,0.921304,20.066464,14.199481,2.166133,69.165465,69.932725,82.695126,78.708861,46.460472,81.582278,54.500091,23.010000,12.758310
54.864740,65.203801,118.880391,132.541486,55.018027,58.155585,59.293473,12.774651,115.028924,0.687679,65.225305,55.580593,131.411181,116.801107,129.296957,115.700927,73.714959,115.149955,0.002004,0.014343,32.000000,-237.232630,115.711652,0.198165,12.045564,0.621445,272885.511518,0.921866,20.075415,14.198434,2.166675,69.176073,69.931222,82.699230,78.708861,46.448823,81.582278,54.510094,23.010000,12.759759
54.865567,65.209417,118.889029,132.542399,55.103797,58.155391,59.354743,12.775957,115.026955,0.557919,65.234593,55.581041,131.413842,116.794658,129.297758,115.692457,73.713456,115.144741,0.001999,0.014336,32.000000,-237.231164,115.834802,0.153537,12.042198,0.621205,272892.303989,0.921313,20.085884,14.194560,2.167311,69.186371,69.930594,82.704148,78.708861,46.443242,81.582278,54.518848,23.010000,12.761492
54.862458,65.213231,118.876673,132.542973,55.159115,58.155467,59.363705,12.775547,115.015459,0.552785,65.240423,55.579953,131.415722,116.788923,129.298454,115.687847,73.711808,115.140206,0.002011,0.014313,32.000000,-237.231562,115.674883,0.161725,12.044232,0.620913,272899.187887,0.922755,20.092738,14.193412,2.166790,69.192587,69.929404,82.707681,78.708861,46.423097,81.582278,54.530232,23.010000,12.762773
54.860341,65.216532,118.915697,132.543148,55.058662,58.155385,59.345614,12.775104,115.007539,0.856220,65.246292,55.581432,131.418144,116.785190,129.299787,115.682075,73.711006,115.135925,0.002027,0.014302,32.000000,-237.232117,115.641975,0.257102,12.048079,0.621137,272903.567030,0.921798,20.097558,14.192057,2.166915,69.199261,69.928204,82.711035,78.708861,46.434469,81.582278,54.542183,23.010000,12.764068
54.858450,65.218789,118.917785,132.543184,55.025659,58.155128,59.335890,12.775699,115.003924,0.861129,65.250326,55.578272,131.419152,116.783657,129.299847,115.680769,73.708803,115.132326,0.002033,0.014281,32.000000,-237.231516,115.638095,0.257333,12.056701,0.621011,272909.895912,0.921727,20.104361,14.191219,2.166813,69.202006,69.926550,82.711987,78.708861,46.443470,81.582278,54.553761,23.010000,12.764982
54.853533,65.221644,118.940332,132.543446,55.026173,58.155118,59.329285,12.774004,114.999551,0.861355,65.254533,55.573789,131.420199,116.774063,129.300364,115.673326,73.706874,115.125540,0.002003,0.014315,32.000000,-237.233251,115.633688,0.257248,12.073020,0.621121,272913.527135,0.922054,20.109697,14.189675,2.167608,69.202616,69.925675,82.711940,78.708861,46.450960,81.582278,54.567728,23.010000,12.766143
54.851838,65.224056,118.963975,132.543527,55.037375,58.155018,59.379569,12.773615,114.990586,0.861230,65.257383,55.572598,131.420996,116.769453,129.300969,115.669659,73.705291,115.121644,0.002003,0.014296,32.000000,-237.233552,115.634586,0.256853,12.076738,0.620716,272917.149119,0.922242,20.113772,14.189904,2.167720,69.201687,69.924512,82.711244,78.708861,46.474404,81.582278,54.580143,23.010000,12.767120
54.850762,65.226441,118.906297,132.543811,55.085624,58.155005,59.327585,12.773565,114.986160,0.861362,65.258835,55.574140,131.422394,116.769812,129.301249,115.664340,73.702323,115.122544,0.002006,0.014333,32.000000,-237.233517,115.634163,0.257088,12.070890,0.620123,272922.897921,0.922443,20.121354,14.188114,2.168326,69.200305,69.922669,82.708816,78.708861,46.424010,81.582278,54.592541,23.010000,12.768211
54.850387,65.227662,118.901912,132.543802,55.130843,58.154955,59.384179,12.774667,114.981435,0.861318,65.260633,55.574601,131.424082,116.767029,129.302242,115.662522,73.699646,115.121626,0.002008,0.014314,32.000000,-237.232323,115.630604,0.256967,12.073942,0.620119,272926.474415,0.921698,20.125395,14.187560,2.168824,69.199492,69.921709,82.706922,78.708861,46.415266,81.582278,54.603671,23.010000,12.768966
54.849653,65.228140,118.845150,132.543763,55.192243,58.154913,59.368926,12.775358,114.973046,0.861289,65.260613,55.576699,131.423812,116.764915,129.302064,115.657747,73.696789,115.120100,0.001974,0.014335,32.000000,-237.231746,115.628675,0.257069,12.087830,0.620046,272931.927590,0.922531,20.128814,14.191021,2.167815,69.197396,69.920294,82.702991,78.708861,46.384646,81.582278,54.617507,23.010000,12.769682
54.846729,65.228192,118.861172,132.544008,55.233119,58.154858,59.360799,12.774108,114.971723,0.646448,65.261117,55.573780,131.424903,116.762505,129.303329,115.652860,73.694466,115.120091,0.001969,0.014327,32.000000,-237.232994,115.721774,0.185503,12.095501,0.619869,272935.682476,0.921661,20.130395,14.193197,2.167750,69.195825,69.919786,82.701676,78.708861,46.385712,81.582278,54.630339,23.010000,12.770161
54.845908,65.228242,118.920244,132.544576,55.286191,58.146846,59.392118,12.773644,114.967411,0.685679,65.258090,55.567840,131.426093,116.763478,129.304227,115.648383,73.692315,115.122668,0.001979,0.014301,32.000000,-237.233483,115.690281,0.200426,12.103224,0.618780,272939.020097,0.921912,20.131581,14.195216,2.166744,69.191538,69.917324,82.699827,78.708861,46.392525,81.582278,54.643545,23.010000,12.770770
54.842811,65.227453,118.926857,132.545072,55.249341,58.146893,59.357866,12.773288,114.968371,0.691008,65.257207,55.563733,131.427768,116.764868,129.306455,115.643835,73.690874,115.123522,0.001991,0.014311,32.000000,-237.233944,115.696398,0.201085,12.116171,0.618548,272942.227211,0.922092,20.134443,14.197534,2.167152,69.186776,69.916071,82.699097,78.708861,46.409977,81.582278,54.656801,23.010000,12.771092
54.836963,65.226265,118.925739,132.545896,55.306791,58.146846,59.380399,12.772980,114.966209,0.690707,65.256031,55.562249,131.429468,116.763953,129.308249,115.638161,73.688211,115.123707,0.001989,0.014332,32.000000,-237.234482,115.694791,0.200783,12.127873,0.618486,272907.432644,0.921494,20.135283,14.201097,2.168261,69.178740,69.915091,82.697571,78.708861,46.407257,81.582278,54.676640,23.010000,12.771401
54.838176,65.225797,118.970370,132.547093,55.364432,58.138807,59.357578,12.772577,114.964492,0.690605,65.254946,55.560418,131.430534,116.761773,129.309954,115.635922,73.685667,115.125101,0.001986,0.014332,32.000000,-237.234807,115.693887,0.200508,12.133897,0.617914,272909.689542,0.922083,20.137471,14.203006,2.168504,69.171835,69.913591,82.695500,78.708861,46.424127,81.582278,54.687431,23.010000,12.771737
54.834084,65.225483,118.994085,132.548437,55.458039,58.138975,59.378893,12.771846,114.959353,0.690352,65.253644,55.561319,131.430840,116.758499,129.310898,115.633269,73.682717,115.122807,0.001998,0.014346,32.000000,-237.235504,115.694149,0.200870,12.156320,0.617401,272913.310789,0.921838,20.141906,14.205772,2.168715,69.163491,69.911984,82.693125,78.708861,46.438527,81.582278,54.705390,23.010000,12.772237
54.831920,65.225208,118.953975,132.549760,55.433529,58.131308,59.373458,12.770983,114.959260,0.690227,65.254639,55.561252,131.431744,116.757760,129.311906,115.633544,73.680722,115.124067,0.002012,0.014339,32.000000,-237.236288,115.694732,0.200395,12.157218,0.617293,272877.790614,0.922041,20.140272,14.209079,2.169481,69.156637,69.910067,82.691440,78.708861,46.410635,81.582278,54.719864,23.010000,12.772643
54.824951,65.225610,118.908399,132.551380,55.446392,58.122983,59.370578,12.768862,114.954360,0.690499,65.254830,55.554586,131.433844,116.752171,129.314050,115.628900,73.678955,115.119650,0.002017,0.014344,32.000000,-237.238331,115.690637,0.200748,12.162306,0.616379,272882.964752,0.921788,20.143893,14.210774,2.170075,69.148600,69.907793,82.690171,78.708861,46.389358,81.582278,54.741273,23.010000,12.773264
54.821649,65.225712,118.934666,132.552897,55.434796,58.119041,59.373142,12.767987,114.947764,0.911472,65.254476,55.553103,131.435678,116.749376,129.315205,115.622471,73.676764,115.118794,0.001988,0.014315,32.000000,-237.239258,115.532177,0.277691,12.168283,0.616020,272849.540578,0.921790,20.145701,14.213458,2.169429,69.141305,69.906442,82.688171,78.708861,46.392964,81.582278,54.760194,23.010000,12.773768
54.817963,65.225478,118.936329,132.554607,55.454971,58.094993,59.362587,12.766783,114.943603,1.221512,65.255220,55.550396,131.438107,116.744996,129.315909,115.618304,73.674800,115.115600,0.001988,0.014338,32.000000,-237.240563,115.500308,0.369789,12.183043,0.615480,272815.024283,0.921834,20.152804,14.212804,2.168874,69.134438,69.905193,82.687639,78.708861,46.385947,81.582278,54.781256,23.010000,12.774269
54.817488,65.225665,118.929617,132.555918,55.457953,58.082813,59.362309,12.767949,114.946874,1.092634,65.255693,55.550314,131.440126,116.744925,129.316259,115.616174,73.672487,115.114745,0.001986,0.014339,32.000000,-237.239394,115.624810,0.322522,12.182235,0.615372,272799.718060,0.921793,20.156081,14.214525,2.169484,69.130424,69.903664,82.686510,78.708861,46.365325,81.582278,54.796766,23.010000,12.774777
54.814540,65.226045,118.876563,132.557544,55.592943,58.082949,59.353860,12.767437,114.947732,0.704324,65.256846,55.542951,131.441436,116.742806,129.317247,115.614186,73.669890,115.114893,0.001987,0.014335,32.000000,-237.239857,115.682347,0.199268,12.177555,0.614436,272689.898738,0.921644,20.159393,14.214740,2.169660,69.125888,69.902968,82.686696,78.708861,46.338751,81.582278,54.816063,23.010000,12.775411
54.814275,65.226347,118.820425,132.558796,55.713387,58.083067,59.390744,12.767437,114.944504,0.693943,65.258167,55.543763,131.443680,116.744132,129.319147,115.611774,73.668241,115.111984,0.001960,0.014350,32.000000,-237.239827,115.680182,0.198762,12.170696,0.614308,272635.955587,0.921464,20.160037,14.216582,2.169556,69.123681,69.901727,82.687659,78.708861,46.307509,81.582278,54.833896,23.010000,12.775945
54.814426,65.226710,118.774197,132.560083,55.751171,58.070719,59.305690,12.767095,114.937237,0.693945,65.260303,55.544639,131.445662,116.742851,129.320269,115.609104,73.665810,115.107697,0.001956,0.014309,32.000000,-237.240086,115.678710,0.198876,12.160935,0.614244,272640.311608,0.921653,20.163254,14.219261,2.168705,69.122073,69.899934,82.689929,78.708861,46.268601,81.582278,54.849948,23.010000,12.776590
54.813737,65.226892,118.731976,132.560962,55.779785,58.050463,59.375570,12.767572,114.939482,0.694166,65.262115,55.544398,131.447778,116.743432,129.321311,115.605112,73.664258,115.106111,0.001956,0.014318,32.000000,-237.239588,115.675961,0.199038,12.160794,0.614217,272643.277476,0.921088,20.163810,14.219315,2.167691,69.120498,69.897785,82.692953,78.708861,46.219576,81.582278,54.864938,23.010000,12.777102
54.811386,65.227112,118.767983,132.561859,55.715102,58.025861,59.362311,12.767396,114.935355,0.694131,65.264551,55.536315,131.448793,116.739971,129.323734,115.606322,73.663126,115.104257,0.001983,0.014303,32.000000,-237.239813,115.672386,0.198598,12.165661,0.614261,272588.063285,0.922211,20.164027,14.219397,2.166842,69.117291,69.896266,82.697173,78.708861,46.225314,81.582278,54.885529,23.010000,12.777712
54.811336,65.227403,118.750450,132.562699,55.730731,58.005637,59.366383,12.768592,114.933863,0.697898,65.265334,55.535553,131.449014,116.743323,129.325067,115.606219,73.662845,115.105374,0.001987,0.014324,32.000000,-237.238630,115.645185,0.200647,12.175847,0.613785,272495.009936,0.920818,20.164873,14.220078,2.166099,69.112392,69.895168,82.700543,78.708861,46.204244,81.582278,54.901651,23.010000,12.778237
54.809186,65.227706,118.774264,132.563718,55.693996,57.981368,59.342159,12.769691,114.930443,1.029884,65.265330,55.535090,131.449685,116.742725,129.326807,115.601337,73.661473,115.104316,0.001985,0.014324,32.000000,-237.237391,115.556352,0.307229,12.181237,0.613550,272381.677228,0.920677,20.167354,14.220194,2.166849,69.106225,69.893522,82.705648,78.708861,46.212233,81.582278,54.923077,23.010000,12.778871
54.808980,65.227827,118.798990,132.564381,55.693863,57.977182,59.346424,12.769534,114.930047,1.062202,65.263995,55.535922,131.449913,116.743160,129.327867,115.599712,73.660052,115.101377,0.001986,0.014336,32.000000,-237.237534,115.554566,0.312913,12.180018,0.612711,272287.396073,0.920295,20.167694,14.221087,2.166531,69.099535,69.891356,82.709057,78.708861,46.219595,81.582278,54.939098,23.010000,12.779385
54.807359,65.227332,118.745897,132.565016,55.641968,57.977177,59.241065,12.770764,114.935526,0.882292,65.264476,55.537152,131.449692,116.740713,129.328394,115.601795,73.658358,115.101830,0.002011,0.014324,32.000000,-237.236333,115.621680,0.257403,12.176825,0.612384,272176.042583,0.920326,20.170063,14.221879,2.167050,69.093992,69.890853,82.712928,78.708861,46.183340,81.582278,54.960154,23.010000,12.779865
54.805587,65.226699,118.758731,132.565689,55.703279,57.956785,59.357060,12.771681,114.936023,0.871728,65.264028,55.536187,131.449643,116.742276,129.329557,115.601066,73.657151,115.101856,0.002013,0.014296,32.000000,-237.235313,115.625135,0.257059,12.172971,0.612564,272157.806466,0.920198,20.170384,14.221690,2.167510,69.091622,69.890275,82.715987,78.708861,46.183130,81.582278,54.977274,23.010000,12.780204
54.802119,65.226188,118.782430,132.566758,55.674244,57.934184,59.324439,12.771681,114.933483,0.871978,65.263889,55.532780,131.449962,116.741205,129.330665,115.601298,73.655530,115.103169,0.001986,0.014244,32.000000,-237.235151,115.624817,0.257432,12.176491,0.612401,272159.999515,0.921863,20.171447,14.223632,2.166605,69.090687,69.888404,82.719461,78.708861,46.190762,81.582278,55.001177,23.010000,12.780641
54.797407,65.225846,118.727845,132.568056,55.588164,57.922167,59.381699,12.772234,114.934015,0.871849,65.263549,55.533320,131.451398,116.741038,129.331798,115.603011,73.655266,115.103796,0.001985,0.014227,32.000000,-237.234739,115.628648,0.257285,12.175180,0.612490,272065.593707,0.919769,20.172519,14.224853,2.166909,69.090133,69.887545,82.722752,78.708861,46.148115,81.582278,55.022666,23.010000,12.781043
54.793766,65.224664,118.758636,132.570327,55.466031,57.897853,59.366485,12.772268,114.934164,0.872302,65.262080,55.524690,131.453845,116.742426,129.334834,115.605089,73.655417,115.106505,0.001984,0.014160,32.000000,-237.234439,115.625031,0.257113,12.162545,0.612292,271961.854946,0.919979,20.175345,14.227192,2.167479,69.089845,69.885982,82.727060,78.708861,46.143368,81.582278,55.048719,23.010000,12.781387
54.790491,65.223245,118.787363,132.572727,55.433745,57.881390,59.389589,12.770929,114.929955,0.948505,65.259601,55.518786,131.456453,116.742435,129.336533,115.601513,73.655288,115.105085,0.001986,0.014131,32.000000,-237.235846,115.529362,0.285574,12.148084,0.611934,271907.048186,0.918988,20.179536,14.227802,2.166669,69.091443,69.885165,82.730487,78.708861,46.150663,81.582278,55.069832,23.010000,12.781565
54.790186,65.221215,118.821048,132.576029,55.459401,57.868966,59.344008,12.772564,114.930377,1.230409,65.257772,55.516664,131.458720,116.742701,129.338037,115.605833,73.654129,115.109045,0.001961,0.014103,32.000000,-237.234160,115.500210,0.371689,12.142512,0.612578,271793.135393,0.918903,20.181859,14.229135,2.167375,69.091747,69.883831,82.734568,78.708861,46.168732,81.582278,55.092088,23.010000,12.781674
54.789398,65.219939,118.813317,132.578534,55.504256,57.848686,59.392869,12.774045,114.937559,1.099249,65.254581,55.514950,131.459483,116.744001,129.338363,115.609164,73.652337,115.112036,0.001956,0.014086,32.000000,-237.232609,115.629216,0.322740,12.142726,0.613380,271715.780814,0.918341,20.183591,14.228486,2.168029,69.090177,69.881891,82.737717,78.708861,46.160376,81.582278,55.110146,23.010000,12.781861
54.787024,65.217937,118.802657,132.581953,55.474602,57.848807,59.362901,12.774810,114.941369,0.709866,65.249600,55.511439,131.460626,116.744879,129.339960,115.614808,73.650552,115.120365,0.001957,0.014084,32.000000,-237.231842,115.690962,0.202255,12.144533,0.613758,271657.264933,0.918850,20.181853,14.231815,2.168656,69.088252,69.880090,82.740507,78.708861,46.147998,81.582278,55.135994,23.010000,12.782004
54.783795,65.215313,118.824182,132.585024,55.478736,57.852212,59.386021,12.774964,114.942816,0.699537,65.245545,55.504261,131.462718,116.747412,129.343199,115.619874,73.649538,115.121494,0.001987,0.014071,32.000000,-237.231719,115.694559,0.202287,12.148587,0.613487,271563.430469,0.917784,20.181337,14.235248,2.168546,69.086687,69.878955,82.742881,78.708861,46.152402,81.582278,55.158166,23.010000,12.781935
54.780638,65.211683,118.858745,132.588648,55.429942,57.827841,59.374253,12.774225,114.945185,0.699519,65.238828,55.500545,131.464763,116.753329,129.345723,115.624330,73.648213,115.122505,0.001989,0.014063,32.000000,-237.232438,115.697232,0.202386,12.154574,0.613360,271565.297060,0.918288,20.181619,14.241599,2.168445,69.084968,69.877218,82.744922,78.708861,46.156317,81.582278,55.185148,23.010000,12.781716
54.779911,65.208256,118.912405,132.591485,55.363931,57.807582,59.379293,12.773988,114.949223,0.699563,65.230826,55.496856,131.466063,116.754694,129.347248,115.626262,73.646511,115.127007,0.001986,0.014099,32.000000,-237.232716,115.701321,0.202335,12.164720,0.613377,271581.535079,0.918038,20.182102,14.243232,2.168966,69.083288,69.875986,82.746026,78.708861,46.187104,81.582278,55.206342,23.010000,12.781431
54.776207,65.202679,118.947947,132.594447,55.271735,57.799598,59.394068,12.774138,114.954969,0.699326,65.221062,55.490063,131.467243,116.762945,129.349293,115.624821,73.644726,115.135051,0.001985,0.014102,32.000000,-237.232667,115.704225,0.202509,12.175293,0.613097,271466.598701,0.917883,20.181510,14.245112,2.169722,69.081670,69.874411,82.747363,78.708861,46.208592,81.582278,55.234179,23.010000,12.780820
54.772612,65.197572,118.935758,132.596900,55.103438,57.799882,59.361221,12.774038,114.957929,0.699368,65.212693,55.485768,131.468555,116.767184,129.351762,115.628644,73.643250,115.137377,0.002015,0.014094,32.000000,-237.232822,115.705132,0.202240,12.164729,0.612745,271371.211480,0.917488,20.178783,14.249282,2.170730,69.081671,69.873272,82.748126,78.708861,46.197316,81.582278,55.257135,23.010000,12.780161
54.769497,65.191560,118.924309,132.599812,54.999491,57.800196,59.365628,12.773003,114.960633,0.703637,65.203425,55.481642,131.471487,116.773559,129.354104,115.630461,73.641562,115.133586,0.002013,0.014110,32.000000,-237.233800,115.677000,0.204970,12.144108,0.612413,271332.731357,0.917189,20.176770,14.255475,2.171526,69.084659,69.872339,82.749327,78.708861,46.191143,81.582278,55.287107,23.010000,12.779363
54.766415,65.186381,118.918489,132.601680,54.941651,57.800354,59.361796,12.772174,114.957977,1.017921,65.194657,55.475874,131.473587,116.773385,129.354695,115.625983,73.639481,115.131445,0.001989,0.014079,32.000000,-237.234727,115.519252,0.311527,12.141419,0.612915,271332.964586,0.917755,20.175123,14.258227,2.171446,69.089220,69.870267,82.749571,78.708861,46.165396,81.582278,55.311746,23.010000,12.778663
54.766149,65.179808,118.882794,132.603333,54.860166,57.800165,59.276733,12.772243,114.967204,0.925980,65.187039,55.474143,131.476095,116.774859,129.356732,115.627880,73.637374,115.133280,0.001986,0.014026,32.000000,-237.234674,115.647374,0.270632,12.136091,0.613917,271332.512737,0.917735,20.172109,14.257836,2.171360,69.095851,69.868698,82.750757,78.708861,46.143399,81.582278,55.338518,23.010000,12.777734
54.764808,65.175061,118.848979,132.604477,54.804744,57.800107,59.383098,12.772904,114.972318,0.871694,65.183191,55.470196,131.477933,116.775627,129.358043,115.628284,73.636095,115.132663,0.001986,0.014046,32.000000,-237.234066,115.649741,0.260491,12.121749,0.614058,271332.362041,0.917841,20.169897,14.258743,2.171376,69.102987,69.867029,82.751070,78.708861,46.130891,81.582278,55.361086,23.010000,12.777023
54.763994,65.171076,118.824442,132.606123,54.745306,57.787937,59.373078,12.773313,114.973076,0.871441,65.180259,55.468019,131.480734,116.777903,129.361018,115.628870,73.633978,115.133835,0.001989,0.014062,32.000000,-237.233554,115.650546,0.260275,12.100503,0.614078,271329.079924,0.919144,20.163580,14.261857,2.170735,69.111295,69.865095,82.753043,78.708861,46.101810,81.582278,55.389185,23.010000,12.776555
54.765256,65.168775,118.807374,132.607409,54.649309,57.800212,59.390627,12.774624,114.974963,0.871439,65.178239,55.469228,131.483920,116.778993,129.362411,115.631207,73.632535,115.133810,0.001969,0.014088,32.000000,-237.232123,115.646874,0.260274,12.087138,0.614586,271326.876755,0.917510,20.160125,14.262797,2.170171,69.117751,69.863452,82.754347,78.708861,46.089518,81.582278,55.410112,23.010000,12.776396
54.767309,65.166789,118.776329,132.608639,54.621717,57.798371,59.363289,12.775607,114.976694,0.871263,65.176115,55.468216,131.485539,116.780452,129.364776,115.633190,73.631045,115.133056,0.001966,0.014120,32.000000,-237.231242,115.642603,0.260242,12.061423,0.615381,271269.483997,0.917476,20.156923,14.265557,2.169755,69.124749,69.862517,82.755968,78.708861,46.066782,81.582278,55.434642,23.010000,12.776370
54.771089,65.165147,118.822110,132.609386,54.629722,57.802441,59.398233,12.776172,114.977596,0.871341,65.173315,55.467630,131.485133,116.782068,129.364222,115.630438,73.628452,115.136111,0.001967,0.014142,32.000000,-237.230478,115.643329,0.260307,12.040047,0.616057,271326.643689,0.917371,20.153407,14.266985,2.169393,69.129746,69.860426,82.756553,78.708861,46.064590,81.582278,55.452062,23.010000,12.776361
54.774096,65.163593,118.808244,132.609650,54.666583,57.814514,59.367833,12.776642,114.977244,0.871267,65.171856,55.469295,131.485517,116.780479,129.364424,115.630450,73.625734,115.132273,0.002002,0.014177,32.000000,-237.230247,115.642813,0.260526,12.027909,0.617097,271317.535885,0.917721,20.149445,14.268063,2.168745,69.135192,69.859578,82.758440,78.708861,46.055056,81.582278,55.473447,23.010000,12.776409
54.776123,65.162636,118.797327,132.608823,54.727369,57.814669,59.355317,12.777775,114.983318,0.794954,65.172008,55.472877,131.485633,116.780981,129.364960,115.632500,73.623606,115.132650,0.001996,0.014218,32.000000,-237.229109,115.737328,0.232062,12.020217,0.618483,271337.162487,0.917172,20.144163,14.272330,2.169431,69.138440,69.858538,82.760604,78.708861,46.037217,81.582278,55.496262,23.010000,12.776604
54.777284,65.162009,118.791494,132.607376,54.736139,57.830983,59.362757,12.777675,114.985395,0.518011,65.170917,55.475943,131.485426,116.781825,129.364691,115.630441,73.621791,115.131043,0.001994,0.014237,32.000000,-237.229236,115.769201,0.145638,12.011626,0.619096,271394.658507,0.917774,20.139717,14.272944,2.169059,69.141403,69.857489,82.762036,78.708861,46.018395,81.582278,55.515569,23.010000,12.776802
54.779613,65.160706,118.824644,132.605599,54.668099,57.855301,59.385843,12.775837,114.980196,0.519451,65.172591,55.478396,131.485778,116.780287,129.366636,115.626647,73.621365,115.125182,0.001995,0.014234,32.000000,-237.231087,115.708344,0.152037,12.005556,0.619379,271396.544290,0.917930,20.136808,14.275279,2.168779,69.146220,69.856824,82.764439,78.708861,46.039169,81.582278,55.536673,23.010000,12.776938
54.782777,65.160631,118.892990,132.603729,54.645999,57.855236,59.351564,12.777368,114.980395,0.843357,65.175512,55.482718,131.484538,116.781786,129.367404,115.622055,73.619914,115.120937,0.002033,0.014220,32.000000,-237.229639,115.644069,0.254697,12.009079,0.619941,271473.964447,0.918051,20.135064,14.276214,2.168627,69.149499,69.855236,82.765631,78.708861,46.070441,81.582278,55.552498,23.010000,12.777198
54.783436,65.162383,118.889329,132.600931,54.707391,57.867927,59.354671,12.775605,114.978422,0.871439,65.180697,55.482933,131.482349,116.777538,129.367034,115.613239,73.618156,115.114943,0.002020,0.014218,32.000000,-237.231235,115.639263,0.259259,12.022116,0.620698,271586.835160,0.918033,20.131519,14.273427,2.169140,69.154054,69.853881,82.765651,78.708861,46.061078,81.582278,55.575276,23.010000,12.777886
54.786928,65.165221,118.877652,132.598667,54.799207,57.879997,59.364642,12.777438,114.979686,0.871521,65.187732,55.488344,131.480582,116.772629,129.367565,115.612064,73.616477,115.114958,0.001999,0.014218,32.000000,-237.229358,115.638143,0.259214,12.032965,0.620931,271587.170086,0.918503,20.128399,14.272550,2.170262,69.157634,69.852505,82.764948,78.708861,46.045393,81.582278,55.592245,23.010000,12.778789
54.791228,65.170029,118.836362,132.596284,54.878594,57.896311,59.366025,12.778848,114.980174,0.871289,65.197063,55.492733,131.478532,116.772675,129.367303,115.612069,73.615888,115.110279,0.001999,0.014149,32.000000,-237.227964,115.632514,0.259492,12.016600,0.620363,271649.966943,0.918649,20.129517,14.271022,2.170169,69.162110,69.850723,82.763273,78.708861,46.013422,81.582278,55.608994,23.010000,12.780187
54.796891,65.174924,118.834990,132.594414,54.946807,57.900390,59.356561,12.780356,114.978147,0.871556,65.205193,55.498924,131.478048,116.768293,129.367999,115.611383,73.614818,115.108681,0.001998,0.014138,32.000000,-237.226441,115.632874,0.259413,12.000627,0.619798,271709.381716,0.918628,20.128995,14.272709,2.169818,69.166602,69.849304,82.761146,78.708861,46.001810,81.582278,55.621432,23.010000,12.781546
54.804218,65.181384,118.874188,132.591691,55.124352,57.924766,59.368907,12.780919,114.974292,0.871556,65.214601,55.502231,131.476632,116.764943,129.367149,115.607431,73.613274,115.104171,0.002003,0.014158,32.000000,-237.225716,115.627532,0.259609,11.992054,0.620472,271789.128078,0.918798,20.129664,14.270733,2.168894,69.169918,69.847402,82.757300,78.708861,46.022540,81.582278,55.634252,23.010000,12.783348
54.809227,65.186497,118.900043,132.589057,55.255620,57.945043,59.366328,12.782077,114.972378,0.871788,65.221732,55.507720,131.475211,116.760385,129.366241,115.603421,73.611592,115.104175,0.001980,0.014166,32.000000,-237.224636,115.623001,0.259618,11.998019,0.621251,271811.505036,0.918916,20.129111,14.270927,2.168645,69.171916,69.845756,82.753800,78.708861,46.038278,81.582278,55.644380,23.010000,12.784838
54.816176,65.192850,118.936181,132.586101,55.404312,57.969309,59.378449,12.782427,114.971724,0.708945,65.232409,55.514950,131.474058,116.755505,129.367244,115.607337,73.610234,115.103565,0.001977,0.014187,32.000000,-237.224218,115.682591,0.205688,11.998019,0.622113,271930.266816,0.918992,20.128522,14.270000,2.169070,69.175768,69.845287,82.749675,78.708861,46.053838,81.582278,55.655496,23.010000,12.786642
54.819402,65.198617,118.984838,132.583793,55.514280,57.989557,59.348220,12.782566,114.968913,0.699674,65.240792,55.518468,131.472196,116.754456,129.366224,115.608157,73.608503,115.102339,0.001979,0.014231,32.000000,-237.224004,115.678207,0.200443,11.997200,0.622132,272029.477838,0.919273,20.128816,14.271684,2.169344,69.178286,69.843348,82.744433,78.708861,46.073041,81.582278,55.665890,23.010000,12.788247
54.822169,65.205932,119.034060,132.581026,55.640898,58.001949,59.342858,12.783137,114.964642,0.699391,65.250298,55.523675,131.470703,116.753034,129.365838,115.608939,73.606516,115.103274,0.002018,0.014243,32.000000,-237.223424,115.676022,0.200299,12.015408,0.622539,272147.763679,0.919357,20.128484,14.272706,2.169728,69.181212,69.842086,82.738925,78.708861,46.100473,81.582278,55.680545,23.010000,12.790326
54.825404,65.211216,119.031675,132.578662,55.738665,58.018061,59.335945,12.783036,114.959415,0.699591,65.257436,55.527553,131.468403,116.750545,129.364754,115.607336,73.606832,115.100481,0.002005,0.014245,32.000000,-237.223563,115.673915,0.200130,12.035861,0.623089,272247.890079,0.920101,20.131148,14.273766,2.170488,69.181498,69.840702,82.733871,78.708861,46.100183,81.582278,55.690005,23.010000,12.791902
54.826983,65.217002,119.043909,132.575761,55.931713,58.025919,59.368218,12.781655,114.953229,0.699474,65.265760,55.531055,131.464623,116.748331,129.363831,115.598419,73.605525,115.100807,0.002002,0.014220,32.000000,-237.224990,115.671134,0.200377,12.057836,0.622575,272312.880847,0.920347,20.135803,14.276266,2.171276,69.180065,69.839399,82.727247,78.708861,46.097703,81.582278,55.703998,23.010000,12.793674
54.831672,65.221537,119.040633,132.573100,55.970211,58.046269,59.365776,12.781879,114.953118,0.706972,65.271731,55.538945,131.461282,116.748105,129.362297,115.597289,73.604013,115.097357,0.002003,0.014221,32.000000,-237.224755,115.642200,0.204386,12.071250,0.621630,272391.546378,0.920663,20.137974,14.274418,2.171104,69.176383,69.837961,82.721549,78.708861,46.096170,81.582278,55.712716,23.010000,12.795106
54.837093,65.226883,119.067310,132.569225,56.051953,58.066544,59.345578,12.781600,114.950505,1.041364,65.279802,55.545752,131.459482,116.746762,129.362776,115.598814,73.603107,115.092015,0.002039,0.014236,32.000000,-237.225173,115.550713,0.310047,12.074696,0.620647,272433.615149,0.920272,20.142241,14.275903,2.171265,69.170843,69.837228,82.714916,78.708861,46.107475,81.582278,55.721468,23.010000,12.796795
54.841805,65.231578,119.069195,132.565728,56.088383,58.074446,59.356886,12.780455,114.949571,1.071401,65.286095,55.555504,131.455678,116.742570,129.360648,115.596006,73.601069,115.091374,0.002023,0.014251,32.000000,-237.226200,115.548515,0.314638,12.088847,0.620085,272532.846815,0.920557,20.142267,14.275524,2.171020,69.165325,69.834894,82.707312,78.708861,46.132164,81.582278,55.728326,23.010000,12.798257
54.851970,65.237584,119.079698,132.561469,56.032046,58.098838,59.340812,12.779955,114.949388,1.071109,65.293185,55.561586,131.450924,116.738498,129.359019,115.595483,73.598430,115.088725,0.002004,0.014230,32.000000,-237.226667,115.548847,0.314375,12.109560,0.620226,272631.274940,0.921104,20.142401,14.273501,2.171291,69.157797,69.832952,82.698612,78.708861,46.122630,81.582278,55.729847,23.010000,12.800104
54.855657,65.242683,119.066286,132.558173,55.943513,58.106853,59.387431,12.779876,114.947740,1.071194,65.299516,55.565578,131.447035,116.738413,129.358160,115.596011,73.595681,115.088407,0.002002,0.014238,32.000000,-237.226852,115.546675,0.314722,12.109280,0.619526,272673.021638,0.920978,20.142565,14.275188,2.171139,69.151160,69.831310,82.691058,78.708861,46.117095,81.582278,55.735177,23.010000,12.801680
54.860432,65.249317,119.030627,132.554259,55.889596,58.106811,59.346457,12.780753,114.947599,1.065410,65.308209,55.569018,131.443809,116.736610,129.356133,115.597692,73.594231,115.087650,0.002003,0.014280,32.000000,-237.226033,115.575785,0.311360,12.111612,0.618642,272791.929388,0.921440,20.138797,14.276375,2.170928,69.144447,69.830570,82.683780,78.708861,46.086059,81.582278,55.742393,23.010000,12.803691
54.864162,65.254504,118.986781,132.551157,55.908276,58.122941,59.366486,12.779336,114.945036,0.914012,65.314288,55.574385,131.440072,116.732408,129.354142,115.599187,73.593545,115.087875,0.002004,0.014302,32.000000,-237.227443,115.542244,0.267287,12.113125,0.618601,272835.251864,0.920788,20.140352,14.278949,2.170538,69.138632,69.830312,82.678427,78.708861,46.072412,81.582278,55.743971,23.010000,12.805334
54.874695,65.259982,119.012336,132.547867,55.927276,58.130710,59.379944,12.781876,114.941503,1.239709,65.319508,55.588344,131.435915,116.732876,129.351158,115.603213,73.592962,115.088946,0.001988,0.014348,32.000000,-237.224910,115.477689,0.373318,12.101298,0.618180,272840.319344,0.921350,20.142394,14.279983,2.169699,69.130501,69.829621,82.673972,78.708861,46.081923,81.582278,55.743382,23.010000,12.807160
54.880987,65.263742,118.987920,132.544855,55.872449,58.134744,59.343469,12.780650,114.936324,1.248854,65.322656,55.592271,131.432722,116.731970,129.349258,115.604147,73.592329,115.086089,0.001985,0.014381,32.000000,-237.226183,115.478316,0.373171,12.083932,0.617926,272919.702023,0.921239,20.143995,14.280793,2.168752,69.123877,69.829198,82.671737,78.708861,46.057402,81.582278,55.741338,23.010000,12.808534
54.885965,65.267562,119.012764,132.540896,55.866225,58.142631,59.389587,12.779378,114.931367,1.248961,65.325004,55.598696,131.427085,116.727244,129.346871,115.598137,73.589758,115.083194,0.001986,0.014418,32.000000,-237.227385,115.481071,0.372780,12.089979,0.618619,272957.530483,0.920971,20.139350,14.281963,2.168802,69.115555,69.828325,82.670356,78.708861,46.070776,81.582278,55.743106,23.010000,12.810043
54.889407,65.269927,119.012326,132.537411,55.827709,58.154441,59.361416,12.777528,114.929506,1.248914,65.326410,55.604024,131.423067,116.725869,129.344586,115.599576,73.588669,115.082694,0.002024,0.014435,32.000000,-237.229304,115.478376,0.373251,12.108108,0.619294,272978.238457,0.921493,20.137064,14.281030,2.168108,69.109027,69.827787,82.670036,78.708861,46.067584,81.582278,55.743757,23.010000,12.811123
54.890510,65.272017,118.973638,132.533675,55.745972,58.154022,59.380994,12.776575,114.928530,1.249024,65.328175,55.612938,131.418726,116.719996,129.341885,115.595794,73.587516,115.082786,0.002006,0.014423,32.000000,-237.230240,115.485722,0.372674,12.121998,0.619161,273019.592144,0.920819,20.136097,14.282014,2.168364,69.101890,69.827440,82.670629,78.708861,46.032669,81.582278,55.748519,23.010000,12.812287
54.896252,65.273224,118.940882,132.531041,55.665883,58.153966,59.359965,12.777251,114.928446,1.248946,65.329514,55.619260,131.414907,116.724194,129.340086,115.598269,73.587169,115.083960,0.002005,0.014387,32.000000,-237.229535,115.488902,0.372886,12.116886,0.618309,273076.633159,0.921385,20.135156,14.282829,2.168220,69.097874,69.827326,82.671654,78.708861,46.012967,81.582278,55.745334,23.010000,12.813107
54.898934,65.274784,118.944675,132.528368,55.546986,58.153765,59.365922,12.777201,114.931207,1.164242,65.330641,55.622345,131.409005,116.725444,129.336534,115.598083,73.585736,115.084427,0.002005,0.014404,32.000000,-237.229579,115.584176,0.341961,12.108675,0.617314,273077.597555,0.921060,20.136186,14.284032,2.167472,69.091161,69.825991,82.672229,78.708861,46.016370,81.582278,55.746907,23.010000,12.814112
54.903304,65.276175,118.915508,132.526052,55.457670,58.153670,59.374664,12.777529,114.932648,0.890705,65.332370,55.624551,131.406486,116.727244,129.336206,115.601523,73.585055,115.087586,0.002043,0.014381,32.000000,-237.229142,115.617330,0.260513,12.115465,0.617259,273076.489016,0.921281,20.131876,14.285022,2.166648,69.086545,69.826131,82.674329,78.708861,45.994908,81.582278,55.743781,23.010000,12.814979
54.909113,65.277628,118.899294,132.523714,55.394870,58.153429,59.348702,12.778036,114.929929,0.880804,65.334797,55.630757,131.403150,116.729255,129.334539,115.603865,73.584088,115.086154,0.002015,0.014407,32.000000,-237.228727,115.619547,0.260459,12.098436,0.617664,273077.585241,0.921140,20.130860,14.286713,2.166612,69.080679,69.826235,82.676815,78.708861,45.979295,81.582278,55.742061,23.010000,12.815987
54.914024,65.279489,118.921931,132.521882,55.273022,58.153371,59.374251,12.777514,114.927622,0.880827,65.335907,55.632757,131.399978,116.728439,129.331995,115.606636,73.581910,115.087280,0.002003,0.014420,32.000000,-237.229448,115.618458,0.260784,12.079453,0.617050,273077.694970,0.920925,20.128052,14.289125,2.165908,69.077788,69.826011,82.678988,78.708861,45.975233,81.582278,55.736807,23.010000,12.816927
54.919891,65.281899,118.930409,132.519736,55.108067,58.153361,59.346881,12.777484,114.929613,0.880947,65.335449,55.637093,131.396104,116.726406,129.328465,115.614560,73.579607,115.085479,0.002003,0.014439,32.000000,-237.229527,115.620956,0.260637,12.074079,0.617720,273077.138978,0.921220,20.123924,14.289307,2.165384,69.076338,69.825104,82.681838,78.708861,45.984040,81.582278,55.732117,23.010000,12.818126
54.925551,65.283469,118.948711,132.518090,55.059246,58.153119,59.374161,12.776919,114.926230,0.881073,65.334976,55.639350,131.394243,116.728637,129.327111,115.618303,73.577957,115.086888,0.002004,0.014447,32.000000,-237.230116,115.623377,0.260530,12.074327,0.618768,273078.876590,0.920736,20.121068,14.292102,2.165602,69.076072,69.824913,82.685119,78.708861,46.005117,81.582278,55.726087,23.010000,12.819076
54.926571,65.284349,118.964704,132.516531,54.969463,58.153014,59.323542,12.776535,114.929225,0.559110,65.332658,55.638648,131.390915,116.727558,129.323052,115.624819,73.575287,115.088652,0.002006,0.014477,32.000000,-237.230392,115.742125,0.155188,12.070395,0.619010,273081.798204,0.921057,20.117842,14.293417,2.165525,69.076438,69.823282,82.687949,78.708861,45.991423,81.582278,55.722493,23.010000,12.820007
54.930241,65.284542,118.952939,132.515064,54.817876,58.152986,59.382590,12.777324,114.926878,0.509436,65.331938,55.639155,131.391021,116.732670,129.322079,115.632270,73.575354,115.091181,0.001990,0.014504,32.000000,-237.229577,115.744421,0.146268,12.069612,0.619030,273081.801285,0.920529,20.113976,14.295839,2.165635,69.078751,69.823424,82.692756,78.708861,45.967553,81.582278,55.717630,23.010000,12.820661
54.932539,65.284368,118.951290,132.513447,54.778303,58.152770,59.382215,12.779366,114.924391,0.509467,65.332250,55.643603,131.390430,116.737291,129.320018,115.638290,73.575806,115.094880,0.001987,0.014515,32.000000,-237.227466,115.748784,0.146502,12.066995,0.619317,273084.607754,0.921296,20.113877,14.299477,2.165886,69.083251,69.823550,82.698289,78.708861,45.977342,81.582278,55.712843,23.010000,12.821335
54.933434,65.284311,118.936443,132.512467,54.802695,58.153009,59.350669,12.779753,114.923723,0.509574,65.332711,55.646931,131.390417,116.738013,129.318949,115.641161,73.576806,115.099014,0.001986,0.014531,32.000000,-237.226997,115.752362,0.146200,12.063723,0.619225,273083.487481,0.920312,20.110543,14.300797,2.165527,69.087088,69.823703,82.703597,78.708861,45.979761,81.582278,55.710102,23.010000,12.821905
54.939187,65.284525,118.971465,132.511710,54.818836,58.153004,59.389509,12.780803,114.923785,0.509484,65.331088,55.652435,131.389094,116.740430,129.315999,115.645718,73.575544,115.104873,0.002027,0.014489,32.000000,-237.226107,115.751494,0.146276,12.079957,0.619305,273081.215442,0.920271,20.108163,14.302373,2.165407,69.091567,69.822125,82.708228,78.708861,45.979650,81.582278,55.702076,23.010000,12.822649
54.939346,65.284872,118.926021,132.511259,54.721759,58.153038,59.378524,12.780543,114.924266,0.421818,65.329748,55.652061,131.389023,116.744086,129.314876,115.647972,73.574472,115.105147,0.002003,0.014498,32.000000,-237.226392,115.846887,0.113410,12.062875,0.619357,273080.754877,0.920747,20.107247,14.303639,2.165101,69.095893,69.820716,82.712338,78.708861,45.951876,81.582278,55.699647,23.010000,12.823313
54.940695,65.285251,118.918968,132.510399,54.641693,58.153143,59.398224,12.779508,114.926206,0.090522,65.330303,55.650657,131.389419,116.749672,129.314189,115.651706,73.573328,115.110327,0.002003,0.014498,32.000000,-237.227514,115.850118,0.013395,12.053353,0.618665,273080.802192,0.920039,20.101935,14.308113,2.165512,69.103525,69.819462,82.717849,78.708861,45.944219,81.582278,55.693105,23.010000,12.824096
54.942230,65.285625,118.933606,132.509861,54.633567,58.153098,59.362963,12.779922,114.926330,0.465671,65.330539,55.653678,131.389493,116.752876,129.312310,115.650700,73.572014,115.111579,0.002002,0.014482,32.000000,-237.227018,115.756913,0.135996,12.066618,0.619238,273082.438743,0.920208,20.102131,14.309336,2.164678,69.109675,69.818644,82.722535,78.708861,45.954368,81.582278,55.689414,23.010000,12.824767
54.946694,65.286615,118.915654,132.509087,54.616870,58.153093,59.360206,12.781942,114.929078,0.507040,65.332649,55.658745,131.389815,116.757926,129.309771,115.658825,73.570680,115.114359,0.002043,0.014454,32.000000,-237.225087,115.756101,0.144363,12.084475,0.619658,273084.066087,0.919880,20.101214,14.313320,2.164497,69.117490,69.817973,82.727597,78.708861,45.933856,81.582278,55.681414,23.010000,12.825656
54.948075,65.288216,118.922242,132.508361,54.629596,58.153395,59.352560,12.783132,114.929837,0.507012,65.335397,55.659787,131.388771,116.758426,129.307497,115.662833,73.570165,115.117236,0.002020,0.014479,32.000000,-237.223744,115.756537,0.143934,12.084011,0.619054,273084.929935,0.920398,20.100114,14.315320,2.164703,69.122965,69.816630,82.732281,78.708861,45.934424,81.582278,55.675842,23.010000,12.826559
54.953225,65.290628,118.952488,132.507342,54.673722,58.153542,59.366292,12.783759,114.934774,0.506916,65.338166,55.661969,131.387210,116.762751,129.305512,115.667608,73.568886,115.117053,0.002007,0.014478,32.000000,-237.223198,115.753439,0.144012,12.070915,0.617944,273085.966540,0.920361,20.096818,14.318179,2.164200,69.129578,69.815215,82.738226,78.708861,45.950412,81.582278,55.664632,23.010000,12.827774
54.953077,65.292979,118.973125,132.506148,54.707115,58.153702,59.370706,12.783899,114.939253,0.506913,65.341728,55.663126,131.387106,116.761893,129.304325,115.668292,73.568009,115.117361,0.002005,0.014501,32.000000,-237.223140,115.754214,0.144415,12.067749,0.617994,273088.598581,0.920462,20.097092,14.320271,2.164266,69.133784,69.814219,82.743289,78.708861,45.944944,81.582278,55.660594,23.010000,12.828872
54.957634,65.295713,118.950813,132.504171,54.660435,58.153754,59.345967,12.782323,114.940191,0.506830,65.345624,55.667089,131.387209,116.761074,129.303022,115.668304,73.566278,115.116801,0.002006,0.014515,32.000000,-237.224692,115.752309,0.143580,12.061130,0.618788,273091.221939,0.920162,20.094562,14.321449,2.164613,69.139165,69.812961,82.749475,78.708861,45.932832,81.582278,55.649123,23.010000,12.830195
54.958596,65.298048,118.958290,132.502409,54.701044,58.153812,59.383015,12.780695,114.940287,0.506733,65.347160,55.667621,131.385267,116.757128,129.300073,115.663695,73.565141,115.114877,0.002011,0.014545,32.000000,-237.226465,115.748362,0.144014,12.045074,0.619106,273094.654861,0.920105,20.097053,14.322495,2.164995,69.142941,69.811678,82.754464,78.708861,45.931418,81.582278,55.642887,23.010000,12.831298
54.965847,65.300820,118.928442,132.500112,54.623671,58.153688,59.353315,12.781160,114.942879,0.506786,65.349373,55.670402,131.382787,116.755232,129.296363,115.663696,73.563713,115.114022,0.002002,0.014544,32.000000,-237.225996,115.746010,0.143701,12.037714,0.619224,273097.263528,0.920411,20.095413,14.323918,2.164409,69.149182,69.810207,82.759802,78.708861,45.907618,81.582278,55.628665,23.010000,12.832638
