Torad 40 Ton Compressor Load Stand
54.861534,65.196488,119.213386,132.649881,55.396763,58.108283,59.352131,12.774245,115.218441,0.698780,65.215853,55.548474,131.529501,116.984167,129.420109,115.863581,73.574991,115.334945,0.001978,0.014438,32.000000,-237.232201,115.922320,0.201716,12.056749,0.623537,272833.680909,0.921018,20.083912,14.439909,2.173047,69.262035,69.857322,82.745115,78.708861,46.088672,81.582278,54.347171,23.010000,12.890365
54.858544,65.197915,119.150124,132.650332,55.404852,58.108264,59.365937,12.773690,115.214759,0.698723,65.219878,55.548867,131.530156,116.985577,129.421170,115.861031,73.577929,115.332661,0.001988,0.014471,32.000000,-237.232901,115.920040,0.201563,12.048518,0.622671,272831.399105,0.921221,20.084538,14.436502,2.173507,69.265769,69.859050,82.750557,78.708861,46.051271,81.582278,54.362256,23.010000,12.891171
54.860492,65.199082,119.142129,132.651362,55.359645,58.116442,59.346732,12.773830,115.208384,0.921731,65.221900,55.553206,131.530836,116.983105,129.420963,115.858266,73.579672,115.331755,0.001996,0.014432,32.000000,-237.232825,115.794913,0.280736,12.049609,0.622145,272829.725318,0.921135,20.088507,14.434709,2.172987,69.268398,69.860114,82.754022,78.708861,46.049036,81.582278,54.369922,23.010000,12.891824
54.862726,65.200374,119.095760,132.652503,55.425546,58.116563,59.366012,12.774825,115.212390,0.727556,65.222983,55.555518,131.530940,116.983889,129.420403,115.854278,73.581660,115.331856,0.002014,0.014359,32.000000,-237.231895,115.923473,0.207516,12.042578,0.622189,272828.286632,0.920979,20.092807,14.430522,2.171952,69.267375,69.859991,82.758558,78.708861,46.023972,81.582278,54.377039,23.010000,12.892605
54.865808,65.200897,119.129341,132.653227,55.467893,58.133105,59.307594,12.776204,115.213532,0.697507,65.222449,55.558743,131.532204,116.989448,129.420362,115.857860,73.582648,115.333716,0.001984,0.014324,32.000000,-237.230533,115.922347,0.203248,12.056617,0.622132,272865.291509,0.921374,20.092101,14.428282,2.171729,69.264082,69.860431,82.762071,78.708861,46.038553,81.582278,54.381292,23.010000,12.893164
54.866921,65.200825,119.119096,132.653633,55.465848,58.135882,59.377775,12.776568,115.210501,0.697568,65.223413,55.563228,131.534262,116.993724,129.421108,115.862732,73.584497,115.332996,0.001985,0.014290,32.000000,-237.230267,115.924933,0.202973,12.053171,0.622147,272863.634966,0.921038,20.091246,14.426349,2.170796,69.258305,69.861313,82.767399,78.708861,46.036844,81.582278,54.388439,23.010000,12.893656
54.867591,65.200924,119.054353,132.653695,55.445311,58.155086,59.340358,12.775528,115.208713,0.697720,65.224104,55.563358,131.536033,116.993361,129.421082,115.859587,73.586851,115.330400,0.001985,0.014238,32.000000,-237.231363,115.926365,0.203141,12.039139,0.621778,272939.907743,0.922152,20.088806,14.426381,2.171286,69.252170,69.861644,82.772819,78.708861,46.008755,81.582278,54.396087,23.010000,12.894086
54.871834,65.201040,119.103678,132.653789,55.428971,58.155333,59.326150,12.776035,115.207815,0.697722,65.225226,55.566727,131.537880,116.992283,129.421334,115.862177,73.589671,115.328965,0.001990,0.014197,32.000000,-237.230731,115.929333,0.203180,12.055749,0.621900,272950.450555,0.921085,20.087665,14.424137,2.171055,69.244503,69.862808,82.778599,78.708861,46.023497,81.582278,54.400167,23.010000,12.894617
54.871474,65.201229,119.094027,132.653876,55.465651,58.155207,59.370342,12.775585,115.203432,0.697906,65.224368,55.570725,131.537908,116.992299,129.421689,115.857328,73.590679,115.331577,0.001963,0.014190,32.000000,-237.231117,115.930503,0.202865,12.064321,0.622380,273037.959897,0.921958,20.087120,14.420361,2.169848,69.236655,69.863104,82.782082,78.708861,46.020349,81.582278,54.406160,23.010000,12.895071
54.873460,65.201320,119.093517,132.654143,55.506876,58.155464,59.322969,12.776698,115.205158,0.698010,65.223414,55.576361,131.538806,116.994898,129.422880,115.860021,73.591876,115.334525,0.001958,0.014157,32.000000,-237.230119,115.932414,0.203145,12.044930,0.621790,273034.533530,0.922104,20.083156,14.416756,2.170579,69.226205,69.863856,82.786341,78.708861,46.019721,81.582278,54.411508,23.010000,12.895594
54.873195,65.201040,119.090503,132.654257,55.531695,58.155501,59.370773,12.777511,115.206182,0.698139,65.222322,55.578079,131.538871,116.997174,129.423785,115.862348,73.593011,115.334760,0.001955,0.014139,32.000000,-237.229347,115.937149,0.202849,12.043625,0.621287,273033.357866,0.921423,20.083693,14.417178,2.170418,69.218071,69.864390,82.787649,78.708861,46.018080,81.582278,54.418860,23.010000,12.895968
54.868274,65.200715,119.140137,132.654457,55.539627,58.147365,59.355854,12.776925,115.197643,0.926860,65.223639,55.577825,131.540302,116.996321,129.424241,115.864488,73.595146,115.328533,0.001979,0.014167,32.000000,-237.230126,115.815901,0.283022,12.068016,0.622250,273032.338625,0.922126,20.081874,14.417595,2.170330,69.208839,69.865665,82.789854,78.708861,46.048542,81.582278,54.432124,23.010000,12.896386
54.871219,65.200688,119.154042,132.654541,55.501051,58.139415,59.362671,12.779235,115.196565,1.066727,65.224039,55.581950,131.540150,116.998900,129.424601,115.870145,73.596424,115.332525,0.001987,0.014153,32.000000,-237.227795,115.819685,0.317365,12.083526,0.622301,273031.118459,0.921388,20.081849,14.416589,2.170286,69.201398,69.865898,82.790777,78.708861,46.051455,81.582278,54.437384,23.010000,12.896793
54.874138,65.200957,119.179891,132.654602,55.486670,58.139452,59.374790,12.780122,115.201752,0.791944,65.222483,55.585692,131.540317,116.997952,129.424294,115.873278,73.597442,115.335708,0.001986,0.014130,32.000000,-237.226812,115.947229,0.223710,12.084497,0.621376,272992.091321,0.921582,20.086254,14.411044,2.171385,69.192728,69.865743,82.790351,78.708861,46.068196,81.582278,54.441880,23.010000,12.897363
54.875424,65.200154,119.169366,132.654864,55.429029,58.139565,59.363917,12.780382,115.201427,0.703979,65.219719,55.591535,131.541046,116.997654,129.424711,115.878401,73.598661,115.340540,0.001984,0.014125,32.000000,-237.226634,115.953869,0.203616,12.096123,0.620536,272952.158375,0.921295,20.083396,14.411953,2.171522,69.185444,69.866477,82.789919,78.708861,46.074748,81.582278,54.447331,23.010000,12.897661
54.879298,65.198224,119.219390,132.654780,55.421008,58.139596,59.381280,12.779708,115.200046,0.703799,65.216295,55.593251,131.541994,116.998581,129.425072,115.883193,73.600515,115.345298,0.002010,0.014052,32.000000,-237.227416,115.958918,0.203538,12.108814,0.620616,272950.794727,0.921054,20.080860,14.412675,2.171877,69.177551,69.867339,82.788846,78.708861,46.096265,81.582278,54.451177,23.010000,12.897750
54.880317,65.196320,119.236402,132.653998,55.445455,58.139643,59.351228,12.779986,115.201557,0.703695,65.213187,55.597321,131.543268,117.002336,129.424935,115.888078,73.602081,115.348959,0.002014,0.014026,32.000000,-237.227062,115.963821,0.203664,12.098942,0.619937,272949.053863,0.921198,20.078822,14.414103,2.171635,69.171379,69.868291,82.787904,78.708861,46.117276,81.582278,54.455515,23.010000,12.897771
54.883361,65.193573,119.225044,132.652795,55.465706,58.139515,59.242032,12.779578,115.204885,0.703450,65.207827,55.599874,131.544550,117.004008,129.423670,115.891783,73.603220,115.355358,0.001988,0.014003,32.000000,-237.227418,115.969761,0.203635,12.089168,0.619557,272944.431657,0.920853,20.073167,14.414854,2.172393,69.163983,69.869185,82.786219,78.708861,46.114566,81.582278,54.458754,23.010000,12.897694
54.886277,65.190622,119.245659,132.651762,55.445579,58.139664,59.355579,12.780258,115.209314,0.703420,65.203638,55.604382,131.545811,117.004511,129.425090,115.898721,73.604365,115.361431,0.001985,0.013986,32.000000,-237.226676,115.973826,0.203632,12.091594,0.620161,272941.206567,0.921296,20.070285,14.415291,2.172662,69.158486,69.869583,82.783495,78.708861,46.136765,81.582278,54.460168,23.010000,12.897487
54.887597,65.186697,119.251914,132.649978,55.440527,58.139858,59.378603,12.780196,115.213499,0.703154,65.199297,55.603801,131.546286,117.007014,129.425205,115.901505,73.605465,115.363264,0.001983,0.013971,32.000000,-237.226668,115.976578,0.203683,12.093579,0.620525,272936.308323,0.922929,20.064612,14.417655,2.172335,69.153671,69.869587,82.777804,78.708861,46.138750,81.582278,54.463632,23.010000,12.897120
54.887468,65.184071,119.256027,132.648308,55.383681,58.139853,59.347450,12.781258,115.217482,0.559416,65.197923,55.605135,131.546182,117.011253,129.425488,115.905319,73.607086,115.365023,0.001992,0.014000,32.000000,-237.225601,116.073279,0.151272,12.080872,0.620486,272932.599836,0.921104,20.058859,14.419834,2.172595,69.149096,69.869642,82.771872,78.708861,46.147493,81.582278,54.468947,23.010000,12.896920
54.887781,65.181948,119.301042,132.646133,55.265319,58.140011,59.353687,12.781499,115.216138,0.496718,65.196460,55.607675,131.544515,117.013420,129.426299,115.909932,73.607937,115.367145,0.001962,0.014006,32.000000,-237.225476,116.009039,0.143928,12.082401,0.620404,272928.848874,0.920716,20.053665,14.419736,2.172657,69.144573,69.870588,82.763087,78.708861,46.170234,81.582278,54.474187,23.010000,12.896876
54.886941,65.180790,119.278270,132.644371,55.204429,58.140074,59.369132,12.780893,115.214137,0.696727,65.196205,55.610193,131.543053,117.012158,129.426231,115.911851,73.609170,115.368456,0.001959,0.014003,32.000000,-237.226168,115.983945,0.203114,12.091080,0.621086,272925.181197,0.921195,20.051163,14.419079,2.172737,69.142629,69.871745,82.755349,78.708861,46.177346,81.582278,54.480163,23.010000,12.896996
54.885944,65.179613,119.275243,132.642595,55.122896,58.139895,59.354173,12.779823,115.215718,0.704072,65.193507,55.609867,131.540808,117.011607,129.425110,115.905813,73.609926,115.371435,0.001959,0.014028,32.000000,-237.227189,115.984288,0.203003,12.097416,0.621298,272922.942235,0.921090,20.048739,14.419388,2.173545,69.141282,69.871878,82.744021,78.708861,46.173631,81.582278,54.486947,23.010000,12.897191
54.883793,65.177919,119.289095,132.641415,55.020893,58.140081,59.224818,12.779333,115.214140,0.703883,65.192022,55.611081,131.538981,117.012114,129.423468,115.907696,73.610717,115.373297,0.001989,0.014054,32.000000,-237.227762,115.980609,0.203176,12.105775,0.620715,272921.352500,0.920864,20.048390,14.418874,2.173163,69.141581,69.872550,82.733855,78.708861,46.181353,81.582278,54.492058,23.010000,12.897217
54.880242,65.176426,119.275654,132.640170,55.007811,58.139997,59.370070,12.778498,115.212730,0.740708,65.190436,55.611555,131.537637,117.015717,129.422431,115.906094,73.610843,115.373885,0.001987,0.014090,32.000000,-237.228546,115.949224,0.217507,12.092488,0.620383,272919.085641,0.921109,20.048170,14.419749,2.173147,69.142441,69.872201,82.720701,78.708861,46.186816,81.582278,54.503688,23.010000,12.897334
54.876605,65.175224,119.251557,132.639043,55.008763,58.139932,59.363402,12.776362,115.204409,1.112115,65.189882,55.608508,131.537572,117.016191,129.421182,115.903261,73.611567,115.369919,0.001987,0.014093,32.000000,-237.230811,115.791915,0.342890,12.075529,0.620081,272918.491167,0.923159,20.048542,14.419976,2.173485,69.144303,69.872625,82.710255,78.708861,46.182579,81.582278,54.514341,23.010000,12.897444
54.875681,65.174025,119.253035,132.637422,54.988263,58.131927,59.355268,12.775330,115.202618,1.244364,65.189033,55.604552,131.535862,117.011808,129.417459,115.900671,73.612410,115.363859,0.001985,0.014086,32.000000,-237.231860,115.794168,0.375543,12.084291,0.620723,272918.055230,0.920962,20.050462,14.420173,2.173381,69.146865,69.872661,82.698825,78.708861,46.177456,81.582278,54.522983,23.010000,12.897602
54.873827,65.173395,119.257008,132.636078,55.000795,58.131974,59.365359,12.773964,115.206366,1.244259,65.187935,55.606488,131.534359,117.005410,129.414783,115.898558,73.612753,115.360703,0.002018,0.014099,32.000000,-237.233174,115.789249,0.375347,12.101047,0.621490,272917.110537,0.921129,20.052756,14.417278,2.173086,69.148045,69.872517,82.689672,78.708861,46.186278,81.582278,54.529838,23.010000,12.897824
54.875037,65.172501,119.253312,132.634641,55.025200,58.140171,59.383911,12.773723,115.209709,1.095235,65.186214,55.606986,131.533354,116.999829,129.413426,115.898570,73.613260,115.363750,0.002015,0.014078,32.000000,-237.233345,115.881696,0.322104,12.096907,0.620969,272877.645580,0.921142,20.052444,14.413117,2.173149,69.149655,69.873077,82.678433,78.708861,46.189948,81.582278,54.537778,23.010000,12.898075
54.873157,65.171516,119.286614,132.633608,55.069869,58.148152,59.366472,12.773217,115.209942,0.879620,65.185098,55.604115,131.533091,116.996599,129.411752,115.897495,73.613627,115.361766,0.001993,0.014099,32.000000,-237.233930,115.907347,0.261165,12.083852,0.620172,272877.960090,0.921019,20.053596,14.411046,2.173295,69.149298,69.873520,82.669675,78.708861,46.207302,81.582278,54.545835,23.010000,12.898236
54.870058,65.169701,119.254058,132.632807,55.045970,58.148115,59.370577,12.772811,115.207130,0.872076,65.183587,55.600230,131.531634,116.994699,129.409232,115.896017,73.613616,115.357583,0.001989,0.014116,32.000000,-237.234312,115.905107,0.261016,12.080972,0.620424,272914.538381,0.920837,20.051540,14.412208,2.173180,69.148171,69.873398,82.658818,78.708861,46.198539,81.582278,54.557437,23.010000,12.898296
54.868632,65.168642,119.232970,132.632150,55.041807,58.148026,59.357681,12.772645,115.202673,0.872213,65.182965,55.596015,131.531247,116.993183,129.407500,115.894934,73.614623,115.352939,0.001990,0.014117,32.000000,-237.234422,115.901313,0.261092,12.070024,0.621436,272951.412045,0.921266,20.052362,14.410756,2.173861,69.147188,69.873751,82.650260,78.708861,46.193372,81.582278,54.565865,23.010000,12.898379
54.864655,65.167949,119.229126,132.631014,54.950854,58.147971,59.331123,12.773848,115.196158,1.159737,65.184034,55.596630,131.529727,116.992405,129.405988,115.891399,73.615222,115.347004,0.001997,0.014160,32.000000,-237.233162,115.776221,0.358351,12.054974,0.621413,272950.811028,0.921255,20.053526,14.408477,2.173390,69.146241,69.874162,82.639406,78.708861,46.199707,81.582278,54.577985,23.010000,12.898642
54.862432,65.167930,119.224502,132.630134,54.896182,58.147994,59.365829,12.773890,115.194493,1.236622,65.184225,55.592560,131.528074,116.989644,129.404571,115.888145,73.614822,115.340486,0.001975,0.014185,32.000000,-237.233227,115.771322,0.376174,12.060031,0.621844,272948.764747,0.921478,20.053837,14.404928,2.173063,69.144519,69.873822,82.630049,78.708861,46.187302,81.582278,54.588533,23.010000,12.898961
54.857353,65.167848,119.200149,132.629783,54.896203,58.148036,59.375567,12.773781,115.185915,1.236540,65.185785,55.588722,131.526263,116.984789,129.403932,115.883998,73.615018,115.335872,0.001972,0.014201,32.000000,-237.233329,115.766984,0.376547,12.065643,0.622665,272948.784981,0.921962,20.056967,14.401080,2.173150,69.143073,69.873940,82.619686,78.708861,46.180202,81.582278,54.604807,23.010000,12.899365
54.850967,65.168018,119.158604,132.629781,54.863696,58.139893,59.378107,12.773558,115.182326,1.236569,65.186912,55.584630,131.524189,116.983462,129.402315,115.880092,73.615328,115.332699,0.001971,0.014231,32.000000,-237.233529,115.763366,0.376226,12.067829,0.622407,272949.986905,0.921464,20.059086,14.397912,2.173154,69.142346,69.873678,82.612615,78.708861,46.151982,81.582278,54.619524,23.010000,12.899738
54.847918,65.168805,119.172695,132.630424,54.833686,58.139727,59.364981,12.774270,115.176885,1.236623,65.187751,55.585037,131.523114,116.979348,129.400604,115.876572,73.615350,115.329633,0.002003,0.014259,32.000000,-237.232869,115.757340,0.376303,12.088270,0.622040,272951.270514,0.921408,20.063885,14.395190,2.172911,69.143210,69.873239,82.606968,78.708861,46.166162,81.582278,54.635817,23.010000,12.900297
54.845507,65.169193,119.166281,132.631150,54.892867,58.139837,59.387126,12.774231,115.173483,1.236760,65.187960,55.582902,131.523263,116.978058,129.400097,115.875670,73.615612,115.329782,0.001993,0.014220,32.000000,-237.232922,115.752675,0.376370,12.106217,0.621657,272914.722943,0.921359,20.070196,14.393143,2.172407,69.145511,69.873904,82.604024,78.708861,46.176871,81.582278,54.648774,23.010000,12.900768
54.840090,65.169215,119.189079,132.632275,55.048236,58.139580,59.348859,12.772980,115.170339,1.163470,65.188297,55.578168,131.524898,116.972725,129.399158,115.870288,73.616737,115.325756,0.001993,0.014266,32.000000,-237.234121,115.815816,0.347955,12.121184,0.620748,272915.489346,0.921619,20.073913,14.391443,2.172784,69.152087,69.874302,82.603053,78.708861,46.192306,81.582278,54.666976,23.010000,12.901192
54.837180,65.169088,119.196846,132.633956,55.056068,58.139601,59.342751,12.772224,115.170276,0.879875,65.187497,55.572201,131.526372,116.968270,129.398458,115.866228,73.617150,115.323012,0.001993,0.014303,32.000000,-237.235041,115.870345,0.262175,12.112947,0.619823,272916.625353,0.921322,20.076619,14.391262,2.172763,69.159868,69.873701,82.603710,78.708861,46.189600,81.582278,54.684084,23.010000,12.901586
54.831599,65.168714,119.195727,132.635463,55.125165,58.139712,59.376865,12.771896,115.164267,0.912255,65.188155,55.565827,131.526979,116.964999,129.397963,115.865527,73.617132,115.318549,0.002027,0.014315,32.000000,-237.235243,115.832248,0.277399,12.104939,0.619304,272915.847393,0.922013,20.081850,14.387934,2.173393,69.166741,69.873648,82.605356,78.708861,46.195389,81.582278,54.701678,23.010000,12.901884
54.829588,65.168857,119.183023,132.637261,55.259843,58.135730,59.367060,12.772127,115.160180,1.054846,65.189170,55.559591,131.527644,116.960060,129.398486,115.863378,73.618516,115.314836,0.002016,0.014337,32.000000,-237.234820,115.800933,0.320196,12.098971,0.619821,272916.328024,0.922162,20.084523,14.386018,2.173650,69.176949,69.873528,82.609247,78.708861,46.185820,81.582278,54.721791,23.010000,12.902311
54.828098,65.168890,119.150187,132.638767,55.295030,58.115404,59.236941,12.772875,115.155725,1.054799,65.190463,55.552837,131.527818,116.954250,129.399636,115.863512,73.619875,115.313889,0.001994,0.014330,32.000000,-237.234376,115.798616,0.320214,12.100959,0.620315,272918.282256,0.921737,20.089514,14.383593,2.173851,69.184577,69.873743,82.613745,78.708861,46.167925,81.582278,54.733558,23.010000,12.902656
54.823612,65.169006,119.193054,132.640604,55.290026,58.091064,59.325909,12.773904,115.162310,0.646635,65.190715,55.546296,131.527904,116.946169,129.400479,115.861030,73.620448,115.313268,0.001992,0.014379,32.000000,-237.233311,115.978916,0.180485,12.098353,0.620525,272898.641315,0.921864,20.091592,14.380175,2.173699,69.192779,69.874020,82.619166,78.708861,46.181285,81.582278,54.754465,23.010000,12.903107
54.822988,65.168920,119.170075,132.642717,55.346655,58.078779,59.398637,12.775362,115.159475,0.517868,65.189550,55.541979,131.527825,116.944145,129.400206,115.859434,73.620675,115.315620,0.001992,0.014413,32.000000,-237.231897,115.974643,0.147757,12.088750,0.620009,272802.450268,0.923594,20.093058,14.378298,2.173159,69.200331,69.874081,82.623221,78.708861,46.184019,81.582278,54.769033,23.010000,12.903469
54.817607,65.167848,119.162813,132.645540,55.390227,58.058321,59.318296,12.774922,115.152496,0.514157,65.186931,55.533882,131.528849,116.941418,129.401143,115.860112,73.621220,115.316086,0.001994,0.014418,32.000000,-237.232447,115.973753,0.147911,12.068384,0.620249,272688.828772,0.921906,20.097488,14.377384,2.174119,69.210104,69.874263,82.628999,78.708861,46.179534,81.582278,54.790968,23.010000,12.903681
54.814293,65.166057,119.141373,132.647776,55.415343,58.058484,59.361493,12.775842,115.151396,0.513932,65.183891,55.529534,131.528699,116.944620,129.401086,115.863555,73.621673,115.318015,0.001975,0.014454,32.000000,-237.231580,115.974371,0.147761,12.057655,0.620464,272631.288980,0.920594,20.098002,14.378446,2.173725,69.217471,69.873928,82.634684,78.708861,46.169265,81.582278,54.810397,23.010000,12.903681
54.809691,65.163709,119.131674,132.650332,55.456626,58.034071,59.377743,12.775222,115.150495,0.513942,65.182001,55.521608,131.529306,116.947047,129.403888,115.859747,73.622722,115.317101,0.001972,0.014442,32.000000,-237.232318,115.972837,0.147934,12.067808,0.621324,272535.259780,0.921614,20.102105,14.378155,2.173805,69.226848,69.874353,82.642081,78.708861,46.163106,81.582278,54.832021,23.010000,12.903596
54.809942,65.161726,119.143249,132.652367,55.472567,58.021888,59.357951,12.776547,115.146182,0.808148,65.179832,55.520184,131.529977,116.946538,129.406635,115.856948,73.623216,115.316789,0.001974,0.014406,32.000000,-237.231159,115.845912,0.245856,12.088121,0.621782,272535.261402,0.921003,20.103502,14.378759,2.173546,69.234867,69.874524,82.649310,78.708861,46.170950,81.582278,54.848180,23.010000,12.903507
54.806149,65.159707,119.140412,132.654613,55.440155,58.001708,59.390182,12.777185,115.146842,0.884013,65.178433,55.517497,131.530529,116.946866,129.410271,115.854586,73.623862,115.315624,0.002009,0.014384,32.000000,-237.230478,115.841923,0.262340,12.110306,0.621006,272419.035814,0.920443,20.105582,14.377209,2.173551,69.245766,69.874430,82.658690,78.708861,46.175408,81.582278,54.871305,23.010000,12.903459
54.804058,65.157950,119.123452,132.656601,55.488802,57.985691,59.352563,12.777035,115.153942,0.646965,65.175213,55.511312,131.532435,116.943904,129.411961,115.851266,73.623602,115.314157,0.001994,0.014369,32.000000,-237.230492,115.961460,0.179123,12.121547,0.619903,272359.842393,0.920548,20.103358,14.376544,2.173753,69.255390,69.873676,82.667151,78.708861,46.170747,81.582278,54.889721,23.010000,12.903443
54.800368,65.155156,119.131131,132.659023,55.450761,57.961325,59.357557,12.778256,115.152784,0.519728,65.171641,55.507164,131.534248,116.944202,129.413841,115.858221,73.623950,115.316286,0.001994,0.014379,32.000000,-237.229277,115.961037,0.147008,12.124307,0.618594,272263.911793,0.919794,20.104988,14.375261,2.173851,69.267248,69.873650,82.676588,78.708861,46.177217,81.582278,54.913287,23.010000,12.903250
54.792200,65.152961,119.160092,132.661078,55.410048,57.941148,59.322784,12.778719,115.157032,0.519964,65.168564,55.502162,131.536067,116.946887,129.415929,115.858628,73.624196,115.316314,0.001992,0.014390,32.000000,-237.228870,115.957634,0.146969,12.112810,0.617767,272188.451543,0.920157,20.105241,14.374718,2.173625,69.277014,69.873291,82.684314,78.708861,46.182848,81.582278,54.939110,23.010000,12.903091
54.790047,65.150453,119.213496,132.663967,55.389309,57.925191,59.326475,12.777916,115.155725,0.562046,65.164732,55.497326,131.538132,116.943953,129.418784,115.857053,73.624796,115.313022,0.002026,0.014393,32.000000,-237.229666,115.924492,0.162700,12.089756,0.617472,272072.669875,0.919754,20.105998,14.375535,2.173911,69.289488,69.873065,82.692095,78.708861,46.228878,81.582278,54.965126,23.010000,12.902933
54.786975,65.148412,119.214779,132.666183,55.377271,57.904940,59.352543,12.777299,115.152457,0.860615,65.160551,55.490804,131.540055,116.945180,129.421003,115.857899,73.624867,115.311721,0.002011,0.014382,32.000000,-237.230123,115.832516,0.258259,12.071203,0.618170,271978.386201,0.920120,20.111662,14.375305,2.174764,69.299268,69.873501,82.697933,78.708861,46.223113,81.582278,54.985673,23.010000,12.902808
54.783232,65.145453,119.180704,132.668589,55.304236,57.880417,59.337737,12.777451,115.152429,0.885001,65.154519,55.482934,131.540380,116.943553,129.422797,115.856633,73.624217,115.305770,0.001994,0.014447,32.000000,-237.230056,115.836123,0.261611,12.054348,0.619561,271901.821212,0.919843,20.111226,14.372901,2.175824,69.308145,69.872478,82.705049,78.708861,46.210749,81.582278,55.013042,23.010000,12.902562
54.779071,65.142634,119.135579,132.670560,55.173393,57.860203,59.373152,12.778634,115.153989,0.885019,65.148666,55.479325,131.541515,116.945364,129.423873,115.858448,73.623683,115.305605,0.001990,0.014462,32.000000,-237.228884,115.831040,0.261762,12.042746,0.620359,271805.742244,0.919169,20.112141,14.372119,2.175969,69.313246,69.871444,82.710892,78.708861,46.185381,81.582278,55.037721,23.010000,12.902288
54.774905,65.138465,119.130429,132.672915,55.157103,57.835887,59.355491,12.777868,115.155569,0.884720,65.141452,55.472697,131.542942,116.944167,129.425320,115.856147,73.623965,115.302848,0.001990,0.014469,32.000000,-237.229485,115.829436,0.261763,12.045838,0.620789,271690.372665,0.919072,20.112783,14.369512,2.175496,69.316029,69.870882,82.716389,78.708861,46.180569,81.582278,55.064689,23.010000,12.901788
54.775066,65.134573,119.117336,132.674814,55.132889,57.815466,59.397166,12.779331,115.157813,0.884722,65.135759,55.473323,131.544661,116.943632,129.427773,115.858021,73.624223,115.304000,0.001994,0.014475,32.000000,-237.227964,115.830631,0.261571,12.054822,0.620927,271595.465023,0.918273,20.113970,14.369954,2.174838,69.317064,69.871105,82.720676,78.708861,46.184837,81.582278,55.087391,23.010000,12.901242
54.773947,65.129590,119.096014,132.676851,55.098111,57.790975,59.328266,12.780855,115.163181,0.702566,65.129269,55.471862,131.546957,116.948056,129.431174,115.858971,73.624281,115.305965,0.001976,0.014492,32.000000,-237.226456,115.891199,0.203603,12.067939,0.620524,271479.026037,0.918227,20.113809,14.368163,2.174909,69.315314,69.871383,82.724044,78.708861,46.171838,81.582278,55.112655,23.010000,12.900531
54.768778,65.125817,119.115339,132.678472,55.057332,57.790935,59.387080,12.780976,115.163389,0.702290,65.124020,55.471212,131.548584,116.947871,129.432984,115.859604,73.624068,115.304368,0.001974,0.014544,32.000000,-237.226195,115.887782,0.203582,12.077499,0.619746,271379.751912,0.917246,20.109763,14.368536,2.174663,69.312794,69.871419,82.725898,78.708861,46.177612,81.582278,55.139293,23.010000,12.899966
54.768795,65.122503,119.109007,132.680136,55.041933,57.795071,59.394919,12.782109,115.159728,0.702302,65.119370,55.472369,131.549237,116.949869,129.434353,115.861351,73.624052,115.303076,0.001974,0.014569,32.000000,-237.224956,115.887276,0.203702,12.088644,0.618682,271261.358696,0.917931,20.105858,14.369553,2.174319,69.308618,69.871141,82.727334,78.708861,46.169667,81.582278,55.160150,23.010000,12.899493
54.766673,65.119665,119.092783,132.681542,55.000543,57.799013,59.380241,12.781775,115.157905,0.702300,65.115796,55.471603,131.550658,116.951570,129.437289,115.861389,73.624034,115.298512,0.002012,0.014576,32.000000,-237.225218,115.885663,0.203744,12.097930,0.618397,271259.900433,0.917108,20.107058,14.368892,2.174877,69.302086,69.870917,82.729180,78.708861,46.159491,81.582278,55.184117,23.010000,12.899130
54.763454,65.116920,119.097261,132.682531,54.988326,57.799879,59.302288,12.780968,115.155526,0.702127,65.114882,55.468960,131.553225,116.952262,129.440316,115.856937,73.624390,115.291995,0.001994,0.014578,32.000000,-237.225725,115.881955,0.203461,12.095472,0.617820,271276.797142,0.917044,20.103728,14.368201,2.174760,69.294104,69.871144,82.731574,78.708861,46.149368,81.582278,55.214216,23.010000,12.898789
54.765087,65.115969,119.088112,132.682795,54.948803,57.783691,59.368719,12.782797,115.150991,0.830841,65.114684,55.468662,131.554540,116.956151,129.441903,115.855382,73.624276,115.291073,0.001992,0.014597,32.000000,-237.223805,115.820714,0.246934,12.091781,0.617307,271293.803012,0.917366,20.102932,14.365720,2.174548,69.288166,69.870847,82.732185,78.708861,46.152487,81.582278,55.235510,23.010000,12.898770
54.765237,65.115900,119.044266,132.682790,54.913162,57.779660,59.392705,12.781940,115.149188,0.890735,65.113185,55.470849,131.555545,116.950501,129.442790,115.852560,73.623604,115.288002,0.001993,0.014594,32.000000,-237.224572,115.814988,0.260611,12.088609,0.617526,271296.356363,0.918638,20.103287,14.361794,2.174758,69.281950,69.870546,82.734137,78.708861,46.138479,81.582278,55.259989,23.010000,12.899039
54.765522,65.115834,118.993928,132.682511,54.855728,57.792039,59.325198,12.781996,115.152159,0.727246,65.112043,55.475381,131.556116,116.950527,129.442757,115.852907,73.623573,115.285100,0.002030,0.014622,32.000000,-237.224434,115.906612,0.202981,12.079548,0.617450,271219.569253,0.917321,20.100763,14.361404,2.174526,69.277638,69.870106,82.735440,78.708861,46.101488,81.582278,55.282043,23.010000,12.899277
54.763514,65.115388,119.018053,132.682149,54.876283,57.816484,59.372053,12.780453,115.149765,0.524505,65.109254,55.475619,131.556662,116.944665,129.442796,115.852675,73.623061,115.284016,0.002011,0.014686,32.000000,-237.225921,115.934950,0.146089,12.073579,0.617263,271200.968036,0.916883,20.100550,14.360396,2.173720,69.271379,69.869455,82.736844,78.708861,46.111167,81.582278,55.311510,23.010000,12.899473
54.760746,65.114753,119.006866,132.681473,54.937748,57.828593,59.351933,12.778385,115.146999,0.521118,65.108600,55.473460,131.555842,116.943641,129.443441,115.854694,73.623017,115.282445,0.001995,0.014697,32.000000,-237.227983,115.930390,0.146233,12.073429,0.617522,271258.935675,0.918118,20.100210,14.358837,2.172789,69.267208,69.869635,82.738168,78.708861,46.100868,81.582278,55.335657,23.010000,12.899591
54.762941,65.114442,119.008532,132.680429,55.018987,57.840815,59.357354,12.776827,115.143623,0.520862,65.108867,55.472975,131.555128,116.939281,129.444504,115.849847,73.623927,115.281564,0.001993,0.014702,32.000000,-237.229538,115.928804,0.146271,12.063838,0.618283,271374.785392,0.917818,20.101696,14.358755,2.173309,69.262186,69.870052,82.740730,78.708861,46.102558,81.582278,55.361514,23.010000,12.899784
54.768094,65.114863,118.995685,132.679354,55.019574,57.840897,59.378047,12.776557,115.138157,0.520971,65.110613,55.475125,131.554879,116.933104,129.445524,115.843690,73.624337,115.275560,0.001995,0.014738,32.000000,-237.229784,115.931571,0.146120,12.063468,0.618386,271431.991942,0.918371,20.103727,14.357939,2.173215,69.257678,69.870268,82.742920,78.708861,46.097397,81.582278,55.377957,23.010000,12.900077
54.774446,65.116013,118.978186,132.677013,55.016314,57.857124,59.375594,12.776607,115.128349,0.867688,65.112944,55.479501,131.553889,116.929160,129.445172,115.840656,73.623942,115.270807,0.001998,0.014745,32.000000,-237.229901,115.803583,0.257607,12.071701,0.618980,271487.196504,0.918439,20.101303,14.356547,2.173158,69.250667,69.869896,82.745423,78.708861,46.079081,81.582278,55.396902,23.010000,12.900585
54.777572,65.117412,118.987426,132.674560,55.020214,57.877267,59.381404,12.777395,115.131957,0.647356,65.116585,55.485879,131.553271,116.924620,129.445278,115.838720,73.624527,115.272967,0.001982,0.014739,32.000000,-237.229281,115.923869,0.175281,12.089785,0.618831,271485.894933,0.918026,20.096764,14.352848,2.172719,69.244693,69.869993,82.748555,78.708861,46.076714,81.582278,55.413247,23.010000,12.901109
54.784314,65.119712,118.998424,132.671178,55.004204,57.899479,59.380074,12.778055,115.127151,0.528920,65.122637,55.493381,131.552635,116.922625,129.445766,115.834725,73.624697,115.272102,0.001981,0.014722,32.000000,-237.228711,115.922676,0.145635,12.097787,0.618365,271561.397964,0.918207,20.091799,14.350640,2.172148,69.238012,69.871017,82.752295,78.708861,46.080882,81.582278,55.430506,23.010000,12.901875
54.790815,65.122156,119.058867,132.667305,55.006274,57.924024,59.372817,12.776771,115.122819,0.529342,65.127788,55.503717,131.551914,116.918150,129.446531,115.827768,73.625358,115.266766,0.001981,0.014680,32.000000,-237.229979,115.920449,0.145965,12.087706,0.617675,271655.624744,0.918382,20.090191,14.351238,2.172192,69.233590,69.871784,82.755025,78.708861,46.117140,81.582278,55.445747,23.010000,12.902684
54.797134,65.124340,119.038538,132.663260,55.022580,57.944505,59.381284,12.776932,115.121052,0.529311,65.133225,55.506200,131.550016,116.913544,129.446739,115.826304,73.625106,115.265335,0.002023,0.014643,32.000000,-237.229685,115.920068,0.145614,12.072720,0.617470,271759.134446,0.918635,20.086002,14.350594,2.172126,69.231994,69.872775,82.758060,78.708861,46.113286,81.582278,55.457005,23.010000,12.903401
54.804858,65.127780,119.006279,132.657495,55.022643,57.968779,59.359711,12.777889,115.119468,0.529473,65.139077,55.513003,131.546386,116.914397,129.444999,115.823726,73.624630,115.265580,0.002001,0.014602,32.000000,-237.228877,115.919498,0.145612,12.058219,0.618556,271873.354614,0.919022,20.082190,14.347012,2.172971,69.230557,69.873028,82.761380,78.708861,46.073842,81.582278,55.469325,23.010000,12.904400
54.809583,65.131424,119.019027,132.652147,55.010539,57.989106,59.372203,12.776429,115.114561,0.529565,65.144251,55.515926,131.542941,116.912415,129.442174,115.816089,73.623616,115.260953,0.002002,0.014574,32.000000,-237.230283,115.919605,0.145916,12.051582,0.619298,271969.619404,0.919104,20.078293,14.346479,2.172350,69.227702,69.872856,82.764433,78.708861,46.076027,81.582278,55.480937,23.010000,12.905419
54.817980,65.135737,119.086273,132.645518,55.006596,58.013571,59.357979,12.777017,115.108721,0.701230,65.150064,55.522203,131.538924,116.910740,129.439687,115.815964,73.623412,115.260208,0.002001,0.014517,32.000000,-237.229760,115.830888,0.206130,12.055533,0.619972,272084.209590,0.919688,20.074303,14.347090,2.171455,69.224008,69.873304,82.768401,78.708861,46.131035,81.582278,55.491121,23.010000,12.906697
54.824622,65.138787,119.072847,132.639753,55.008585,58.033814,59.380894,12.776421,115.109566,0.894861,65.154329,55.524528,131.534343,116.909027,129.437102,115.811817,73.622916,115.255951,0.002040,0.014470,32.000000,-237.230450,115.803355,0.259968,12.060857,0.620543,272182.187791,0.919739,20.073402,14.345570,2.171500,69.222531,69.873541,82.771573,78.708861,46.112151,81.582278,55.497022,23.010000,12.907639
54.832165,65.142120,119.062819,132.632999,54.949687,58.050390,59.325246,12.775729,115.109796,0.901880,65.161397,55.531673,131.529330,116.907131,129.434464,115.810171,73.622654,115.256484,0.002017,0.014438,32.000000,-237.231158,115.805252,0.260046,12.068300,0.620923,272297.712900,0.920202,20.069636,14.345365,2.172394,69.223921,69.873880,82.774588,78.708861,46.111831,81.582278,55.503925,23.010000,12.908707
54.835967,65.145651,119.027099,132.627857,54.888786,58.070113,59.357075,12.775697,115.109982,0.902222,65.168574,55.536979,131.525068,116.904741,129.432074,115.808505,73.622141,115.257400,0.002003,0.014405,32.000000,-237.231302,115.806509,0.259836,12.075857,0.620675,272393.838846,0.920052,20.066297,14.343530,2.171886,69.226083,69.874237,82.776542,78.708861,46.100988,81.582278,55.511728,23.010000,12.909697
54.842130,65.150618,119.026343,132.622445,54.862078,58.094350,59.376027,12.774765,115.110417,0.773652,65.177488,55.541572,131.521211,116.896163,129.430175,115.805748,73.622145,115.256659,0.002003,0.014357,32.000000,-237.232247,115.865434,0.216562,12.075712,0.620291,272471.854483,0.921046,20.062377,14.344084,2.171405,69.227711,69.874948,82.778420,78.708861,46.086032,81.582278,55.518707,23.010000,12.911114
54.845997,65.154606,119.066255,132.618233,54.760064,58.114779,59.367154,12.774884,115.108650,0.713885,65.185363,55.547269,131.517662,116.893657,129.427265,115.804710,73.622509,115.256722,0.002002,0.014317,32.000000,-237.232128,115.866370,0.203073,12.076393,0.619816,272566.786412,0.920803,20.062250,14.345099,2.170603,69.228855,69.874746,82.777420,78.708861,46.092137,81.582278,55.525592,23.010000,12.912289
54.851525,65.159660,119.132900,132.613283,54.776294,58.114496,59.356800,12.775991,115.100787,0.970342,65.194232,55.553071,131.514198,116.891260,129.424444,115.800210,73.624505,115.257604,0.002006,0.014342,32.000000,-237.230998,115.746711,0.290762,12.087926,0.619975,272682.433734,0.920791,20.061291,14.344688,2.170345,69.229542,69.876379,82.775614,78.708861,46.131879,81.582278,55.532827,23.010000,12.913738
54.856507,65.163585,119.094742,132.608937,54.796248,58.114528,59.345958,12.776137,115.095435,1.243701,65.201217,55.556140,131.510850,116.889458,129.420718,115.796901,73.624648,115.255678,0.001991,0.014301,32.000000,-237.230882,115.687754,0.373245,12.089186,0.620378,272779.748812,0.921190,20.061562,14.344360,2.170920,69.230081,69.876930,82.773131,78.708861,46.114135,81.582278,55.536003,23.010000,12.914934
54.865243,65.168428,119.147470,132.603901,54.780021,58.114507,59.381046,12.777426,115.095723,1.253775,65.210721,55.563492,131.506916,116.887367,129.417217,115.793342,73.625189,115.253822,0.001990,0.014302,32.000000,-237.229602,115.688020,0.374513,12.087767,0.620150,272778.044753,0.921256,20.061302,14.342846,2.171916,69.230760,69.877691,82.769821,78.708861,46.154597,81.582278,55.537492,23.010000,12.916343
54.867916,65.172586,119.126989,132.599792,54.759713,58.122422,59.309938,12.777621,115.094896,1.253832,65.216595,55.567991,131.503452,116.886603,129.413471,115.790764,73.624527,115.254784,0.001989,0.014281,32.000000,-237.229378,115.688415,0.374415,12.105366,0.619761,272779.646973,0.921342,20.060435,14.341649,2.171023,69.231226,69.877685,82.765042,78.708861,46.146365,81.582278,55.541404,23.010000,12.917609
54.870769,65.176717,119.159767,132.594959,54.759550,58.146798,59.328721,12.776625,115.095960,1.253886,65.222155,55.570654,131.498779,116.888090,129.408176,115.792132,73.624186,115.251869,0.002032,0.014266,32.000000,-237.230436,115.684020,0.374842,12.123015,0.620059,272780.125188,0.920647,20.056881,14.340090,2.171638,69.231838,69.877549,82.758006,78.708861,46.165848,81.582278,55.548035,23.010000,12.918940
54.873655,65.179608,119.146696,132.591310,54.708149,58.154827,59.367055,12.775901,115.098728,0.954859,65.225753,55.572124,131.495830,116.886671,129.404447,115.790491,73.624191,115.252299,0.002006,0.014251,32.000000,-237.231105,115.807162,0.275445,12.124085,0.619066,272820.043743,0.921837,20.058469,14.341280,2.171159,69.232186,69.878424,82.751315,78.708861,46.160932,81.582278,55.549436,23.010000,12.919956
54.876026,65.182487,119.104037,132.586950,54.637567,58.154900,59.353738,12.775088,115.098048,0.880945,65.229955,55.572398,131.491725,116.888882,129.399333,115.789289,73.623038,115.248724,0.002007,0.014240,32.000000,-237.231829,115.807903,0.260195,12.113901,0.618597,272937.153311,0.921888,20.059858,14.340025,2.171644,69.231605,69.877993,82.741787,78.708861,46.136442,81.582278,55.556903,23.010000,12.921028
54.878574,65.184858,119.059851,132.583478,54.628180,58.157190,59.375912,12.773528,115.097060,0.880955,65.233038,55.575802,131.487946,116.886986,129.395983,115.786626,73.622377,115.245922,0.002006,0.014240,32.000000,-237.233504,115.804819,0.260579,12.108561,0.618503,272976.152532,0.921374,20.059975,14.340254,2.171291,69.230779,69.877423,82.733963,78.708861,46.105620,81.582278,55.559621,23.010000,12.921908
54.881687,65.187927,118.999859,132.579175,54.569141,58.157311,59.342839,12.772773,115.095350,0.880923,65.238257,55.575072,131.482326,116.886276,129.392367,115.790258,73.621565,115.244346,0.002048,0.014229,32.000000,-237.234040,115.803267,0.260341,12.129747,0.618707,272979.222374,0.921545,20.060575,14.339449,2.170420,69.227994,69.877133,82.724570,78.708861,46.077277,81.582278,55.563462,23.010000,12.923003
54.884876,65.191076,119.073304,132.575756,54.479457,58.156928,59.393604,12.773385,115.092741,0.880933,65.242579,55.576978,131.477870,116.890582,129.387146,115.790202,73.620379,115.244481,0.002020,0.014265,32.000000,-237.233540,115.804355,0.260596,12.144250,0.618664,272991.832016,0.921195,20.060498,14.338575,2.169514,69.225042,69.876041,82.716726,78.708861,46.104464,81.582278,55.565241,23.010000,12.924044
54.887943,65.194395,119.103019,132.572755,54.453067,58.156770,59.347441,12.773015,115.091467,0.880934,65.247366,55.581098,131.474153,116.889951,129.383497,115.789008,73.620690,115.240825,0.002008,0.014246,32.000000,-237.233941,115.802988,0.260554,12.154478,0.617129,272994.619910,0.921660,20.060575,14.338525,2.168298,69.223288,69.875730,82.709714,78.708861,46.121786,81.582278,55.567373,23.010000,12.925150
54.889327,65.197767,119.101449,132.570105,54.426959,58.156975,59.379368,12.773341,115.092257,0.880931,65.251461,55.583340,131.470948,116.885266,129.381394,115.791149,73.622545,115.240099,0.002005,0.014259,32.000000,-237.233783,115.802067,0.260322,12.169243,0.616845,272995.501171,0.920815,20.060659,14.339785,2.169510,69.223791,69.876221,82.703647,78.708861,46.129880,81.582278,55.570201,23.010000,12.926396
54.891068,65.199975,119.070360,132.568262,54.443053,58.156849,59.352605,12.773200,115.092995,0.883289,65.254904,55.586427,131.468214,116.883821,129.379126,115.788555,73.622119,115.238401,0.002004,0.014258,32.000000,-237.233962,115.796561,0.261342,12.170601,0.616481,272995.928705,0.921480,20.061032,14.337471,2.169930,69.224872,69.875997,82.698514,78.708861,46.117392,81.582278,55.571842,23.010000,12.927285
54.892870,65.202863,119.079058,132.566268,54.494890,58.156865,59.376741,12.773427,115.089684,0.998687,65.258407,55.591876,131.465440,116.880141,129.376322,115.788088,73.621038,115.237178,0.002006,0.014248,32.000000,-237.233674,115.731666,0.305356,12.158166,0.615706,272996.930994,0.920970,20.063073,14.335218,2.169847,69.225326,69.874901,82.692813,78.708861,46.117144,81.582278,55.576008,23.010000,12.928390
54.894188,65.205685,119.060180,132.564114,54.584219,58.156702,59.365680,12.774245,115.087353,1.039559,65.262601,55.593976,131.463933,116.879740,129.373025,115.788088,73.621133,115.235449,0.001993,0.014262,32.000000,-237.232895,115.728181,0.317343,12.148235,0.615395,272997.908005,0.921357,20.063608,14.334713,2.169212,69.227506,69.875162,82.688310,78.708861,46.098860,81.582278,55.578016,23.010000,12.929498
54.898076,65.207728,119.104269,132.562310,54.677892,58.156602,59.352885,12.774157,115.083829,1.039495,65.263348,55.591651,131.461253,116.877025,129.369752,115.788444,73.620614,115.231757,0.001994,0.014296,32.000000,-237.232990,115.722840,0.317800,12.144366,0.616064,273000.889976,0.920956,20.064766,14.335125,2.169299,69.229197,69.875059,82.684739,78.708861,46.118520,81.582278,55.578572,23.010000,12.930376
54.900138,65.209505,119.110948,132.559977,54.775366,58.156597,59.381873,12.775471,115.084015,1.039471,65.265594,55.596393,131.458738,116.878228,129.365661,115.788914,73.620804,115.230329,0.001993,0.014295,32.000000,-237.231630,115.717259,0.317555,12.140751,0.616417,273001.871489,0.921108,20.066320,14.334082,2.168903,69.231268,69.875205,82.681431,78.708861,46.129736,81.582278,55.579031,23.010000,12.931300
54.902101,65.211028,119.103986,132.558006,54.910581,58.156440,59.203794,12.775994,115.084108,1.039453,65.266900,55.597641,131.457065,116.880663,129.364329,115.790014,73.620714,115.228689,0.002035,0.014328,32.000000,-237.231130,115.717291,0.317381,12.136608,0.616861,273002.183119,0.921237,20.064629,14.332580,2.169553,69.233992,69.875272,82.679682,78.708861,46.129429,81.582278,55.579550,23.010000,12.932045
54.901909,65.212819,119.100306,132.555748,55.000617,58.156335,59.239443,12.774737,115.086703,0.864794,65.268623,55.598106,131.454219,116.880472,129.361674,115.788136,73.619792,115.227497,0.002005,0.014301,32.000000,-237.232569,115.805137,0.256459,12.115997,0.617057,273002.876522,0.920754,20.064423,14.331608,2.169593,69.236900,69.875105,82.677568,78.708861,46.136057,81.582278,55.583234,23.010000,12.932953
54.902101,65.214631,119.093006,132.554264,55.025318,58.156267,59.368280,12.773807,115.089500,0.518385,65.271308,55.597441,131.452890,116.882280,129.359895,115.788769,73.618859,115.224861,0.002004,0.014291,32.000000,-237.233536,115.893937,0.148360,12.096750,0.617191,273002.695427,0.923488,20.064061,14.330799,2.169388,69.238861,69.873753,82.676487,78.708861,46.129632,81.582278,55.584539,23.010000,12.933762
54.905424,65.217299,119.078651,132.552666,55.049138,58.156177,59.210691,12.773894,115.090463,0.499236,65.273966,55.600689,131.451057,116.882383,129.357925,115.787441,73.618265,115.223159,0.002001,0.014244,32.000000,-237.233492,115.896397,0.145653,12.076065,0.618215,273004.469440,0.922939,20.066036,14.331068,2.169329,69.241231,69.873077,82.674841,78.708861,46.119145,81.582278,55.585035,23.010000,12.934856
54.908561,65.219744,119.069494,132.551263,55.040821,58.156201,59.222542,12.773613,115.087408,0.499192,65.276656,55.602695,131.449303,116.880826,129.357987,115.782476,73.618419,115.220056,0.002044,0.014274,32.000000,-237.233818,115.892955,0.145774,12.061546,0.619151,273006.733607,0.920935,20.067663,14.330558,2.169188,69.242536,69.873666,82.675390,78.708861,46.103309,81.582278,55.584272,23.010000,12.935820
54.914577,65.222599,119.036832,132.549501,55.003630,58.155876,59.213953,12.774740,115.086146,0.499288,65.280197,55.606996,131.446976,116.881823,129.356831,115.778055,73.617888,115.222249,0.002012,0.014239,32.000000,-237.232487,115.888133,0.145471,12.047179,0.620060,273007.743536,0.923330,20.067140,14.330219,2.168796,69.244391,69.873860,82.677426,78.708861,46.076626,81.582278,55.578469,23.010000,12.936986
54.918088,65.225010,119.007201,132.547800,54.988756,58.155732,59.398946,12.776608,115.085571,0.499107,65.285265,55.610245,131.445421,116.881003,129.357194,115.778222,73.617570,115.220382,0.002001,0.014256,32.000000,-237.230516,115.889416,0.145978,12.034797,0.620706,273008.753750,0.923093,20.066570,14.328364,2.168505,69.247707,69.873870,82.680811,78.708861,46.076462,81.582278,55.575361,23.010000,12.937955
54.922702,65.228701,119.093545,132.546169,54.924986,58.155716,59.368257,12.777388,115.079535,0.597944,65.289859,55.617454,131.441626,116.877639,129.356422,115.774592,73.617321,115.220715,0.001999,0.014244,32.000000,-237.229860,115.675858,0.181460,12.027289,0.621120,273007.967509,0.923117,20.063646,14.330097,2.167673,69.252023,69.873790,82.684735,78.708861,46.101620,81.582278,55.569710,23.010000,12.939267
54.926609,65.231649,119.116698,132.544760,54.903481,58.155619,59.297270,12.778312,115.075385,0.848168,65.292329,55.620685,131.438959,116.878219,129.355118,115.771960,73.617144,115.218531,0.002001,0.014227,32.000000,-237.228857,115.659947,0.258393,12.034250,0.621508,273008.467031,0.920181,20.062685,14.329393,2.166995,69.256078,69.873872,82.687547,78.708861,46.140143,81.582278,55.565319,23.010000,12.940394
54.929468,65.234504,119.125318,132.542959,54.989249,58.155488,59.387696,12.780449,115.077275,0.855421,65.294945,55.625662,131.437197,116.878955,129.353399,115.770037,73.617757,115.217579,0.002003,0.014190,32.000000,-237.226904,115.660917,0.259877,12.040060,0.622409,273010.206934,0.920579,20.061944,14.329823,2.168385,69.261994,69.873575,82.691376,78.708861,46.145504,81.582278,55.561778,23.010000,12.941610
54.930920,65.236187,119.074359,132.541726,55.035295,58.155317,59.354738,12.778965,115.074022,0.855574,65.297006,55.629044,131.436391,116.875905,129.354648,115.766113,73.618460,115.213503,0.001992,0.014172,32.000000,-237.228323,115.656071,0.259681,12.041762,0.622150,273010.794663,0.921615,20.061139,14.328804,2.168652,69.266207,69.873873,82.695263,78.708861,46.103924,81.582278,55.558433,23.010000,12.942492
54.930480,65.237628,119.067894,132.540050,55.053245,58.155480,59.382137,12.779793,115.071334,0.855064,65.300220,55.629551,131.434908,116.874166,129.356229,115.764517,73.618529,115.214759,0.001988,0.014173,32.000000,-237.227438,115.653678,0.260106,12.037381,0.621871,273011.052938,0.920163,20.061247,14.327669,2.168696,69.270507,69.873656,82.698828,78.708861,46.097561,81.582278,55.555631,23.010000,12.943385
54.934244,65.239614,119.093517,132.538936,55.036719,58.155281,59.369253,12.779811,115.068082,0.855194,65.303788,55.635330,131.432632,116.876147,129.355904,115.763636,73.617476,115.211959,0.001989,0.014181,32.000000,-237.227500,115.651233,0.259859,12.029023,0.621411,273010.249614,0.920649,20.061537,14.324733,2.167711,69.273860,69.872524,82.700454,78.708861,46.106269,81.582278,55.550852,23.010000,12.944237
54.935827,65.243228,119.089343,132.537758,54.996029,58.155010,59.233636,12.779882,115.065674,0.807543,65.309107,55.639657,131.430252,116.874706,129.355362,115.762563,73.616752,115.209723,0.002035,0.014188,32.000000,-237.227356,115.683695,0.242178,12.013602,0.621601,273012.248165,0.920238,20.063401,14.325352,2.167611,69.280055,69.872314,82.702862,78.708861,46.102373,81.582278,55.546537,23.010000,12.945580
54.934233,65.246616,119.109624,132.536687,54.970239,58.154982,59.372978,12.779038,115.066842,0.422238,65.314908,55.642797,131.428698,116.874712,129.355315,115.756789,73.617115,115.209785,0.002005,0.014173,32.000000,-237.228148,115.836235,0.113266,12.006580,0.622156,273012.505583,0.920370,20.061771,14.324872,2.167929,69.286970,69.873184,82.706118,78.708861,46.116520,81.582278,55.546127,23.010000,12.946803
