Torad 40 Ton Compressor Load Stand
54.872306,65.186032,119.128892,132.622573,55.151886,58.114375,59.339297,12.776485,115.166683,1.055829,65.189209,55.551929,131.486735,116.955515,129.381361,115.833354,73.635442,115.334929,0.001985,0.014024,32.000000,-237.230775,115.798701,0.313887,12.113231,0.619903,272818.546457,0.920808,20.065474,14.379883,2.171705,69.223392,69.913083,82.766477,78.708861,46.171513,81.582278,54.517537,23.010000,13.004939
54.873068,65.187272,119.135635,132.622150,55.165081,58.114617,59.378718,12.775858,115.163915,1.055671,65.188927,55.551866,131.486240,116.953503,129.380619,115.827334,73.636838,115.329578,0.001981,0.014001,32.000000,-237.231295,115.793835,0.313846,12.128916,0.619235,272780.578082,0.920584,20.065992,14.376758,2.171292,69.220527,69.912988,82.768993,78.708861,46.183928,81.582278,54.522252,23.010000,13.005619
54.869344,65.187668,119.143005,132.621874,55.205373,58.115209,59.353765,12.774455,115.164911,0.881538,65.187574,55.550067,131.483748,116.949477,129.379084,115.822316,73.637741,115.329132,0.001980,0.014014,32.000000,-237.232577,115.849727,0.258716,12.135280,0.618542,272779.825702,0.921205,20.067697,14.374251,2.171020,69.217465,69.912397,82.771837,78.708861,46.187892,81.582278,54.533812,23.010000,13.006226
54.867403,65.187410,119.150414,132.621813,55.282480,58.115202,59.379055,12.773694,115.163148,0.870169,65.189123,55.548448,131.483079,116.947393,129.379143,115.820398,73.639020,115.329036,0.001986,0.014010,32.000000,-237.233366,115.845526,0.258518,12.129495,0.617783,272779.989150,0.920586,20.068204,14.369925,2.171113,69.215508,69.912436,82.775684,78.708861,46.194792,81.582278,54.542969,23.010000,13.006561
54.869197,65.188020,119.159294,132.621983,55.366924,58.115626,59.368137,12.773620,115.159481,0.870112,65.192156,55.550436,131.481890,116.945970,129.378378,115.818853,73.640007,115.331824,0.001960,0.013998,32.000000,-237.233479,115.843112,0.258259,12.111413,0.617567,272783.382585,0.921052,20.072179,14.368777,2.171395,69.212384,69.912638,82.779651,78.708861,46.191053,81.582278,54.551451,23.010000,13.007103
54.864253,65.189104,119.164435,132.622308,55.379322,58.115587,59.373405,12.771988,115.154472,0.999675,65.194946,55.548945,131.480928,116.940469,129.377290,115.812584,73.640458,115.331128,0.001957,0.014006,32.000000,-237.235083,115.715366,0.303157,12.095745,0.617951,272782.066406,0.920695,20.073785,14.367445,2.171607,69.209294,69.912088,82.781961,78.708861,46.211198,81.582278,54.562973,23.010000,13.007717
54.861662,65.190765,119.173619,132.622609,55.404841,58.099499,59.382770,12.770914,115.151077,1.399207,65.197230,55.547010,131.479757,116.939871,129.375479,115.810956,73.640632,115.324931,0.001958,0.013996,32.000000,-237.236082,115.711022,0.429006,12.100756,0.618903,272783.133537,0.920839,20.072673,14.367985,2.171697,69.204921,69.911061,82.784508,78.708861,46.216677,81.582278,54.574699,23.010000,13.008529
54.858535,65.192052,119.156232,132.623016,55.407441,58.099638,59.386313,12.770561,115.153024,1.089721,65.199385,55.543629,131.480077,116.936806,129.374709,115.806729,73.640186,115.321229,0.001987,0.014006,32.000000,-237.236392,115.766812,0.322695,12.117996,0.619829,272784.458814,0.920852,20.078509,14.367152,2.171987,69.201024,69.910747,82.786688,78.708861,46.215522,81.582278,54.587369,23.010000,13.009201
54.858072,65.193438,119.153108,132.623584,55.405710,58.099829,59.377618,12.770221,115.153045,1.049704,65.199652,55.540214,131.480502,116.934265,129.373181,115.803230,73.640424,115.317653,0.001978,0.014032,32.000000,-237.236781,115.764098,0.316063,12.120057,0.619498,272711.010150,0.920504,20.082659,14.363587,2.172257,69.195077,69.909287,82.788099,78.708861,46.215769,81.582278,54.598416,23.010000,13.009998
54.857293,65.194194,119.161159,132.623561,55.403365,58.099997,59.363473,12.772138,115.155436,1.049690,65.200484,55.543117,131.481585,116.936856,129.373638,115.805780,73.641571,115.315187,0.001979,0.014016,32.000000,-237.234761,115.761953,0.316145,12.100260,0.618563,272714.027259,0.920512,20.086954,14.362006,2.172064,69.189509,69.909198,82.790374,78.708861,46.224817,81.582278,54.610259,23.010000,13.010658
54.854983,65.194406,119.126738,132.623394,55.395252,58.100160,59.214654,12.771836,115.151485,1.049489,65.200622,55.538168,131.482046,116.939377,129.373844,115.807069,73.642328,115.308605,0.001979,0.013990,32.000000,-237.235052,115.757021,0.315846,12.100336,0.618445,272715.706195,0.920662,20.088785,14.359810,2.172025,69.184306,69.909223,82.790555,78.708861,46.186784,81.582278,54.621279,23.010000,13.011134
54.848805,65.194021,119.180236,132.623344,55.330029,58.100176,59.370816,12.772645,115.148385,1.049628,65.201711,55.530447,131.482731,116.942095,129.373506,115.807048,73.643174,115.307593,0.002010,0.013964,32.000000,-237.234311,115.752593,0.316360,12.117737,0.619530,272716.050834,0.920901,20.090290,14.357313,2.172203,69.179981,69.909125,82.791104,78.708861,46.215754,81.582278,54.638638,23.010000,13.011544
54.848929,65.193727,119.192342,132.623687,55.232742,58.100422,59.322766,12.773350,115.147228,1.049516,65.201316,55.531205,131.483016,116.942527,129.372755,115.806883,73.642801,115.305693,0.002009,0.013993,32.000000,-237.233623,115.751400,0.316265,12.104186,0.619323,272716.847072,0.923261,20.092723,14.352952,2.171667,69.174827,69.908495,82.790564,78.708861,46.237866,81.582278,54.649113,23.010000,13.011875
54.845411,65.193488,119.163552,132.624346,55.178382,58.100364,59.367688,12.772413,115.143048,1.049573,65.202064,55.532331,131.484699,116.935469,129.372780,115.802419,73.644443,115.302801,0.001984,0.013985,32.000000,-237.234670,115.747115,0.316249,12.100225,0.618906,272717.695177,0.920947,20.098278,14.351552,2.172887,69.170612,69.908591,82.790358,78.708861,46.230425,81.582278,54.666435,23.010000,13.012305
54.846563,65.193273,119.137253,132.624736,55.126626,58.100391,59.345301,12.772426,115.142560,1.049527,65.201414,55.533973,131.485774,116.932518,129.374114,115.802222,73.644848,115.300386,0.001984,0.013972,32.000000,-237.234675,115.747152,0.316400,12.114086,0.619678,272719.008175,0.921694,20.097863,14.350885,2.173102,69.168237,69.908465,82.790586,78.708861,46.202219,81.582278,54.675267,23.010000,13.012662
54.845731,65.192036,119.159333,132.624703,55.123940,58.092229,59.363826,12.771674,115.141736,0.883639,65.198897,55.530684,131.486456,116.931914,129.375295,115.801115,73.645516,115.299364,0.001983,0.013944,32.000000,-237.235600,115.806381,0.261529,12.108906,0.619739,272717.540775,0.921060,20.101006,14.347658,2.172717,69.164977,69.908418,82.788675,78.708861,46.215846,81.582278,54.688112,23.010000,13.012910
54.845802,65.190407,119.122956,132.624669,55.102483,58.092412,59.315667,12.770876,115.139650,0.872850,65.193209,55.529902,131.488640,116.931965,129.375811,115.802561,73.645670,115.298727,0.001986,0.013921,32.000000,-237.236369,115.805661,0.258562,12.094722,0.618828,272716.724913,0.921386,20.099684,14.345932,2.172192,69.161998,69.907845,82.785227,78.708861,46.202597,81.582278,54.698923,23.010000,13.013007
54.844389,65.187096,119.063058,132.624293,55.057130,58.100705,59.377491,12.770426,115.143255,0.872371,65.188201,55.530510,131.492024,116.932146,129.377181,115.803690,73.645992,115.297759,0.001966,0.013944,32.000000,-237.236819,115.805260,0.258250,12.068517,0.619173,272676.886976,0.920981,20.099248,14.344705,2.172627,69.157884,69.906811,82.780583,78.708861,46.168931,81.582278,54.712297,23.010000,13.012817
54.845401,65.183824,119.121010,132.624023,55.070079,58.101046,59.357989,12.771593,115.145992,0.872569,65.182548,55.536652,131.494526,116.933232,129.379046,115.805539,73.645996,115.298593,0.001964,0.013928,32.000000,-237.235583,115.806166,0.258253,12.053965,0.619650,272676.486475,0.921727,20.097551,14.344201,2.171961,69.154969,69.905916,82.774818,78.708861,46.182432,81.582278,54.722151,23.010000,13.012524
54.845230,65.179225,119.165944,132.623979,55.051635,58.100915,59.315414,12.772765,115.152032,0.872439,65.175639,55.536701,131.496096,116.935948,129.380390,115.810691,73.645203,115.302117,0.001966,0.013975,32.000000,-237.234516,115.811555,0.258255,12.055583,0.620696,272712.906827,0.920917,20.095597,14.343350,2.170925,69.151900,69.904700,82.766326,78.708861,46.222554,81.582278,54.735525,23.010000,13.012018
54.845920,65.174327,119.131155,132.623762,54.899914,58.100941,59.346437,12.774508,115.156204,0.872507,65.169093,55.538975,131.498119,116.940366,129.380998,115.815692,73.645754,115.306018,0.002001,0.013965,32.000000,-237.232748,115.815207,0.257956,12.067643,0.621817,272711.700771,0.921198,20.091353,14.343803,2.171942,69.148270,69.903772,82.757991,78.708861,46.213664,81.582278,54.746841,23.010000,13.011388
54.847027,65.168007,119.155665,132.623578,54.805468,58.100810,59.256815,12.775378,115.159357,0.872437,65.159809,55.541417,131.500964,116.948359,129.382293,115.819414,73.645394,115.307374,0.001994,0.013964,32.000000,-237.231775,115.820363,0.258215,12.077318,0.622029,272708.473458,0.921849,20.086918,14.346524,2.172768,69.143912,69.901994,82.746857,78.708861,46.214579,81.582278,54.757077,23.010000,13.010492
54.843989,65.162119,119.202782,132.623467,54.713137,58.100642,59.344603,12.775485,115.163548,0.872453,65.150706,55.539755,131.503910,116.951427,129.383356,115.822326,73.645855,115.307461,0.001994,0.013984,32.000000,-237.231648,115.817959,0.257916,12.076409,0.621161,272704.231122,0.921342,20.081358,14.348110,2.172106,69.138930,69.900648,82.737496,78.708861,46.253237,81.582278,54.770894,23.010000,13.009604
54.842662,65.154353,119.188220,132.623511,54.664086,58.092433,59.345054,12.775994,115.170807,0.742933,65.138216,55.538350,131.507057,116.954376,129.384500,115.828588,73.645672,115.306824,0.001994,0.014006,32.000000,-237.231333,115.943985,0.213632,12.081274,0.620790,272698.877272,0.922697,20.073972,14.349211,2.172509,69.131831,69.899184,82.725536,78.708861,46.242832,81.582278,54.785487,23.010000,13.008378
54.842255,65.147527,119.187378,132.623943,54.605826,58.096430,59.355189,12.777165,115.174039,0.436260,65.128982,55.536739,131.510980,116.956241,129.386150,115.833948,73.646039,115.311125,0.002030,0.014013,32.000000,-237.230303,115.919929,0.116708,12.080428,0.621199,272694.120855,0.921372,20.071005,14.348798,2.173489,69.126745,69.898393,82.715177,78.708861,46.250013,81.582278,54.797343,23.010000,13.007249
54.841246,65.139400,119.207544,132.624831,54.615604,58.100168,59.388920,12.776579,115.172329,0.834434,65.117751,55.533164,131.512630,116.955753,129.388115,115.838258,73.645152,115.311070,0.002021,0.014001,32.000000,-237.230666,115.834193,0.252015,12.082405,0.620771,272650.081698,0.921240,20.064515,14.348633,2.173276,69.121379,69.896904,82.701644,78.708861,46.256325,81.582278,54.809581,23.010000,13.005865
54.837766,65.132956,119.212177,132.625761,54.616168,58.083547,59.372454,12.777804,115.173571,0.869666,65.110924,55.533636,131.514126,116.960424,129.390228,115.844456,73.645307,115.314576,0.002006,0.014003,32.000000,-237.229382,115.833513,0.257875,12.092798,0.620848,272663.346106,0.921137,20.058080,14.350620,2.173276,69.118708,69.895970,82.691397,78.708861,46.272368,81.582278,54.825156,23.010000,13.004766
54.833456,65.126345,119.205136,132.627108,54.622604,58.083663,59.351657,12.777134,115.170842,0.869666,65.103492,55.525559,131.515564,116.959956,129.391371,115.844650,73.645678,115.317386,0.002002,0.014024,32.000000,-237.229918,115.838038,0.257875,12.101079,0.620928,272676.265714,0.920672,20.050923,14.351479,2.173684,69.116234,69.894403,82.680128,78.708861,46.276743,81.582278,54.842676,23.010000,13.003635
54.827175,65.121673,119.271053,132.628745,54.594286,58.080109,59.369769,12.776132,115.170478,0.869784,65.099870,55.521272,131.517396,116.957324,129.392126,115.843813,73.645390,115.319684,0.002003,0.014027,32.000000,-237.230845,115.841081,0.257773,12.092441,0.620289,272594.005227,0.920712,20.047826,14.353242,2.173907,69.116580,69.894064,82.673199,78.708861,46.308459,81.582278,54.863598,23.010000,13.002856
54.826506,65.117809,119.253473,132.630727,54.576112,58.068812,59.380206,12.776869,115.171123,0.869727,65.095121,55.522368,131.517780,116.955050,129.392867,115.842674,73.644816,115.321190,0.002008,0.014046,32.000000,-237.230044,115.841431,0.257661,12.072261,0.619880,272590.422225,0.921101,20.045360,14.354410,2.173949,69.114989,69.892808,82.665360,78.708861,46.312366,81.582278,54.878525,23.010000,13.002257
54.820559,65.113529,119.202856,132.633411,54.657120,58.052420,59.365770,12.776071,115.171646,0.869886,65.090039,55.519896,131.518516,116.954404,129.395458,115.846296,73.644365,115.320636,0.001986,0.014060,32.000000,-237.230892,115.841168,0.257680,12.064521,0.620816,272572.541488,0.920868,20.046728,14.355957,2.175400,69.112313,69.891839,82.657904,78.708861,46.295852,81.582278,54.899867,23.010000,13.001640
54.819714,65.108915,119.211461,132.636200,54.648926,58.028033,59.240074,12.777424,115.174227,0.869907,65.083928,55.512858,131.519247,116.957473,129.398245,115.850204,73.643223,115.320739,0.001984,0.014083,32.000000,-237.229693,115.841917,0.257424,12.067461,0.621623,272517.630739,0.920530,20.043507,14.357355,2.175106,69.109272,69.891293,82.650101,78.708861,46.299673,81.582278,54.918332,23.010000,13.000961
54.813301,65.103827,119.218119,132.638968,54.722464,58.011919,59.371076,12.777196,115.176308,0.869952,65.078324,55.507887,131.520786,116.957089,129.400506,115.852053,73.642169,115.322996,0.001983,0.014097,32.000000,-237.229721,115.841592,0.257671,12.061666,0.621594,272439.695212,0.920594,20.044948,14.357502,2.174419,69.106441,69.890273,82.642328,78.708861,46.305099,81.582278,54.940982,23.010000,13.000149
54.809056,65.100018,119.200515,132.641234,54.692680,57.999568,59.356573,12.777926,115.185667,0.804416,65.074855,55.504019,131.523992,116.958935,129.403336,115.852785,73.642446,115.326300,0.002021,0.014116,32.000000,-237.228843,115.932415,0.235010,12.064200,0.621239,272323.256148,0.922164,20.041147,14.358701,2.174609,69.105315,69.889551,82.636552,78.708861,46.292468,81.582278,54.962397,23.010000,12.999534
54.803727,65.095628,119.204057,132.643998,54.751281,57.987561,59.359211,12.778995,115.187372,0.578915,65.072161,55.497566,131.525568,116.956867,129.405530,115.856142,73.640664,115.327072,0.002006,0.014137,32.000000,-237.227729,115.874192,0.168481,12.067522,0.621513,272246.994728,0.919981,20.042228,14.360990,2.174985,69.103989,69.888364,82.629969,78.708861,46.292425,81.582278,54.987321,23.010000,12.998827
54.800618,65.092606,119.233863,132.646518,54.812484,57.971444,59.342585,12.779133,115.185113,0.858921,65.069632,55.493129,131.526483,116.957020,129.407244,115.858479,73.639442,115.329624,0.002004,0.014068,32.000000,-237.227597,115.843343,0.257207,12.068162,0.621188,272187.025628,0.920079,20.042501,14.362522,2.174832,69.102885,69.887787,82.625627,78.708861,46.308372,81.582278,55.008130,23.010000,12.998357
54.794953,65.089614,119.188459,132.649079,54.810291,57.946926,59.345899,12.779149,115.184252,0.869791,65.066474,55.481972,131.527393,116.950057,129.409177,115.853716,73.638645,115.326676,0.002001,0.014092,32.000000,-237.227735,115.841992,0.257195,12.067802,0.620998,272131.076186,0.919936,20.043238,14.364726,2.175109,69.102162,69.886840,82.621907,78.708861,46.294820,81.582278,55.033461,23.010000,12.997917
54.788470,65.087727,119.131285,132.651111,54.853339,57.926678,59.321108,12.777439,115.178595,0.869858,65.066805,55.472329,131.529150,116.946073,129.410337,115.847346,73.638805,115.323404,0.002037,0.014070,32.000000,-237.229343,115.837050,0.257196,12.069968,0.621032,272055.356395,0.919988,20.043207,14.367346,2.175776,69.102177,69.886410,82.620747,78.708861,46.264325,81.582278,55.058422,23.010000,12.997678
54.783173,65.087166,119.139632,132.653873,55.052946,57.910280,59.371460,12.776829,115.172196,0.869942,65.070623,55.468870,131.531189,116.939762,129.412560,115.841164,73.637877,115.321289,0.002018,0.014039,32.000000,-237.230043,115.833477,0.256963,12.066340,0.620572,271940.605169,0.919646,20.045665,14.366528,2.175172,69.102492,69.885296,82.621214,78.708861,46.267897,81.582278,55.085433,23.010000,12.997668
54.777091,65.088277,119.142368,132.656189,55.102738,57.889974,59.364767,12.776307,115.168344,0.870106,65.073188,55.462428,131.531968,116.934696,129.413116,115.837111,73.636954,115.317343,0.001999,0.014024,32.000000,-237.230689,115.825613,0.256962,12.064854,0.619958,271846.145885,0.919824,20.050018,14.364577,2.174386,69.103196,69.884728,82.621981,78.708861,46.262872,81.582278,55.112227,23.010000,12.998058
54.773713,65.090230,119.085057,132.658689,55.196581,57.865499,59.328193,12.776468,115.163152,0.870128,65.077201,55.462073,131.532196,116.930137,129.414882,115.831992,73.635125,115.311461,0.001994,0.013961,32.000000,-237.230446,115.825040,0.257058,12.065703,0.620109,271771.233004,0.918881,20.054554,14.364348,2.174749,69.106184,69.883421,82.623384,78.708861,46.227455,81.582278,55.141192,23.010000,12.998687
54.769450,65.092249,119.097833,132.660365,55.253556,57.849484,59.378780,12.776547,115.158688,0.870125,65.081412,55.461375,131.532944,116.927914,129.417387,115.828412,73.634629,115.310235,0.001994,0.013938,32.000000,-237.230259,115.821011,0.256828,12.066624,0.620093,271679.911205,0.918778,20.061519,14.363111,2.175040,69.110345,69.883079,82.625299,78.708861,46.242938,81.582278,55.166956,23.010000,12.999303
54.764411,65.094138,119.072998,132.661993,55.343001,57.837477,59.383261,12.775228,115.153684,0.803985,65.085801,55.456963,131.532592,116.920191,129.418895,115.818945,73.633081,115.302203,0.001997,0.013916,32.000000,-237.231501,115.900890,0.233922,12.072977,0.619448,271569.237464,0.919023,20.066722,14.361719,2.174128,69.114079,69.881511,82.625746,78.708861,46.227458,81.582278,55.197607,23.010000,12.999950
54.761120,65.095466,119.043821,132.662876,55.367314,57.817244,59.376593,12.775778,115.146893,0.529879,65.089374,55.458108,131.532988,116.918550,129.419252,115.817351,73.631664,115.295697,0.001980,0.013913,32.000000,-237.231093,115.860216,0.146892,12.070287,0.619392,271497.756880,0.918070,20.072843,14.361544,2.174530,69.116227,69.880026,82.626982,78.708861,46.207080,81.582278,55.223507,23.010000,13.000433
54.761285,65.096968,119.002387,132.663132,55.391531,57.813182,59.360926,12.774777,115.139132,0.693914,65.092242,55.458138,131.533957,116.914082,129.419774,115.812619,73.631395,115.290775,0.001976,0.013913,32.000000,-237.232183,115.851687,0.199977,12.050583,0.618856,271446.057988,0.917909,20.079583,14.358693,2.174277,69.118194,69.878655,82.628872,78.708861,46.186649,81.582278,55.245833,23.010000,13.000936
54.759903,65.098560,118.964897,132.662748,55.393994,57.812321,59.354636,12.774093,115.132029,0.699398,65.095369,55.458747,131.534525,116.905861,129.419617,115.807579,73.629315,115.282898,0.001976,0.013896,32.000000,-237.233125,115.846755,0.199779,12.038920,0.618640,271354.375609,0.917755,20.084080,14.356550,2.173875,69.118390,69.877791,82.629783,78.708861,46.160846,81.582278,55.275287,23.010000,13.001547
54.760543,65.099619,118.933440,132.661679,55.446966,57.791289,59.382238,12.775929,115.128388,0.699506,65.096960,55.461761,131.534358,116.903031,129.418964,115.803832,73.627208,115.277169,0.002012,0.013923,32.000000,-237.231227,115.840498,0.199911,12.040867,0.619324,271336.814614,0.917933,20.085423,14.354122,2.173112,69.117536,69.876066,82.629636,78.708861,46.141967,81.582278,55.302051,23.010000,13.002033
54.759659,65.100337,118.918389,132.660100,55.566935,57.790321,59.316301,12.775002,115.123572,0.699517,65.099385,55.462438,131.533917,116.896770,129.419221,115.797827,73.625213,115.269551,0.001992,0.013924,32.000000,-237.232220,115.835334,0.199773,12.051155,0.619681,271336.496435,0.918046,20.088344,14.351890,2.172482,69.119524,69.874459,82.630220,78.708861,46.122734,81.582278,55.330492,23.010000,13.002438
54.761219,65.101340,118.921600,132.658355,55.636035,57.790314,59.367521,12.774995,115.117865,0.699528,65.102602,55.463979,131.534167,116.889057,129.419856,115.792060,73.624945,115.264278,0.001991,0.013885,32.000000,-237.232132,115.830101,0.199767,12.059769,0.619138,271240.895730,0.917277,20.088789,14.350859,2.171882,69.123728,69.873246,82.630421,78.708861,46.104807,81.582278,55.351715,23.010000,13.002836
54.762187,65.103227,118.970379,132.655632,55.727550,57.799630,59.393990,12.774861,115.108643,0.699513,65.106731,55.465511,131.533593,116.884854,129.419242,115.784996,73.624128,115.258234,0.001992,0.013856,32.000000,-237.231892,115.822732,0.199955,12.080422,0.618513,271239.258019,0.918299,20.090356,14.348682,2.171642,69.128749,69.871551,82.630675,78.708861,46.120408,81.582278,55.377157,23.010000,13.003456
54.764644,65.105083,118.959605,132.653010,55.768135,57.799467,59.380388,12.774194,115.099778,0.699416,65.109217,55.465922,131.532314,116.879626,129.419322,115.778101,73.623764,115.250711,0.002031,0.013869,32.000000,-237.232705,115.817330,0.199740,12.088009,0.618072,271239.502618,0.917480,20.089859,14.346060,2.171639,69.132750,69.869732,82.630858,78.708861,46.116133,81.582278,55.396601,23.010000,13.004072
54.766926,65.106888,119.002069,132.649992,55.812785,57.799423,59.375546,12.774505,115.082097,0.771749,65.114536,55.471718,131.530092,116.877461,129.419568,115.773287,73.622551,115.241997,0.002007,0.013882,32.000000,-237.232561,115.720102,0.226002,12.074351,0.617427,271285.196169,0.917206,20.090813,14.343569,2.172491,69.138987,69.868205,82.632303,78.708861,46.138013,81.582278,55.420200,23.010000,13.004718
54.769551,65.108837,119.003976,132.647498,55.738057,57.799100,59.346622,12.774258,115.075448,1.052591,65.118411,55.472848,131.529025,116.872585,129.419815,115.766785,73.622374,115.235852,0.001991,0.013861,32.000000,-237.232803,115.745314,0.312784,12.063030,0.616934,271285.504108,0.917372,20.090304,14.339811,2.172197,69.144725,69.867388,82.633970,78.708861,46.152902,81.582278,55.440291,23.010000,13.005343
54.769610,65.111549,119.012066,132.644135,55.664818,57.823235,59.377980,12.775018,115.066447,0.709769,65.126208,55.478049,131.528308,116.864989,129.419600,115.756064,73.621726,115.223849,0.001991,0.013916,32.000000,-237.231932,115.802393,0.201145,12.064421,0.617875,271287.213706,0.917409,20.089912,14.336252,2.172882,69.152395,69.866358,82.635591,78.708861,46.143492,81.582278,55.464493,23.010000,13.006185
54.771159,65.114940,119.026904,132.641701,55.670690,57.835525,59.369209,12.775052,115.059957,0.698998,65.134785,55.481849,131.527390,116.863753,129.419635,115.749948,73.620146,115.216972,0.001993,0.013909,32.000000,-237.231838,115.794700,0.201114,12.074847,0.618432,271286.788578,0.917807,20.089335,14.333064,2.172813,69.157896,69.865658,82.637688,78.708861,46.163565,81.582278,55.484023,23.010000,13.007072
54.777231,65.119849,118.999002,132.638536,55.654279,57.859999,59.358304,12.776557,115.054175,0.698967,65.140207,55.493640,131.524398,116.857197,129.418603,115.743645,73.617077,115.210157,0.001996,0.013945,32.000000,-237.230431,115.787505,0.201340,12.078881,0.618670,271402.524942,0.917711,20.091989,14.327136,2.172958,69.162448,69.863279,82.638495,78.708861,46.129753,81.582278,55.503872,23.010000,13.008392
54.781186,65.123430,118.970307,132.635404,55.584886,57.872019,59.325802,12.776662,115.048531,0.698789,65.143890,55.495836,131.522341,116.850471,129.418227,115.743129,73.616023,115.201957,0.001982,0.013981,32.000000,-237.230248,115.782386,0.201342,12.076926,0.618349,271463.979016,0.918021,20.093889,14.324948,2.173168,69.167009,69.862424,82.639527,78.708861,46.120277,81.582278,55.518974,23.010000,13.009441
54.789733,65.126020,118.947025,132.630794,55.609435,57.873183,59.349769,12.778125,115.036785,1.011982,65.149196,55.502341,131.519829,116.839360,129.417719,115.737166,73.614751,115.194396,0.001980,0.013957,32.000000,-237.228727,115.657466,0.304625,12.075133,0.618126,271584.053225,0.918477,20.092956,14.324282,2.172417,69.171679,69.861836,82.640863,78.708861,46.106053,81.582278,55.533386,23.010000,13.010368
54.791747,65.127802,118.953717,132.626507,55.634651,57.893368,59.370753,12.777872,115.030431,1.064376,65.153398,55.502743,131.518419,116.830802,129.417047,115.730508,73.613615,115.189262,0.001981,0.013974,32.000000,-237.228966,115.651798,0.314740,12.075782,0.618105,271643.230710,0.919107,20.092729,14.320846,2.171737,69.174586,69.861843,82.642473,78.708861,46.106746,81.582278,55.549698,23.010000,13.011015
54.800575,65.130201,118.973125,132.620864,55.609595,57.917545,59.359241,12.778271,115.025814,1.064371,65.158569,55.506835,131.514911,116.819614,129.414706,115.725140,73.611172,115.180741,0.002021,0.013995,32.000000,-237.228569,115.642206,0.314725,12.067053,0.617915,271649.289014,0.918602,20.087096,14.317974,2.170973,69.177565,69.860849,82.645566,78.708861,46.105877,81.582278,55.561740,23.010000,13.011810
54.805915,65.133127,118.962882,132.615783,55.573256,57.937589,59.375616,12.778968,115.023098,1.064369,65.164502,55.512758,131.511947,116.815874,129.412907,115.722715,73.610307,115.177380,0.001996,0.014008,32.000000,-237.227736,115.640515,0.314969,12.051304,0.618122,271746.024023,0.918565,20.086939,14.316297,2.171015,69.182287,69.860463,82.650010,78.708861,46.105556,81.582278,55.572499,23.010000,13.012665
54.809442,65.137445,118.966026,132.609658,55.507959,57.961991,59.359530,12.778615,115.024118,0.925941,65.171512,55.519260,131.508701,116.813231,129.410693,115.716726,73.609727,115.175718,0.001997,0.014043,32.000000,-237.228099,115.759832,0.266263,12.041151,0.618815,271861.124904,0.918968,20.080843,14.314070,2.171020,69.189134,69.860176,82.656472,78.708861,46.106888,81.582278,55.587175,23.010000,13.013911
54.811800,65.141468,119.024655,132.604806,55.467075,57.978696,59.362482,12.779103,115.021246,0.702240,65.178421,55.521264,131.505496,116.809512,129.409134,115.715339,73.608195,115.171315,0.001998,0.014053,32.000000,-237.227612,115.759472,0.201340,12.060257,0.619688,271957.042574,0.918941,20.078632,14.313094,2.170621,69.194873,69.860577,82.661327,78.708861,46.133877,81.582278,55.601574,23.010000,13.015026
54.818566,65.146946,119.015703,132.599519,55.467791,57.983301,59.359969,12.778346,115.016789,0.696764,65.188147,55.525762,131.502852,116.803847,129.407348,115.709458,73.606183,115.166041,0.002000,0.014044,32.000000,-237.228194,115.752468,0.201339,12.085058,0.620445,272074.202898,0.919522,20.079557,14.312763,2.170539,69.201467,69.859959,82.669225,78.708861,46.116402,81.582278,55.611363,23.010000,13.016528
54.825249,65.152164,119.015419,132.594959,55.403341,58.003641,59.387440,12.777572,115.008768,0.696686,65.195540,55.528395,131.499214,116.800192,129.405758,115.706883,73.604418,115.160304,0.001976,0.014012,32.000000,-237.228991,115.745805,0.201283,12.103134,0.620001,272156.623872,0.919708,20.081312,14.311881,2.171515,69.206794,69.859613,82.676074,78.708861,46.120923,81.582278,55.618083,23.010000,13.017924
