OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, December 19, 2018
12:34:46 PM
45/100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
55.194859,65.424274,138.852986,141.878914,62.451526,58.143150,59.299517,12.832856,135.636930,1.001732,65.507267,55.817707,140.696094,137.498543,138.410907,136.400007,77.890007,135.693804,0.001837,0.012826,32.000000,-237.174193,136.616236,0.297321,13.453374,0.666072,268406.427080,0.917052,19.992793,20.587213,2.516557,68.202866,69.546475,87.975890,100.000000,36.483246,81.580000,35.349607,21.010000,15.223245
55.194397,65.429266,138.901915,141.879767,62.471532,58.143121,59.348056,12.833930,135.649989,0.867594,65.512933,55.816806,140.699560,137.506564,138.411143,136.412334,77.891304,135.703946,0.001837,0.012802,32.000000,-237.172978,136.645669,0.249337,13.442218,0.664914,268407.345832,0.916362,19.993555,20.589844,2.516108,68.206461,69.546525,87.976265,100.000000,36.492013,81.580000,35.300877,21.010000,15.225692
55.196570,65.433205,138.926821,141.881468,62.449118,58.143237,59.245286,12.833585,135.653775,0.963847,65.515286,55.815635,140.703000,137.512341,138.411254,136.420309,77.891937,135.706764,0.001840,0.012793,32.000000,-237.173299,136.628175,0.289485,13.422854,0.664146,268409.574755,0.916898,19.996611,20.593324,2.515687,68.207529,69.545491,87.975525,100.000000,36.512038,81.580000,35.262003,21.010000,15.227672
55.200777,65.436873,138.924050,141.884769,62.351199,58.143279,59.284937,12.835470,135.664187,0.999305,65.518559,55.817217,140.707816,137.518186,138.412360,136.429290,77.893914,135.716098,0.001805,0.012744,32.000000,-237.171330,136.639359,0.297516,13.424694,0.664974,268412.136171,0.916169,20.002044,20.596941,2.516594,68.207915,69.545523,87.977095,100.000000,36.523270,81.580000,35.210857,21.010000,15.229848
55.204189,65.439533,138.973053,141.887315,62.302436,58.143182,59.331835,12.835928,135.670044,0.999302,65.516660,55.820387,140.709417,137.527525,138.411016,136.439199,77.893169,135.724606,0.001796,0.012735,32.000000,-237.170943,136.650034,0.297724,13.448036,0.666043,268414.146605,0.917729,20.003903,20.597673,2.516947,68.206155,69.544509,87.977236,100.000000,36.545688,81.580000,35.166109,21.010000,15.231544
55.204301,65.440861,138.982081,141.889364,62.213025,58.143158,59.292204,12.836694,135.678477,0.999525,65.513023,55.822593,140.711901,137.538427,138.411879,136.449719,77.893306,135.734306,0.001795,0.012732,32.000000,-237.170135,136.661229,0.297541,13.454456,0.665877,268413.706395,0.917048,20.003547,20.600217,2.516705,68.204842,69.542914,87.977306,100.000000,36.564072,81.580000,35.124843,21.010000,15.232972
55.204067,65.439305,138.980122,141.892409,62.221119,58.143342,59.260942,12.835947,135.687922,0.999511,65.504857,55.820722,140.714910,137.548903,138.413305,136.461160,77.893807,135.742260,0.001799,0.012765,32.000000,-237.170977,136.675959,0.297514,13.442914,0.664929,268415.050808,0.916265,20.002942,20.605084,2.517437,68.202599,69.542759,87.976706,100.000000,36.564088,81.580000,35.076943,21.010000,15.233991
55.206106,65.434899,139.003129,141.896156,62.172277,58.143635,59.317160,12.835171,135.701035,0.999671,65.492760,55.821948,140.717744,137.566150,138.414150,136.473647,77.894630,135.759708,0.001839,0.012728,32.000000,-237.171733,136.692642,0.297667,13.439367,0.664658,268415.920466,0.916878,20.004164,20.609646,2.517595,68.199870,69.541524,87.974433,100.000000,36.560681,81.580000,35.027050,21.010000,15.234217
55.202688,65.429173,139.006581,141.900046,62.117371,58.143698,59.294776,12.834760,135.716183,0.999593,65.480219,55.820139,140.720723,137.577297,138.415764,136.488064,77.895642,135.777777,0.001830,0.012751,32.000000,-237.172162,136.707634,0.297588,13.441468,0.665224,268415.233389,0.917365,20.002830,20.612998,2.517570,68.198794,69.540472,87.971764,100.000000,36.575840,81.580000,34.988689,21.010000,15.233928
55.195333,65.420410,139.025499,141.905951,62.140234,58.143795,59.317152,12.833634,135.735420,0.999654,65.462309,55.816075,140.723994,137.594891,138.419048,136.507692,77.896223,135.796308,0.001827,0.012756,32.000000,-237.173367,136.727579,0.297733,13.456992,0.665480,268411.739754,0.916452,19.996473,20.620624,2.517894,68.197624,69.540057,87.968897,100.000000,36.597937,81.580000,34.948851,21.010000,15.233013
55.190267,65.411346,139.060761,141.911380,62.172880,58.143929,59.278564,12.830670,135.748474,0.999675,65.443561,55.809552,140.727400,137.609415,138.420490,136.525335,77.896505,135.808848,0.001833,0.012763,32.000000,-237.176231,136.742316,0.297783,13.469849,0.665440,268407.901474,0.916848,19.994018,20.628364,2.518113,68.195571,69.539045,87.965894,100.000000,36.609588,81.580000,34.914944,21.010000,15.231813
55.186947,65.397754,139.086125,141.919232,62.189299,58.143787,59.284676,12.831219,135.770583,0.999658,65.418267,55.803834,140.732531,137.628136,138.423390,136.545118,77.897464,135.827356,0.001871,0.012763,32.000000,-237.175836,136.757813,0.297673,13.452986,0.664869,268403.565656,0.916617,19.992293,20.636755,2.518791,68.194637,69.538177,87.961427,100.000000,36.631643,81.580000,34.874881,21.010000,15.229727
55.186627,65.384971,139.108828,141.926451,62.172112,58.143756,59.277103,12.832801,135.787498,1.178047,65.395873,55.801346,140.737131,137.647376,138.426656,136.563452,77.897919,135.848007,0.001835,0.012764,32.000000,-237.174329,136.744543,0.363812,13.438737,0.664470,268398.447656,0.917287,19.988076,20.642545,2.519661,68.195309,69.537311,87.957526,100.000000,36.657504,81.580000,34.838368,21.010000,15.227530
55.186779,65.367883,139.125186,141.935275,62.219786,58.143709,59.269635,12.832878,135.810886,1.507924,65.365114,55.797036,140.741338,137.671335,138.430291,136.584926,77.898515,135.865834,0.001834,0.012776,32.000000,-237.174245,136.760799,0.459796,13.455947,0.665462,268387.629804,0.917218,19.977661,20.650546,2.520272,68.195801,69.535241,87.952153,100.000000,36.671074,81.580000,34.791142,21.010000,15.224446
55.183168,65.352606,139.135942,141.942185,62.215810,58.144086,59.281717,12.833275,135.837970,1.231749,65.336712,55.791856,140.745325,137.695307,138.435005,136.606763,77.899399,135.882545,0.001835,0.012793,32.000000,-237.173678,136.822298,0.358923,13.474988,0.666263,268377.407383,0.917309,19.965184,20.660088,2.520698,68.196582,69.533571,87.948531,100.000000,36.686351,81.580000,34.755318,21.010000,15.221559
55.175480,65.331985,139.142984,141.951230,62.159284,58.144260,59.217625,12.832220,135.861014,0.993599,65.300222,55.783338,140.751252,137.719601,138.440517,136.627987,77.899942,135.908806,0.001838,0.012781,32.000000,-237.174651,136.847599,0.298310,13.476727,0.665463,268363.678861,0.917379,19.947951,20.668122,2.520988,68.199288,69.532275,87.944963,100.000000,36.704094,81.580000,34.720343,21.010000,15.217520
55.168621,65.312508,139.142454,141.960083,62.141399,58.140496,59.255723,12.831663,135.878847,0.993576,65.269398,55.773433,140.756058,137.739422,138.446664,136.647803,77.901179,135.928987,0.001802,0.012781,32.000000,-237.175166,136.869700,0.298314,13.472775,0.664606,268354.061984,0.917227,19.936129,20.675326,2.521347,68.200009,69.531953,87.943457,100.000000,36.695041,81.580000,34.692616,21.010000,15.213579
55.158888,65.287863,139.179461,141.971241,62.015429,58.128426,59.275495,12.828942,135.899635,0.993551,65.230631,55.763379,140.762431,137.760812,138.453186,136.666605,77.901435,135.954069,0.001795,0.012759,32.000000,-237.177890,136.889920,0.298528,13.457842,0.664639,268341.134366,0.918313,19.922865,20.687492,2.521826,68.201240,69.530368,87.943276,100.000000,36.735762,81.580000,34.660238,21.010000,15.208356
55.156493,65.266496,139.190849,141.980797,61.849217,58.128890,59.321424,12.829273,135.913649,1.286721,65.196841,55.761159,140.768543,137.778528,138.459680,136.688536,77.902274,135.975119,0.001794,0.012745,32.000000,-237.177434,136.876066,0.402993,13.460753,0.664853,268309.809557,0.917742,19.909954,20.696020,2.522130,68.202500,69.530080,87.944991,100.000000,36.749903,81.580000,34.631140,21.010000,15.203758
55.157926,65.240149,139.222195,141.991543,61.805311,58.128879,59.319938,12.828326,135.940588,1.509211,65.155711,55.762093,140.775353,137.805469,138.466602,136.709927,77.903738,136.000424,0.001805,0.012753,32.000000,-237.178480,136.904690,0.459901,13.473574,0.665739,268238.384830,0.917364,19.894626,20.707898,2.523246,68.204981,69.529636,87.949170,100.000000,36.783375,81.580000,34.590135,21.010000,15.197979
55.152779,65.217680,139.266939,141.999253,61.706348,58.128809,59.195762,12.827455,135.970203,1.133611,65.119098,55.753944,140.780048,137.828599,138.471537,136.731063,77.903498,136.022139,0.001841,0.012756,32.000000,-237.179312,136.971618,0.332281,13.473702,0.665653,268224.141676,0.916653,19.875553,20.717241,2.523562,68.206591,69.529057,87.953661,100.000000,36.807198,81.580000,34.559656,21.010000,15.193003
55.143812,65.188847,139.272433,142.008666,61.770900,58.129053,59.266220,12.826678,135.997849,0.995568,65.074823,55.746590,140.786189,137.862112,138.478427,136.758849,77.904000,136.049906,0.001841,0.012792,32.000000,-237.180053,137.003494,0.297426,13.473423,0.665119,268202.273538,0.916584,19.847833,20.728017,2.524065,68.210948,69.527973,87.959240,100.000000,36.838994,81.580000,34.530287,21.010000,15.186568
55.135467,65.163567,139.269914,142.018132,61.834503,58.113038,59.338533,12.826560,136.024264,0.995568,65.040336,55.736995,140.794502,137.884856,138.484675,136.781101,77.906347,136.074350,0.001842,0.012777,32.000000,-237.180255,137.026550,0.296953,13.471019,0.665373,268186.854454,0.918545,19.830292,20.738760,2.525112,68.216924,69.528116,87.964736,100.000000,36.834781,81.580000,34.508514,21.010000,15.180740
55.127869,65.133882,139.263111,142.031020,61.875387,58.096829,59.345943,12.825853,136.052871,0.995319,65.000958,55.727825,140.803602,137.907668,138.491266,136.807712,77.909428,136.100565,0.001850,0.012797,32.000000,-237.181100,137.054265,0.297378,13.473761,0.665501,268168.399988,0.917551,19.810045,20.751685,2.525622,68.223678,69.528052,87.972239,100.000000,36.840542,81.580000,34.480356,21.010000,15.173774
55.120252,65.110690,139.328387,142.042276,61.872229,58.089016,59.136299,12.826810,136.072991,0.995356,64.968503,55.718875,140.811295,137.926918,138.496608,136.828518,77.911640,136.122018,0.001886,0.012780,32.000000,-237.180151,137.074849,0.297247,13.480364,0.665503,268075.356062,0.916272,19.792755,20.761156,2.525959,68.230363,69.527045,87.978762,100.000000,36.879059,81.580000,34.459222,21.010000,15.168229
55.108648,65.083933,139.354305,142.055869,61.872397,58.076570,59.307772,12.826648,136.098037,0.995100,64.931029,55.707721,140.821929,137.946102,138.503722,136.852211,77.914488,136.144115,0.001850,0.012800,32.000000,-237.180442,137.092072,0.297175,13.488979,0.665197,267976.993423,0.915969,19.770347,20.770749,2.526183,68.237847,69.527453,87.985654,100.000000,36.925292,81.580000,34.438125,21.010000,15.161881
55.100587,65.062224,139.365754,142.067089,61.924066,58.056055,59.177818,12.826216,136.114657,0.995253,64.901483,55.694401,140.830628,137.962525,138.509265,136.870085,77.916731,136.159861,0.001850,0.012772,32.000000,-237.180908,137.105589,0.297365,13.489658,0.665191,267923.582509,0.919176,19.754450,20.778907,2.527717,68.242724,69.527132,87.990713,100.000000,36.932085,81.580000,34.421011,21.010000,15.156658
55.090097,65.036851,139.366850,142.079760,61.942074,58.031600,59.307273,12.825286,136.133317,0.995037,64.866852,55.684173,140.841317,137.976861,138.516085,136.887422,77.919563,136.178627,0.001852,0.012722,32.000000,-237.181614,137.124499,0.297018,13.480064,0.664877,267846.520862,0.916470,19.738809,20.786738,2.528719,68.247796,69.526440,87.995968,100.000000,36.959793,81.580000,34.401536,21.010000,15.150492
55.080633,65.016297,139.369182,142.090082,61.921247,58.011208,59.325904,12.825585,136.147797,0.995088,64.840965,55.675435,140.851054,137.988022,138.523753,136.898984,77.923039,136.195181,0.001855,0.012715,32.000000,-237.181403,137.138586,0.297340,13.481419,0.664753,267735.397331,0.918253,19.724823,20.792105,2.529297,68.253788,69.526743,88.000186,100.000000,36.972159,81.580000,34.388656,21.010000,15.145451
55.069418,64.992701,139.370433,142.102250,61.891035,57.987136,59.319089,12.825909,136.164650,0.994951,64.809396,55.666745,140.860413,138.003515,138.531100,136.912292,77.925610,136.214329,0.001818,0.012712,32.000000,-237.180982,137.156367,0.297392,13.504612,0.665053,267603.676583,0.915994,19.709502,20.798340,2.529799,68.258759,69.526932,88.003731,100.000000,36.991354,81.580000,34.373489,21.010000,15.139580
55.057121,64.973554,139.395025,142.111948,61.886114,57.966875,59.294189,12.825321,136.179251,0.926851,64.784085,55.656329,140.868749,138.014727,138.537310,136.923742,77.929358,136.228535,0.001813,0.012735,32.000000,-237.181505,137.194264,0.267895,13.526305,0.664865,267493.212571,0.915508,19.698016,20.802862,2.530276,68.263170,69.527451,88.007026,100.000000,37.004103,81.580000,34.365289,21.010000,15.134798
55.039109,64.950987,139.383754,142.123715,61.879096,57.942457,59.278699,12.824262,136.195540,0.491405,64.755671,55.640275,140.879701,138.026370,138.545451,136.939291,77.933398,136.244170,0.001813,0.012758,32.000000,-237.182531,137.223358,0.135399,13.525879,0.663575,267365.292763,0.915382,19.685169,20.809541,2.530814,68.267115,69.528784,88.012180,100.000000,37.023344,81.580000,34.362597,21.010000,15.129104
55.026830,64.932322,139.417849,142.134238,61.891596,57.921936,59.347273,12.824168,136.206612,0.482475,64.733759,55.629330,140.888886,138.033698,138.551970,136.949371,77.936790,136.258532,0.001826,0.012770,32.000000,-237.182554,137.234078,0.135172,13.506891,0.662553,267257.010081,0.915626,19.677811,20.812657,2.531826,68.268812,69.529531,88.017189,100.000000,37.053131,81.580000,34.361607,21.010000,15.124337
55.014396,64.911053,139.414644,142.147321,61.983811,57.897428,59.347514,12.824755,136.219233,0.482483,64.708870,55.615370,140.900174,138.039592,138.559641,136.959300,77.941670,136.272131,0.001858,0.012786,32.000000,-237.182110,137.246606,0.135534,13.509036,0.662462,267128.780817,0.915755,19.672515,20.816167,2.532449,68.269598,69.530449,88.023812,100.000000,37.066904,81.580000,34.356273,21.010000,15.118806
55.004772,64.894149,139.427889,142.158358,62.001087,57.877249,59.304172,12.825623,136.229193,0.482627,64.689006,55.607378,140.909155,138.048445,138.564525,136.967547,77.946477,136.287624,0.001856,0.012825,32.000000,-237.181353,137.255390,0.135530,13.523102,0.663484,267020.104067,0.914554,19.665624,20.819713,2.533634,68.270431,69.531302,88.029889,100.000000,37.085572,81.580000,34.354431,21.010000,15.114389
54.993549,64.874893,139.433306,142.170693,62.083070,57.869260,59.128402,12.827420,136.241342,0.482681,64.665421,55.598230,140.918836,138.057100,138.569822,136.979970,77.952146,136.299271,0.001855,0.012821,32.000000,-237.179431,137.270843,0.135279,13.540458,0.663220,266889.457329,0.914340,19.656282,20.821401,2.534148,68.271255,69.532914,88.036203,100.000000,37.114168,81.580000,34.351531,21.010000,15.109247
54.989286,64.859297,139.454035,142.180009,62.157429,57.848797,59.306954,12.828147,136.247239,0.688138,64.646703,55.591243,140.926961,138.065887,138.573532,136.983177,77.955911,136.308883,0.001870,0.012852,32.000000,-237.178734,137.270386,0.199427,13.541280,0.662480,266781.618069,0.914825,19.648609,20.824074,2.534833,68.270711,69.533430,88.040420,100.000000,37.117081,81.580000,34.346366,21.010000,15.105087
54.975735,64.841452,139.466353,142.189523,62.176174,57.824371,59.329670,12.826848,136.254546,0.488023,64.624790,55.577292,140.936070,138.072675,138.579083,136.988872,77.959687,136.313671,0.001895,0.012813,32.000000,-237.180024,137.281672,0.136797,13.537880,0.661700,266727.445746,0.917577,19.640123,20.824031,2.535448,68.269946,69.533125,88.044416,100.000000,37.166323,81.580000,34.350077,21.010000,15.100216
54.968442,64.826750,139.459890,142.196608,62.254842,57.804130,59.315553,12.827787,136.260822,0.483597,64.609656,55.568816,140.943673,138.078533,138.584534,136.993861,77.963963,136.319064,0.001860,0.012821,32.000000,-237.179054,137.283604,0.136585,13.540683,0.661568,266618.455081,0.914532,19.628617,20.824906,2.536022,68.270201,69.534339,88.047993,100.000000,37.174706,81.580000,34.350582,21.010000,15.096197
54.959440,64.809524,139.466683,142.204555,62.222351,57.779518,59.307406,12.827585,136.264005,0.483562,64.591793,55.556787,140.952773,138.077136,138.591576,136.993254,77.969769,136.323941,0.001853,0.012799,32.000000,-237.179215,137.285215,0.136526,13.539959,0.661678,266492.443207,0.914001,19.623777,20.823442,2.536871,68.269052,69.535927,88.052412,100.000000,37.199029,81.580000,34.352907,21.010000,15.091410
54.952108,64.795906,139.483329,142.209995,62.129858,57.771453,59.329144,12.828135,136.264800,0.483570,64.577403,55.548668,140.957052,138.079903,138.597447,136.992334,77.972929,136.326453,0.001853,0.012810,32.000000,-237.178570,137.284897,0.136717,13.521214,0.661354,266385.721509,0.913997,19.616075,20.821770,2.537090,68.267769,69.536719,88.055305,100.000000,37.214860,81.580000,34.355776,21.010000,15.087540
54.940707,64.780264,139.504327,142.215516,62.062597,57.767469,59.328302,12.826326,136.262369,0.523560,64.560846,55.536821,140.964358,138.080302,138.604567,136.986861,77.977527,136.325782,0.001857,0.012813,32.000000,-237.180435,137.271415,0.153312,13.500167,0.661253,266255.818697,0.913857,19.607491,20.818319,2.537629,68.267420,69.538392,88.058240,100.000000,37.256166,81.580000,34.362445,21.010000,15.083063
54.936817,64.767801,139.490945,142.219601,62.057918,57.755257,59.251298,12.825353,136.256989,0.960514,64.547663,55.534206,140.969057,138.077988,138.609129,136.985882,77.979657,136.323760,0.001821,0.012802,32.000000,-237.181242,137.242485,0.292523,13.494358,0.662244,266206.889899,0.913496,19.600911,20.816371,2.538271,68.266941,69.539301,88.058948,100.000000,37.255172,81.580000,34.365732,21.010000,15.079437
54.935108,64.753963,139.480405,142.222423,62.034029,57.739085,59.302473,12.826953,136.257850,1.002284,64.533739,55.532476,140.974142,138.080143,138.615314,136.986103,77.983158,136.325461,0.001813,0.012801,32.000000,-237.179597,137.245129,0.299667,13.477262,0.663474,266175.269421,0.913617,19.596216,20.811449,2.539180,68.267105,69.540210,88.061439,100.000000,37.264058,81.580000,34.364248,21.010000,15.075271
54.930048,64.742938,139.459130,142.223310,61.938780,57.739277,59.227663,12.826208,136.255332,1.002123,64.522508,55.529690,140.977079,138.079733,138.619944,136.984034,77.986803,136.325287,0.001814,0.012826,32.000000,-237.180359,137.245710,0.299349,13.475448,0.663588,266108.281533,0.914652,19.587488,20.808344,2.539116,68.267970,69.541794,88.063082,100.000000,37.276934,81.580000,34.367001,21.010000,15.071985
54.925805,64.729458,139.463008,142.223898,61.829562,57.739408,59.312559,12.826318,136.252973,1.002285,64.509100,55.524068,140.981049,138.080187,138.624152,136.983380,77.991209,136.324496,0.001831,0.012833,32.000000,-237.180485,137.241540,0.299614,13.479736,0.664188,266020.068770,0.913605,19.575292,20.805664,2.539003,68.268340,69.543164,88.065632,100.000000,37.290099,81.580000,34.370485,21.010000,15.067913
54.921441,64.718483,139.402385,142.224197,61.823078,57.739547,59.321694,12.827362,136.253937,1.002045,64.497111,55.521114,140.982825,138.082496,138.626414,136.981635,77.993550,136.324596,0.001856,0.012824,32.000000,-237.179457,137.236759,0.299446,13.471504,0.664220,266010.440828,0.914828,19.569125,20.801934,2.538850,68.266739,69.543460,88.067287,100.000000,37.278207,81.580000,34.374858,21.010000,15.064545
54.914169,64.705717,139.408845,142.223750,61.824379,57.739306,59.310369,12.825800,136.250071,1.002307,64.484647,55.514033,140.985438,138.076292,138.629792,136.978510,77.997968,136.321070,0.001857,0.012801,32.000000,-237.181064,137.231109,0.299155,13.450089,0.664073,265997.163998,0.913566,19.559720,20.797146,2.539116,68.265068,69.544309,88.068795,100.000000,37.278895,81.580000,34.382132,21.010000,15.060576
54.910152,64.695226,139.364016,142.222758,61.756606,57.739274,59.257018,12.823891,136.244796,1.002058,64.474836,55.509432,140.987412,138.072922,138.631479,136.972397,78.000025,136.316827,0.001857,0.012812,32.000000,-237.183005,137.222182,0.299443,13.432800,0.664210,265988.365819,0.913481,19.552937,20.794854,2.538214,68.262903,69.545049,88.069288,100.000000,37.275693,81.580000,34.386827,21.010000,15.057274
54.905353,64.683140,139.363027,142.221185,61.720107,57.739298,59.257589,12.824316,136.239317,1.002230,64.463496,55.507289,140.988970,138.069039,138.635038,136.967692,78.003457,136.310114,0.001873,0.012779,32.000000,-237.182670,137.214825,0.299200,13.420900,0.665376,265974.876400,0.913754,19.547158,20.788734,2.538668,68.260547,69.545886,88.069396,100.000000,37.289771,81.580000,34.394867,21.010000,15.053401
54.900842,64.673356,139.332097,142.219523,61.672619,57.739295,59.338817,12.823335,136.234482,1.002076,64.454557,55.499463,140.989863,138.061673,138.637286,136.961539,78.006847,136.305989,0.001895,0.012774,32.000000,-237.183651,137.205443,0.299272,13.418802,0.666047,265965.548874,0.914625,19.540524,20.784628,2.538037,68.258624,69.547238,88.069324,100.000000,37.282474,81.580000,34.402638,21.010000,15.050230
54.894844,64.661586,139.285629,142.217008,61.584672,57.739400,59.338878,12.823155,136.227617,1.002220,64.443263,55.496749,140.989039,138.057223,138.639852,136.960026,78.010066,136.299678,0.001863,0.012698,32.000000,-237.183674,137.195950,0.299483,13.428502,0.666681,265954.263509,0.914675,19.533049,20.777956,2.538241,68.256396,69.548588,88.068562,100.000000,37.275212,81.580000,34.412883,21.010000,15.046397
54.890730,64.652041,139.279376,142.214169,61.533606,57.739324,59.294175,12.821471,136.222417,1.002105,64.435918,55.493520,140.990040,138.049436,138.641676,136.953754,78.011969,136.288645,0.001859,0.012681,32.000000,-237.185246,137.188441,0.299118,13.427265,0.666668,265944.510784,0.913482,19.527598,20.772574,2.537886,68.255413,69.550372,88.067492,100.000000,37.278252,81.580000,34.421219,21.010000,15.043219
54.890115,64.641396,139.254387,142.209956,61.476969,57.739167,59.305775,12.821567,136.205543,1.393342,64.426986,55.490166,140.990519,138.041486,138.643390,136.942749,78.014590,136.280156,0.001858,0.012695,32.000000,-237.185313,137.136513,0.430984,13.425521,0.666015,265934.637201,0.913564,19.521591,20.766307,2.537317,68.252908,69.551655,88.065808,100.000000,37.264024,81.580000,34.428372,21.010000,15.039568
54.887787,64.633157,139.230126,142.205726,61.527495,57.739043,59.131643,12.819808,136.205334,1.214881,64.420024,55.485651,140.989329,138.032098,138.644962,136.936884,78.017124,136.272834,0.001861,0.012670,32.000000,-237.187181,137.163766,0.353383,13.422151,0.666085,265925.854411,0.914304,19.515999,20.759076,2.537393,68.251089,69.552822,88.064627,100.000000,37.273126,81.580000,34.433140,21.010000,15.036637
54.881023,64.623736,139.171952,142.199960,61.587305,57.739148,59.187779,12.820305,136.196333,0.999176,64.411019,55.484575,140.987497,138.022332,138.646548,136.933717,78.020108,136.268855,0.001829,0.012684,32.000000,-237.186769,137.156001,0.297289,13.416840,0.666034,265914.336817,0.914108,19.505944,20.752357,2.536967,68.248305,69.555439,88.062312,100.000000,37.246516,81.580000,34.447359,21.010000,15.033291
54.877378,64.614936,139.174538,142.196402,61.621165,57.739033,59.360091,12.820495,136.184610,0.999078,64.403969,55.480680,140.985876,138.013873,138.647087,136.926767,78.022217,136.261619,0.001827,0.012664,32.000000,-237.186723,137.150203,0.297616,13.414465,0.666092,265905.344110,0.916821,19.499943,20.746285,2.536632,68.246485,69.557245,88.060682,100.000000,37.260220,81.580000,34.455791,21.010000,15.030264
54.870670,64.605020,139.136470,142.193098,61.694346,57.739164,59.303927,12.821507,136.176195,0.999225,64.395854,55.477578,140.983166,138.006628,138.647273,136.923857,78.024608,136.253967,0.001826,0.012663,32.000000,-237.185783,137.142379,0.297410,13.409879,0.666134,265897.493040,0.916055,19.497022,20.741380,2.535885,68.244232,69.559288,88.057544,100.000000,37.223282,81.580000,34.471471,21.010000,15.026689
54.866712,64.597237,139.129970,142.190780,61.767134,57.739048,59.292297,12.820831,136.166099,0.999321,64.388793,55.474793,140.982479,137.994705,138.647076,136.917404,78.027135,136.243468,0.001841,0.012679,32.000000,-237.186499,137.134794,0.297433,13.405140,0.666306,265889.362585,0.913439,19.491725,20.735776,2.536100,68.242509,69.561376,88.055280,100.000000,37.247925,81.580000,34.482385,21.010000,15.023832
54.859981,64.588157,139.081746,142.187412,61.788337,57.738718,59.307693,12.822536,136.156528,0.999547,64.381334,55.471407,140.980848,137.983223,138.646048,136.913105,78.029013,136.239431,0.001861,0.012637,32.000000,-237.184679,137.131229,0.297589,13.406469,0.666414,265881.656076,0.914406,19.488256,20.729690,2.535717,68.240323,69.563739,88.052415,100.000000,37.223822,81.580000,34.498770,21.010000,15.020452
54.852965,64.580878,139.092127,142.184819,61.794985,57.738309,59.295585,12.824798,136.151496,0.809375,64.378121,55.466850,140.980465,137.978459,138.646245,136.905777,78.032067,136.236377,0.001859,0.012616,32.000000,-237.182672,137.135587,0.238184,13.416938,0.666659,265873.562857,0.914638,19.484279,20.722092,2.535781,68.238943,69.566443,88.050938,100.000000,37.218602,81.580000,34.515042,21.010000,15.017649
54.841771,64.573676,139.114560,142.182627,61.804247,57.738348,59.300503,12.823781,136.136036,0.991659,64.377481,55.455060,140.979708,137.967809,138.645908,136.893555,78.036789,136.224049,0.001857,0.012608,32.000000,-237.183695,137.114604,0.295849,13.438850,0.666422,265865.208598,0.914497,19.481668,20.718265,2.535213,68.238049,69.570079,88.049481,100.000000,37.236419,81.580000,34.538790,21.010000,15.014582
54.832726,64.568875,139.122385,142.180779,61.917793,57.738075,59.300054,12.824883,136.126517,0.996091,64.379495,55.444719,140.979253,137.956485,138.645530,136.881970,78.039704,136.210796,0.001877,0.012612,32.000000,-237.182614,137.109572,0.296182,13.456768,0.666045,265856.694516,0.914789,19.481135,20.713735,2.535727,68.237525,69.573576,88.048398,100.000000,37.256005,81.580000,34.563355,21.010000,15.012121
54.821309,64.566636,139.101252,142.179716,61.983310,57.738031,59.287059,12.825118,136.116229,0.996092,64.383459,55.437869,140.978219,137.947568,138.645699,136.873442,78.041856,136.198926,0.001891,0.012602,32.000000,-237.182291,137.105261,0.295867,13.466829,0.665232,265849.540166,0.914903,19.484695,20.703059,2.536653,68.237400,69.576845,88.047541,100.000000,37.246531,81.580000,34.586740,21.010000,15.010503
54.810419,64.565685,139.147495,142.179627,62.023176,57.737790,59.292745,12.824883,136.102230,0.996246,64.390010,55.427300,140.977155,137.934730,138.644821,136.866177,78.044763,136.188659,0.001858,0.012599,32.000000,-237.182522,137.096363,0.295796,13.467326,0.664499,265844.175234,0.915061,19.488592,20.693741,2.537214,68.238461,69.581062,88.046014,100.000000,37.273896,81.580000,34.617145,21.010000,15.008962
54.797339,64.565930,139.167552,142.180497,61.982017,57.737522,59.326569,12.825482,136.091204,0.996232,64.396697,55.416485,140.976586,137.928415,138.644185,136.854960,78.046539,136.176056,0.001856,0.012605,32.000000,-237.181911,137.089113,0.296215,13.470667,0.664060,265843.389532,0.915466,19.497333,20.685854,2.537357,68.239435,69.583738,88.046511,100.000000,37.313428,81.580000,34.646183,21.010000,15.007987
54.790587,64.567879,139.190699,142.182965,62.033807,57.725271,59.298541,12.828357,136.071704,1.392886,64.406581,55.408235,140.976281,137.917306,138.644067,136.847238,78.049243,136.163179,0.001854,0.012590,32.000000,-237.178868,137.043146,0.429557,13.479242,0.664430,265842.086547,0.915573,19.506858,20.677987,2.538705,68.242064,69.587832,88.048266,100.000000,37.337034,81.580000,34.677382,21.010000,15.007146
54.782537,64.571113,139.175547,142.185460,62.011814,57.704811,59.302287,12.827916,136.061383,1.511351,64.417002,55.399311,140.976464,137.901565,138.642821,136.836194,78.051464,136.149873,0.001857,0.012623,32.000000,-237.179126,137.035783,0.458295,13.478266,0.664567,265843.100494,0.915290,19.519686,20.670123,2.539677,68.244132,69.590932,88.049736,100.000000,37.322040,81.580000,34.702451,21.010000,15.006885
54.769887,64.576778,139.150379,142.188293,62.031894,57.704832,59.226295,12.826762,136.044539,1.511346,64.430210,55.389089,140.976667,137.886232,138.642017,136.820547,78.054075,136.133253,0.001824,0.012617,32.000000,-237.180332,137.028011,0.458299,13.484250,0.664224,265786.969185,0.915658,19.528132,20.661196,2.540413,68.247613,69.594164,88.051230,100.000000,37.329721,81.580000,34.740886,21.010000,15.007039
54.760713,64.582017,139.166635,142.190953,62.068246,57.704771,59.333979,12.827687,136.030440,1.511017,64.443211,55.380334,140.978336,137.876691,138.642360,136.809329,78.056794,136.123978,0.001819,0.012651,32.000000,-237.179387,137.020671,0.458025,13.482497,0.664084,265695.258244,0.915432,19.539113,20.652544,2.540509,68.252275,69.598010,88.052551,100.000000,37.326413,81.580000,34.771447,21.010000,15.007336
54.746616,64.588988,139.221225,142.194709,62.073600,57.704462,59.317943,12.828824,136.012876,1.511150,64.459142,55.366164,140.979011,137.862041,138.642745,136.795292,78.059699,136.110710,0.001814,0.012657,32.000000,-237.178221,137.008431,0.458347,13.476263,0.663857,265700.730206,0.916856,19.556951,20.641901,2.540637,68.257263,69.601281,88.053022,100.000000,37.370635,81.580000,34.814828,21.010000,15.007873
54.731362,64.595434,139.215255,142.198320,62.102532,57.688061,59.277567,12.828450,136.004897,1.203350,64.472893,55.354320,140.980220,137.848848,138.644772,136.780243,78.061504,136.096668,0.001836,0.012644,32.000000,-237.178569,137.035022,0.349454,13.464382,0.664176,265704.405867,0.915373,19.571021,20.634700,2.541359,68.262959,69.604389,88.054243,100.000000,37.374626,81.580000,34.854680,21.010000,15.008496
54.711867,64.603914,139.191263,142.204388,62.054844,57.671664,59.227305,12.830014,135.984754,0.997806,64.491101,55.340043,140.983892,137.834576,138.647624,136.764049,78.064866,136.079179,0.001846,0.012600,32.000000,-237.176926,137.019601,0.296902,13.452116,0.664983,265709.385377,0.915894,19.591564,20.625382,2.543011,68.271009,69.609268,88.055571,100.000000,37.364385,81.580000,34.910968,21.010000,15.009454
54.697486,64.611210,139.182695,142.210812,61.986030,57.651240,59.304541,12.830673,135.969781,0.997775,64.506768,55.323099,140.988473,137.818600,138.650395,136.748981,78.068389,136.065638,0.001845,0.012627,32.000000,-237.176207,137.006478,0.297313,13.457899,0.665585,265641.492480,0.916556,19.612700,20.616789,2.543610,68.277712,69.613384,88.057311,100.000000,37.377990,81.580000,34.955603,21.010000,15.010317
54.676180,64.621379,139.156956,142.218651,61.944618,57.626806,59.250752,12.829389,135.954868,0.998135,64.526126,55.302851,140.994311,137.798904,138.652927,136.729657,78.071234,136.048411,0.001844,0.012659,32.000000,-237.177309,136.984831,0.297028,13.475764,0.666184,265574.404098,0.917456,19.639956,20.604972,2.544078,68.285035,69.617215,88.058434,100.000000,37.358426,81.580000,35.017331,21.010000,15.011670
54.659780,64.630886,139.157701,142.224938,61.911844,57.606194,59.259362,12.828276,135.938096,0.998063,64.542407,55.287001,140.998501,137.781306,138.655476,136.711865,78.073512,136.029937,0.001867,0.012686,32.000000,-237.178425,136.967303,0.297204,13.494843,0.665854,265486.672705,0.916221,19.661106,20.594902,2.544590,68.291401,69.621009,88.059350,100.000000,37.381579,81.580000,35.071761,21.010000,15.013129
54.640638,64.642985,139.123644,142.232606,61.805180,57.581807,59.295999,12.828873,135.922830,0.998047,64.563857,55.260831,141.004327,137.762726,138.658850,136.693293,78.075447,136.014599,0.001878,0.012676,32.000000,-237.178021,136.948488,0.297320,13.503170,0.664887,265385.250371,0.917085,19.691808,20.583729,2.545111,68.298276,69.625204,88.061102,100.000000,37.355615,81.580000,35.137144,21.010000,15.015082
54.620421,64.653545,139.089580,142.239731,61.783862,57.561318,59.274662,12.826122,135.902890,0.997838,64.581772,55.241042,141.009509,137.742910,138.663385,136.674032,78.077384,135.993586,0.001864,0.012716,32.000000,-237.180899,136.929672,0.297110,13.502342,0.663975,265300.195856,0.916951,19.717122,20.572518,2.545888,68.304058,69.629451,88.063457,100.000000,37.343715,81.580000,35.198138,21.010000,15.016845
54.603524,64.666431,139.068219,142.248590,61.735689,57.537062,59.316616,12.825376,135.880715,1.196413,64.600813,55.222709,141.016655,137.722343,138.667252,136.654241,78.079270,135.971797,0.001849,0.012734,32.000000,-237.181579,136.898597,0.359798,13.503289,0.663419,265200.577804,0.916382,19.747677,20.563165,2.546157,68.310841,69.634279,88.067184,100.000000,37.352330,81.580000,35.269490,21.010000,15.019090
54.588722,64.676788,139.022994,142.255828,61.720548,57.516363,59.264137,12.824791,135.868438,1.005404,64.615242,55.208924,141.022485,137.703970,138.670691,136.638896,78.079915,135.958410,0.001849,0.012732,32.000000,-237.182068,136.890533,0.299101,13.500310,0.663367,265118.493648,0.916787,19.777735,20.551065,2.546476,68.315133,69.638269,88.070615,100.000000,37.314700,81.580000,35.331437,21.010000,15.020904
54.573324,64.687897,139.027361,142.264840,61.629270,57.492023,59.270367,12.825039,135.844639,0.996802,64.630821,55.192224,141.030263,137.686685,138.675473,136.622025,78.080962,135.941365,0.001854,0.012721,32.000000,-237.181940,136.867692,0.298823,13.484352,0.663207,265019.342003,0.916098,19.806920,20.538640,2.546873,68.320874,69.643135,88.075823,100.000000,37.321267,81.580000,35.405613,21.010000,15.022833
54.562615,64.696301,139.045169,142.272062,61.561709,57.471495,59.272250,12.824441,135.828666,0.996590,64.641245,55.178842,141.036137,137.666910,138.678814,136.606421,78.080655,135.927516,0.001839,0.012713,32.000000,-237.182404,136.845941,0.299008,13.470795,0.663117,264935.654740,0.916880,19.831559,20.531518,2.546735,68.325029,69.647024,88.080090,100.000000,37.349097,81.580000,35.468445,21.010000,15.024234
54.551964,64.705571,139.005505,142.279427,61.470897,57.447216,59.287993,12.824928,135.809508,0.996632,64.654669,55.164409,141.044139,137.648911,138.684348,136.582784,78.080478,135.910663,0.001822,0.012706,32.000000,-237.181893,136.827593,0.299281,13.459657,0.663894,264835.531848,0.916709,19.857528,20.522226,2.547533,68.329652,69.652355,88.087366,100.000000,37.322365,81.580000,35.540913,21.010000,15.025730
54.547467,64.712873,138.966460,142.284638,61.462103,57.427130,59.309866,12.824238,135.789429,0.996351,64.665132,55.155706,141.051185,137.633449,138.690168,136.566763,78.080454,135.896394,0.001819,0.012719,32.000000,-237.182558,136.808506,0.298831,13.450898,0.664590,264751.093914,0.916572,19.876269,20.515831,2.548360,68.333677,69.657343,88.093050,100.000000,37.303365,81.580000,35.599503,21.010000,15.026859
54.537069,64.721282,138.941045,142.289936,61.422279,57.410816,59.333469,12.824135,135.773646,0.680929,64.677135,55.144713,141.059434,137.615007,138.696983,136.547555,78.080686,135.877182,0.001841,0.012710,32.000000,-237.182841,136.823221,0.187861,13.437570,0.664835,264649.589556,0.916162,19.895821,20.507855,2.548130,68.337143,69.663284,88.100148,100.000000,37.289113,81.580000,35.672464,21.010000,15.028170
54.528902,64.727703,138.968572,142.293829,61.470716,57.410685,59.281536,12.823155,135.753016,0.485406,64.685379,55.134890,141.065208,137.601046,138.701259,136.531611,78.080497,135.859132,0.001845,0.012704,32.000000,-237.183938,136.800909,0.136843,13.453437,0.664911,264563.973822,0.915606,19.907466,20.500972,2.547624,68.338489,69.668111,88.105712,100.000000,37.303428,81.580000,35.736298,21.010000,15.029172
54.525390,64.734427,138.944745,142.298246,61.449288,57.390498,59.286455,12.826240,135.732761,0.481071,64.696540,55.129334,141.072636,137.581742,138.706713,136.513159,78.080207,135.838471,0.001848,0.012728,32.000000,-237.180957,136.776446,0.136616,13.471279,0.665414,264498.009530,0.915195,19.925914,20.491443,2.547644,68.339853,69.674327,88.112095,100.000000,37.286897,81.580000,35.807372,21.010000,15.030099
54.525267,64.740488,138.943203,142.300744,61.346926,57.370142,59.171662,12.826593,135.708961,0.805795,64.706053,55.131548,141.078038,137.560874,138.711277,136.492564,78.079443,135.820103,0.001850,0.012736,32.000000,-237.180599,136.714251,0.250899,13.486568,0.664905,264504.813170,0.916163,19.940222,20.482896,2.548531,68.340336,69.678782,88.117933,100.000000,37.281967,81.580000,35.866204,21.010000,15.030949
54.533163,64.749233,138.870299,142.300750,61.318206,57.345651,59.334288,12.826166,135.682574,1.240393,64.717866,55.136114,141.082630,137.537661,138.715820,136.470197,78.077910,135.795715,0.001879,0.012690,32.000000,-237.181023,136.668835,0.379476,13.500712,0.663739,264417.967979,0.915846,19.950337,20.473184,2.548258,68.341093,69.684385,88.124022,100.000000,37.263202,81.580000,35.923933,21.010000,15.032312
54.537251,64.757554,138.877981,142.298009,61.260888,57.358093,59.286280,12.825558,135.666729,1.248991,64.727974,55.140467,141.085493,137.519655,138.719749,136.455517,78.077572,135.781111,0.001881,0.012688,32.000000,-237.181648,136.647832,0.379467,13.510803,0.662759,264329.608637,0.917315,19.956517,20.465056,2.548235,68.341587,69.689589,88.128805,100.000000,37.252977,81.580000,35.973621,21.010000,15.033767
54.544671,64.767432,138.913164,142.291643,61.272664,57.374454,59.301880,12.825780,135.648114,1.248852,64.740698,55.143485,141.085708,137.498290,138.723506,136.433716,78.076807,135.762879,0.001869,0.012721,32.000000,-237.181420,136.623741,0.379798,13.523439,0.661305,264222.507278,0.914285,19.957637,20.454781,2.546529,68.340490,69.695390,88.134114,100.000000,37.266883,81.580000,36.030887,21.010000,15.035559
54.549373,64.775765,138.874065,142.285040,61.269060,57.394985,59.333231,12.824235,135.631333,1.248883,64.751912,55.147539,141.083731,137.482896,138.724600,136.415294,78.074931,135.743842,0.001856,0.012758,32.000000,-237.182944,136.603184,0.379418,13.517694,0.660941,264284.805770,0.915168,19.962010,20.448046,2.546479,68.338300,69.699280,88.137441,100.000000,37.262496,81.580000,36.078913,21.010000,15.037081
54.560339,64.786105,138.878557,142.276441,61.309897,57.419361,59.329732,12.825401,135.608686,1.248638,64.766229,55.158223,141.080367,137.461560,138.725695,136.391609,78.073736,135.726013,0.001852,0.012751,32.000000,-237.181936,136.580952,0.379565,13.497324,0.660601,264366.110957,0.915075,19.964724,20.439984,2.546778,68.333997,69.705190,88.140513,100.000000,37.261331,81.580000,36.129857,21.010000,15.039011
54.572736,64.795257,138.879933,142.268895,61.339587,57.439649,59.157706,12.828057,135.588176,1.248826,64.780696,55.173009,141.078777,137.444564,138.725935,136.374682,78.074024,135.710079,0.001852,0.012745,32.000000,-237.179330,136.564804,0.379576,13.475147,0.660868,264467.157526,0.914852,19.968516,20.432639,2.545842,68.330252,69.710202,88.143138,100.000000,37.242153,81.580000,36.168155,21.010000,15.040753
54.587307,64.806947,138.856606,142.258614,61.406495,57.464020,59.314758,12.826786,135.562784,1.248783,64.797853,55.190246,141.073802,137.418856,138.724717,136.351210,78.073767,135.682197,0.001843,0.012740,32.000000,-237.180538,136.540887,0.379264,13.458964,0.662026,264585.050199,0.915116,19.968271,20.425200,2.545412,68.324470,69.716249,88.144784,100.000000,37.232310,81.580000,36.210485,21.010000,15.043054
54.602886,64.817521,138.894923,142.248757,61.453034,57.484606,59.305841,12.826599,135.541806,1.248875,64.813567,55.206347,141.068289,137.401586,138.721893,136.331120,78.073961,135.663149,0.001829,0.012753,32.000000,-237.180574,136.520780,0.379609,13.459438,0.663188,264681.098671,0.917893,19.965455,20.417191,2.544859,68.318942,69.720422,88.145549,100.000000,37.243333,81.580000,36.241303,21.010000,15.045200
54.620978,64.831717,138.834295,142.234866,61.504724,57.509077,59.177012,12.826523,135.525524,0.929262,64.832636,55.218200,141.058792,137.380382,138.719228,136.309710,78.073543,135.637494,0.001826,0.012768,32.000000,-237.180551,136.534671,0.266159,13.455503,0.663957,264797.609328,0.915609,19.963083,20.403941,2.543753,68.310688,69.724571,88.145116,100.000000,37.217300,81.580000,36.273092,21.010000,15.048152
54.634690,64.843743,138.840651,142.222198,61.574306,57.529692,59.286012,12.828249,135.506817,0.738967,64.849817,55.231771,141.050112,137.365410,138.716985,136.290855,78.073923,135.618834,0.001840,0.012755,32.000000,-237.178863,136.518932,0.216207,13.456500,0.664161,264895.525998,0.915812,19.958625,20.394518,2.543729,68.304114,69.729340,88.144922,100.000000,37.214724,81.580000,36.301982,21.010000,15.050750
54.649200,64.858469,138.775941,142.206814,61.584855,57.554205,59.328326,12.826652,135.484519,0.734622,64.871286,55.247360,141.039017,137.336346,138.713630,136.263167,78.073963,135.591169,0.001854,0.012744,32.000000,-237.180347,136.491492,0.216554,13.464116,0.664080,265013.284975,0.917894,19.955368,20.382503,2.541776,68.295897,69.734623,88.143712,100.000000,37.186313,81.580000,36.333007,21.010000,15.053944
54.664349,64.871510,138.743026,142.193369,61.593012,57.574668,59.303586,12.827155,135.462634,0.734824,64.891570,55.260978,141.029336,137.316879,138.710198,136.240955,78.075750,135.569607,0.001854,0.012756,32.000000,-237.179864,136.473227,0.216363,13.473802,0.664123,265112.609196,0.916310,19.954170,20.373081,2.541254,68.288496,69.739263,88.142830,100.000000,37.160378,81.580000,36.354408,21.010000,15.056802
54.682168,64.888450,138.757276,142.176561,61.627995,57.599212,59.295528,12.826915,135.438313,0.734571,64.915548,55.280636,141.016345,137.294529,138.703699,136.219717,78.077048,135.546173,0.001855,0.012766,32.000000,-237.180150,136.446979,0.216293,13.491541,0.663507,265231.686508,0.915814,19.954906,20.359631,2.539396,68.280376,69.744128,88.140146,100.000000,37.155918,81.580000,36.376996,21.010000,15.060621
54.698153,64.903229,138.745843,142.161883,61.624323,57.619753,59.211481,12.827686,135.422597,0.734848,64.935870,55.296326,141.004796,137.277991,138.696639,136.201340,78.077682,135.525847,0.001869,0.012778,32.000000,-237.179362,136.429593,0.216825,13.495655,0.662886,265328.967847,0.916273,19.953342,20.347391,2.538090,68.273042,69.747454,88.137570,100.000000,37.149183,81.580000,36.392734,21.010000,15.064000
54.715250,64.921487,138.716210,142.143220,61.639658,57.644182,59.294073,12.827919,135.404425,0.734716,64.960228,55.315086,140.989529,137.256498,138.687521,136.179115,78.078968,135.505807,0.001883,0.012805,32.000000,-237.179092,136.409473,0.216689,13.495812,0.662143,265447.579761,0.916499,19.953109,20.334731,2.537523,68.265079,69.750978,88.132315,100.000000,37.130061,81.580000,36.410856,21.010000,15.068245
54.729029,64.936852,138.669531,142.127184,61.707875,57.664682,59.287936,12.828407,135.388254,0.734845,64.983141,55.329217,140.976401,137.237390,138.680527,136.159496,78.080272,135.493000,0.001883,0.012824,32.000000,-237.178634,136.397772,0.216660,13.483060,0.661906,265547.529602,0.917866,19.952483,20.324241,2.536573,68.261215,69.754909,88.128272,100.000000,37.092905,81.580000,36.425051,21.010000,15.071883
54.742339,64.955893,138.679729,142.107693,61.768099,57.689058,59.305261,12.826208,135.369573,0.734869,65.009148,55.346223,140.960085,137.219677,138.671895,136.139372,78.080745,135.477486,0.001859,0.012839,32.000000,-237.180634,136.379609,0.216720,13.462336,0.661804,265666.844349,0.916704,19.954271,20.313237,2.535239,68.258048,69.758950,88.123317,100.000000,37.093593,81.580000,36.440805,21.010000,15.076413
54.752010,64.971937,138.720168,142.091468,61.854578,57.709477,59.354216,12.825332,135.359575,0.523619,65.031724,55.354919,140.946465,137.207650,138.663801,136.123452,78.082001,135.461333,0.001855,0.012825,32.000000,-237.181579,136.395464,0.140229,13.444100,0.662253,265767.334517,0.916907,19.956364,20.305720,2.533747,68.255638,69.763212,88.119826,100.000000,37.110654,81.580000,36.455102,21.010000,15.080283
54.760713,64.991061,138.682355,142.073227,61.934560,57.734049,59.177620,12.826148,135.348087,-0.009718,65.057546,55.362906,140.931911,137.196380,138.653735,136.108997,78.083848,135.446585,0.001858,0.012876,32.000000,-237.180945,136.410113,-0.023057,13.425282,0.663445,265889.044120,0.916827,19.962588,20.297723,2.533318,68.253046,69.767500,88.115844,100.000000,37.079588,81.580000,36.473479,21.010000,15.085015
54.767714,65.005917,138.690159,142.060676,62.001276,57.738309,59.257637,12.827893,135.336133,-0.033408,65.079865,55.368253,140.919237,137.186013,138.645436,136.098051,78.085478,135.431959,0.001859,0.012896,32.000000,-237.179194,136.401990,-0.025987,13.404727,0.664671,265990.987392,0.916255,19.969320,20.288631,2.533609,68.250803,69.770603,88.113194,100.000000,37.084001,81.580000,36.488783,21.010000,15.088703
54.777919,65.024173,138.660642,142.048084,62.073933,57.738078,59.296264,12.828233,135.319456,-0.033408,65.106004,55.381175,140.905783,137.173417,138.633799,136.085180,78.085998,135.416667,0.001837,0.012902,32.000000,-237.178989,136.391499,-0.026034,13.378662,0.665598,266113.470901,0.919266,19.980067,20.279630,2.532516,68.249319,69.773917,88.110596,100.000000,37.061756,81.580000,36.502519,21.010000,15.093213
54.791905,65.040063,138.669244,142.038267,62.097577,57.738110,59.335730,12.829099,135.301533,0.183831,65.126749,55.393902,140.895087,137.161017,138.624338,136.074842,78.086127,135.403579,0.001835,0.012915,32.000000,-237.178120,136.351523,0.052401,13.367683,0.666636,266140.469080,0.917999,19.988182,20.270904,2.532334,68.248557,69.777313,88.107449,100.000000,37.052982,81.580000,36.507782,21.010000,15.097196
54.807810,65.059204,138.682632,142.026464,62.087015,57.738180,59.327582,12.828524,135.287870,0.474500,65.152354,55.407218,140.883325,137.151070,138.615158,136.066183,78.087898,135.388983,0.001850,0.012923,32.000000,-237.178627,136.328180,0.134640,13.372457,0.667655,266149.167960,0.917253,19.996617,20.262965,2.531324,68.248277,69.780836,88.105554,100.000000,37.053804,81.580000,36.511925,21.010000,15.102063
54.816870,65.075347,138.685167,142.015427,62.120708,57.738372,59.303660,12.827437,135.281171,0.478628,65.172442,55.417022,140.872274,137.142734,138.607557,136.055651,78.087232,135.377432,0.001865,0.012953,32.000000,-237.179594,136.317693,0.134348,13.388514,0.668069,266156.923831,0.916423,19.999048,20.256484,2.530835,68.248195,69.783498,88.104592,100.000000,37.054666,81.580000,36.516649,21.010000,15.106200
54.824329,65.094026,138.687937,142.001977,62.137703,57.738613,59.306020,12.826773,135.271773,0.478578,65.195330,55.424009,140.860125,137.136980,138.599216,136.044628,78.086388,135.369882,0.001859,0.012992,32.000000,-237.180275,136.309905,0.134918,13.407306,0.667699,266164.630396,0.916303,20.002886,20.247630,2.530344,68.248288,69.786562,88.104933,100.000000,37.041835,81.580000,36.524781,21.010000,15.111098
54.830878,65.108995,138.685883,141.991501,62.141160,57.738687,59.314933,12.827450,135.268830,0.478286,65.213502,55.431076,140.849845,137.132517,138.591988,136.040281,78.086384,135.364149,0.001859,0.013000,32.000000,-237.179583,136.303136,0.134499,13.417647,0.666809,266175.293688,0.916548,20.010313,20.242690,2.529972,68.248693,69.789258,88.105537,100.000000,37.038792,81.580000,36.531325,21.010000,15.115061
54.839571,65.126145,138.677678,141.980245,62.196973,57.738930,59.334627,12.827935,135.260787,0.531805,65.235985,55.443568,140.838911,137.123484,138.583239,136.031695,78.086911,135.359850,0.001877,0.013028,32.000000,-237.179184,136.289207,0.155146,13.428359,0.665822,266189.027833,0.916423,20.021817,20.239870,2.529679,68.250670,69.793639,88.107082,100.000000,37.033276,81.580000,36.537220,21.010000,15.119661
54.851798,65.140344,138.693357,141.972131,62.177932,57.739043,59.312544,12.828460,135.253105,0.956533,65.254092,55.456386,140.830142,137.117529,138.575773,136.029043,78.086760,135.357034,0.001894,0.013068,32.000000,-237.178601,136.256069,0.290799,13.430674,0.665223,266198.633682,0.916202,20.030488,20.237091,2.529339,68.251728,69.796412,88.107495,100.000000,37.027683,81.580000,36.536191,21.010000,15.123471
