OSU 80 Ton Compressor Load Stand
54.741577,64.600416,139.150972,142.189743,61.568473,57.706704,59.343183,12.815163,135.905348,0.629332,64.446917,55.306226,140.976589,137.721875,138.661905,136.668073,78.253545,136.013145,0.001808,0.012602,32.000000,-237.191833,137.050287,0.190007,13.543491,0.663143,265665.641910,0.916254,19.594907,20.396585,2.542508,68.318400,69.836315,88.111735,100.000000,37.825270,81.580000,35.048275,21.010000,15.017497
54.731928,64.598205,139.102117,142.193100,61.495114,57.682213,59.333539,12.817093,135.888031,0.995322,64.450725,55.295232,140.977690,137.707338,138.660498,136.649800,78.253986,135.999606,0.001801,0.012596,32.000000,-237.189818,136.919396,0.300197,13.548096,0.662505,265606.601853,0.916110,19.599923,20.389476,2.542290,68.321384,69.837418,88.110168,100.000000,37.792988,81.580000,35.091595,21.010000,15.015682
54.720323,64.598161,139.125595,142.195002,61.456286,57.661828,59.331643,12.815760,135.871741,1.002429,64.454858,55.278809,140.978535,137.693996,138.659665,136.635069,78.254325,135.985790,0.001799,0.012594,32.000000,-237.191267,136.904952,0.299582,13.547152,0.661437,265514.773435,0.915662,19.607845,20.384363,2.541961,68.323374,69.838649,88.109320,100.000000,37.826002,81.580000,35.127446,21.010000,15.014684
54.699771,64.599011,139.139706,142.197247,61.444334,57.637221,59.301829,12.814969,135.854107,1.002244,64.461863,55.261503,140.979230,137.675995,138.659688,136.616661,78.255159,135.968743,0.001809,0.012598,32.000000,-237.191912,136.891937,0.300024,13.539574,0.660823,265403.054135,0.915595,19.614926,20.377374,2.541517,68.325734,69.840367,88.110013,100.000000,37.840699,81.580000,35.186350,21.010000,15.013746
54.683917,64.600224,139.082843,142.199648,61.519799,57.616858,59.339291,12.814186,135.836933,1.002096,64.469454,55.245429,140.980054,137.659262,138.659653,136.604183,78.255694,135.954119,0.001840,0.012577,32.000000,-237.192679,136.875138,0.299755,13.527870,0.660927,265312.492854,0.915516,19.626058,20.370353,2.542485,68.326146,69.841423,88.110397,100.000000,37.810486,81.580000,35.233687,21.010000,15.013083
54.665677,64.602957,139.052699,142.203819,61.535478,57.592240,59.327744,12.814622,135.821937,0.859971,64.479244,55.227471,140.980715,137.633848,138.660555,136.588781,78.255646,135.938175,0.001836,0.012594,32.000000,-237.192276,136.990849,0.247380,13.539790,0.661395,265205.178246,0.915968,19.646706,20.361274,2.543698,68.324380,69.841959,88.110702,100.000000,37.795401,81.580000,35.294939,21.010000,15.012597
54.642197,64.606381,138.991460,142.208696,61.579961,57.572032,59.207124,12.813492,135.807567,0.501965,64.489027,55.201899,140.983203,137.613905,138.661600,136.569850,78.256722,135.917700,0.001835,0.012594,32.000000,-237.193637,136.746205,0.138290,13.545639,0.661674,265117.003729,0.915363,19.663195,20.353665,2.543396,68.321573,69.843536,88.110656,100.000000,37.772319,81.580000,35.357228,21.010000,15.012470
54.620848,64.611009,138.922679,142.216635,61.484769,57.547996,59.290136,12.814472,135.783350,0.484217,64.502156,55.180610,140.987815,137.586455,138.662049,136.545819,78.257587,135.893686,0.001844,0.012613,32.000000,-237.192683,136.722645,0.136047,13.531721,0.660932,265011.568586,0.915495,19.683509,20.345997,2.543693,68.317474,69.844634,88.108933,100.000000,37.726781,81.580000,35.431082,21.010000,15.012507
54.602777,64.615970,138.916746,142.224174,61.444032,57.527903,59.327539,12.815211,135.762908,0.484353,64.513193,55.165785,140.989805,137.564447,138.660134,136.524130,78.257531,135.874318,0.001875,0.012600,32.000000,-237.191929,136.705386,0.136210,13.516260,0.660455,264926.934412,0.917483,19.709570,20.335014,2.543665,68.313149,69.844135,88.106028,100.000000,37.705763,81.580000,35.492689,21.010000,15.012776
54.582923,64.623802,138.880323,142.232629,61.494668,57.503763,59.324234,12.813315,135.737392,0.484111,64.527108,55.143460,140.993601,137.534949,138.657568,136.495267,78.257823,135.847452,0.001839,0.012599,32.000000,-237.193809,136.677997,0.136113,13.511164,0.660830,264825.751362,0.916223,19.734786,20.322530,2.543400,68.307071,69.844052,88.102633,100.000000,37.695400,81.580000,35.569866,21.010000,15.013550
54.564636,64.631438,138.812549,142.238956,61.480846,57.483166,59.295872,12.812425,135.712025,0.484241,64.540721,55.128594,140.997856,137.509111,138.656628,136.472603,78.258314,135.825419,0.001836,0.012622,32.000000,-237.194578,136.652325,0.135607,13.511411,0.661599,264742.331044,0.915673,19.757179,20.313212,2.544133,68.301938,69.844114,88.099666,100.000000,37.667377,81.580000,35.637942,21.010000,15.014538
54.551110,64.641434,138.779989,142.245653,61.507748,57.458777,59.317347,12.811880,135.667103,0.558460,64.557586,55.111496,141.002065,137.475855,138.656405,136.439989,78.258151,135.797997,0.001832,0.012632,32.000000,-237.195070,136.587117,0.162858,13.523011,0.661696,264643.008398,0.915728,19.784170,20.299917,2.544391,68.296190,69.843843,88.097319,100.000000,37.628744,81.580000,35.715487,21.010000,15.015958
54.540947,64.652440,138.743663,142.251133,61.556967,57.434346,59.277568,12.811770,135.637027,0.984491,64.577311,55.104666,141.005701,137.441106,138.656674,136.410265,78.257018,135.768453,0.001836,0.012586,32.000000,-237.195239,136.646748,0.296117,13.515923,0.661379,264558.924566,0.916196,19.809455,20.288759,2.544002,68.290449,69.843671,88.096698,100.000000,37.599423,81.580000,35.789822,21.010000,15.017639
54.533572,64.663467,138.718044,142.253899,61.646501,57.414069,59.322308,12.811328,135.609290,0.995049,64.596775,55.098408,141.010280,137.416552,138.658663,136.386112,78.257521,135.735470,0.001802,0.012580,32.000000,-237.195714,136.619093,0.297425,13.517123,0.660580,264458.479473,0.915752,19.832508,20.275645,2.544036,68.287148,69.845054,88.098082,100.000000,37.588938,81.580000,35.853136,21.010000,15.019487
54.528590,64.675641,138.717895,142.255223,61.681198,57.393787,59.310272,12.811889,135.582732,0.995062,64.616320,55.092572,141.013495,137.389870,138.659437,136.358294,78.256699,135.704322,0.001799,0.012621,32.000000,-237.195097,136.593540,0.297822,13.519069,0.660632,264358.775698,0.916193,19.853327,20.262471,2.543844,68.283849,69.845966,88.100731,100.000000,37.572600,81.580000,35.912563,21.010000,15.021656
54.521441,64.691176,138.715723,142.255775,61.720742,57.369277,59.313307,12.813050,135.546363,0.995063,64.641253,55.086986,141.016130,137.357606,138.662403,136.326054,78.256129,135.672229,0.001796,0.012617,32.000000,-237.193875,136.560653,0.297473,13.510884,0.660335,264275.245323,0.915342,19.871477,20.245994,2.543718,68.280466,69.847118,88.104694,100.000000,37.580914,81.580000,35.986887,21.010000,15.024598
54.517788,64.704607,138.662549,142.255594,61.653436,57.349044,59.306070,12.813105,135.511582,0.995041,64.663529,55.084279,141.016960,137.330087,138.665254,136.298573,78.254714,135.644477,0.001810,0.012639,32.000000,-237.193773,136.534896,0.297413,13.496885,0.660104,264193.031568,0.915327,19.888461,20.231728,2.543948,68.278244,69.847952,88.107874,100.000000,37.544370,81.580000,36.048943,21.010000,15.027194
54.515282,64.722388,138.608986,142.254233,61.664352,57.332851,59.288751,12.813326,135.477407,0.995012,64.690246,55.083519,141.018901,137.294245,138.668562,136.264028,78.251566,135.610842,0.001840,0.012701,32.000000,-237.193503,136.506920,0.297929,13.471496,0.660348,264094.560462,0.915060,19.910900,20.216750,2.544242,68.277018,69.848762,88.112228,100.000000,37.504058,81.580000,36.120206,21.010000,15.030700
54.519553,64.740543,138.569964,142.251188,61.679328,57.333014,59.280548,12.814319,135.446196,0.851207,64.717923,55.085737,141.020872,137.260022,138.670746,136.231428,78.250114,135.574348,0.001840,0.012715,32.000000,-237.192657,136.494096,0.244700,13.464449,0.660601,264014.327813,0.914950,19.927859,20.204717,2.543437,68.276308,69.850636,88.117627,100.000000,37.476086,81.580000,36.184761,21.010000,15.034451
54.517868,64.755963,138.584943,142.247156,61.736214,57.335235,59.320403,12.813117,135.406016,0.570017,64.738886,55.086083,141.020623,137.231304,138.671316,136.204386,78.247352,135.544356,0.001838,0.012711,32.000000,-237.193910,136.569983,0.163653,13.454144,0.661455,263956.831144,0.915049,19.948062,20.191564,2.542571,68.275513,69.851627,88.121630,100.000000,37.470927,81.580000,36.242628,21.010000,15.037673
54.528257,64.773989,138.524661,142.241401,61.739277,57.355541,59.300993,12.812876,135.380919,0.976569,64.764648,55.100135,141.018673,137.194783,138.671598,136.168836,78.243712,135.508226,0.001853,0.012710,32.000000,-237.194182,136.572869,0.295250,13.438541,0.661577,263971.119273,0.915143,19.962093,20.175326,2.541656,68.273600,69.852380,88.125380,100.000000,37.408070,81.580000,36.303544,21.010000,15.041482
54.544319,64.789878,138.497354,142.234246,61.750721,57.376007,59.272239,12.812826,135.353564,0.992491,64.787591,55.111871,141.015513,137.167723,138.670499,136.141379,78.240289,135.479665,0.001879,0.012746,32.000000,-237.194255,136.543248,0.296650,13.428829,0.662239,263996.363827,0.914633,19.979138,20.163546,2.542010,68.272133,69.853147,88.127589,100.000000,37.387746,81.580000,36.340355,21.010000,15.044843
54.563548,64.809910,138.484733,142.221872,61.775753,57.400414,59.314307,12.813267,135.323599,0.992752,64.814534,55.133228,141.009881,137.138289,138.669466,136.109085,78.236346,135.442016,0.001845,0.012791,32.000000,-237.193925,136.510979,0.296879,13.431589,0.662804,264103.863016,0.915108,19.987131,20.149666,2.540420,68.271194,69.854592,88.128789,100.000000,37.367192,81.580000,36.384064,21.010000,15.049203
54.578785,64.826503,138.456895,142.209382,61.785286,57.420786,59.308792,12.813459,135.300682,0.992749,64.837284,55.144834,141.004466,137.116860,138.668512,136.080294,78.233155,135.412744,0.001841,0.012773,32.000000,-237.193662,136.489020,0.296710,13.434707,0.663169,264208.714804,0.915619,19.987510,20.139236,2.539171,68.269954,69.856047,88.128900,100.000000,37.335976,81.580000,36.414958,21.010000,15.052897
54.599306,64.846559,138.417903,142.192301,61.841519,57.444884,59.326432,12.815281,135.271346,0.992911,64.866330,55.165617,140.996283,137.090386,138.667662,136.051849,78.228657,135.384251,0.001839,0.012759,32.000000,-237.191752,136.461597,0.296900,13.431968,0.663010,264333.846210,0.915051,19.988976,20.124914,2.538045,68.269074,69.857947,88.128762,100.000000,37.297969,81.580000,36.451053,21.010000,15.057381
54.617206,64.863612,138.430449,142.176678,61.916707,57.465182,59.282553,12.814563,135.245539,0.993032,64.890594,55.179402,140.987864,137.068709,138.666480,136.031795,78.224133,135.360107,0.001845,0.012756,32.000000,-237.192410,136.436599,0.296833,13.428754,0.662743,264438.658686,0.915219,19.990863,20.113904,2.536826,68.267760,69.859348,88.128353,100.000000,37.291350,81.580000,36.475973,21.010000,15.061229
54.632611,64.884568,138.412543,142.156875,61.965648,57.489511,59.269955,12.814253,135.219269,0.993020,64.920159,55.197318,140.976959,137.040430,138.663432,136.005171,78.219164,135.331978,0.001810,0.012769,32.000000,-237.192681,136.407896,0.296590,13.431997,0.662688,264563.245036,0.914999,19.991118,20.104574,2.535159,68.266176,69.861519,88.127427,100.000000,37.283488,81.580000,36.510861,21.010000,15.066053
54.650571,64.902561,138.420961,142.139593,61.938725,57.509780,59.249800,12.816066,135.197356,0.993077,64.947434,55.214367,140.966626,137.019863,138.661269,135.985166,78.215079,135.310800,0.001808,0.012792,32.000000,-237.190876,136.386976,0.297138,13.448743,0.662917,264668.491933,0.915709,19.990901,20.097380,2.534557,68.266044,69.863120,88.126671,100.000000,37.267277,81.580000,36.530449,21.010000,15.070202
54.670550,64.925142,138.432202,142.118303,61.926917,57.534164,59.305178,12.817527,135.172809,0.993057,64.980475,55.239382,140.953680,136.999190,138.658320,135.962420,78.209938,135.285044,0.001803,0.012802,32.000000,-237.189526,136.365629,0.297007,13.452727,0.662753,264796.874251,0.916057,19.997000,20.088696,2.533515,68.266653,69.864947,88.126149,100.000000,37.253223,81.580000,36.553159,21.010000,15.075513
54.686391,64.944244,138.460221,142.100405,61.914650,57.554451,59.271078,12.819254,135.167564,0.993122,65.007252,55.260055,140.942115,136.981090,138.654844,135.949876,78.205525,135.264412,0.001821,0.012817,32.000000,-237.187853,136.374969,0.297158,13.433081,0.661971,264902.285994,0.916403,19.997675,20.082499,2.532837,68.267151,69.866722,88.124408,100.000000,37.255776,81.580000,36.571371,21.010000,15.080083
54.695345,64.967438,138.404957,142.079308,61.920877,57.579079,59.271232,12.819485,135.147075,0.502425,65.039202,55.273779,140.928371,136.962725,138.648399,135.930612,78.200712,135.244287,0.001842,0.012867,32.000000,-237.187681,136.273921,0.138657,13.432114,0.661857,265031.148392,0.915620,20.000996,20.075134,2.532116,68.268730,69.868628,88.120088,100.000000,37.226251,81.580000,36.599061,21.010000,15.085688
54.710307,64.986153,138.344769,142.063041,61.847738,57.599419,59.312642,12.820658,135.129137,0.482227,65.064491,55.286741,140.915751,136.945843,138.642508,135.915187,78.196267,135.232846,0.001841,0.012883,32.000000,-237.186477,136.259104,0.135425,13.431517,0.663003,265138.591204,0.916223,20.004832,20.069529,2.531895,68.270062,69.869523,88.115370,100.000000,37.158947,81.580000,36.613004,21.010000,15.090301
54.724550,65.008404,138.289519,142.045143,61.806085,57.623952,59.293764,12.822047,135.105990,0.558791,65.096043,55.303306,140.901040,136.931697,138.634540,135.900768,78.191502,135.215824,0.001840,0.012919,32.000000,-237.185203,136.219728,0.163317,13.419645,0.662964,265271.721285,0.916503,20.019397,20.064567,2.530470,68.271860,69.870699,88.109746,100.000000,37.114577,81.580000,36.635941,21.010000,15.095790
54.739850,65.027049,138.242570,142.030591,61.783238,57.644271,59.275051,12.821789,135.082905,0.971254,65.123216,55.320334,140.889224,136.916075,138.627836,135.885594,78.187822,135.199046,0.001860,0.012950,32.000000,-237.185426,136.154058,0.294784,13.402170,0.662725,265379.830900,0.915956,20.023697,20.063455,2.528678,68.274817,69.871626,88.105020,100.000000,37.074219,81.580000,36.645385,21.010000,15.100416
54.758882,65.050695,138.256261,142.012461,61.782981,57.668506,59.302735,12.821494,135.072761,0.990480,65.155365,55.337478,140.875177,136.901930,138.619903,135.872061,78.183318,135.185155,0.001879,0.012995,32.000000,-237.185761,136.137525,0.298012,13.397611,0.663128,265510.174950,0.916428,20.032229,20.059953,2.527011,68.278177,69.873319,88.099310,100.000000,37.058650,81.580000,36.654632,21.010000,15.106311
54.772549,65.070367,138.270160,141.996852,61.765550,57.688780,59.333944,12.821847,135.062039,0.990483,65.181594,55.350727,140.863040,136.894653,138.612466,135.865143,78.180404,135.174199,0.001863,0.012972,32.000000,-237.185433,136.122212,0.297881,13.414814,0.663795,265616.807693,0.916803,20.036142,20.055481,2.525447,68.280689,69.873827,88.093839,100.000000,37.049766,81.580000,36.661653,21.010000,15.111361
54.786360,65.093163,138.312494,141.978851,61.835484,57.713044,59.302259,12.823114,135.053726,0.990330,65.210146,55.366243,140.846817,136.890092,138.603721,135.858767,78.176001,135.169266,0.001844,0.012992,32.000000,-237.183917,136.112739,0.298094,13.415136,0.664133,265745.343956,0.916465,20.041461,20.053237,2.524819,68.282508,69.873964,88.087083,100.000000,37.046191,81.580000,36.670335,21.010000,15.117240
54.799599,65.111561,138.281387,141.964815,61.798770,57.731059,59.326677,12.823545,135.059871,0.990322,65.233780,55.378589,140.833462,136.883877,138.596840,135.851602,78.173737,135.163706,0.001842,0.013006,32.000000,-237.183356,136.111856,0.297828,13.403449,0.663417,265852.670600,0.916101,20.047979,20.050828,2.524443,68.284167,69.874504,88.081820,100.000000,37.033878,81.580000,36.674244,21.010000,15.122053
54.810846,65.132726,138.298416,141.949752,61.806812,57.739316,59.275414,12.826273,135.045432,0.501162,65.262007,55.388039,140.819708,136.880342,138.589709,135.847798,78.171700,135.159703,0.001849,0.013054,32.000000,-237.180565,136.077452,0.139458,13.395144,0.663734,265981.962291,0.916776,20.057483,20.052834,2.524579,68.287881,69.874637,88.076064,100.000000,37.000516,81.580000,36.680634,21.010000,15.127668
54.816564,65.149799,138.296836,141.939355,61.835775,57.738991,59.318468,12.828063,135.034362,0.553297,65.284812,55.398331,140.809154,136.877905,138.584110,135.841457,78.169442,135.155712,0.001834,0.013046,32.000000,-237.178788,136.052465,0.163939,13.406332,0.664195,266077.240525,0.916485,20.063143,20.052398,2.523401,68.290897,69.875407,88.071537,100.000000,37.001088,81.580000,36.691111,21.010000,15.132247
54.828395,65.170153,138.280052,141.929417,61.749611,57.739007,59.304068,12.829103,135.024185,0.973776,65.311636,55.410770,140.797670,136.873434,138.577044,135.833849,78.166526,135.152049,0.001818,0.013012,32.000000,-237.177724,136.122297,0.295977,13.404765,0.664669,266129.852367,0.917252,20.073489,20.052488,2.523194,68.295031,69.875488,88.066047,100.000000,36.977229,81.580000,36.693914,21.010000,15.137697
54.836353,65.187675,138.275517,141.921524,61.770392,57.739085,59.325032,12.829104,135.018465,0.983708,65.334390,55.420408,140.788413,136.869186,138.570646,135.830827,78.164049,135.149746,0.001818,0.013020,32.000000,-237.177957,136.119154,0.297697,13.398601,0.664050,266141.979758,0.916517,20.085061,20.052809,2.522902,68.298744,69.876129,88.062210,100.000000,36.947970,81.580000,36.697690,21.010000,15.142429
54.843395,65.208422,138.259580,141.912562,61.739794,57.739573,59.130554,12.827523,135.016687,0.983718,65.359063,55.426841,140.777046,136.864551,138.563660,135.825908,78.161093,135.146101,0.001838,0.013074,32.000000,-237.179568,136.113746,0.297211,13.392551,0.663902,266157.065760,0.916571,20.094035,20.053944,2.522052,68.302141,69.874987,88.058070,100.000000,36.919802,81.580000,36.704408,21.010000,15.148142
54.851136,65.224780,138.262429,141.906149,61.723465,57.739602,59.317120,12.828757,135.019259,0.983764,65.377730,55.437150,140.768588,136.863394,138.557985,135.824629,78.158846,135.143639,0.001848,0.013106,32.000000,-237.178279,136.114104,0.297595,13.407501,0.664094,266171.104012,0.916144,20.103903,20.055301,2.521603,68.305600,69.874315,88.055394,100.000000,36.906563,81.580000,36.705998,21.010000,15.152765
54.863617,65.243369,138.237844,141.899441,61.792638,57.739631,59.328997,12.830201,135.020176,0.983804,65.399481,55.450589,140.759076,136.867685,138.550509,135.822411,78.155667,135.142955,0.001859,0.013151,32.000000,-237.176839,136.116778,0.297611,13.413430,0.664252,266189.763993,0.919085,20.117879,20.056486,2.520989,68.310334,69.872551,88.051377,100.000000,36.871403,81.580000,36.703311,21.010000,15.158021
54.871450,65.258531,138.240847,141.894717,61.816227,57.739636,59.331148,12.829617,135.020857,0.983901,65.416743,55.459467,140.751907,136.869536,138.544313,135.823654,78.154251,135.139912,0.001860,0.013183,32.000000,-237.177247,136.114639,0.297026,13.390947,0.663444,266202.344850,0.916092,20.126794,20.057537,2.520685,68.315362,69.872209,88.048249,100.000000,36.852140,81.580000,36.703272,21.010000,15.162369
54.881399,65.275312,138.236687,141.889955,61.857033,57.739809,59.166583,12.829960,135.021252,0.983923,65.435696,55.468685,140.743846,136.870962,138.536988,135.826920,78.151664,135.139775,0.001884,0.013172,32.000000,-237.176852,136.086354,0.297521,13.381541,0.662864,266216.369337,0.915724,20.133386,20.060384,2.519663,68.320264,69.871351,88.044260,100.000000,36.838310,81.580000,36.699844,21.010000,15.167331
54.894029,65.289025,138.219207,141.886576,61.878091,57.739799,59.306096,12.831236,135.026630,1.426152,65.451055,55.480276,140.737939,136.875086,138.531553,135.826969,78.149500,135.142118,0.001891,0.013173,32.000000,-237.175639,136.008008,0.443963,13.394040,0.663909,266226.656606,0.915584,20.141018,20.060320,2.519358,68.325327,69.870930,88.040676,100.000000,36.809521,81.580000,36.692615,21.010000,15.171380
54.910334,65.305669,138.225353,141.882039,61.826346,57.739791,59.315651,12.831224,135.029909,1.491744,65.470148,55.492564,140.730018,136.879384,138.525722,135.831201,78.146453,135.144725,0.001882,0.013143,32.000000,-237.175614,136.012157,0.459485,13.419604,0.664236,266239.947300,0.917990,20.148236,20.062840,2.518826,68.330783,69.869924,88.039222,100.000000,36.773874,81.580000,36.678486,21.010000,15.176314
54.915501,65.319349,138.283661,141.877843,61.840473,57.739804,59.321744,12.830563,135.033338,1.491604,65.485404,55.497721,140.723652,136.883982,138.520515,135.836953,78.143677,135.148387,0.001869,0.013117,32.000000,-237.176266,136.018733,0.459561,13.431752,0.663363,266248.801758,0.915631,20.149813,20.066144,2.517928,68.332981,69.868732,88.039048,100.000000,36.803182,81.580000,36.672645,21.010000,15.180452
54.927524,65.334877,138.323933,141.873159,61.946517,57.739704,59.326996,12.831393,135.042873,1.491418,65.501623,55.503785,140.715347,136.890042,138.514072,135.841101,78.140011,135.153572,0.001864,0.013039,32.000000,-237.175318,136.040826,0.459055,13.434000,0.661919,266259.567339,0.915223,20.150792,20.070457,2.517292,68.332729,69.867139,88.037995,100.000000,36.796466,81.580000,36.660994,21.010000,15.185233
54.928801,65.347008,138.322277,141.870276,61.975856,57.739841,59.313834,12.832084,135.063482,1.052796,65.513650,55.506265,140.709855,136.898555,138.509557,135.849197,78.137103,135.162425,0.001867,0.013064,32.000000,-237.174599,136.108289,0.313016,13.434129,0.661574,266271.280970,0.915067,20.159508,20.075013,2.518117,68.330690,69.866427,88.036760,100.000000,36.796347,81.580000,36.656008,21.010000,15.189083
54.931035,65.360375,138.345639,141.868427,62.006380,57.739856,59.160821,12.831494,135.068374,0.983096,65.527446,55.505208,140.703426,136.905184,138.505149,135.855462,78.134547,135.173156,0.001855,0.013051,32.000000,-237.175216,136.116725,0.296813,13.446417,0.661531,266282.965618,0.914801,20.163489,20.081199,2.518299,68.327255,69.864470,88.035506,100.000000,36.785982,81.580000,36.652931,21.010000,15.193421
54.933368,65.370883,138.308639,141.868653,62.097197,57.740024,59.332077,12.831647,135.075252,0.982986,65.537892,55.509149,140.698801,136.905927,138.501308,135.859185,78.131945,135.182054,0.001841,0.013053,32.000000,-237.175054,136.127349,0.297078,13.447594,0.661514,266295.719544,0.915012,20.174392,20.088409,2.518210,68.325115,69.863463,88.034788,100.000000,36.757300,81.580000,36.648072,21.010000,15.196881
54.942479,65.383375,138.326705,141.869841,62.086045,57.739820,59.302367,12.833688,135.085446,0.983188,65.549862,55.516973,140.695019,136.911534,138.495777,135.864740,78.128968,135.191179,0.001837,0.013053,32.000000,-237.173124,136.136455,0.296852,13.458264,0.661022,266308.134359,0.917371,20.185615,20.096177,2.518533,68.322757,69.861637,88.032226,100.000000,36.745452,81.580000,36.636612,21.010000,15.201031
54.946967,65.393510,138.327575,141.870878,62.126945,57.740082,59.299851,12.832687,135.091639,0.982961,65.559859,55.523736,140.694515,136.916020,138.492360,135.868306,78.127551,135.199889,0.001849,0.013037,32.000000,-237.174171,136.142476,0.296963,13.472518,0.660759,266319.055625,0.914708,20.193883,20.103104,2.517753,68.322029,69.860201,88.030618,100.000000,36.718454,81.580000,36.627350,21.010000,15.204455
54.951336,65.405020,138.318694,141.872484,62.201191,57.740095,59.144797,12.831941,135.099242,0.983096,65.569579,55.529501,140.693230,136.922361,138.487786,135.875843,78.124216,135.210487,0.001865,0.012995,32.000000,-237.174868,136.154414,0.297102,13.472183,0.660221,266328.040288,0.915026,20.197625,20.110514,2.517664,68.319841,69.858831,88.027986,100.000000,36.713184,81.580000,36.618379,21.010000,15.208452
54.962471,65.414129,138.320919,141.873867,62.187610,57.740224,59.324494,12.832291,135.104067,1.141708,65.577203,55.537171,140.692751,136.929931,138.483503,135.885391,78.121777,135.219071,0.001868,0.012965,32.000000,-237.174347,136.143656,0.354190,13.470115,0.659481,266337.182585,0.915011,20.203450,20.116162,2.517474,68.317888,69.857357,88.026256,100.000000,36.696949,81.580000,36.603503,21.010000,15.211681
54.969003,65.424393,138.337870,141.875200,62.267122,57.740355,59.325026,12.833148,135.118244,0.998890,65.584780,55.545497,140.691588,136.938354,138.478405,135.895799,78.117714,135.230346,0.001867,0.012961,32.000000,-237.173510,136.056130,0.301146,13.476347,0.659411,266348.341164,0.917358,20.210766,20.124645,2.517112,68.314858,69.855262,88.022801,100.000000,36.684715,81.580000,36.587059,21.010000,15.215411
54.974554,65.432407,138.342918,141.876399,62.273978,57.740355,59.280964,12.834288,135.127255,0.980666,65.590783,55.549963,140.691413,136.948249,138.475087,135.905389,78.114698,135.238435,0.001879,0.012944,32.000000,-237.172314,136.065702,0.298283,13.463825,0.659369,266355.247286,0.914398,20.209185,20.131255,2.516643,68.312959,69.853455,88.019867,100.000000,36.676063,81.580000,36.574960,21.010000,15.218435
54.984888,65.441343,138.378097,141.878256,62.305473,57.740116,59.305523,12.835072,135.136863,0.980549,65.598497,55.557932,140.691392,136.962512,138.471432,135.916022,78.111716,135.252388,0.001895,0.012917,32.000000,-237.171379,136.080384,0.298358,13.462149,0.659082,266366.160092,0.914297,20.213179,20.140794,2.516652,68.312537,69.851217,88.016118,100.000000,36.669427,81.580000,36.552292,21.010000,15.221871
54.989426,65.448892,138.357498,141.879850,62.362309,57.739830,59.175008,12.834981,135.143736,0.980540,65.605561,55.564320,140.692449,136.972574,138.467576,135.925302,78.110263,135.264631,0.001899,0.012907,32.000000,-237.171549,136.087234,0.298687,13.465884,0.659649,266373.823269,0.914894,20.215866,20.147739,2.516490,68.311640,69.849690,88.013081,100.000000,36.648717,81.580000,36.537101,21.010000,15.224764
54.999391,65.458067,138.431927,141.881841,62.353979,57.739793,59.318121,12.835897,135.152820,0.980552,65.614112,55.573020,140.694265,136.984438,138.465497,135.940615,78.108013,135.280153,0.001865,0.012823,32.000000,-237.170627,136.102357,0.298452,13.481267,0.659776,266379.575715,0.914343,20.214883,20.157498,2.516657,68.309969,69.848976,88.010854,100.000000,36.673302,81.580000,36.514944,21.010000,15.228301
55.006763,65.465375,138.485389,141.883439,62.361341,57.739738,59.312502,12.834968,135.161219,0.980495,65.619808,55.576776,140.695795,136.992606,138.464873,135.947355,78.104956,135.289374,0.001861,0.012762,32.000000,-237.171508,136.110988,0.298750,13.500727,0.659434,266384.217334,0.916290,20.218079,20.164897,2.516075,68.307583,69.846854,88.009009,100.000000,36.697980,81.580000,36.494140,21.010000,15.231204
55.018208,65.473777,138.469556,141.885017,62.345098,57.739804,59.291645,12.835102,135.164285,1.260941,65.622659,55.591838,140.697140,137.005019,138.462745,135.957256,78.101703,135.301220,0.001863,0.012757,32.000000,-237.171323,136.136130,0.394920,13.506484,0.658938,266390.364148,0.913918,20.217692,20.174685,2.516972,68.305408,69.844281,88.006394,100.000000,36.680332,81.580000,36.470535,21.010000,15.234661
55.028947,65.479217,138.509081,141.885739,62.307309,57.756097,59.321636,12.834008,135.171695,1.092289,65.623635,55.599568,140.698134,137.016085,138.461579,135.969764,78.098805,135.314932,0.001865,0.012757,32.000000,-237.172279,136.273580,0.326428,13.494594,0.658172,266397.082574,0.913886,20.217926,20.182218,2.517607,68.303019,69.841969,88.003699,100.000000,36.685273,81.580000,36.442074,21.010000,15.237158
55.041469,65.484030,138.537075,141.885828,62.362949,57.780698,59.339652,12.835687,135.190423,0.978698,65.620072,55.611506,140.700479,137.036820,138.463047,135.984605,78.095269,135.333434,0.001839,0.012756,32.000000,-237.170506,136.295778,0.298135,13.467637,0.657658,266403.485518,0.914018,20.215350,20.191224,2.516795,68.299943,69.839767,87.999434,100.000000,36.702485,81.580000,36.411487,21.010000,15.239763
55.054153,65.485496,138.525200,141.886046,62.409886,57.800818,59.328789,12.836162,135.208499,0.978702,65.616224,55.626378,140.703138,137.053560,138.465559,135.994734,78.094148,135.346323,0.001835,0.012747,32.000000,-237.170038,136.309994,0.298195,13.447733,0.658479,266482.740193,0.913630,20.210490,20.200779,2.517022,68.299719,69.838578,87.995082,100.000000,36.666571,81.580000,36.379058,21.010000,15.241392
55.069583,65.485991,138.540754,141.886046,62.361616,57.825312,59.301814,12.836252,135.225933,0.978729,65.609558,55.644364,140.705701,137.072466,138.468652,136.008309,78.091431,135.366083,0.001848,0.012787,32.000000,-237.169912,136.327712,0.298660,13.441539,0.660041,266600.133904,0.913523,20.203294,20.213296,2.516958,68.300992,69.836462,87.987942,100.000000,36.674894,81.580000,36.339114,21.010000,15.242910
55.083263,65.485571,138.581439,141.885460,62.359550,57.845455,59.320426,12.835430,135.238628,0.978752,65.601461,55.660159,140.706209,137.087465,138.470307,136.023446,78.088273,135.382113,0.001862,0.012751,32.000000,-237.170852,136.342249,0.298345,13.458383,0.661006,266691.333643,0.913779,20.192599,20.220675,2.516163,68.303342,69.834433,87.981371,100.000000,36.681551,81.580000,36.301452,21.010000,15.243967
55.104977,65.483354,138.550037,141.883447,62.366705,57.869942,59.228646,12.837015,135.264291,0.978846,65.589814,55.681558,140.706804,137.110182,138.469816,136.042607,78.085172,135.398691,0.001864,0.012691,32.000000,-237.169220,136.363737,0.298863,13.464943,0.661438,266803.206289,0.914299,20.178302,20.232984,2.515740,68.307616,69.832163,87.974018,100.000000,36.667712,81.580000,36.249861,21.010000,15.244883
55.120586,65.480279,138.594399,141.881258,62.351702,57.890030,59.323483,12.836478,135.279065,0.978902,65.579562,55.697756,140.707265,137.133600,138.470686,136.057545,78.083315,135.411109,0.001862,0.012701,32.000000,-237.169846,136.368225,0.298708,13.448393,0.660856,266894.860118,0.914078,20.164771,20.243921,2.515854,68.311225,69.829968,87.967856,100.000000,36.681051,81.580000,36.206473,21.010000,15.245282
55.139677,65.475339,138.557872,141.877751,62.341371,57.914492,59.257606,12.834660,135.299958,1.234067,65.565740,55.719783,140.707322,137.156871,138.471835,136.074885,78.080655,135.425623,0.001878,0.012710,32.000000,-237.171731,136.395685,0.378821,13.433069,0.660325,267003.074375,0.915477,20.141747,20.255066,2.514293,68.315815,69.827238,87.961053,100.000000,36.651995,81.580000,36.150828,21.010000,15.245446
55.157783,65.470768,138.610275,141.874112,62.376503,57.934415,59.267539,12.834297,135.317400,1.241944,65.552824,55.737321,140.704518,137.177223,138.472670,136.090624,78.076391,135.441941,0.001895,0.012707,32.000000,-237.172099,136.414127,0.380229,13.431274,0.661361,267090.589920,0.914037,20.123719,20.262950,2.514385,68.317827,69.824646,87.954367,100.000000,36.652308,81.580000,36.099492,21.010000,15.245437
55.180111,65.464795,138.653136,141.868753,62.424238,57.958860,59.288731,12.833760,135.341450,1.242015,65.536087,55.758099,140.701678,137.199495,138.473027,136.110456,78.072232,135.458975,0.001892,0.012718,32.000000,-237.172889,136.433426,0.379534,13.424748,0.661910,267196.609460,0.915077,20.100497,20.272654,2.512852,68.318657,69.820915,87.946574,100.000000,36.695046,81.580000,36.033651,21.010000,15.245284
55.199767,65.457259,138.672393,141.862318,62.538786,57.983204,59.295786,12.833947,135.372419,1.083341,65.519330,55.779692,140.697862,137.225035,138.474420,136.129102,78.069659,135.484700,0.001869,0.012755,32.000000,-237.172754,136.485305,0.322919,13.421031,0.662226,267284.362505,0.914894,20.078590,20.284834,2.512978,68.320895,69.818484,87.937953,100.000000,36.693560,81.580000,35.965598,21.010000,15.244797
55.217966,65.450152,138.709119,141.856265,62.539848,58.003513,59.296341,12.833164,135.394915,0.745609,65.503988,55.794482,140.694966,137.249835,138.475185,136.148247,78.067805,135.504507,0.001865,0.012762,32.000000,-237.173538,136.538372,0.218746,13.424650,0.662706,267390.154489,0.914528,20.051243,20.297257,2.512738,68.322720,69.815699,87.930084,100.000000,36.704968,81.580000,35.906825,21.010000,15.244124
55.242253,65.440119,138.692756,141.848907,62.579594,58.027954,59.320450,12.832283,135.412406,1.020832,65.484978,55.821290,140.691031,137.274211,138.475078,136.169615,78.066931,135.530772,0.001865,0.012782,32.000000,-237.174356,136.516616,0.314259,13.429151,0.662956,267493.878638,0.914424,20.024898,20.312307,2.512192,68.324391,69.812164,87.919537,100.000000,36.691325,81.580000,35.829802,21.010000,15.242977
55.269013,65.431181,138.744020,141.842221,62.615135,58.048318,59.129037,12.832420,135.433106,1.478123,65.468056,55.851366,140.687178,137.296856,138.473980,136.188057,78.065079,135.547960,0.001867,0.012806,32.000000,-237.174281,136.478101,0.457803,13.435743,0.662928,267578.505238,0.914385,20.000381,20.323768,2.512029,68.325433,69.809120,87.909428,100.000000,36.706943,81.580000,35.755520,21.010000,15.241767
55.298934,65.420713,138.787273,141.832462,62.575468,58.072893,59.267518,12.832713,135.458932,1.494983,65.446914,55.880176,140.680775,137.324835,138.472736,136.211346,78.062056,135.571897,0.001845,0.012808,32.000000,-237.173962,136.507768,0.459901,13.436840,0.662514,267677.199240,0.913928,19.967121,20.337380,2.510628,68.328887,69.807146,87.895573,100.000000,36.740236,81.580000,35.661254,21.010000,15.240371
55.318644,65.410914,138.764983,141.823202,62.580882,58.113596,59.318330,12.831618,135.485251,1.494935,65.427265,55.899029,140.675402,137.350674,138.472261,136.234107,78.060782,135.594167,0.001844,0.012841,32.000000,-237.175072,136.528542,0.460371,13.421400,0.662279,267757.960681,0.916695,19.932599,20.347566,2.510340,68.331418,69.804237,87.882511,100.000000,36.736741,81.580000,35.584841,21.010000,15.239026
55.340638,65.397448,138.736947,141.812295,62.553571,58.150397,59.306135,12.830810,135.518158,1.494823,65.403168,55.918037,140.667384,137.384310,138.470895,136.265477,78.058821,135.625845,0.001860,0.012914,32.000000,-237.175883,136.560015,0.460064,13.405785,0.662267,267857.237354,0.914366,19.893537,20.362194,2.509764,68.335255,69.800843,87.865555,100.000000,36.702056,81.580000,35.490801,21.010000,15.236864
55.352445,65.385102,138.723956,141.804279,62.578301,58.170839,59.271872,12.831170,135.555069,1.332493,65.384396,55.931829,140.661362,137.412516,138.469818,136.290021,78.058105,135.655324,0.001877,0.012951,32.000000,-237.175560,136.621546,0.402474,13.423778,0.663070,268032.945055,0.913838,19.864906,20.374264,2.508467,68.338394,69.798310,87.851137,100.000000,36.701086,81.580000,35.416349,21.010000,15.234774
55.360658,65.370614,138.758418,141.796750,62.659277,58.178970,59.283697,12.832316,135.590206,0.988487,65.362649,55.940609,140.653372,137.447106,138.467726,136.317559,78.057761,135.685370,0.001871,0.012943,32.000000,-237.174520,136.594479,0.298260,13.436691,0.663753,268187.955058,0.914169,19.830436,20.391580,2.506963,68.341901,69.794689,87.835850,100.000000,36.707767,81.580000,35.334009,21.010000,15.232236
55.365216,65.358532,138.752697,141.792730,62.653072,58.178901,59.308345,12.830690,135.616322,0.988521,65.345657,55.941093,140.646607,137.472135,138.463866,136.342904,78.058119,135.709120,0.001870,0.012937,32.000000,-237.176262,136.612442,0.298244,13.449930,0.662839,268269.903792,0.914772,19.806815,20.406581,2.506194,68.344950,69.791662,87.823508,100.000000,36.696047,81.580000,35.263839,21.010000,15.230087
55.370890,65.345017,138.803571,141.789956,62.581593,58.178962,59.307992,12.830421,135.645044,0.988425,65.325900,55.946375,140.640206,137.500701,138.458525,136.376331,78.058232,135.743615,0.001870,0.012974,32.000000,-237.176683,136.641677,0.298752,13.464509,0.662325,268294.571438,0.914532,19.784486,20.421484,2.506445,68.349470,69.787555,87.811428,100.000000,36.730764,81.580000,35.182651,21.010000,15.227664
55.377519,65.334349,138.841789,141.789010,62.613766,58.179022,59.314542,12.830867,135.665665,0.988649,65.310322,55.950836,140.636598,137.526868,138.453814,136.405146,78.058468,135.765013,0.001869,0.012966,32.000000,-237.176309,136.644246,0.298405,13.472869,0.661549,268283.160011,0.914038,19.768053,20.432632,2.506135,68.353631,69.784078,87.803579,100.000000,36.738347,81.580000,35.112043,21.010000,15.225828
55.384752,65.321461,138.871607,141.789602,62.611317,58.179211,59.254356,12.832574,135.690815,1.481697,65.292643,55.957741,140.633999,137.560192,138.450054,136.436721,78.060591,135.796012,0.001863,0.012979,32.000000,-237.174622,136.674388,0.458101,13.457430,0.660993,268271.733888,0.913907,19.749122,20.449228,2.506797,68.359784,69.780341,87.796335,100.000000,36.762908,81.580000,35.026178,21.010000,15.223559
55.388514,65.311288,138.902073,141.790962,62.635782,58.179221,59.280776,12.832273,135.714217,1.498363,65.277926,55.960669,140.632303,137.588007,138.447808,136.468386,78.061734,135.821925,0.001841,0.013051,32.000000,-237.174818,136.700125,0.459812,13.461848,0.660657,268261.340960,0.913660,19.732127,20.459356,2.507187,68.365169,69.777275,87.790236,100.000000,36.786699,81.580000,34.955813,21.010000,15.221741
55.388995,65.298871,138.912108,141.793363,62.600251,58.179520,59.288522,12.833095,135.752003,1.498374,65.258957,55.960498,140.630006,137.622438,138.443612,136.504094,78.062657,135.858174,0.001838,0.013074,32.000000,-237.173961,136.743186,0.459561,13.466700,0.661443,268247.967033,0.914426,19.712334,20.472244,2.507398,68.372285,69.773406,87.780890,100.000000,36.785261,81.580000,34.874798,21.010000,15.219566
55.383663,65.287793,138.955341,141.796896,62.595889,58.179678,59.285429,12.832271,135.778242,1.251181,65.241566,55.953316,140.629429,137.649971,138.439968,136.530916,78.063949,135.884649,0.001836,0.013084,32.000000,-237.174626,136.760122,0.380838,13.475302,0.661310,268238.206544,0.913925,19.698572,20.483646,2.507778,68.377978,69.770212,87.772639,100.000000,36.803298,81.580000,34.812319,21.010000,15.217538
55.372911,65.273140,139.001565,141.803487,62.556904,58.180071,59.329624,12.833150,135.813103,1.235611,65.221636,55.942050,140.630460,137.684496,138.437716,136.570733,78.066727,135.919168,0.001839,0.013102,32.000000,-237.173708,136.792050,0.378374,13.470853,0.661103,268229.101357,0.913771,19.685696,20.500272,2.507937,68.386365,69.766391,87.763808,100.000000,36.847268,81.580000,34.745671,21.010000,15.214778
55.362486,65.260260,139.024698,141.811121,62.557017,58.180118,59.259604,12.833400,135.840768,1.235577,65.204959,55.932055,140.632030,137.713610,138.436560,136.600407,78.068539,135.946057,0.001822,0.013093,32.000000,-237.173375,136.821027,0.378649,13.483953,0.660969,268221.788979,0.913892,19.679706,20.511794,2.508959,68.393682,69.763370,87.756361,100.000000,36.848158,81.580000,34.692760,21.010000,15.212232
55.344960,65.244895,139.020153,141.822703,62.466407,58.180357,59.304765,12.833374,135.874126,1.235555,65.183056,55.913137,140.636876,137.748046,138.435138,136.635852,78.071723,135.977310,0.001818,0.013072,32.000000,-237.173430,136.856589,0.378483,13.483360,0.661557,268212.865463,0.913378,19.675315,20.525720,2.510281,68.402004,69.759077,87.748331,100.000000,36.867693,81.580000,34.635603,21.010000,15.209148
55.328730,65.231710,139.023118,141.834531,62.426704,58.180701,59.332537,12.834397,135.902923,1.235423,65.164059,55.899270,140.641889,137.773920,138.435726,136.663789,78.073747,136.004615,0.001819,0.013089,32.000000,-237.172399,136.887815,0.378250,13.466464,0.661163,268204.862190,0.914617,19.672386,20.536919,2.511172,68.409219,69.756337,87.742886,100.000000,36.860525,81.580000,34.594455,21.010000,15.206455
55.306702,65.215319,139.051012,141.851434,62.428623,58.180695,59.309187,12.833621,135.940467,1.069813,65.139798,55.873574,140.648562,137.808709,138.435317,136.700267,78.074458,136.033918,0.001854,0.013103,32.000000,-237.173191,136.954658,0.320607,13.467890,0.661409,268196.411338,0.914207,19.673755,20.548852,2.511885,68.418187,69.752317,87.738358,100.000000,36.893892,81.580000,34.547871,21.010000,15.203059
55.278684,65.200719,139.071245,141.867884,62.387204,58.160366,59.262599,12.833190,135.969139,0.539305,65.118899,55.843182,140.655927,137.834148,138.436764,136.727550,78.076820,136.059539,0.001846,0.013082,32.000000,-237.173616,137.050579,0.149490,13.479149,0.662467,268190.961893,0.914049,19.676069,20.560036,2.512675,68.427210,69.749655,87.737515,100.000000,36.908251,81.580000,34.523545,21.010000,15.200009
55.249636,65.181470,139.127825,141.890469,62.372949,58.140220,59.273382,12.833193,136.000690,0.476619,65.090649,55.816022,140.668323,137.866603,138.438551,136.760946,78.078345,136.088472,0.001846,0.013071,32.000000,-237.173675,137.077240,0.135405,13.488937,0.662837,268184.979665,0.914772,19.680720,20.573496,2.514180,68.436897,69.744809,87.738451,100.000000,36.936245,81.580000,34.497472,21.010000,15.195861
55.227880,65.164793,139.147839,141.910991,62.360483,58.107745,59.320227,12.834175,136.023721,0.476570,65.067987,55.793559,140.678896,137.893042,138.441626,136.787604,78.079350,136.112060,0.001845,0.013089,32.000000,-237.172604,137.100290,0.135265,13.504843,0.662549,268086.480371,0.915650,19.692892,20.583523,2.515820,68.445976,69.741315,87.741533,100.000000,36.961174,81.580000,34.475418,21.010000,15.192138
55.201170,65.144722,139.199315,141.936453,62.268507,58.067181,59.330615,12.834158,136.047330,0.476581,65.039576,55.770927,140.694417,137.913539,138.445401,136.812904,78.081314,136.135687,0.001844,0.013117,32.000000,-237.172834,137.122512,0.135232,13.513724,0.662523,267986.875022,0.915652,19.701412,20.595986,2.518167,68.454542,69.737440,87.747706,100.000000,37.010817,81.580000,34.452200,21.010000,15.187621
55.181940,65.127790,139.228366,141.957686,62.237123,58.046741,59.308881,12.834977,136.063248,0.476607,65.015950,55.752056,140.708363,137.933284,138.449024,136.837459,78.082449,136.155152,0.001829,0.013091,32.000000,-237.172083,137.143097,0.135658,13.502776,0.661767,267830.518902,0.914776,19.705540,20.606384,2.519522,68.460598,69.734325,87.753028,100.000000,37.011834,81.580000,34.434729,21.010000,15.183765
55.155835,65.107304,139.274157,141.982967,62.187083,58.022397,59.165151,12.835385,136.085853,0.476600,64.987318,55.727939,140.726396,137.957408,138.455202,136.864602,78.082764,136.180401,0.001809,0.013100,32.000000,-237.171784,137.166317,0.135224,13.508110,0.661498,267634.612220,0.914418,19.711020,20.615840,2.521673,68.467736,69.730299,87.758190,100.000000,37.071192,81.580000,34.420586,21.010000,15.179035
55.135870,65.090214,139.310542,142.003796,62.159126,58.001999,59.280983,12.835522,136.098118,0.476622,64.963724,55.713258,140.742747,137.974194,138.461263,136.883404,78.084142,136.197861,0.001807,0.013144,32.000000,-237.171660,137.187955,0.135364,13.502757,0.662206,267532.335453,0.914742,19.712489,20.624111,2.523078,68.473631,69.727518,87.763284,100.000000,37.087790,81.580000,34.408851,21.010000,15.175048
55.111841,65.069506,139.288241,142.028511,62.088505,57.977550,59.286289,12.835592,136.115129,0.476582,64.935010,55.693582,140.762403,137.993839,138.469340,136.900795,78.084065,136.209913,0.001808,0.013145,32.000000,-237.171584,137.205796,0.135343,13.497443,0.662254,267412.798370,0.917010,19.716990,20.635997,2.525103,68.479014,69.724092,87.767689,100.000000,37.099055,81.580000,34.399682,21.010000,15.170164
55.092661,65.051957,139.319107,142.048116,62.090624,57.957496,59.332420,12.834958,136.130708,0.476617,64.910569,55.674914,140.778278,138.006406,138.477463,136.914330,78.085164,136.227495,0.001845,0.013146,32.000000,-237.172198,137.231220,0.135019,13.498842,0.662735,267310.426154,0.915222,19.719017,20.643055,2.526677,68.481613,69.721517,87.770355,100.000000,37.140231,81.580000,34.394369,21.010000,15.165972
55.069217,65.031067,139.306040,142.070601,62.036592,57.932967,59.317487,12.834020,136.151991,0.026538,64.881687,55.652735,140.797965,138.020133,138.486375,136.929491,78.085927,136.241003,0.001827,0.013139,32.000000,-237.173074,137.255710,-0.013541,13.508060,0.662913,267190.015834,0.915145,19.721323,20.648953,2.527374,68.484717,69.719356,87.773395,100.000000,37.129479,81.580000,34.391890,21.010000,15.160934
55.049925,65.013293,139.335988,142.088984,61.953242,57.912667,59.274422,12.833851,136.155604,0.138734,64.856929,55.637804,140.814273,138.029731,138.493152,136.935375,78.087091,136.247849,0.001825,0.013107,32.000000,-237.173381,137.233808,0.034100,13.490417,0.663028,267089.064332,0.914426,19.722151,20.656349,2.528814,68.487023,69.716356,87.776004,100.000000,37.165017,81.580000,34.392064,21.010000,15.156614
55.031872,64.992101,139.350078,142.110560,61.953431,57.888385,59.141313,12.831987,136.165099,0.477354,64.829686,55.623702,140.834656,138.036819,138.503628,136.941077,78.088076,136.254422,0.001825,0.013074,32.000000,-237.175140,137.210815,0.136162,13.493781,0.662535,266967.148439,0.914649,19.723730,20.662110,2.529654,68.489288,69.713429,87.781764,100.000000,37.179517,81.580000,34.392950,21.010000,15.151328
55.017160,64.975941,139.360195,142.126668,61.937432,57.868079,59.336698,12.831437,136.173156,0.477464,64.808967,55.610427,140.850790,138.043832,138.515183,136.949235,78.088925,136.264123,0.001864,0.013103,32.000000,-237.175678,137.218870,0.135961,13.479313,0.663569,266864.942084,0.915305,19.724449,20.664253,2.531084,68.491485,69.711106,87.788637,100.000000,37.199482,81.580000,34.393145,21.010000,15.147256
55.003415,64.957040,139.325972,142.144458,61.888210,57.843635,59.322065,12.832328,136.181049,0.477300,64.783938,55.597929,140.870312,138.051778,138.527883,136.958338,78.089353,136.271342,0.001846,0.013077,32.000000,-237.174823,137.227755,0.135903,13.481873,0.663433,266741.407195,0.917261,19.720568,20.666441,2.532170,68.493723,69.709163,87.796570,100.000000,37.202626,81.580000,34.392678,21.010000,15.142486
54.990713,64.941378,139.292630,142.158291,61.790718,57.823361,59.312636,12.831567,136.185485,0.477243,64.763444,55.586344,140.885630,138.054793,138.537595,136.963695,78.089810,136.275850,0.001843,0.013099,32.000000,-237.175573,137.234171,0.136203,13.469405,0.664145,266639.390325,0.914151,19.718520,20.670278,2.533031,68.495819,69.707572,87.802751,100.000000,37.191054,81.580000,34.394069,21.010000,15.138499
54.979093,64.922529,139.283945,142.173604,61.786794,57.798691,59.311544,12.830330,136.186617,0.477256,64.738775,55.571995,140.901240,138.055520,138.548869,136.967090,78.088439,136.277460,0.001843,0.013135,32.000000,-237.176764,137.234973,0.136056,13.482512,0.663738,266516.340204,0.914197,19.712804,20.673336,2.533042,68.496639,69.704282,87.809048,100.000000,37.198523,81.580000,34.394829,21.010000,15.133656
54.967657,64.907283,139.345699,142.185123,61.852655,57.778131,59.323310,12.830016,136.189665,0.477283,64.719837,55.564067,140.914390,138.057733,138.557440,136.972842,78.088902,136.279943,0.001843,0.013128,32.000000,-237.177049,137.234830,0.136354,13.501354,0.664098,266414.642468,0.914217,19.709328,20.675057,2.533021,68.498069,69.701875,87.815514,100.000000,37.242147,81.580000,34.400989,21.010000,15.129665
54.955752,64.889314,139.375466,142.197579,61.876460,57.753587,59.315910,12.828574,136.188902,0.477327,64.698025,55.552042,140.927560,138.054421,138.568298,136.972949,78.089163,136.280629,0.001824,0.013116,32.000000,-237.178528,137.231235,0.136260,13.502683,0.663269,266292.029095,0.914012,19.701632,20.677205,2.533398,68.499139,69.699379,87.822772,100.000000,37.257263,81.580000,34.406933,21.010000,15.124922
54.947717,64.875008,139.383485,142.206663,61.854683,57.749508,59.297094,12.828852,136.187371,0.477325,64.680658,55.545920,140.938811,138.052629,138.576655,136.974585,78.089013,136.284718,0.001805,0.013105,32.000000,-237.178174,137.210936,0.136180,13.494593,0.662566,266188.524866,0.913678,19.697362,20.677942,2.535049,68.498700,69.697449,87.827829,100.000000,37.292189,81.580000,34.411295,21.010000,15.121085
54.943587,64.858788,139.389703,142.215787,61.850329,57.749409,59.166046,12.827857,136.180778,0.974360,64.662218,55.541060,140.950790,138.046963,138.586891,136.969285,78.090283,136.280599,0.001799,0.013137,32.000000,-237.179174,137.215431,0.296588,13.493131,0.662512,266065.596499,0.913579,19.690821,20.678012,2.536140,68.497337,69.695374,87.833737,100.000000,37.309981,81.580000,34.411928,21.010000,15.116635
54.936537,64.846537,139.380488,142.221799,61.855134,57.741113,59.302244,12.827885,136.178948,0.989647,64.647166,55.539398,140.960220,138.042286,138.593210,136.966538,78.090814,136.280328,0.001799,0.013119,32.000000,-237.179254,137.212032,0.297968,13.484604,0.662992,266038.507486,0.913917,19.684228,20.680136,2.536657,68.495921,69.693627,87.837407,100.000000,37.315463,81.580000,34.416107,21.010000,15.113225
