OSU 80 Ton Compressor Load Stand
54.929764,64.832492,139.313559,142.227057,61.887321,57.740719,59.312309,12.826463,136.173399,0.989619,64.630704,55.531132,140.971488,138.042602,138.602921,136.962099,78.091661,136.275245,0.001840,0.013091,32.000000,-237.180685,137.213327,0.298301,13.471779,0.663130,266025.811242,0.915976,19.671976,20.676878,2.536960,68.495449,69.692460,87.841392,100.000000,37.283199,81.580000,34.419975,21.010000,15.109298
54.925478,64.820915,139.345754,142.230426,61.916025,57.740517,59.325753,12.825406,136.172427,0.989712,64.617577,55.524678,140.979010,138.041954,138.610508,136.957156,78.092856,136.271958,0.001822,0.013091,32.000000,-237.181786,137.207161,0.297880,13.484688,0.663488,265979.707738,0.913841,19.666494,20.676215,2.537118,68.494915,69.691039,87.844428,100.000000,37.314645,81.580000,34.424620,21.010000,15.106018
54.921305,64.807214,139.306987,142.233632,61.871395,57.740397,59.332879,12.825058,136.171656,0.989667,64.603945,55.520087,140.986763,138.038291,138.620079,136.952518,78.095390,136.267362,0.001821,0.013102,32.000000,-237.181935,137.204891,0.298022,13.475089,0.663839,265968.562394,0.913770,19.658953,20.672913,2.536213,68.493973,69.690214,87.846963,100.000000,37.313247,81.580000,34.428266,21.010000,15.102118
54.916107,64.796101,139.324985,142.235621,61.843924,57.740192,59.326955,12.824182,136.168803,0.989657,64.592196,55.515400,140.991352,138.033882,138.626331,136.949553,78.095945,136.265920,0.001817,0.013103,32.000000,-237.182642,137.190163,0.298031,13.467416,0.663410,265958.964344,0.913611,19.651492,20.670130,2.536997,68.492122,69.689203,87.846680,100.000000,37.333377,81.580000,34.433117,21.010000,15.098877
54.914264,64.783347,139.349329,142.237227,61.892441,57.740431,59.315991,12.823131,136.159216,1.444112,64.579139,55.512848,140.996713,138.028800,138.633511,136.943925,78.096650,136.261925,0.001855,0.013084,32.000000,-237.183575,137.172008,0.448475,13.470982,0.663717,265946.427924,0.913542,19.641798,20.665377,2.536484,68.490861,69.688522,87.844584,100.000000,37.360982,81.580000,34.436686,21.010000,15.095129
54.912433,64.773554,139.315412,142.237559,61.888454,57.740208,59.322940,12.822139,136.153686,1.497211,64.569042,55.509722,140.999862,138.027781,138.638154,136.935170,78.097157,136.256210,0.001832,0.013087,32.000000,-237.184555,137.164766,0.460605,13.468477,0.664247,265937.877570,0.913699,19.635678,20.664126,2.537051,68.490711,69.688021,87.841094,100.000000,37.351310,81.580000,34.439909,21.010000,15.092149
54.907024,64.762394,139.324624,142.236242,61.921024,57.740119,59.346710,12.822032,136.150780,1.497186,64.556557,55.505798,141.002043,138.023876,138.643899,136.930313,78.097964,136.253288,0.001830,0.013106,32.000000,-237.184636,137.161591,0.460838,13.459931,0.664201,265929.480091,0.913874,19.624695,20.661493,2.537580,68.488870,69.686005,87.834887,100.000000,37.375060,81.580000,34.446555,21.010000,15.088732
54.900811,64.753050,139.290734,142.235049,61.986192,57.740142,59.285696,12.821139,136.151046,1.411267,64.547765,55.497237,141.004242,138.018818,138.647850,136.928976,78.098129,136.249124,0.001830,0.013097,32.000000,-237.185501,137.180717,0.430255,13.476421,0.664151,265920.778266,0.913773,19.616661,20.658225,2.537047,68.485825,69.685225,87.828559,100.000000,37.357210,81.580000,34.455643,21.010000,15.085861
54.892224,64.741965,139.350634,142.233814,61.981697,57.740119,59.303185,12.822162,136.143910,0.994572,64.537326,55.483737,141.006943,138.013120,138.653213,136.924679,78.098606,136.248209,0.001830,0.013163,32.000000,-237.184481,137.214733,0.299437,13.470006,0.664681,265912.790747,0.913478,19.610698,20.656006,2.537465,68.480815,69.684303,87.820015,100.000000,37.414824,81.580000,34.469659,21.010000,15.082436
54.885356,64.732200,139.367753,142.233287,61.965527,57.739977,59.290276,12.822279,136.137054,0.986422,64.528202,55.475809,141.009051,138.006437,138.655131,136.921186,78.097924,136.244015,0.001804,0.013159,32.000000,-237.184454,137.207040,0.298382,13.478830,0.663762,265907.369012,0.914510,19.607322,20.653831,2.537134,68.475459,69.683821,87.811522,100.000000,37.427783,81.580000,34.480692,21.010000,15.079418
54.880733,64.720941,139.328456,142.232919,61.989647,57.739856,59.332999,12.821415,136.127838,0.986522,64.518172,55.471007,141.010511,137.995172,138.656818,136.913548,78.099312,136.237516,0.001788,0.013221,32.000000,-237.185266,137.200720,0.298547,13.486444,0.664493,265901.162827,0.914371,19.604487,20.652911,2.538622,68.468036,69.682887,87.801650,100.000000,37.427943,81.580000,34.492777,21.010000,15.075841
54.873596,64.710722,139.347881,142.231803,61.977225,57.739730,59.177281,12.820734,136.119050,0.986397,64.509399,55.463331,141.011343,137.985828,138.657656,136.904503,78.101008,136.229851,0.001786,0.013231,32.000000,-237.186023,137.189730,0.298321,13.485346,0.664228,265896.123163,0.914671,19.601322,20.651568,2.539252,68.460068,69.682140,87.791946,100.000000,37.451061,81.580000,34.507166,21.010000,15.072478
54.868135,64.702670,139.351007,142.230300,61.974264,57.739856,59.314944,12.819557,136.113378,0.986538,64.502649,55.461919,141.013239,137.977971,138.658499,136.898010,78.103553,136.224319,0.001786,0.013208,32.000000,-237.187306,137.183691,0.298221,13.490468,0.663705,265886.831415,0.914068,19.594506,20.647041,2.538750,68.454665,69.682312,87.786239,100.000000,37.456194,81.580000,34.518909,21.010000,15.069791
54.866113,64.694717,139.293421,142.228401,61.927198,57.739599,59.302837,12.818905,136.102476,0.986447,64.495298,55.458443,141.013322,137.973543,138.660490,136.887433,78.104095,136.219309,0.001829,0.013201,32.000000,-237.188048,137.174049,0.298453,13.474022,0.663937,265878.683838,0.916578,19.591145,20.641642,2.539434,68.447741,69.682359,87.779738,100.000000,37.446307,81.580000,34.529200,21.010000,15.067128
54.859243,64.685224,139.220632,142.225323,61.784403,57.739767,59.269213,12.818973,136.091622,0.986441,64.487229,55.452526,141.014538,137.966289,138.662421,136.882115,78.106485,136.211407,0.001827,0.013202,32.000000,-237.187807,137.164722,0.298193,13.473750,0.663775,265872.390714,0.914534,19.588344,20.636424,2.539744,68.438591,69.682970,87.773653,100.000000,37.409457,81.580000,34.545750,21.010000,15.063901
54.857990,64.677797,139.217771,142.222755,61.711253,57.739869,59.350239,12.818010,136.073095,1.284236,64.480284,55.450348,141.014768,137.958927,138.663759,136.873559,78.107326,136.200947,0.001826,0.013230,32.000000,-237.188881,137.115998,0.400226,13.485244,0.664300,265864.987701,0.914734,19.582335,20.633463,2.538788,68.430181,69.683189,87.768859,100.000000,37.404990,81.580000,34.556883,21.010000,15.061311
54.856263,64.669357,139.196068,142.219361,61.770239,57.739825,59.306121,12.817268,136.067455,1.281263,64.471420,55.448117,141.013572,137.952540,138.664960,136.866095,78.107510,136.193042,0.001828,0.013274,32.000000,-237.189555,137.091283,0.389751,13.478777,0.664018,265858.241878,0.915359,19.579444,20.627255,2.537779,68.418232,69.683210,87.763151,100.000000,37.416571,81.580000,34.567457,21.010000,15.058279
54.852120,64.661033,139.167858,142.215204,61.785205,57.739953,59.324271,12.817261,136.060885,1.233108,64.464586,55.444380,141.013406,137.946373,138.667127,136.860886,78.109003,136.184212,0.001867,0.013291,32.000000,-237.189526,137.087502,0.378255,13.486079,0.663449,265852.231435,0.914116,19.573223,20.621362,2.537785,68.405904,69.684010,87.760589,100.000000,37.400534,81.580000,34.584817,21.010000,15.055322
54.847374,64.653693,139.213449,142.212259,61.841836,57.740040,59.287219,12.817374,136.055614,1.233212,64.457972,55.443962,141.011098,137.936196,138.665936,136.855268,78.109062,136.178672,0.001842,0.013298,32.000000,-237.189373,137.081166,0.378175,13.493669,0.663659,265846.180212,0.914807,19.566443,20.617358,2.537469,68.394880,69.683557,87.757944,100.000000,37.430680,81.580000,34.598800,21.010000,15.052717
54.843441,64.646552,139.187410,142.209594,61.955823,57.740121,59.320701,12.818663,136.050456,1.233153,64.452026,55.438920,141.009078,137.926345,138.666644,136.849876,78.110219,136.174132,0.001843,0.013284,32.000000,-237.188051,137.076065,0.378217,13.481459,0.663197,265839.692209,0.914585,19.562102,20.611599,2.537146,68.385318,69.684468,87.757264,100.000000,37.434542,81.580000,34.614146,21.010000,15.050121
54.840260,64.638145,139.176980,142.206540,62.042567,57.740244,59.316587,12.818665,136.044907,1.233170,64.444118,55.432136,141.007772,137.916004,138.665954,136.840948,78.111893,136.166589,0.001843,0.013298,32.000000,-237.188135,137.064597,0.378361,13.463691,0.663125,265836.035150,0.915228,19.559325,20.608863,2.538197,68.374357,69.685753,87.758362,100.000000,37.430129,81.580000,34.630057,21.010000,15.047047
54.837366,64.630069,139.169049,142.203721,62.073059,57.740035,59.324408,12.819295,136.039956,1.233156,64.437486,55.424461,141.006924,137.905427,138.666027,136.829056,78.113697,136.158080,0.001845,0.013314,32.000000,-237.187786,137.065345,0.378486,13.483428,0.663637,265830.993641,0.914767,19.555965,20.605512,2.537904,68.362860,69.686817,87.763181,100.000000,37.432884,81.580000,34.648686,21.010000,15.044010
54.829612,64.623483,139.184366,142.201664,62.089890,57.739966,59.273500,12.818113,136.037286,0.817095,64.431488,55.414035,141.005815,137.898176,138.664579,136.821256,78.115214,136.151418,0.001821,0.013340,32.000000,-237.189093,137.066583,0.237852,13.493741,0.664487,265824.115298,0.914871,19.550617,20.600193,2.537861,68.353507,69.687986,87.768301,100.000000,37.450109,81.580000,34.665135,21.010000,15.041515
54.820291,64.615161,139.123283,142.200113,62.154127,57.739919,59.262290,12.819864,136.032781,0.725613,64.425000,55.406287,141.004637,137.886290,138.663279,136.817108,78.116545,136.142692,0.001809,0.013319,32.000000,-237.187315,137.059371,0.215868,13.480665,0.663505,265815.862714,0.914781,19.545323,20.594277,2.537851,68.343199,69.689523,87.777941,100.000000,37.432037,81.580000,34.692695,21.010000,15.038423
54.815810,64.608212,139.130759,142.199804,62.141942,57.740064,59.292050,12.819265,136.026171,0.725556,64.420492,55.401885,141.004482,137.876197,138.662350,136.810083,78.117474,136.131762,0.001807,0.013327,32.000000,-237.187948,137.048627,0.215577,13.492439,0.663176,265811.347378,0.915692,19.546195,20.589541,2.538489,68.335780,69.691110,87.788084,100.000000,37.435684,81.580000,34.712836,21.010000,15.035772
54.811094,64.600631,139.123888,142.199385,62.106416,57.739896,59.363375,12.818743,136.018990,0.725560,64.413595,55.399632,141.003510,137.868999,138.661826,136.798215,78.117936,136.121321,0.001806,0.013348,32.000000,-237.188509,137.035286,0.215972,13.497539,0.663623,265806.529788,0.916017,19.546837,20.583994,2.537806,68.327975,69.693286,87.800755,100.000000,37.440540,81.580000,34.734494,21.010000,15.032780
54.806139,64.594416,139.063932,142.198585,62.043099,57.739788,59.253114,12.818633,136.009900,0.725566,64.409198,55.400215,141.002539,137.861072,138.660506,136.790322,78.118671,136.112966,0.001849,0.013290,32.000000,-237.188668,137.009985,0.215863,13.508665,0.663133,265802.098001,0.915625,19.544199,20.577782,2.538150,68.322960,69.695563,87.811558,100.000000,37.414130,81.580000,34.756225,21.010000,15.030312
54.801511,64.587624,139.065257,142.197771,62.010634,57.739736,59.263316,12.818177,135.999338,0.988323,64.404535,55.398272,141.000536,137.851472,138.657609,136.779670,78.120774,136.104230,0.001848,0.013250,32.000000,-237.189098,137.013771,0.295240,13.506797,0.662904,265796.661029,0.914591,19.541154,20.572273,2.538243,68.317805,69.697806,87.824000,100.000000,37.417024,81.580000,34.780515,21.010000,15.027452
54.795044,64.582682,139.113229,142.196491,62.031102,57.739788,59.301818,12.819331,135.993494,0.988384,64.402445,55.392427,141.000081,137.844419,138.655899,136.772291,78.121696,136.097007,0.001849,0.013196,32.000000,-237.188097,137.002440,0.295176,13.490340,0.662113,265791.777102,0.916368,19.539705,20.567500,2.537379,68.313814,69.700507,87.834629,100.000000,37.442969,81.580000,34.803315,21.010000,15.025228
54.785310,64.577798,139.084982,142.194751,62.088111,57.739935,59.284739,12.819057,135.984242,0.988595,64.401624,55.382996,140.999165,137.835083,138.655196,136.761644,78.121774,136.083980,0.001848,0.013192,32.000000,-237.188375,136.990257,0.295248,13.482392,0.662267,265785.771570,0.916278,19.537366,20.561174,2.537617,68.309130,69.703439,87.846617,100.000000,37.426709,81.580000,34.836886,21.010000,15.022789
54.775934,64.574705,139.068309,142.194085,62.047526,57.739825,59.325621,12.818790,135.971901,0.988429,64.403441,55.373788,140.998086,137.827044,138.654275,136.751162,78.120895,136.074226,0.001890,0.013210,32.000000,-237.188645,136.976149,0.295295,13.481206,0.663402,265783.070723,0.915791,19.538647,20.556761,2.538792,68.304225,69.705806,87.855385,100.000000,37.437772,81.580000,34.866109,21.010000,15.021002
54.760705,64.572769,139.119007,142.194046,62.015014,57.715947,59.286216,12.819230,135.962365,0.988547,64.409005,55.359927,140.998174,137.812800,138.654186,136.737970,78.122183,136.060056,0.001863,0.013229,32.000000,-237.188064,136.966398,0.295190,13.495932,0.663784,265783.133644,0.916226,19.543129,20.550386,2.538728,68.298552,69.709047,87.864153,100.000000,37.454990,81.580000,34.907149,21.010000,15.019258
54.753380,64.573030,139.129729,142.195010,62.023688,57.695484,59.302802,12.820301,135.952710,0.988516,64.414735,55.349493,140.998640,137.803129,138.653369,136.723637,78.122724,136.048499,0.001849,0.013254,32.000000,-237.187044,136.958506,0.295382,13.510849,0.663894,265784.091036,0.915759,19.549059,20.546549,2.538858,68.293173,69.711216,87.869271,100.000000,37.465779,81.580000,34.938007,21.010000,15.018238
54.737173,64.574309,139.117770,142.196840,62.086262,57.671037,59.337878,12.822394,135.944300,0.782327,64.423824,55.336888,140.999984,137.788846,138.653090,136.710493,78.124290,136.039569,0.001849,0.013243,32.000000,-237.185038,136.969802,0.224913,13.507784,0.663382,265675.872292,0.916266,19.561782,20.538411,2.540490,68.288978,69.715206,87.874485,100.000000,37.482172,81.580000,34.983187,21.010000,15.017332
54.723724,64.576349,139.105268,142.198867,61.972163,57.650660,59.329431,12.823338,135.929442,0.916850,64.432478,55.323676,141.001047,137.771366,138.652214,136.697686,78.125089,136.029233,0.001850,0.013221,32.000000,-237.184071,136.928692,0.276503,13.503428,0.662574,265583.778949,0.915821,19.569094,20.532281,2.541025,68.286141,69.718037,87.878079,100.000000,37.480905,81.580000,35.025459,21.010000,15.016810
54.706417,64.580386,139.087847,142.202213,61.920326,57.626410,59.263925,12.822984,135.911446,0.986517,64.444890,55.308017,141.001682,137.754579,138.650529,136.679499,78.125840,136.012924,0.001820,0.013193,32.000000,-237.184419,136.910981,0.295027,13.472695,0.662623,265475.262305,0.915195,19.585978,20.526396,2.541559,68.283712,69.720762,87.880047,100.000000,37.479071,81.580000,35.078282,21.010000,15.016531
54.691622,64.584989,139.035911,142.205077,61.870152,57.605968,59.286102,12.823541,135.896102,0.986410,64.458295,55.293048,141.003645,137.743970,138.651112,136.665981,78.127865,136.000644,0.001807,0.013215,32.000000,-237.183767,136.896092,0.294969,13.465878,0.662749,265386.434482,0.915256,19.600970,20.520600,2.541955,68.282834,69.724877,87.882716,100.000000,37.446132,81.580000,35.126078,21.010000,15.016666
54.672240,64.591298,139.024234,142.208855,61.751932,57.581592,59.289446,12.822274,135.877076,0.986501,64.473829,55.273572,141.007559,137.728690,138.651819,136.646226,78.129909,135.982277,0.001805,0.013236,32.000000,-237.184883,136.876621,0.294828,13.482375,0.664155,265282.498618,0.916213,19.621678,20.511962,2.542441,68.280919,69.728723,87.885580,100.000000,37.438964,81.580000,35.184518,21.010000,15.017047
54.652267,64.596990,138.993206,142.212820,61.605596,57.561102,59.307258,12.821051,135.854739,0.986328,64.485989,55.254176,141.010113,137.711284,138.652111,136.630042,78.130554,135.967690,0.001806,0.013226,32.000000,-237.186187,136.860355,0.294833,13.497949,0.664212,265194.056993,0.915831,19.640538,20.503996,2.542179,68.279006,69.730820,87.887369,100.000000,37.433095,81.580000,35.242894,21.010000,15.017480
54.630331,64.604508,138.969260,142.218408,61.578498,57.536920,59.306328,12.821874,135.833615,0.986489,64.503218,55.236253,141.014290,137.694443,138.653266,136.617165,78.132186,135.947579,0.001849,0.013235,32.000000,-237.185102,136.840075,0.294464,13.481956,0.663357,265090.237916,0.915766,19.665523,20.493070,2.542867,68.279498,69.734861,87.889317,100.000000,37.408986,81.580000,35.312675,21.010000,15.018209
54.610183,64.611339,138.893432,142.224397,61.564647,57.516672,59.302433,12.821645,135.815500,0.986389,64.518131,55.219786,141.017044,137.674825,138.654917,136.600752,78.132911,135.928121,0.001845,0.013196,32.000000,-237.185318,136.822831,0.294667,13.468404,0.662501,265005.694132,0.915550,19.690470,20.485369,2.543229,68.278706,69.736579,87.890388,100.000000,37.376213,81.580000,35.376839,21.010000,15.018920
54.590784,64.620884,138.932383,142.232227,61.520340,57.492259,59.324686,12.821201,135.789612,0.986670,64.537317,55.200559,141.021555,137.650545,138.657215,136.576552,78.134838,135.908661,0.001843,0.013231,32.000000,-237.185667,136.798911,0.294646,13.477624,0.663224,264905.306710,0.915605,19.719140,20.474008,2.543811,68.278105,69.739957,87.891702,100.000000,37.390922,81.580000,35.450751,21.010000,15.020182
54.572420,64.629357,138.889152,142.239098,61.439295,57.471812,59.301274,12.819798,135.765472,0.986685,64.553785,55.181798,141.026078,137.630164,138.658794,136.555276,78.136797,135.892793,0.001842,0.013222,32.000000,-237.186985,136.776019,0.294575,13.482715,0.663584,264822.357075,0.915733,19.745404,20.463869,2.543361,68.279093,69.742914,87.892429,100.000000,37.372872,81.580000,35.518679,21.010000,15.021388
54.551630,64.640417,138.891503,142.247653,61.422457,57.447593,59.337716,12.822102,135.742858,0.986812,64.575405,55.158531,141.031334,137.601957,138.661007,136.532028,78.139343,135.870755,0.001887,0.013241,32.000000,-237.184684,136.749969,0.294696,13.466718,0.663347,264721.202224,0.915385,19.773665,20.452524,2.544979,68.278135,69.745721,87.892049,100.000000,37.370123,81.580000,35.602378,21.010000,15.023058
54.535970,64.650432,138.892545,142.254691,61.426947,57.427293,59.316012,12.822372,135.721787,0.986846,64.592844,55.139875,141.035582,137.579373,138.662937,136.512847,78.140679,135.849501,0.001855,0.013262,32.000000,-237.184333,136.738104,0.294608,13.442897,0.662927,264636.745891,0.915782,19.799860,20.442887,2.545043,68.276902,69.748029,87.892639,100.000000,37.367529,81.580000,35.672312,21.010000,15.024662
54.519597,64.663379,138.851366,142.262674,61.478131,57.402969,59.287099,12.821999,135.690900,0.730887,64.614052,55.122479,141.041376,137.552981,138.666356,136.485540,78.140813,135.819446,0.001843,0.013296,32.000000,-237.184832,136.706587,0.215178,13.433911,0.663775,264537.216359,0.915247,19.830989,20.429675,2.546056,68.274384,69.750727,87.894603,100.000000,37.340630,81.580000,35.757074,21.010000,15.026874
54.506863,64.674445,138.828556,142.269185,61.450993,57.382721,59.327582,12.823285,135.669713,0.724132,64.631966,55.114449,141.046573,137.532604,138.670137,136.461696,78.141205,135.796824,0.001842,0.013281,32.000000,-237.183514,136.684753,0.215553,13.433663,0.664980,264454.560911,0.915574,19.856126,20.418053,2.546806,68.272715,69.752833,87.897178,100.000000,37.332831,81.580000,35.828421,21.010000,15.028831
54.498222,64.688063,138.812055,142.276351,61.385602,57.358256,59.312483,12.822755,135.636502,0.723937,64.654381,55.107594,141.052846,137.502890,138.673429,136.429565,78.141312,135.770815,0.001845,0.013270,32.000000,-237.184024,136.653233,0.215033,13.442821,0.665198,264357.043144,0.915969,19.884886,20.403369,2.546816,68.272714,69.755084,87.901556,100.000000,37.319963,81.580000,35.908486,21.010000,15.031294
54.493297,64.699755,138.804515,142.280364,61.382029,57.337835,59.272760,12.822828,135.613545,0.724080,64.672195,55.103250,141.057309,137.474578,138.677786,136.404123,78.142441,135.748452,0.001815,0.013244,32.000000,-237.183902,136.630638,0.215207,13.448882,0.665072,264275.719737,0.915284,19.908251,20.392024,2.546992,68.273754,69.757726,87.906204,100.000000,37.303764,81.580000,35.973694,21.010000,15.033450
54.493578,64.713656,138.753172,142.283199,61.393955,57.333515,59.314116,12.823664,135.583713,0.724122,64.691903,55.101810,141.061256,137.446310,138.680771,136.375484,78.141605,135.722257,0.001803,0.013227,32.000000,-237.182870,136.602779,0.215341,13.450557,0.664401,264175.591932,0.915321,19.930217,20.379322,2.547093,68.275322,69.760405,87.913844,100.000000,37.281012,81.580000,36.048310,21.010000,15.036097
54.492069,64.724868,138.749274,142.283991,61.393360,57.333481,59.336715,12.823041,135.557272,0.724257,64.708148,55.104017,141.063009,137.420993,138.683721,136.351519,78.140539,135.695795,0.001802,0.013193,32.000000,-237.183535,136.576569,0.215121,13.448316,0.663923,264090.634918,0.915729,19.946669,20.367363,2.547185,68.276482,69.762590,87.920806,100.000000,37.259803,81.580000,36.108667,21.010000,15.038220
54.496527,64.738349,138.713213,142.282720,61.393869,57.333360,59.334519,12.820815,135.521660,1.150658,64.727967,55.111073,141.064326,137.389793,138.686484,136.320349,78.138368,135.661773,0.001803,0.013208,32.000000,-237.185489,136.535277,0.358297,13.442397,0.663540,264081.924209,0.915050,19.960298,20.355511,2.546230,68.278889,69.765113,87.930368,100.000000,37.242328,81.580000,36.180338,21.010000,15.040794
54.501180,64.749992,138.669396,142.279471,61.430207,57.345396,59.153482,12.819964,135.506573,0.684080,64.745634,55.114417,141.064210,137.363406,138.687721,136.296216,78.136913,135.635582,0.001843,0.013183,32.000000,-237.186301,136.552621,0.192196,13.435014,0.663679,264091.495498,0.914756,19.972970,20.343757,2.546229,68.280260,69.766584,87.937231,100.000000,37.206286,81.580000,36.232861,21.010000,15.043055
54.509301,64.764168,138.650990,142.273245,61.451059,57.369717,59.151219,12.820615,135.479120,0.475434,64.765663,55.119305,141.062264,137.334004,138.690527,136.266708,78.135029,135.609085,0.001842,0.013190,32.000000,-237.185741,136.529618,0.133238,13.441072,0.663742,264101.733571,0.914739,19.982141,20.329444,2.545359,68.280957,69.768668,87.944543,100.000000,37.190524,81.580000,36.296834,21.010000,15.045901
54.520743,64.775765,138.665878,142.267027,61.459250,57.390018,59.317214,12.821398,135.458080,0.475532,64.781698,55.130940,141.058828,137.310995,138.691011,136.240134,78.132299,135.584392,0.001842,0.013228,32.000000,-237.185122,136.504778,0.133283,13.453783,0.663968,264165.705133,0.917673,19.989290,20.318207,2.544337,68.281138,69.770126,87.948718,100.000000,37.183889,81.580000,36.342854,21.010000,15.048211
54.531110,64.790868,138.609079,142.257747,61.492103,57.414378,59.311548,12.820262,135.426846,0.475562,64.803413,55.143352,141.053061,137.280069,138.689247,136.207100,78.129100,135.549639,0.001847,0.013237,32.000000,-237.186284,136.476271,0.133493,13.455447,0.663759,264287.911546,0.917980,19.995620,20.307247,2.543621,68.281693,69.771773,87.952812,100.000000,37.154902,81.580000,36.397622,21.010000,15.051285
54.547196,64.804805,138.595782,142.247642,61.565098,57.434839,59.343519,12.820967,135.405819,0.475720,64.823732,55.160870,141.045734,137.256143,138.687479,136.184529,78.125817,135.524396,0.001890,0.013240,32.000000,-237.185483,136.452790,0.133489,13.449665,0.663302,264389.448044,0.915551,19.996165,20.298010,2.543360,68.281239,69.773770,87.955350,100.000000,37.134378,81.580000,36.435672,21.010000,15.054179
54.571058,64.822733,138.588478,142.233355,61.568012,57.459265,59.297572,12.821508,135.379299,0.475642,64.847977,55.180597,141.035533,137.230455,138.684090,136.154582,78.121749,135.495969,0.001853,0.013230,32.000000,-237.184958,136.426206,0.133676,13.445465,0.663077,264512.674140,0.915872,20.001254,20.284358,2.541835,68.281014,69.775499,87.956843,100.000000,37.121062,81.580000,36.474093,21.010000,15.058054
54.590889,64.838235,138.602660,142.219000,61.533370,57.479534,59.302873,12.821697,135.357518,0.475888,64.869519,55.199833,141.026781,137.209082,138.680371,136.127720,78.119202,135.473142,0.001843,0.013241,32.000000,-237.184739,136.402884,0.133628,13.452442,0.663321,264616.088786,0.915440,19.999659,20.275402,2.540842,68.281467,69.777271,87.958381,100.000000,37.109247,81.580000,36.501724,21.010000,15.061479
54.615169,64.857084,138.562170,142.199314,61.549458,57.503926,59.321373,12.822304,135.331586,0.475535,64.896683,55.221745,141.014729,137.183605,138.676810,136.100226,78.115897,135.448185,0.001844,0.013244,32.000000,-237.184259,136.380913,0.133603,13.449604,0.663455,264738.749946,0.916139,19.994550,20.265683,2.539597,68.279754,69.779291,87.959319,100.000000,37.092881,81.580000,36.529653,21.010000,15.065684
54.636303,64.873625,138.527626,142.181438,61.602512,57.524174,59.337865,12.824573,135.313028,0.475664,64.919967,55.243850,141.003006,137.164203,138.672233,136.083196,78.112050,135.430821,0.001847,0.013273,32.000000,-237.181958,136.354917,0.134375,13.432528,0.663151,264840.051914,0.916050,19.990915,20.257158,2.538934,68.276786,69.780359,87.959632,100.000000,37.061141,81.580000,36.548161,21.010000,15.069425
54.665397,64.894388,138.499116,142.158554,61.586615,57.548589,59.300178,12.824655,135.282265,0.935039,64.948574,55.278042,140.987017,137.144124,138.665745,136.058412,78.106983,135.409144,0.001812,0.013251,32.000000,-237.181882,136.291184,0.285050,13.439704,0.663032,264962.722694,0.915749,19.986338,20.248357,2.537064,68.275647,69.782621,87.960811,100.000000,37.034184,81.580000,36.564679,21.010000,15.074179
54.688292,64.912629,138.457850,142.138338,61.622933,57.569023,59.133984,12.824665,135.262728,0.980231,64.973870,55.301352,140.972436,137.132549,138.660636,136.039081,78.103545,135.391659,0.001802,0.013247,32.000000,-237.181787,136.276265,0.293190,13.462557,0.663651,265065.565595,0.915465,19.982497,20.243780,2.535450,68.275771,69.784390,87.961143,100.000000,37.008876,81.580000,36.574369,21.010000,15.078423
54.713990,64.935246,138.460701,142.113221,61.666356,57.593148,59.299742,12.825362,135.245388,0.979959,65.005480,55.322347,140.954846,137.114157,138.653830,136.019445,78.100379,135.373750,0.001799,0.013266,32.000000,-237.181077,136.259227,0.293335,13.467138,0.663029,265189.956134,0.915947,19.975210,20.238328,2.533579,68.277420,69.786710,87.960539,100.000000,36.978663,81.580000,36.584812,21.010000,15.083792
54.734156,64.953858,138.429963,142.092428,61.646163,57.613464,59.289962,12.826506,135.229394,0.980018,65.031768,55.338645,140.938982,137.102324,138.647635,136.007339,78.097709,135.360534,0.001803,0.013254,32.000000,-237.179737,136.245080,0.293307,13.465195,0.661617,265294.406649,0.918466,19.971385,20.233283,2.531764,68.279188,69.788470,87.958800,100.000000,36.952923,81.580000,36.590741,21.010000,15.088282
54.755628,64.976217,138.420567,142.068103,61.617564,57.637935,59.332433,12.827067,135.212022,0.979837,65.061187,55.357000,140.919587,137.090522,138.638910,135.992321,78.093721,135.346890,0.001847,0.013243,32.000000,-237.179212,136.229630,0.293256,13.478405,0.661351,265417.873515,0.915862,19.969243,20.227756,2.530627,68.280444,69.790197,87.955016,100.000000,36.927807,81.580000,36.597881,21.010000,15.093701
54.772168,64.994912,138.384265,142.048687,61.641681,57.658340,59.303773,12.827590,135.198808,0.979959,65.085864,55.372478,140.903389,137.084438,138.629258,135.982206,78.091057,135.333790,0.001845,0.013209,32.000000,-237.178691,136.219491,0.293266,13.484444,0.661256,265522.109401,0.916008,19.968433,20.224011,2.529133,68.280756,69.791803,87.951130,100.000000,36.896744,81.580000,36.602011,21.010000,15.098290
54.795511,65.017089,138.398419,142.026593,61.625482,57.682853,59.294739,12.828700,135.177883,1.408116,65.115918,55.394452,140.884353,137.074498,138.616195,135.971927,78.087544,135.323349,0.001844,0.013228,32.000000,-237.177709,136.173872,0.436952,13.465293,0.660562,265649.169864,0.915399,19.970117,20.221377,2.527970,68.282825,69.794234,87.946074,100.000000,36.885623,81.580000,36.601821,21.010000,15.103802
54.812546,65.035787,138.381363,142.008279,61.647099,57.702938,59.344521,12.828553,135.172504,1.483947,65.140663,55.410592,140.869041,137.071051,138.604917,135.963255,78.084624,135.319795,0.001847,0.013261,32.000000,-237.177903,136.167332,0.453448,13.440617,0.660100,265755.046507,0.915905,19.972891,20.217683,2.526543,68.285518,69.795816,87.941862,100.000000,36.863798,81.580000,36.599741,21.010000,15.108462
54.830759,65.058489,138.383851,141.986368,61.668071,57.727424,59.350928,12.829163,135.177385,1.177753,65.170914,55.423228,140.851496,137.068591,138.593245,135.956819,78.082109,135.317668,0.001888,0.013258,32.000000,-237.177307,136.193751,0.349347,13.428141,0.661087,265881.183715,0.916056,19.972604,20.216127,2.525725,68.289553,69.798496,87.937260,100.000000,36.844435,81.580000,36.594024,21.010000,15.114229
54.838445,65.076596,138.379520,141.969845,61.685445,57.740056,59.268649,12.829989,135.176429,0.976103,65.193698,55.434033,140.837108,137.070371,138.584574,135.954385,78.079740,135.318343,0.001856,0.013257,32.000000,-237.176568,136.187789,0.293934,13.438911,0.662222,265985.871158,0.915337,19.974913,20.217321,2.524629,68.292699,69.800509,87.934351,100.000000,36.830391,81.580000,36.598362,21.010000,15.118899
54.849705,65.097073,138.403276,141.953070,61.756050,57.740124,59.301116,12.829972,135.168818,0.976119,65.220535,55.441797,140.821040,137.067388,138.573149,135.953142,78.076591,135.315757,0.001850,0.013261,32.000000,-237.176556,136.187426,0.294044,13.453978,0.662904,266113.097239,0.915346,19.980097,20.218803,2.523836,68.296893,69.802821,87.933182,100.000000,36.834454,81.580000,36.600371,21.010000,15.124248
54.854734,65.114116,138.416558,141.941530,61.795552,57.740397,59.339081,12.828072,135.161183,0.976152,65.243262,55.447678,140.809609,137.066460,138.563479,135.954981,78.075589,135.312716,0.001849,0.013243,32.000000,-237.178455,136.180533,0.293992,13.440547,0.662415,266185.114486,0.916719,19.990813,20.221499,2.523403,68.301131,69.804823,87.934529,100.000000,36.829206,81.580000,36.603245,21.010000,15.128694
54.865477,65.134247,138.455849,141.929535,61.830881,57.740415,59.329772,12.829294,135.158157,0.976151,65.269090,55.457750,140.795630,137.066575,138.552995,135.955604,78.073569,135.315168,0.001851,0.013212,32.000000,-237.177329,136.169375,0.295080,13.427405,0.661677,266200.719433,0.916061,20.000464,20.223394,2.523319,68.305733,69.806219,87.935746,100.000000,36.836951,81.580000,36.603466,21.010000,15.134041
54.876239,65.150723,138.456837,141.921094,61.875765,57.740318,59.298634,12.828430,135.154248,1.406474,65.289461,55.469183,140.786972,137.067853,138.544709,135.956429,78.071399,135.311029,0.001814,0.013209,32.000000,-237.178202,136.144393,0.438373,13.417470,0.662366,266214.548543,0.915428,20.012672,20.222920,2.523329,68.310367,69.807532,87.936894,100.000000,36.827137,81.580000,36.599964,21.010000,15.138449
54.889139,65.169980,138.453211,141.911876,61.900398,57.740370,59.305189,12.829882,135.157624,1.483157,65.312920,55.482973,140.776325,137.066802,138.534929,135.958864,78.070068,135.316209,0.001808,0.013167,32.000000,-237.176783,136.145003,0.453986,13.427957,0.663090,266228.573966,0.915423,20.022474,20.226130,2.523551,68.314182,69.808769,87.938540,100.000000,36.810002,81.580000,36.590882,21.010000,15.143673
54.900696,65.188818,138.443824,141.903004,62.014007,57.740208,59.307678,12.830680,135.162640,1.483123,65.333869,55.490574,140.765254,137.070338,138.526984,135.965031,78.067604,135.322211,0.001810,0.013137,32.000000,-237.176067,136.149156,0.454359,13.416066,0.663463,266239.712809,0.915743,20.028606,20.226291,2.523074,68.316966,69.810037,87.938826,100.000000,36.790811,81.580000,36.583612,21.010000,15.148864
54.904787,65.203543,138.408541,141.896728,62.020609,57.740168,59.328031,12.829496,135.167421,1.483151,65.350233,55.495351,140.756783,137.075395,138.519771,135.970216,78.065325,135.323316,0.001814,0.013140,32.000000,-237.177133,136.153675,0.454307,13.406041,0.662771,266251.719575,0.915452,20.035466,20.230137,2.522415,68.319699,69.810570,87.938668,100.000000,36.753636,81.580000,36.580191,21.010000,15.153031
54.909493,65.220044,138.458667,141.891274,62.020205,57.740229,59.333163,12.828546,135.175739,1.483065,65.366932,55.500964,140.746988,137.083515,138.513245,135.977423,78.062440,135.328724,0.001852,0.013100,32.000000,-237.178163,136.169624,0.453463,13.420979,0.663172,266264.513090,0.915244,20.043201,20.235515,2.521713,68.324064,69.811301,87.939027,100.000000,36.780677,81.580000,36.577362,21.010000,15.157732
54.910419,65.233008,138.432503,141.888126,62.073424,57.740113,59.307550,12.828506,135.188551,1.055699,65.381006,55.498929,140.740855,137.087749,138.508787,135.985964,78.061005,135.333038,0.001852,0.013118,32.000000,-237.178313,136.220263,0.311126,13.403099,0.663450,266276.699273,0.914890,20.053994,20.238331,2.520883,68.326527,69.812241,87.939514,100.000000,36.744100,81.580000,36.577847,21.010000,15.161494
54.914184,65.247326,138.487899,141.886944,62.074059,57.739888,59.272723,12.829173,135.199452,0.978220,65.396815,55.502981,140.736016,137.096200,138.502905,135.995373,78.060029,135.334332,0.001854,0.013090,32.000000,-237.177783,136.223710,0.294430,13.383324,0.662927,266291.328964,0.914765,20.065975,20.243840,2.521580,68.328847,69.812746,87.941560,100.000000,36.750687,81.580000,36.575420,21.010000,15.165786
54.916734,65.258145,138.447250,141.887671,62.091185,57.740105,59.298951,12.829820,135.204713,1.077708,65.406623,55.506044,140.731318,137.103105,138.497059,136.002789,78.057777,135.338379,0.001864,0.013086,32.000000,-237.176969,136.204305,0.329243,13.396753,0.663685,266301.994546,0.915173,20.078050,20.247370,2.521061,68.330294,69.812745,87.942609,100.000000,36.729847,81.580000,36.573647,21.010000,15.169081
54.923464,65.271047,138.459926,141.889361,62.159084,57.739990,59.284843,12.827746,135.212609,1.242872,65.418667,55.513853,140.727357,137.106972,138.490902,136.006356,78.055833,135.342304,0.001902,0.013097,32.000000,-237.179088,136.206731,0.373650,13.421520,0.664926,266311.446566,0.915673,20.088750,20.248973,2.521897,68.331341,69.812530,87.944539,100.000000,36.724522,81.580000,36.567125,21.010000,15.172989
54.928245,65.281841,138.456448,141.890719,62.289238,57.740019,59.194355,12.827736,135.221812,1.242940,65.429189,55.521872,140.724777,137.114772,138.486915,136.012855,78.054861,135.347812,0.001865,0.013103,32.000000,-237.178952,136.216804,0.373953,13.416048,0.664031,266322.344690,0.915251,20.097121,20.253190,2.521039,68.332090,69.812144,87.946339,100.000000,36.717042,81.580000,36.560589,21.010000,15.176325
54.931680,65.294008,138.459242,141.892955,62.306113,57.740008,59.303344,12.826505,135.231419,1.243085,65.439385,55.527395,140.721601,137.120457,138.482823,136.021914,78.053472,135.358138,0.001856,0.013160,32.000000,-237.180108,136.226054,0.373896,13.394476,0.662798,266331.968392,0.915375,20.103557,20.257040,2.520961,68.333098,69.811536,87.947906,100.000000,36.691897,81.580000,36.555685,21.010000,15.180165
54.932254,65.303117,138.514249,141.895253,62.338780,57.739966,59.288847,12.826675,135.250211,0.934728,65.448297,55.531408,140.719692,137.129108,138.481435,136.032363,78.053024,135.365236,0.001857,0.013175,32.000000,-237.180100,136.275437,0.268535,13.397733,0.663002,266339.603868,0.916712,20.109760,20.260685,2.520679,68.333657,69.811382,87.948940,100.000000,36.709925,81.580000,36.551947,21.010000,15.183148
54.931417,65.313645,138.500998,141.899192,62.380338,57.739948,59.284451,12.827385,135.259203,0.739033,65.457575,55.534056,140.717483,137.137237,138.479825,136.045194,78.051916,135.371848,0.001864,0.013167,32.000000,-237.179398,136.281688,0.213813,13.415685,0.664048,266349.358747,0.914994,20.118627,20.267086,2.520572,68.334546,69.810314,87.949490,100.000000,36.713538,81.580000,36.550948,21.010000,15.186659
54.933161,65.321775,138.479380,141.903874,62.393399,57.739783,59.311866,12.828380,135.263900,0.738907,65.464161,55.536746,140.716402,137.146463,138.478194,136.055968,78.050682,135.375671,0.001828,0.013148,32.000000,-237.178619,136.286761,0.213470,13.412162,0.664185,266356.718162,0.915229,20.127185,20.270978,2.521547,68.334222,69.809750,87.949528,100.000000,36.682679,81.580000,36.547439,21.010000,15.189420
54.934962,65.331301,138.512225,141.909361,62.489226,57.739358,59.311039,12.826842,135.267726,0.738917,65.471886,55.538823,140.716979,137.152594,138.477308,136.061216,78.049238,135.379778,0.001819,0.013189,32.000000,-237.180292,136.295162,0.213418,13.397538,0.663259,266366.125681,0.915338,20.138518,20.275296,2.521344,68.332088,69.808882,87.949738,100.000000,36.678023,81.580000,36.543715,21.010000,15.192707
54.938832,65.339126,138.453575,141.913535,62.522074,57.739172,59.292690,12.827573,135.270211,0.839957,65.478119,55.546754,140.717940,137.164639,138.477090,136.068444,78.048571,135.384693,0.001816,0.013185,32.000000,-237.179423,136.277886,0.250725,13.380953,0.663309,266372.224338,0.914900,20.144972,20.278386,2.520870,68.330731,69.808198,87.949492,100.000000,36.632547,81.580000,36.538948,21.010000,15.195411
54.952688,65.348042,138.471594,141.918245,62.535644,57.738765,59.259150,12.830000,135.282117,1.246437,65.485090,55.561956,140.718887,137.174085,138.476328,136.073296,78.046926,135.396128,0.001825,0.013156,32.000000,-237.176912,136.284201,0.372576,13.383610,0.664189,266378.582051,0.914896,20.152769,20.281822,2.521386,68.328305,69.806711,87.946752,100.000000,36.628915,81.580000,36.520665,21.010000,15.198593
54.961231,65.355575,138.440725,141.920977,62.543161,57.738734,59.301272,12.829823,135.289551,1.252932,65.489964,55.568934,140.720685,137.179483,138.476420,136.083334,78.045867,135.405841,0.001860,0.013173,32.000000,-237.176937,136.292332,0.372599,13.387829,0.664657,266383.263709,0.915124,20.156878,20.284876,2.520140,68.326691,69.806034,87.945069,100.000000,36.608145,81.580000,36.505596,21.010000,15.201280
54.967522,65.363897,138.480021,141.923414,62.532759,57.738655,59.315099,12.832243,135.305922,0.822532,65.495620,55.573827,140.722801,137.192692,138.477241,136.097114,78.045786,135.420501,0.001861,0.013153,32.000000,-237.174533,136.336569,0.228134,13.399628,0.664433,266385.445096,0.915402,20.152491,20.292069,2.519833,68.324944,69.805062,87.942510,100.000000,36.605322,81.580000,36.489130,21.010000,15.204383
54.966658,65.369893,138.506945,141.925993,62.545639,57.738718,59.270032,12.831329,135.311444,0.745789,65.499287,55.576278,140.724782,137.203267,138.478736,136.105295,78.045096,135.428589,0.001861,0.013170,32.000000,-237.175412,136.346650,0.212451,13.395337,0.663950,266389.568169,0.914612,20.151823,20.297842,2.518880,68.323532,69.804168,87.940776,100.000000,36.618515,81.580000,36.483593,21.010000,15.206794
54.967714,65.376271,138.502601,141.930845,62.540362,57.738794,59.311916,12.830380,135.318154,0.745709,65.503944,55.582621,140.727822,137.213388,138.479804,136.115097,78.043806,135.434885,0.001870,0.013156,32.000000,-237.176463,136.360406,0.212103,13.397592,0.663486,266393.945192,0.914302,20.154104,20.305036,2.519306,68.322283,69.803466,87.939150,100.000000,36.597431,81.580000,36.474615,21.010000,15.209399
54.972416,65.382005,138.526767,141.935281,62.529501,57.738849,59.288969,12.832756,135.325753,0.745947,65.508515,55.587614,140.731624,137.222307,138.479204,136.122908,78.042691,135.446437,0.001907,0.013146,32.000000,-237.174132,136.369110,0.212023,13.408087,0.663863,266399.883496,0.915029,20.160930,20.309650,2.519836,68.321083,69.802631,87.937999,100.000000,36.598378,81.580000,36.462733,21.010000,15.211683
54.978483,65.389112,138.503701,141.940272,62.562800,57.738639,59.341880,12.833150,135.336222,0.745863,65.515181,55.592358,140.736908,137.232508,138.478910,136.133227,78.042030,135.451842,0.001871,0.013145,32.000000,-237.173771,136.378292,0.212086,13.392387,0.663725,266405.985010,0.914380,20.166294,20.313995,2.519708,68.318728,69.802121,87.937181,100.000000,36.585533,81.580000,36.448002,21.010000,15.214514
54.980896,65.394965,138.559667,141.944083,62.530149,57.738500,59.292415,12.832630,135.339346,0.749090,65.520587,55.594565,140.740707,137.238598,138.478558,136.138651,78.041006,135.460046,0.001867,0.013097,32.000000,-237.174279,136.378488,0.214645,13.402698,0.663272,266410.355630,0.914662,20.167516,20.320716,2.519932,68.317825,69.801264,87.935126,100.000000,36.606461,81.580000,36.436164,21.010000,15.216877
54.989855,65.401978,138.543667,141.947945,62.578697,57.738356,59.256057,12.832571,135.342491,1.216051,65.524202,55.601973,140.743322,137.245117,138.479211,136.143953,78.037869,135.470126,0.001862,0.013103,32.000000,-237.174274,136.367204,0.366029,13.425636,0.663851,266413.694460,0.913749,20.168800,20.323999,2.519235,68.316839,69.800015,87.931787,100.000000,36.580235,81.580000,36.417368,21.010000,15.219726
54.997112,65.408023,138.601332,141.949964,62.562407,57.746198,59.323345,12.832381,135.351607,1.252972,65.529916,55.611335,140.745713,137.251573,138.480485,136.152235,78.036773,135.481091,0.001862,0.013088,32.000000,-237.174634,136.394658,0.369520,13.415315,0.663610,266417.979122,0.914479,20.172336,20.329002,2.520142,68.315345,69.799139,87.929530,100.000000,36.606590,81.580000,36.398297,21.010000,15.222134
55.002904,65.415482,138.594963,141.950862,62.572185,57.754460,59.343578,12.834493,135.364270,0.993214,65.535702,55.616270,140.748502,137.266238,138.482578,136.165937,78.036460,135.497100,0.001828,0.013072,32.000000,-237.172657,136.422209,0.294052,13.391310,0.662269,266423.562595,0.914890,20.170752,20.337029,2.519441,68.313076,69.798293,87.928468,100.000000,36.599552,81.580000,36.378659,21.010000,15.225143
55.010049,65.420297,138.624590,141.952233,62.549920,57.762675,59.328130,12.833960,135.371463,0.992998,65.537931,55.619528,140.750561,137.270782,138.483858,136.172342,78.036456,135.505741,0.001827,0.013080,32.000000,-237.173398,136.429838,0.293881,13.389575,0.663076,266463.294285,0.913858,20.169833,20.343443,2.520157,68.310713,69.798516,87.928200,100.000000,36.594203,81.580000,36.359491,21.010000,15.227404
55.021433,65.424918,138.653303,141.953547,62.546717,57.774829,59.313505,12.834240,135.383576,0.992982,65.539312,55.625520,140.753761,137.282924,138.486679,136.186738,78.035122,135.519456,0.001824,0.013088,32.000000,-237.173092,136.441735,0.293728,13.413612,0.664254,266505.663042,0.913589,20.171735,20.351522,2.519775,68.308564,69.797926,87.928684,100.000000,36.620353,81.580000,36.331101,21.010000,15.229759
55.032860,65.427836,138.630544,141.954263,62.547488,57.794977,59.315366,12.834931,135.392614,0.992886,65.536913,55.634768,140.756165,137.294689,138.488367,136.197133,78.034229,135.532733,0.001839,0.013040,32.000000,-237.172258,136.454565,0.294091,13.425758,0.664494,266544.968459,0.913837,20.169696,20.355716,2.519987,68.306989,69.796257,87.929587,100.000000,36.598304,81.580000,36.305508,21.010000,15.231512
55.046396,65.429255,138.633751,141.954263,62.549398,57.819469,59.328319,12.834061,135.407356,0.992759,65.532991,55.643216,140.760803,137.306305,138.492140,136.207287,78.034219,135.544551,0.001867,0.012983,32.000000,-237.173256,136.467998,0.293581,13.413048,0.663427,266602.641958,0.914056,20.163396,20.363701,2.519987,68.306690,69.796277,87.931449,100.000000,36.592784,81.580000,36.270141,21.010000,15.233169
55.058246,65.428911,138.711784,141.953393,62.552042,57.839960,59.295942,12.834018,135.419765,0.996282,65.525748,55.657909,140.762530,137.315969,138.494353,136.218660,78.033346,135.557018,0.001868,0.012983,32.000000,-237.173317,136.472122,0.297022,13.412607,0.662782,266695.063837,0.914143,20.155356,20.371032,2.519050,68.305432,69.793768,87.932351,100.000000,36.620387,81.580000,36.238614,21.010000,15.234163
55.081011,65.426890,138.697541,141.951709,62.549838,57.864599,59.270837,12.836187,135.432848,1.463495,65.516831,55.676560,140.764591,137.332186,138.496796,136.238398,78.033965,135.574527,0.001866,0.012932,32.000000,-237.170980,136.450425,0.448130,13.438649,0.663501,266805.308574,0.914086,20.143795,20.376772,2.518489,68.306483,69.791643,87.933857,100.000000,36.621998,81.580000,36.192270,21.010000,15.234916
55.099699,65.424580,138.759829,141.949256,62.484730,57.884860,59.303426,12.836567,135.451162,1.500810,65.508902,55.692942,140.765921,137.344731,138.499254,136.253490,78.034989,135.588797,0.001879,0.012932,32.000000,-237.170577,136.481611,0.450969,13.447384,0.663990,266896.708316,0.914690,20.132090,20.383691,2.519364,68.309097,69.790569,87.935665,100.000000,36.642908,81.580000,36.147167,21.010000,15.235364
55.114325,65.420751,138.804354,141.944214,62.471695,57.909593,59.153152,12.836722,135.470838,1.004573,65.495142,55.704533,140.765432,137.364178,138.500978,136.276795,78.034446,135.607297,0.001907,0.012928,32.000000,-237.170506,136.520259,0.295966,13.460866,0.662577,267001.267915,0.915043,20.108247,20.391561,2.518065,68.312346,69.788780,87.937155,100.000000,36.666402,81.580000,36.096776,21.010000,15.235642
55.126590,65.415273,138.818540,141.940152,62.379685,57.929928,59.326183,12.836581,135.486575,0.991561,65.481763,55.717132,140.763676,137.380600,138.502514,136.297406,78.033849,135.622360,0.001889,0.012903,32.000000,-237.170682,136.537222,0.296048,13.454844,0.662416,267085.850130,0.914512,20.088030,20.397455,2.518341,68.315039,69.786990,87.938103,100.000000,36.669395,81.580000,36.057351,21.010000,15.235401
55.143601,65.407666,138.838775,141.935853,62.379876,57.954461,59.279178,12.836254,135.510378,0.991541,65.464980,55.732064,140.760790,137.404050,138.504266,136.316988,78.032000,135.638114,0.001869,0.012860,32.000000,-237.171044,136.558670,0.296181,13.440742,0.662048,267193.283031,0.916948,20.070189,20.406965,2.518481,68.318712,69.785050,87.940169,100.000000,36.693945,81.580000,36.002650,21.010000,15.234680
55.161182,65.400707,138.826633,141.932270,62.392051,57.974785,59.317894,12.837114,135.532140,0.991277,65.450801,55.746687,140.758866,137.420871,138.504102,136.335243,78.030455,135.651803,0.001866,0.012860,32.000000,-237.170108,136.578418,0.295701,13.460617,0.662457,267279.905855,0.914356,20.052964,20.414862,2.518178,68.322221,69.783862,87.941851,100.000000,36.688135,81.580000,35.952830,21.010000,15.233937
55.184600,65.391527,138.877718,141.927078,62.367633,57.999135,59.305300,12.837092,135.547357,1.437551,65.433174,55.765820,140.755626,137.440649,138.503788,136.356878,78.028485,135.673342,0.001872,0.012861,32.000000,-237.169989,136.563067,0.443316,13.470499,0.663266,267384.037291,0.915137,20.029065,20.424347,2.517768,68.326344,69.780932,87.944649,100.000000,36.715562,81.580000,35.886604,21.010000,15.232823
55.203653,65.383623,138.901342,141.921763,62.372414,58.019462,59.216033,12.835137,135.562865,1.507648,65.417679,55.782196,140.752488,137.459279,138.504460,136.376253,78.027405,135.688765,0.001855,0.012872,32.000000,-237.171908,136.581007,0.456656,13.459102,0.662187,267469.053801,0.914520,20.005275,20.432525,2.516745,68.330584,69.779276,87.947512,100.000000,36.723400,81.580000,35.825329,21.010000,15.231762
55.228076,65.373818,138.932417,141.913507,62.389009,58.043959,59.319815,12.835664,135.588179,1.507718,65.396916,55.806195,140.747326,137.480779,138.503862,136.399478,78.026269,135.713816,0.001834,0.012890,32.000000,-237.171325,136.609969,0.456886,13.472081,0.661875,267569.102057,0.914646,19.973681,20.444933,2.516603,68.336174,69.776268,87.950687,100.000000,36.740353,81.580000,35.751408,21.010000,15.230473
55.250773,65.364178,138.941426,141.905982,62.385290,58.064632,59.302325,12.836055,135.611048,1.507773,65.378194,55.827023,140.743237,137.501082,138.504012,136.419415,78.026007,135.734660,0.001831,0.012904,32.000000,-237.170895,136.631480,0.457118,13.471641,0.662503,267652.093165,0.915976,19.947544,20.453486,2.516162,68.340438,69.774057,87.955325,100.000000,36.745339,81.580000,35.683156,21.010000,15.228993
55.271790,65.351533,139.012359,141.896613,62.373655,58.089349,59.250609,12.835175,135.639793,1.067535,65.355549,55.848189,140.737436,137.522697,138.501294,136.445329,78.024160,135.759768,0.001846,0.012933,32.000000,-237.171693,136.685506,0.310112,13.449154,0.661920,267751.584956,0.914287,19.914377,20.466757,2.515612,68.344231,69.770725,87.960509,100.000000,36.791283,81.580000,35.598618,21.010000,15.226899
