OSU 80 Ton Compressor Load Stand
55.288737,65.339940,138.987934,141.888653,62.414046,58.105825,59.317508,12.836089,135.662289,0.996214,65.337445,55.864109,140.733123,137.542870,138.499538,136.466458,78.024175,135.785356,0.001860,0.012923,32.000000,-237.170821,136.708036,0.295969,13.456199,0.661868,267832.841124,0.914443,19.883033,20.477117,2.514742,68.348731,69.768552,87.965860,100.000000,36.775747,81.580000,35.532095,21.010000,15.224924
55.307247,65.324998,139.028907,141.880272,62.467087,58.117987,59.335113,12.834213,135.686657,0.996378,65.313229,55.884397,140.727857,137.561273,138.498054,136.491919,78.023456,135.808414,0.001873,0.012937,32.000000,-237.172555,136.731461,0.295718,13.461473,0.663290,267932.657645,0.915214,19.850296,20.491123,2.515069,68.353604,69.765581,87.970938,100.000000,36.812794,81.580000,35.447086,21.010000,15.222166
55.320077,65.312468,139.056456,141.873583,62.490390,58.130023,59.309975,12.834153,135.709358,0.996383,65.293274,55.899994,140.723191,137.583434,138.495937,136.515345,78.021887,135.829340,0.001871,0.012923,32.000000,-237.172594,136.753865,0.295672,13.452481,0.662734,267994.867336,0.914102,19.822507,20.503501,2.513856,68.358137,69.762498,87.974110,100.000000,36.817042,81.580000,35.377954,21.010000,15.219816
55.331266,65.297749,139.083290,141.866099,62.425602,58.146111,59.310379,12.832766,135.731735,0.996564,65.271464,55.912782,140.717035,137.608284,138.491199,136.536045,78.021345,135.851303,0.001886,0.012917,32.000000,-237.174007,136.776847,0.295847,13.432295,0.662526,268034.538963,0.913646,19.789878,20.515383,2.513756,68.363639,69.758590,87.977819,100.000000,36.846806,81.580000,35.296542,21.010000,15.217013
55.339029,65.286013,139.087604,141.860595,62.464663,58.146242,59.293781,12.833134,135.753437,0.996664,65.255008,55.922737,140.712350,137.629982,138.486686,136.557409,78.022084,135.870529,0.001894,0.012912,32.000000,-237.173767,136.796261,0.295549,13.429308,0.663038,268078.522677,0.913957,19.765092,20.527085,2.513671,68.368233,69.756471,87.981316,100.000000,36.854325,81.580000,35.229815,21.010000,15.214759
55.345602,65.272452,139.115161,141.855364,62.505734,58.146628,59.301582,12.831119,135.775790,0.996753,65.235552,55.932303,140.705550,137.652066,138.481044,136.581199,78.022136,135.895538,0.001884,0.012983,32.000000,-237.175748,136.815315,0.295985,13.439777,0.664163,268138.354312,0.913963,19.739686,20.538257,2.513647,68.372986,69.752425,87.986118,100.000000,36.881452,81.580000,35.150067,21.010000,15.212166
55.351171,65.261572,139.125622,141.852358,62.507160,58.146956,59.342788,12.831527,135.797709,0.996923,65.220807,55.936295,140.701550,137.670982,138.476721,136.603248,78.023385,135.918868,0.001866,0.012985,32.000000,-237.175174,136.836496,0.295815,13.457126,0.664199,268127.117461,0.914050,19.720537,20.546824,2.513373,68.376375,69.749890,87.990698,100.000000,36.894888,81.580000,35.082681,21.010000,15.210089
55.349042,65.248630,139.152060,141.849726,62.425964,58.146982,59.314025,12.829749,135.826392,0.555910,65.204347,55.934374,140.697545,137.691287,138.471597,136.625731,78.024778,135.941007,0.001862,-0.034248,32.000000,-237.176942,136.907474,0.148555,13.436148,0.663708,268116.458651,0.913782,19.700699,20.558877,2.513572,68.380333,69.747757,87.998116,100.000000,36.907982,81.580000,35.010613,21.010000,15.207608
55.341069,65.237714,139.183065,141.849576,62.367929,58.147095,59.145330,12.827656,135.845370,0.483720,65.188732,55.926749,140.694408,137.708083,138.466071,136.641986,78.024490,135.957715,0.001864,-0.086809,32.000000,-237.178976,136.924549,0.134579,13.439872,0.662803,268106.635218,0.913024,19.684501,20.568917,2.513508,68.381770,69.744739,88.003954,100.000000,36.940942,81.580000,34.957234,21.010000,15.205497
55.330939,65.224364,139.166334,141.852345,62.336763,58.146877,59.293850,12.826362,135.868627,0.483824,65.172570,55.920615,140.692961,137.731036,138.462319,136.661907,78.025979,135.977036,0.001850,-0.149866,32.000000,-237.180272,136.942718,0.134260,13.450037,0.663990,268096.285774,0.913474,19.673591,20.578235,2.514083,68.383855,69.741674,88.012064,100.000000,36.947379,81.580000,34.897698,21.010000,15.202840
55.325944,65.213581,139.171264,141.856251,62.325469,58.146867,59.182921,12.827456,135.885228,0.497338,65.159505,55.910539,140.693125,137.747065,138.458784,136.677729,78.026967,135.998937,0.001833,-0.202409,32.000000,-237.179255,136.942251,0.143758,13.465716,0.664066,268091.414695,0.916201,19.670290,20.586607,2.515005,68.385220,69.738732,88.019157,100.000000,36.948225,81.580000,34.844490,21.010000,15.200668
55.321874,65.200638,139.221387,141.862413,62.327583,58.146903,59.290151,12.826005,135.893907,1.181589,65.143924,55.906095,140.694418,137.761348,138.455038,136.696986,78.030450,136.018567,0.001826,-0.265425,32.000000,-237.180660,136.919674,0.363166,13.471009,0.663591,268081.743665,0.914055,19.666613,20.594466,2.515163,68.386097,69.735929,88.027152,100.000000,36.986886,81.580000,34.782650,21.010000,15.198046
55.316505,65.190620,139.251747,141.867078,62.270582,58.146654,59.301631,12.825255,135.907593,1.247735,65.130385,55.901514,140.695259,137.779095,138.453212,136.713526,78.032856,136.035754,0.001837,-0.317982,32.000000,-237.181397,136.934793,0.376394,13.474745,0.662902,268074.201483,0.915834,19.660601,20.604070,2.515479,68.386174,69.732920,88.034551,100.000000,37.002259,81.580000,34.729691,21.010000,15.195977
55.304307,65.178384,139.282118,141.872755,62.257895,58.146888,59.313003,12.825460,135.932269,0.920670,65.111699,55.890748,140.697456,137.801625,138.451977,136.733508,78.035892,136.061206,0.001854,-0.381031,32.000000,-237.181244,136.989562,0.265338,13.468044,0.662937,268061.990982,0.914220,19.651545,20.610080,2.516570,68.385875,69.729778,88.041818,100.000000,37.037952,81.580000,34.673897,21.010000,15.193533
55.286865,65.166855,139.324717,141.879204,62.238109,58.146846,59.173554,12.825193,135.952276,0.731190,65.095402,55.874125,140.699835,137.816258,138.451892,136.748126,78.038521,136.079598,0.001860,-0.433573,32.000000,-237.181704,137.004442,0.215699,13.485646,0.662973,268052.369835,0.914113,19.646656,20.615985,2.517363,68.385051,69.726386,88.046560,100.000000,37.067216,81.580000,34.638861,21.010000,15.191170
55.266173,65.151240,139.347657,141.889955,62.195987,58.130626,59.307610,12.824875,135.968481,0.731173,65.075705,55.857209,140.704671,137.836010,138.453331,136.766400,78.041686,136.100817,0.001861,-0.497813,32.000000,-237.182065,137.022760,0.215944,13.477351,0.663614,268045.024376,0.914135,19.646074,20.625258,2.518468,68.386138,69.724059,88.052060,100.000000,37.110261,81.580000,34.599365,21.010000,15.187793
55.245489,65.138245,139.354776,141.901329,62.252498,58.110221,59.182061,12.822956,135.981787,0.730975,65.057856,55.836901,140.708855,137.849426,138.452772,136.781928,78.042770,136.114914,0.001860,-0.551512,32.000000,-237.184143,137.033809,0.215533,13.484923,0.663206,268038.612563,0.916581,19.651211,20.631518,2.520033,68.386940,69.721282,88.053501,100.000000,37.124999,81.580000,34.574070,21.010000,15.184902
55.220337,65.122536,139.340812,141.916854,62.296692,58.093946,59.316038,12.822002,136.004451,0.730895,65.037259,55.810488,140.716922,137.865664,138.454892,136.802296,78.046765,136.134615,0.001868,-0.615181,32.000000,-237.185164,137.053320,0.215794,13.486999,0.663826,267955.123108,0.914595,19.655373,20.638612,2.521391,68.388365,69.719413,88.054950,100.000000,37.125502,81.580000,34.546884,21.010000,15.181407
55.199284,65.109063,139.363279,141.931556,62.239714,58.073622,59.316540,12.821572,136.021156,0.730802,65.016983,55.787892,140.723442,137.880745,138.456526,136.817076,78.048546,136.146849,0.001878,-0.668375,32.000000,-237.185545,137.070924,0.215610,13.479454,0.663545,267856.865654,0.916561,19.662153,20.644343,2.522464,68.388825,69.716850,88.054301,100.000000,37.151949,81.580000,34.527478,21.010000,15.178360
55.174456,65.091831,139.358079,141.951024,62.182752,58.049126,59.314884,12.822451,136.039028,0.730664,64.994586,55.758956,140.733955,137.898263,138.459491,136.832374,78.051850,136.165668,0.001845,-0.731433,32.000000,-237.184771,137.084340,0.215558,13.487758,0.663525,267773.216778,0.914658,19.670497,20.649870,2.523360,68.391098,69.715519,88.054969,100.000000,37.159792,81.580000,34.508097,21.010000,15.174441
55.146889,65.074203,139.360297,141.971139,62.173677,58.024676,59.315949,12.820164,136.055458,0.730628,64.971819,55.730358,140.745135,137.909235,138.463498,136.844224,78.054582,136.180472,0.001838,-0.796827,32.000000,-237.187068,137.094688,0.215871,13.500351,0.664063,267674.256008,0.914683,19.677166,20.654001,2.524730,68.391932,69.713685,88.055473,100.000000,37.189609,81.580000,34.495471,21.010000,15.170320
55.129169,65.059487,139.345016,141.988209,62.223434,58.004478,59.282652,12.821802,136.071072,0.730238,64.951270,55.711711,140.754565,137.920561,138.467781,136.858005,78.056316,136.192871,0.001842,-0.852328,32.000000,-237.185448,137.107057,0.215466,13.512513,0.663683,267552.301107,0.914736,19.683692,20.659792,2.525772,68.391907,69.712291,88.054919,100.000000,37.192992,81.580000,34.485963,21.010000,15.166845
55.106165,65.041484,139.341904,142.008719,62.263547,57.980159,59.265664,12.820931,136.081879,0.737958,64.925827,55.689750,140.768669,137.927138,138.475613,136.867911,78.058723,136.201615,0.001829,-0.918903,32.000000,-237.186111,137.106858,0.220756,13.514497,0.663176,267431.978799,0.914798,19.692454,20.664213,2.527075,68.392811,69.710194,88.053550,100.000000,37.199565,81.580000,34.474235,21.010000,15.162561
55.088881,65.026230,139.350841,142.025433,62.244671,57.959568,59.266129,12.821284,136.085199,1.181231,64.904488,55.671659,140.780859,137.934439,138.482260,136.873680,78.059971,136.207312,0.001815,-0.974382,32.000000,-237.185748,137.092362,0.364231,13.526631,0.662504,267331.617788,0.915283,19.694708,20.668469,2.527610,68.392313,69.708451,88.051151,100.000000,37.214683,81.580000,34.469529,21.010000,15.158874
55.071222,65.008480,139.354606,142.044259,62.221884,57.940998,59.293397,12.819988,136.094233,1.247348,64.880627,55.652339,140.795691,137.939792,138.490058,136.877661,78.061345,136.215517,0.001810,-1.040937,32.000000,-237.186906,137.098803,0.376360,13.512215,0.662417,267210.608839,0.915540,19.698740,20.670287,2.528608,68.391164,69.707206,88.046971,100.000000,37.218885,81.580000,34.461176,21.010000,15.154477
55.057278,64.994425,139.338884,142.059018,62.212904,57.920575,59.319740,12.821175,136.103716,1.247430,64.860256,55.636377,140.807294,137.948300,138.497651,136.883166,78.062360,136.224176,0.001819,-1.059649,32.000000,-237.185842,137.105996,0.376463,13.534621,0.661858,267108.318982,0.915488,19.700047,20.671791,2.529564,68.390624,69.705467,88.041629,100.000000,37.234243,81.580000,34.454651,21.010000,15.151010
55.041393,64.976928,139.327254,142.076040,62.208474,57.896128,59.303875,12.822919,136.110849,1.247454,64.834877,55.620679,140.819339,137.953743,138.506050,136.891616,78.062991,136.232815,0.001837,-1.063131,32.000000,-237.184191,137.114333,0.376258,13.536763,0.662604,267013.159474,0.915055,19.699221,20.674381,2.530443,68.389743,69.703309,88.033577,100.000000,37.234908,81.580000,34.450793,21.010000,15.146695
55.027759,64.962009,139.321424,142.089882,62.213119,57.876168,59.267747,12.822611,136.115468,1.247451,64.814252,55.602468,140.829391,137.954401,138.513068,136.893697,78.062783,136.239515,0.001844,-1.066039,32.000000,-237.184519,137.116730,0.376366,13.527442,0.661373,266911.931858,0.914549,19.698530,20.677548,2.530799,68.388159,69.701892,88.026816,100.000000,37.244880,81.580000,34.448282,21.010000,15.142928
55.009947,64.944552,139.371055,142.106138,62.326051,57.851734,59.246278,12.821851,136.122252,1.234014,64.790736,55.591868,140.842146,137.957370,138.521767,136.894958,78.063083,136.243603,0.001845,-1.069552,32.000000,-237.185240,137.136574,0.367135,13.516504,0.661124,266790.170929,0.914657,19.696266,20.681090,2.531318,68.385747,69.700297,88.019240,100.000000,37.283304,81.580000,34.450097,21.010000,15.138467
54.993110,64.930557,139.333146,142.119087,62.325855,57.831135,59.310604,12.821928,136.131871,0.670179,64.771364,55.574921,140.853265,137.963160,138.529333,136.897087,78.061997,136.248483,0.001845,-1.072474,32.000000,-237.185196,137.174085,0.183326,13.522513,0.661497,266691.597934,0.915113,19.694422,20.684534,2.531839,68.382333,69.698628,88.012942,100.000000,37.288105,81.580000,34.454970,21.010000,15.134857
54.969519,64.913033,139.304758,142.135156,62.376933,57.806921,59.337165,12.820451,136.130569,0.483918,64.748036,55.557716,140.866621,137.961230,138.538273,136.895253,78.061741,136.254218,0.001847,-1.075996,32.000000,-237.186720,137.174779,0.134471,13.504351,0.662235,266570.969765,0.915343,19.694048,20.686209,2.533561,68.378443,69.697773,88.005068,100.000000,37.272496,81.580000,34.469703,21.010000,15.130344
54.955677,64.898482,139.299652,142.148755,62.372223,57.786636,59.261260,12.820644,136.131505,0.483771,64.731383,55.544217,140.878285,137.957981,138.547462,136.891541,78.062985,136.252409,0.001851,-1.078889,32.000000,-237.186483,137.171392,0.134723,13.508599,0.661736,266472.011558,0.914301,19.696208,20.689653,2.533647,68.376029,69.698143,87.998450,100.000000,37.282710,81.580000,34.478588,21.010000,15.126506
54.945202,64.882191,139.287595,142.163382,62.381717,57.762365,59.260125,12.820864,136.123030,0.938106,64.711110,55.534638,140.891752,137.956305,138.556744,136.886787,78.063016,136.250598,0.001824,-1.082419,32.000000,-237.186043,137.124182,0.283709,13.507065,0.662515,266355.029294,0.913900,19.701325,20.692679,2.534218,68.372294,69.698821,87.990478,100.000000,37.296760,81.580000,34.486540,21.010000,15.122111
54.940550,64.869673,139.269254,142.173588,62.356310,57.754279,59.329143,12.820871,136.120338,0.999850,64.695667,55.527305,140.902617,137.953296,138.564390,136.883601,78.064272,136.248147,0.001821,-1.084785,32.000000,-237.185994,137.117916,0.295291,13.516804,0.662226,266253.655116,0.914969,19.700062,20.690561,2.534764,68.367630,69.699138,87.983091,100.000000,37.288087,81.580000,34.489723,21.010000,15.118678
54.934328,64.855623,139.284211,142.182354,62.271321,57.754381,59.317052,12.823665,136.119850,1.000003,64.678261,55.522382,140.914877,137.953901,138.574700,136.883264,78.066321,136.248979,0.001833,-1.086556,32.000000,-237.183093,137.114415,0.295674,13.512041,0.662091,266132.371532,0.914755,19.693827,20.689654,2.535027,68.361377,69.699585,87.975685,100.000000,37.303467,81.580000,34.490563,21.010000,15.114814
54.925987,64.843861,139.282230,142.187920,62.242820,57.746277,59.329132,12.823521,136.111854,0.999821,64.663355,55.518621,140.924011,137.951422,138.583292,136.879339,78.068048,136.245847,0.001845,-1.089475,32.000000,-237.183134,137.108598,0.295770,13.517338,0.661472,266085.847747,0.913618,19.685776,20.687216,2.534908,68.356129,69.699454,87.970630,100.000000,37.305031,81.580000,34.499509,21.010000,15.111543
54.920143,64.830094,139.244931,142.193468,62.251396,57.746319,59.286287,12.823349,136.106590,0.999837,64.647350,55.513018,140.933922,137.947972,138.592326,136.874001,78.069644,136.243551,0.001816,-1.091787,32.000000,-237.183217,137.101247,0.295478,13.516783,0.661846,266075.553124,0.913886,19.677700,20.685569,2.535468,68.349794,69.699917,87.964766,100.000000,37.302846,81.580000,34.505013,21.010000,15.107680
54.914630,64.819438,139.241082,142.196996,62.236257,57.746461,59.306649,12.822794,136.101577,0.999971,64.634442,55.509753,140.940513,137.944304,138.599364,136.865660,78.070241,136.238442,0.001813,-1.094690,32.000000,-237.183765,137.097792,0.295993,13.518962,0.661581,266029.853816,0.913697,19.673948,20.682330,2.535817,68.344128,69.699816,87.960097,100.000000,37.323726,81.580000,34.511705,21.010000,15.104586
54.911275,64.806956,139.235684,142.200300,62.142752,57.746733,59.290654,12.823702,136.093694,1.000168,64.617743,55.505215,140.946316,137.941306,138.605402,136.858532,78.071367,136.235324,0.001827,-1.096424,32.000000,-237.182774,137.097024,0.295596,13.521271,0.661476,266019.794778,0.914432,19.665796,20.679623,2.535407,68.337848,69.699246,87.955255,100.000000,37.310709,81.580000,34.516573,21.010000,15.100989
54.906163,64.796621,139.275429,142.202692,62.065262,57.746649,59.330679,12.823654,136.085608,1.000427,64.606386,55.502699,140.951516,137.938440,138.610948,136.853102,78.071850,136.229784,0.001840,-1.096382,32.000000,-237.182841,137.093103,0.295714,13.512160,0.661414,266013.281869,0.914195,19.660433,20.676558,2.535592,68.332311,69.699416,87.953201,100.000000,37.337828,81.580000,34.522533,21.010000,15.097967
54.902919,64.785192,139.263802,142.204817,62.009234,57.746408,59.319603,12.824071,136.080543,1.000497,64.594282,55.496242,140.956448,137.934397,138.617340,136.847026,78.071440,136.227442,0.001840,-1.096388,32.000000,-237.182479,137.087542,0.295954,13.510497,0.661307,266004.890280,0.914477,19.651175,20.673927,2.535648,68.325081,69.700399,87.951761,100.000000,37.353258,81.580000,34.530368,21.010000,15.094512
54.896426,64.776158,139.271401,142.206153,61.953158,57.746445,59.307252,12.823061,136.085448,0.666515,64.583961,55.487198,140.959834,137.926154,138.621074,136.843446,78.071791,136.222124,0.001839,-1.096400,32.000000,-237.183640,137.118993,0.181752,13.492326,0.662005,265997.875613,0.913928,19.645751,20.670768,2.536608,68.319173,69.701081,87.950151,100.000000,37.376882,81.580000,34.537808,21.010000,15.091746
54.885589,64.765389,139.261309,142.207600,61.964898,57.740271,59.288466,12.823266,136.079278,0.483459,64.572282,55.477480,140.963410,137.922213,138.626468,136.838594,78.072698,136.215325,0.001838,-1.096418,32.000000,-237.183600,137.109646,0.135224,13.499611,0.662059,265989.546680,0.914127,19.637439,20.670046,2.536546,68.314616,69.702219,87.949456,100.000000,37.383366,81.580000,34.554318,21.010000,15.088481
54.878432,64.755954,139.264546,142.209379,61.962002,57.740397,59.287379,12.822616,136.067011,0.505740,64.562331,55.472449,140.967017,137.918979,138.630893,136.833867,78.074480,136.209386,0.001841,-1.096441,32.000000,-237.184258,137.082495,0.148553,13.493417,0.663063,265984.509246,0.914415,19.634643,20.667126,2.536985,68.312730,69.703887,87.949894,100.000000,37.387624,81.580000,34.568088,21.010000,15.085582
54.880447,64.745273,139.256354,142.210835,61.995863,57.740355,59.317208,12.822421,136.056408,0.987481,64.552902,55.473634,140.971017,137.910236,138.635774,136.826422,78.076105,136.205325,0.001844,-1.096462,32.000000,-237.184411,137.059810,0.297522,13.487666,0.662724,265950.091162,0.914781,19.634287,20.662936,2.537302,68.311835,69.705821,87.950609,100.000000,37.392665,81.580000,34.574176,21.010000,15.082218
54.881973,64.738002,139.282631,142.210026,62.013207,57.740155,59.291019,12.822992,136.050878,0.998057,64.545118,55.473567,140.974681,137.903067,138.640663,136.823823,78.078168,136.200170,0.001816,-1.096478,32.000000,-237.183795,137.059016,0.297822,13.486531,0.663133,265943.701385,0.914908,19.631729,20.658285,2.537692,68.312721,69.707880,87.951780,100.000000,37.416815,81.580000,34.577496,21.010000,15.079736
54.879636,64.729587,139.228323,142.207734,61.960075,57.740163,59.296828,12.822515,136.044779,0.998095,64.536248,55.468821,140.978005,137.895689,138.645631,136.819655,78.080660,136.191823,0.001813,-1.096486,32.000000,-237.184359,137.056913,0.297988,13.487481,0.663328,265933.109457,0.914384,19.619113,20.654698,2.537449,68.314795,69.709878,87.952346,100.000000,37.404052,81.580000,34.587479,21.010000,15.076918
54.876382,64.722371,139.201157,142.205135,61.948264,57.740397,59.338174,12.820475,136.036363,0.997794,64.528436,55.460156,140.979018,137.886555,138.649016,136.813452,78.082976,136.182798,0.001812,-1.096450,32.000000,-237.186340,137.056171,0.297709,13.477778,0.663477,265923.697787,0.914739,19.610375,20.650143,2.537858,68.317326,69.712234,87.953327,100.000000,37.389686,81.580000,34.596035,21.010000,15.074509
54.874905,64.713835,139.229276,142.201131,61.935271,57.740349,59.345344,12.820400,136.030518,0.997910,64.519889,55.451500,140.980510,137.876662,138.651293,136.805795,78.084797,136.174018,0.001843,-1.096392,32.000000,-237.186619,137.048642,0.297883,13.488808,0.663172,265915.594624,0.914672,19.604207,20.643619,2.536976,68.318639,69.714460,87.954063,100.000000,37.415768,81.580000,34.605627,21.010000,15.071605
54.869453,64.706834,139.229454,142.197832,61.923796,57.740108,59.297463,12.818041,136.023572,0.997741,64.513659,55.442235,140.981871,137.867254,138.652327,136.803076,78.085819,136.164355,0.001819,-1.096425,32.000000,-237.189041,137.044939,0.297509,13.491005,0.663540,265909.311568,0.914081,19.600117,20.636942,2.536631,68.318786,69.716008,87.954721,100.000000,37.416813,81.580000,34.616995,21.010000,15.069196
54.866161,64.698911,139.226003,142.194405,61.923759,57.740043,59.309061,12.819305,136.024259,0.659043,64.506367,55.438028,140.982403,137.860559,138.653422,136.805033,78.087496,136.161522,0.001814,-1.097574,32.000000,-237.187817,137.083792,0.182474,13.492946,0.663149,265901.008303,0.913976,19.593001,20.630878,2.537212,68.318368,69.717687,87.955103,100.000000,37.432300,81.580000,34.629402,21.010000,15.066384
54.856967,64.692402,139.206221,142.192253,61.920504,57.740071,59.337998,12.818361,136.018095,0.481777,64.500256,55.428153,140.983186,137.852984,138.655095,136.801133,78.088916,136.156364,0.001811,-1.097547,32.000000,-237.188703,137.084244,0.136925,13.487531,0.663105,265895.067639,0.914793,19.591240,20.625187,2.537467,68.319325,69.719680,87.956707,100.000000,37.425608,81.580000,34.646633,21.010000,15.064079
54.851028,64.684509,139.210057,142.191360,62.014752,57.740182,59.304288,12.817393,136.006379,0.481515,64.494017,55.416285,140.983977,137.842339,138.655681,136.790203,78.090867,136.144704,0.001841,-1.097530,32.000000,-237.189852,137.078388,0.136500,13.490641,0.663031,265888.136904,0.914655,19.586482,20.622142,2.537557,68.320938,69.721730,87.959816,100.000000,37.444397,81.580000,34.665206,21.010000,15.061256
54.848775,64.678721,139.200303,142.190923,62.020047,57.740258,59.168622,12.816774,135.996258,0.494929,64.488694,55.408732,140.985094,137.833459,138.657094,136.785442,78.092657,136.133430,0.001840,-1.097558,32.000000,-237.190549,137.065795,0.143525,13.492257,0.663317,265884.581808,0.914363,19.588810,20.618229,2.537622,68.322474,69.723993,87.961994,100.000000,37.444696,81.580000,34.677514,21.010000,15.059037
54.846363,64.672055,139.206477,142.190095,62.018825,57.740462,59.304570,12.816586,135.982006,0.960772,64.484722,55.405709,140.986788,137.822393,138.659035,136.779055,78.095120,136.122187,0.001837,-1.100464,32.000000,-237.190825,137.026561,0.291731,13.500488,0.663263,265878.903775,0.914975,19.586628,20.610644,2.537966,68.324730,69.727847,87.965621,100.000000,37.453257,81.580000,34.693634,21.010000,15.056483
54.845052,64.667438,139.168667,142.188215,62.013855,57.740533,59.285392,12.816676,135.975377,0.995228,64.480501,55.401631,140.987966,137.815854,138.659923,136.774893,78.097710,136.115259,0.001837,-1.103400,32.000000,-237.190664,137.018627,0.296861,13.485832,0.663155,265873.497341,0.917101,19.583006,20.603406,2.537893,68.327105,69.730003,87.967724,100.000000,37.438946,81.580000,34.704329,21.010000,15.054518
54.840861,64.662092,139.224849,142.184590,62.082703,57.740365,59.293426,12.816634,135.967709,0.995242,64.477281,55.395988,140.989967,137.809111,138.663534,136.770588,78.100601,136.106165,0.001837,-1.104528,32.000000,-237.190719,137.010988,0.297163,13.491970,0.662809,265867.233062,0.915030,19.578659,20.595509,2.538117,68.331028,69.734187,87.970250,100.000000,37.480479,81.580000,34.722249,21.010000,15.052275
54.840971,64.657246,139.203507,142.180963,62.143104,57.740593,59.191480,12.817333,135.964791,0.995264,64.473857,55.393256,140.990828,137.801967,138.666175,136.767779,78.103739,136.101938,0.001831,-1.105135,32.000000,-237.190125,137.006760,0.296971,13.491578,0.663341,265861.553887,0.915340,19.575301,20.589570,2.537488,68.334739,69.737554,87.971651,100.000000,37.480578,81.580000,34.733622,21.010000,15.050303
54.835813,64.651001,139.189417,142.176378,62.086055,57.740947,59.179233,12.818341,135.955729,0.995209,64.469830,55.390514,140.991170,137.795413,138.667936,136.762531,78.106768,136.097476,0.001812,-1.106904,32.000000,-237.189096,137.002656,0.296957,13.494084,0.663383,265854.720699,0.915278,19.573986,20.582281,2.538706,68.338759,69.740498,87.971598,100.000000,37.482817,81.580000,34.751504,21.010000,15.047798
54.833198,64.646131,139.170791,142.172807,62.082635,57.741136,59.304896,12.818360,135.947753,0.995224,64.466970,55.390700,140.990312,137.787663,138.670349,136.757098,78.109680,136.091847,0.001810,-1.106895,32.000000,-237.188974,136.996901,0.297303,13.500225,0.663280,265848.728733,0.916844,19.569034,20.577101,2.538312,68.342490,69.743824,87.971872,100.000000,37.486389,81.580000,34.767967,21.010000,15.045759
54.831399,64.640378,139.204234,142.168975,62.087199,57.741461,59.302000,12.819748,135.938688,0.995204,64.463283,55.387114,140.989811,137.777466,138.673042,136.747544,78.112955,136.086490,0.001810,-1.106864,32.000000,-237.187454,136.994980,0.296980,13.492908,0.663154,265843.923563,0.917120,19.567750,20.571916,2.538294,68.346707,69.748349,87.972416,100.000000,37.508564,81.580000,34.783311,21.010000,15.043354
54.830638,64.635725,139.208132,142.165568,62.130934,57.741254,59.323544,12.819655,135.935659,0.983939,64.461023,55.383450,140.988315,137.767932,138.674253,136.742229,78.114644,136.079012,0.001842,-1.106862,32.000000,-237.187558,137.000701,0.290685,13.491954,0.662793,265838.594213,0.915216,19.565394,20.566282,2.538075,68.348824,69.751833,87.972389,100.000000,37.514435,81.580000,34.797322,21.010000,15.041334
54.821308,64.630487,139.238174,142.161845,62.105377,57.741165,59.322425,12.819777,135.934227,0.530060,64.455233,55.375324,140.986792,137.764849,138.674063,136.733913,78.117282,136.069991,0.001840,-1.107436,32.000000,-237.187468,137.009917,0.148481,13.489985,0.663341,265832.547287,0.915285,19.561371,20.560418,2.538769,68.349370,69.755035,87.972534,100.000000,37.541283,81.580000,34.821838,21.010000,15.039024
54.815728,64.625353,139.215717,142.159919,62.044421,57.741341,59.279971,12.818983,135.921272,0.938656,64.452469,55.372535,140.985676,137.759497,138.673087,136.725483,78.118896,136.061849,0.001839,-1.110364,32.000000,-237.188308,136.970397,0.285407,13.494113,0.663405,265826.640279,0.914951,19.557451,20.555113,2.538875,68.348229,69.758143,87.974304,100.000000,37.541065,81.580000,34.843313,21.010000,15.036934
54.813514,64.619435,139.226368,142.157459,62.004235,57.741304,59.296846,12.819710,135.913918,0.995366,64.448750,55.368902,140.983561,137.757500,138.672673,136.718668,78.121576,136.054065,0.001838,-1.113817,32.000000,-237.187653,136.960323,0.296119,13.483279,0.663788,265821.880911,0.915127,19.561183,20.548114,2.539855,68.345974,69.762800,87.976524,100.000000,37.546541,81.580000,34.864693,21.010000,15.034368
54.810819,64.615302,139.234035,142.154780,61.970694,57.741328,59.322941,12.820864,135.911286,0.995666,64.446132,55.368223,140.981052,137.756026,138.671376,136.712758,78.122653,136.048740,0.001873,-1.116763,32.000000,-237.186393,136.950307,0.296349,13.495910,0.663547,265818.899177,0.915876,19.561419,20.542563,2.539704,68.343378,69.765644,87.977796,100.000000,37.560778,81.580000,34.881665,21.010000,15.032444
54.805614,64.610368,139.241607,142.151877,61.893159,57.741619,59.366053,12.820375,135.905387,0.995714,64.441781,55.366271,140.978201,137.751088,138.670813,136.704289,78.124831,136.046196,0.001861,-1.117943,32.000000,-237.186865,136.946818,0.296396,13.496035,0.664147,265812.028281,0.915641,19.557630,20.536119,2.540001,68.339693,69.769256,87.979821,100.000000,37.577438,81.580000,34.905683,21.010000,15.030151
54.803775,64.606296,139.226755,142.149736,61.878498,57.741944,59.302396,12.822367,135.902925,0.995870,64.439266,55.366540,140.976557,137.750190,138.671126,136.699179,78.127608,136.043809,0.001862,-1.120867,32.000000,-237.184928,136.943694,0.296718,13.485118,0.663599,265808.609653,0.915278,19.556089,20.532468,2.540266,68.337660,69.772964,87.982358,100.000000,37.591646,81.580000,34.924820,21.010000,15.028226
54.800100,64.601450,139.226622,142.147126,61.884740,57.742117,59.308180,12.822828,135.896545,0.996163,64.436612,55.364399,140.973881,137.745262,138.671049,136.690905,78.130563,136.033382,0.001864,-1.123240,32.000000,-237.184456,136.940749,0.296545,13.494138,0.663710,265805.359882,0.914702,19.556163,20.529061,2.540645,68.335566,69.776733,87.985851,100.000000,37.589171,81.580000,34.947900,21.010000,15.025929
54.798632,64.597474,139.218153,142.144870,61.896886,57.741968,59.339277,12.823318,135.892918,0.996190,64.434397,55.362568,140.971462,137.742403,138.670235,136.684727,78.133057,136.026624,0.001866,-1.126138,32.000000,-237.184025,136.936155,0.296286,13.498142,0.664190,265801.433557,0.915713,19.553860,20.525128,2.540459,68.333598,69.779651,87.989600,100.000000,37.596306,81.580000,34.965721,21.010000,15.024011
54.788277,64.593143,139.167657,142.142519,61.850434,57.741781,59.344966,12.822454,135.889300,0.996452,64.433547,55.356109,140.966714,137.737429,138.669196,136.674930,78.135288,136.018170,0.001857,-1.129642,32.000000,-237.184836,136.930006,0.296513,13.490637,0.663797,265796.387218,0.915683,19.552550,20.517132,2.540627,68.329875,69.782949,87.992783,100.000000,37.575894,81.580000,34.997708,21.010000,15.021774
54.779494,64.590462,139.180145,142.141292,61.823183,57.741897,59.300006,12.823214,135.886748,0.996212,64.436020,55.349584,140.963114,137.733129,138.667120,136.668777,78.137065,136.014408,0.001837,-1.132533,32.000000,-237.183999,136.920413,0.296453,13.485818,0.663560,265790.230938,0.915218,19.549987,20.511371,2.540541,68.327001,69.786396,87.995510,100.000000,37.585483,81.580000,35.026540,21.010000,15.020129
54.764075,64.589186,139.157670,142.140595,61.745297,57.733436,59.307524,12.823415,135.884292,0.541004,64.439986,55.336979,140.959968,137.722669,138.664896,136.655823,78.139070,136.008504,0.001835,-1.131337,32.000000,-237.183784,136.948792,0.146867,13.485566,0.663820,265786.874871,0.915308,19.555618,20.505050,2.540099,68.322812,69.789788,87.998988,100.000000,37.575428,81.580000,35.066312,21.010000,15.018557
54.749956,64.588993,139.187274,142.141504,61.760860,57.713004,59.322603,12.824403,135.875936,0.482727,64.445165,55.322976,140.957754,137.713972,138.662133,136.648331,78.139681,135.999264,0.001834,-1.131322,32.000000,-237.182945,136.940866,0.135723,13.502531,0.664248,265786.072535,0.916160,19.561390,20.501455,2.540734,68.319313,69.792571,88.001744,100.000000,37.605787,81.580000,35.105130,21.010000,15.017547
54.732545,64.590107,139.130367,142.144940,61.717978,57.688442,59.307429,12.823398,135.862286,0.499842,64.453486,55.309185,140.955773,137.699029,138.657920,136.634951,78.140730,135.983971,0.001868,-1.133087,32.000000,-237.183880,136.914406,0.144014,13.497105,0.664271,265748.963746,0.916192,19.574953,20.496593,2.541039,68.315587,69.795826,88.004719,100.000000,37.582381,81.580000,35.152959,21.010000,15.016551
54.722499,64.592903,139.108136,142.148882,61.647404,57.667861,59.323714,12.824278,135.845721,0.945825,64.461297,55.299834,140.955533,137.687334,138.654629,136.622884,78.141693,135.968906,0.001865,-1.136026,32.000000,-237.182938,136.872840,0.287749,13.500196,0.663567,265658.412404,0.915896,19.588354,20.491514,2.542235,68.312883,69.798360,88.007949,100.000000,37.574945,81.580000,35.192668,21.010000,15.016244
54.708181,64.597952,139.077712,142.153662,61.695757,57.643143,59.324001,12.823459,135.831203,1.002236,64.473091,55.284302,140.956225,137.674072,138.652047,136.606168,78.144022,135.947826,0.001861,-1.137190,32.000000,-237.183707,136.853575,0.297873,13.491461,0.663516,265550.458243,0.916066,19.606233,20.483068,2.542004,68.311363,69.801912,88.012531,100.000000,37.563057,81.580000,35.242225,21.010000,15.016302
54.690815,64.604277,139.081746,142.158408,61.720642,57.618599,59.320289,12.823301,135.817326,1.002547,64.486632,55.265203,140.958703,137.664246,138.649556,136.590628,78.145673,135.931572,0.001861,-1.140697,32.000000,-237.183908,136.838999,0.297700,13.489164,0.663167,265459.767381,0.915681,19.618705,20.474818,2.542065,68.310863,69.805635,88.018364,100.000000,37.569032,81.580000,35.295285,21.010000,15.016721
54.671701,64.609810,139.056820,142.162992,61.654577,57.598079,59.303371,12.821184,135.803448,1.002386,64.498018,55.246784,140.960118,137.652353,138.647422,136.577324,78.147610,135.913510,0.001899,-1.143635,32.000000,-237.186092,136.823340,0.297840,13.479512,0.663375,265351.424307,0.915561,19.637546,20.462291,2.542174,68.309412,69.808027,88.022598,100.000000,37.563709,81.580000,35.350140,21.010000,15.017152
54.653727,64.615662,139.019330,142.168496,61.593962,57.577673,59.312510,12.820652,135.788580,1.002565,64.509371,55.230906,140.962420,137.643184,138.645334,136.564739,78.148918,135.898646,0.001884,-1.146517,32.000000,-237.186547,136.807926,0.297323,13.484073,0.663493,265247.050175,0.915566,19.660603,20.452775,2.543055,68.307641,69.810118,88.027369,100.000000,37.542218,81.580000,35.404218,21.010000,15.017689
54.632117,64.623505,138.997548,142.176108,61.664321,57.553533,59.324490,12.819542,135.767426,1.002619,64.526144,55.207064,140.966702,137.626078,138.645376,136.545620,78.151323,135.881750,0.001864,-1.149996,32.000000,-237.187748,136.787635,0.297658,13.483630,0.663895,265160.314931,0.915869,19.684556,20.442099,2.543488,68.305978,69.814363,88.033311,100.000000,37.534338,81.580000,35.475036,21.010000,15.018517
54.607061,64.632492,138.975995,142.184379,61.652476,57.529052,59.305327,12.820002,135.756164,0.544335,64.543364,55.181976,140.971842,137.607387,138.646946,136.526444,78.154121,135.865135,0.001863,-1.150000,32.000000,-237.187328,136.806900,0.147021,13.485134,0.663524,265074.817829,0.915751,19.707734,20.433599,2.543639,68.303850,69.818331,88.037657,100.000000,37.525380,81.580000,35.550680,21.010000,15.019655
54.589625,64.640780,138.974550,142.192777,61.680291,57.508851,59.277785,12.819910,135.732579,0.629432,64.559295,55.168208,140.976396,137.585859,138.646795,136.507718,78.155860,135.847577,0.001863,-1.150026,32.000000,-237.187414,136.756581,0.190250,13.487409,0.663491,264973.939960,0.915602,19.736414,20.423017,2.544246,68.301940,69.821047,88.041042,100.000000,37.531669,81.580000,35.616907,21.010000,15.020826
54.575469,64.651447,138.947602,142.203786,61.641292,57.484506,59.288645,12.820142,135.706660,0.995421,64.579752,55.156423,140.984702,137.558591,138.648841,136.480337,78.159151,135.826091,0.001846,-1.150041,32.000000,-237.187171,136.721265,0.297155,13.476880,0.663416,264872.606153,0.915996,19.769567,20.412178,2.545019,68.301851,69.825103,88.045706,100.000000,37.523817,81.580000,35.689974,21.010000,15.022431
54.563264,64.661916,138.894678,142.211649,61.705089,57.464117,59.307374,12.820837,135.686936,1.000328,64.598765,55.143452,140.991650,137.535320,138.651225,136.460669,78.162152,135.802619,0.001828,-1.152405,32.000000,-237.186274,136.696692,0.297054,13.469367,0.663330,264789.282764,0.916444,19.794679,20.401939,2.545805,68.304184,69.828100,88.049198,100.000000,37.480788,81.580000,35.751989,21.010000,15.024150
54.550378,64.675600,138.861009,142.218966,61.700211,57.439447,59.310046,12.821165,135.657378,1.000361,64.621216,55.132699,140.997701,137.512866,138.652874,136.436932,78.164139,135.774472,0.001823,-1.152366,32.000000,-237.186001,136.670207,0.296868,13.482095,0.663661,264685.964707,0.916177,19.819008,20.388248,2.545972,68.308977,69.831148,88.053864,100.000000,37.454621,81.580000,35.828307,21.010000,15.026575
54.539148,64.687433,138.824236,142.223993,61.610438,57.419094,59.292768,12.820355,135.632937,0.999923,64.640478,55.121082,141.002454,137.490321,138.652892,136.410707,78.164331,135.750465,0.001822,-1.152334,32.000000,-237.186793,136.641862,0.296852,13.463388,0.663728,264600.503240,0.915815,19.841258,20.373882,2.545571,68.312851,69.833959,88.057118,100.000000,37.445188,81.580000,35.893074,21.010000,15.028724
54.529702,64.703144,138.789758,142.228915,61.585495,57.394526,59.313029,12.821179,135.600655,0.999896,64.665129,55.114406,141.008446,137.464450,138.654767,136.381504,78.165396,135.726074,0.001859,-1.152343,32.000000,-237.185851,136.607240,0.296881,13.458487,0.662854,264498.788511,0.915654,19.867381,20.358267,2.545555,68.318553,69.837440,88.060645,100.000000,37.412603,81.580000,35.970045,21.010000,15.031678
54.525618,64.716811,138.782780,142.232021,61.597581,57.374354,59.337491,12.821878,135.575346,0.999468,64.685146,55.109848,141.013858,137.443904,138.656598,136.356876,78.165659,135.703646,0.001856,-1.152338,32.000000,-237.185164,136.581708,0.296972,13.462761,0.663537,264417.102414,0.915834,19.890058,20.346448,2.545405,68.323329,69.840464,88.063797,100.000000,37.400097,81.580000,36.029776,21.010000,15.034385
54.530003,64.733316,138.766978,142.234335,61.585548,57.349684,59.300381,12.822451,135.536354,1.459316,64.709189,55.115356,141.019255,137.416968,138.658976,136.325189,78.166489,135.675756,0.001853,-1.152380,32.000000,-237.184558,136.517056,0.447946,13.458339,0.663492,264317.522688,0.915343,19.914891,20.333568,2.545214,68.329765,69.843745,88.068128,100.000000,37.386543,81.580000,36.094802,21.010000,15.037687
54.536376,64.747099,138.760134,142.233370,61.616586,57.353716,59.273313,12.822539,135.513702,1.511231,64.727879,55.120021,141.021320,137.398531,138.660417,136.301174,78.165727,135.650254,0.001853,-1.154141,32.000000,-237.184550,136.495277,0.457681,13.457164,0.663102,264235.362012,0.914754,19.932502,20.322441,2.545277,68.333953,69.846474,88.070949,100.000000,37.385199,81.580000,36.142502,21.010000,15.040474
54.544582,64.763921,138.727850,142.229062,61.599446,57.378207,59.268053,12.821798,135.484635,1.511493,64.750881,55.130606,141.022715,137.375474,138.664365,136.270835,78.165034,135.624711,0.001892,-1.154722,32.000000,-237.185136,136.465681,0.458250,13.445595,0.662915,264131.942051,0.914892,19.944772,20.308098,2.544782,68.337042,69.850084,88.074820,100.000000,37.358992,81.580000,36.198519,21.010000,15.043961
54.554630,64.777690,138.758246,142.223784,61.579075,57.398547,59.321711,12.822049,135.459062,1.511596,64.770367,55.139668,141.022881,137.356111,138.667147,136.247242,78.164207,135.602670,0.001875,-1.154700,32.000000,-237.184979,136.443658,0.458122,13.451600,0.662916,264159.274885,0.915289,19.952400,20.296503,2.544359,68.339127,69.853029,88.077945,100.000000,37.361344,81.580000,36.242331,21.010000,15.046840
54.560861,64.794256,138.718521,142.215865,61.562929,57.423364,59.281052,12.819317,135.435017,1.048448,64.794017,55.142864,141.020664,137.331399,138.669100,136.218371,78.162991,135.575749,0.001858,-1.154726,32.000000,-237.187807,136.453071,0.306330,13.446092,0.663517,264282.970754,0.915650,19.961298,20.284817,2.543385,68.341081,69.856408,88.080177,100.000000,37.350040,81.580000,36.294253,21.010000,15.050327
54.569271,64.808116,138.750455,142.208638,61.589167,57.443759,59.263758,12.820678,135.412397,0.991736,64.814892,55.150291,141.017872,137.311960,138.671115,136.196257,78.161566,135.556550,0.001858,-1.154707,32.000000,-237.186273,136.433053,0.296026,13.445532,0.663481,264384.261293,0.914993,19.965366,20.274961,2.543473,68.343265,69.859978,88.082886,100.000000,37.357697,81.580000,36.337256,21.010000,15.053297
54.583514,64.825134,138.714886,142.199255,61.566572,57.468187,59.294014,12.820400,135.382211,0.991526,64.840015,55.164143,141.013257,137.285071,138.671775,136.170091,78.159970,135.530597,0.001857,-1.154702,32.000000,-237.186519,136.403834,0.295883,13.437803,0.663772,264510.318284,0.915942,19.975916,20.263128,2.542455,68.344161,69.863344,88.085519,100.000000,37.327591,81.580000,36.380514,21.010000,15.056951
54.599153,64.840121,138.702736,142.189844,61.627434,57.488504,59.282373,12.821015,135.359939,0.991696,64.861719,55.180452,141.008061,137.267341,138.671613,136.146165,78.157756,135.509516,0.001835,-1.154708,32.000000,-237.185810,136.378832,0.296075,13.440346,0.664101,264613.705451,0.916412,19.981658,20.255244,2.542648,68.344035,69.865909,88.087968,100.000000,37.322754,81.580000,36.411709,21.010000,15.060222
54.617934,64.859322,138.724615,142.176415,61.700971,57.513184,59.306716,12.820870,135.327704,0.991358,64.889092,55.197674,141.001852,137.239895,138.670632,136.118258,78.156211,135.481404,0.001821,-1.154717,32.000000,-237.186025,136.352267,0.296102,13.442534,0.664407,264735.806300,0.916111,19.984929,20.244256,2.541333,68.345959,69.869119,88.091770,100.000000,37.326562,81.580000,36.445671,21.010000,15.064512
54.634602,64.876075,138.689916,142.163215,61.701006,57.533306,59.286484,12.822881,135.306494,0.991503,64.912817,55.218794,140.993767,137.218398,138.668369,136.096023,78.153680,135.462961,0.001818,-1.154725,32.000000,-237.183953,136.332525,0.295911,13.442827,0.664246,264838.246458,0.916361,19.984827,20.236246,2.540383,68.347707,69.871347,88.094287,100.000000,37.304456,81.580000,36.469798,21.010000,15.068300
54.656948,64.896709,138.628310,142.146000,61.776204,57.557968,59.306092,12.822235,135.279015,0.991482,64.941022,55.242228,140.983617,137.193185,138.665071,136.069669,78.150885,135.437759,0.001817,-1.154708,32.000000,-237.184518,136.307984,0.295910,13.434783,0.664297,264961.737521,0.916077,19.985911,20.224156,2.539910,68.352310,69.873765,88.098933,100.000000,37.252180,81.580000,36.494382,21.010000,15.073080
54.676841,64.914114,138.612616,142.130341,61.856020,57.578381,59.300378,12.823544,135.261022,0.954806,64.964996,55.257909,140.973839,137.175882,138.661337,136.049759,78.148848,135.420071,0.001858,-1.154689,32.000000,-237.183180,136.313248,0.277070,13.445790,0.664114,265064.723607,0.916442,19.986587,20.217742,2.538500,68.357100,69.875762,88.102566,100.000000,37.241773,81.580000,36.508117,21.010000,15.077151
54.693794,64.935427,138.575765,142.110415,61.929359,57.602910,59.355731,12.822345,135.235376,0.745627,64.994485,55.272698,140.960077,137.155719,138.656597,136.029799,78.145323,135.392944,0.001856,-1.154702,32.000000,-237.184395,136.270565,0.227820,13.440303,0.664180,265189.769364,0.916167,19.985676,20.208311,2.536335,68.361219,69.878793,88.106303,100.000000,37.214748,81.580000,36.529627,21.010000,15.082183
54.712129,64.953300,138.593319,142.094064,62.038992,57.623229,59.317772,12.822252,135.216071,0.991503,65.019449,55.292167,140.947979,137.144117,138.651871,136.012292,78.142313,135.377898,0.001854,-1.154684,32.000000,-237.184588,136.251380,0.295486,13.439846,0.663533,265292.757444,0.916254,19.983906,20.201765,2.535125,68.364168,69.880872,88.109849,100.000000,37.210038,81.580000,36.540875,21.010000,15.086479
54.733477,64.975658,138.604231,142.074295,62.080324,57.647642,59.288795,12.822237,135.196338,0.996603,65.050506,55.311465,140.932444,137.124921,138.645799,135.991041,78.138166,135.357110,0.001855,-1.155859,32.000000,-237.184638,136.230963,0.295219,13.443369,0.663685,265420.258647,0.915528,19.988882,20.192127,2.533665,68.366114,69.883099,88.114139,100.000000,37.200942,81.580000,36.552002,21.010000,15.091838
54.748084,64.994670,138.569941,142.058212,62.202088,57.667756,59.305354,12.820915,135.182209,0.996827,65.075876,55.326208,140.919572,137.110026,138.641975,135.976662,78.136028,135.339672,0.001897,-1.155857,32.000000,-237.185992,136.214868,0.295510,13.445216,0.663791,265524.509729,0.916141,19.989090,20.187834,2.533137,68.367124,69.885548,88.119037,100.000000,37.194398,81.580000,36.561380,21.010000,15.096524
54.761912,65.016759,138.573981,142.039474,62.264069,57.692431,59.292587,12.819273,135.165598,0.996830,65.105782,55.339795,140.903412,137.093095,138.635027,135.958529,78.133235,135.315884,0.001874,-1.155839,32.000000,-237.187697,136.198965,0.295325,13.451384,0.663677,265651.741819,0.916636,19.990887,20.181893,2.532348,68.367335,69.887891,88.125371,100.000000,37.162093,81.580000,36.573891,21.010000,15.102026
54.775014,65.035055,138.545161,142.024877,62.300804,57.712689,59.356442,12.818717,135.153087,0.997222,65.131529,55.352746,140.890118,137.080080,138.628202,135.948521,78.131437,135.301670,0.001858,-1.156870,32.000000,-237.188186,136.188524,0.295217,13.453548,0.663464,265756.275774,0.916476,19.995833,20.175567,2.531046,68.367975,69.889928,88.130533,100.000000,37.146310,81.580000,36.583098,21.010000,15.106599
54.786319,65.057141,138.540340,142.008323,62.352227,57.736929,59.338924,12.819235,135.142409,0.775094,65.161228,55.363371,140.874731,137.065953,138.620998,135.939383,78.128778,135.285458,0.001857,-1.156828,32.000000,-237.187619,136.191778,0.221116,13.451662,0.663299,265885.249317,0.916863,20.004609,20.166811,2.530481,68.368344,69.892601,88.135675,100.000000,37.131170,81.580000,36.593238,21.010000,15.112190
54.795984,65.075270,138.523425,141.995887,62.342008,57.741231,59.323198,12.818901,135.131114,0.750367,65.186779,55.372922,140.863526,137.052350,138.615168,135.929190,78.127451,135.272672,0.001856,-1.156814,32.000000,-237.187954,136.179987,0.213463,13.452647,0.663115,265990.405778,0.916001,20.010295,20.161708,2.529350,68.370502,69.894602,88.139070,100.000000,37.113504,81.580000,36.601922,21.010000,15.116840
54.805946,65.096837,138.529089,141.982916,62.438784,57.741199,59.312238,12.819320,135.121203,0.750111,65.214942,55.383603,140.850917,137.041347,138.605782,135.922907,78.126833,135.260031,0.001831,-1.159137,32.000000,-237.187620,136.169641,0.212993,13.447490,0.663335,266117.775523,0.916501,20.021502,20.156496,2.528740,68.375026,69.897029,88.142502,100.000000,37.098813,81.580000,36.611533,21.010000,15.122425
54.816735,65.114190,138.507147,141.972839,62.540000,57.741291,59.300283,12.821227,135.114672,0.750012,65.236565,55.393538,140.839549,137.031585,138.597967,135.918010,78.125073,135.252478,0.001817,-1.160306,32.000000,-237.185735,136.161548,0.213249,13.439106,0.663135,266149.943733,0.916678,20.030330,20.151613,2.527985,68.376402,69.898254,88.142749,100.000000,37.091691,81.580000,36.615706,21.010000,15.126997
54.825902,65.134346,138.499679,141.961335,62.576961,57.741212,59.284870,12.822068,135.105606,0.749856,65.262127,55.405839,140.827029,137.022203,138.589943,135.907573,78.123184,135.244083,0.001815,-1.160295,32.000000,-237.184928,136.153637,0.212870,13.439019,0.663315,266163.398804,0.916715,20.042311,20.146093,2.527629,68.378086,69.900503,88.142575,100.000000,37.060536,81.580000,36.621906,21.010000,15.132340
54.833805,65.150998,138.486522,141.952284,62.568350,57.741183,59.167611,12.821835,135.099602,0.749612,65.281466,55.415185,140.817234,137.013047,138.581201,135.900911,78.121983,135.238521,0.001816,-1.160291,32.000000,-237.185226,136.150466,0.213055,13.436491,0.663479,266175.640614,0.916744,20.049286,20.144184,2.526731,68.377555,69.901162,88.140450,100.000000,37.038112,81.580000,36.626284,21.010000,15.136805
54.842336,65.170315,138.508575,141.941861,62.617160,57.741220,59.285728,12.822638,135.096031,0.749627,65.304253,55.427622,140.805254,137.006849,138.571769,135.895210,78.120955,135.234710,0.001856,-1.160297,32.000000,-237.184466,136.148602,0.212932,13.443751,0.663348,266189.317095,0.916861,20.060626,20.141997,2.526172,68.376172,69.903827,88.138496,100.000000,37.036586,81.580000,36.630316,21.010000,15.142055
54.853465,65.185986,138.478382,141.933892,62.649704,57.741191,59.344920,12.824056,135.085102,0.906339,65.322711,55.439493,140.795907,137.001855,138.563627,135.894929,78.119050,135.233691,0.001855,-1.163191,32.000000,-237.183108,136.116170,0.272009,13.438598,0.663318,266200.965522,0.918572,20.069676,20.140495,2.525568,68.375026,69.905080,88.136740,100.000000,37.020062,81.580000,36.630510,21.010000,15.146376
54.868903,65.204319,138.466081,141.925586,62.688201,57.741134,59.338332,12.825723,135.083227,1.256376,65.346507,55.453039,140.785134,137.000706,138.555032,135.894220,78.117456,135.233173,0.001850,-1.163801,32.000000,-237.181290,136.106791,0.373032,13.433814,0.662980,266213.905968,0.916632,20.080791,20.139673,2.525578,68.372089,69.907161,88.134687,100.000000,36.999222,81.580000,36.624170,21.010000,15.151452
54.878052,65.219786,138.463982,141.919187,62.711408,57.741204,59.176252,12.823221,135.081378,1.261067,65.363278,55.460143,140.776269,136.997843,138.548084,135.891820,78.115830,135.227366,0.001851,-1.164979,32.000000,-237.183710,136.103579,0.372963,13.435374,0.662949,266224.213420,0.915550,20.085760,20.141083,2.524515,68.369423,69.908107,88.132398,100.000000,36.980034,81.580000,36.620943,21.010000,15.155758
