OSU 80 Ton Compressor Load Stand
54.791058,64.686748,139.034230,142.146841,62.177444,57.739222,59.282108,12.816673,135.757940,0.746895,64.556394,55.377668,140.975327,137.637616,138.647253,136.590789,78.256322,135.895783,0.001860,-1.329876,32.000000,-237.190267,136.790231,0.217720,13.497507,0.662409,265721.353676,0.915651,19.647254,20.328964,2.536728,68.507246,69.974290,88.110679,100.000000,37.646446,81.580000,35.085104,21.010000,15.056940
54.788549,64.681979,139.029407,142.147215,62.089265,57.739127,59.301790,12.815734,135.757378,0.747116,64.553371,55.374550,140.973157,137.640628,138.643938,136.586246,78.257806,135.892640,0.001873,-1.329904,32.000000,-237.191239,136.789987,0.217881,13.500528,0.662767,265715.636287,0.915746,19.646146,20.327038,2.536830,68.508323,69.977131,88.111743,100.000000,37.634780,81.580000,35.111034,21.010000,15.054861
54.782860,64.678415,138.990978,142.147865,62.117610,57.739017,59.329162,12.815554,135.755481,0.746933,64.550830,55.371686,140.971728,137.639239,138.642128,136.582976,78.259566,135.890759,0.001843,-1.329902,32.000000,-237.191471,136.788396,0.217950,13.503149,0.662897,265710.312543,0.916417,19.646547,20.324809,2.537535,68.510887,69.979287,88.111910,100.000000,37.617447,81.580000,35.135149,21.010000,15.053225
54.781087,64.674093,139.029838,142.148927,62.132736,57.738886,59.341343,12.815257,135.747954,0.965223,64.548615,55.365792,140.971966,137.642233,138.640490,136.583010,78.263025,135.887295,0.001838,-1.329932,32.000000,-237.191706,136.763960,0.296368,13.498150,0.662746,265705.392434,0.916146,19.644192,20.321803,2.537563,68.515070,69.982788,88.112980,100.000000,37.655678,81.580000,35.161909,21.010000,15.051257
54.782139,64.670320,139.040627,142.149323,62.138847,57.738802,59.295133,12.816460,135.751196,1.014341,64.546828,55.364188,140.972875,137.646577,138.639506,136.586251,78.266119,135.891192,0.001839,-1.331079,32.000000,-237.190323,136.779546,0.304104,13.496699,0.662499,265701.904545,0.915818,19.646104,20.319135,2.537125,68.518111,69.986009,88.113853,100.000000,37.646679,81.580000,35.179755,21.010000,15.049572
54.777148,64.665969,139.023859,142.148587,62.144984,57.738849,59.149582,12.814549,135.752904,0.988203,64.542759,55.354950,140.972545,137.646806,138.637814,136.587293,78.268514,135.891507,0.001861,-1.331113,32.000000,-237.192316,136.780546,0.298855,13.502571,0.662964,265694.834638,0.915650,19.643488,20.313998,2.537917,68.520297,69.988645,88.113053,100.000000,37.662323,81.580000,35.208692,21.010000,15.047576
54.774141,64.661806,138.992652,142.148559,62.144050,57.738904,59.343185,12.813569,135.752911,0.988076,64.539488,55.349918,140.973087,137.649661,138.637296,136.590554,78.270824,135.892210,0.001858,-1.331112,32.000000,-237.193373,136.782340,0.299077,13.508030,0.663063,265687.918006,0.916334,19.638703,20.312791,2.538065,68.522080,69.991746,88.111823,100.000000,37.637397,81.580000,35.231174,21.010000,15.045788
54.768733,64.656534,139.031527,142.149027,62.214724,57.738841,59.334323,12.814479,135.757707,0.988183,64.535374,55.345677,140.973339,137.654237,138.638299,136.595269,78.274276,135.894300,0.001854,-1.332869,32.000000,-237.192556,136.787467,0.298969,13.511195,0.662755,265683.920534,0.918671,19.639155,20.310548,2.537990,68.523857,69.994874,88.110804,100.000000,37.661171,81.580000,35.262691,21.010000,15.043561
54.761788,64.651735,139.044082,142.149691,62.212301,57.738650,59.159917,12.813482,135.759136,0.988170,64.531798,55.336623,140.973065,137.657497,138.638524,136.597449,78.276333,135.897825,0.001852,-1.335817,32.000000,-237.193511,136.791184,0.298934,13.507856,0.662369,265679.055895,0.915720,19.637886,20.308578,2.537560,68.525200,69.996817,88.109463,100.000000,37.664955,81.580000,35.291451,21.010000,15.041564
54.753388,64.645944,139.097159,142.150951,62.260277,57.738687,59.139973,12.813212,135.762327,0.988240,64.526029,55.329680,140.974051,137.665348,138.639654,136.600158,78.278371,135.902025,0.001877,-1.338166,32.000000,-237.193719,136.800384,0.299102,13.517577,0.662483,265672.732904,0.915943,19.637818,20.306138,2.538520,68.526666,69.999738,88.107045,100.000000,37.713735,81.580000,35.328189,21.010000,15.039162
54.747781,64.640906,139.066177,142.152605,62.325818,57.734390,59.320557,12.812896,135.765883,0.944269,64.521768,55.319715,140.976048,137.668560,138.639258,136.602588,78.280876,135.904445,0.001889,-1.339878,32.000000,-237.194052,136.816390,0.281734,13.514880,0.662804,265668.336700,0.918758,19.639706,20.305786,2.539071,68.528266,70.002055,88.105709,100.000000,37.700528,81.580000,35.357596,21.010000,15.037103
54.738767,64.634719,139.045320,142.155382,62.404764,57.710009,59.195816,12.813897,135.775553,0.740543,64.515419,55.310704,140.977053,137.674849,138.640112,136.604944,78.283374,135.911045,0.001859,-1.340997,32.000000,-237.193118,136.831477,0.218230,13.508945,0.662706,265664.697242,0.919210,19.642001,20.305780,2.540430,68.528093,70.004031,88.103897,100.000000,37.703001,81.580000,35.396355,21.010000,15.034563
54.731894,64.629345,139.071389,142.158502,62.384791,57.697829,59.287537,12.813927,135.775520,0.736774,64.510475,55.304350,140.977808,137.677176,138.641438,136.608390,78.285975,135.913886,0.001861,-1.343878,32.000000,-237.193042,136.835324,0.218416,13.506916,0.662704,265639.976068,0.916435,19.642361,20.304447,2.540124,68.527093,70.006331,88.102501,100.000000,37.709376,81.580000,35.430918,21.010000,15.032394
54.723906,64.622911,139.074065,142.162992,62.295081,57.681436,59.164767,12.812907,135.775569,0.736778,64.504391,55.295917,140.979434,137.683069,138.641311,136.607149,78.288679,135.909559,0.001861,-1.347367,32.000000,-237.194121,136.837162,0.218704,13.508646,0.662735,265523.468007,0.918130,19.644853,20.305142,2.540162,68.524581,70.007990,88.100998,100.000000,37.710483,81.580000,35.470469,21.010000,15.029761
54.718300,64.617749,139.093210,142.166444,62.330570,57.681368,59.326466,12.813827,135.779499,0.736823,64.498479,55.292037,140.981161,137.685119,138.640997,136.606667,78.290658,135.914880,0.001868,-1.350306,32.000000,-237.193244,136.838002,0.218231,13.508069,0.662924,265462.623114,0.916631,19.646098,20.303916,2.540957,68.521516,70.008795,88.099556,100.000000,37.727441,81.580000,35.506931,21.010000,15.027582
54.712314,64.611716,139.115103,142.170595,62.328813,57.681274,59.314012,12.813225,135.782433,0.736782,64.491677,55.288799,140.982565,137.688675,138.641209,136.604786,78.293094,135.919454,0.001847,-1.352570,32.000000,-237.193868,136.837009,0.218623,13.507922,0.662771,265381.950122,0.918404,19.647357,20.299119,2.541377,68.517578,70.009632,88.097088,100.000000,37.757433,81.580000,35.547508,21.010000,15.025027
54.706846,64.606659,139.166832,142.173716,62.321089,57.681142,59.316556,12.813424,135.783414,0.736902,64.488207,55.282172,140.984148,137.691067,138.641889,136.603578,78.295281,135.921271,0.001843,-1.355524,32.000000,-237.193755,136.836700,0.218500,13.506746,0.662963,265377.009570,0.915991,19.647595,20.299714,2.541987,68.515403,70.010604,88.095620,100.000000,37.784368,81.580000,35.581629,21.010000,15.022850
54.700954,64.601912,139.122214,142.176660,62.343414,57.681190,59.305799,12.814083,135.777486,0.849364,64.485420,55.276866,140.986286,137.692003,138.643241,136.599458,78.295948,135.923134,0.001843,-1.358997,32.000000,-237.193214,136.813508,0.261425,13.511963,0.663160,265371.408669,0.916278,19.647327,20.299491,2.542665,68.511342,70.011334,88.093368,100.000000,37.780033,81.580000,35.626154,21.010000,15.020509
54.699429,64.599369,139.108167,142.178790,62.300340,57.673180,59.321519,12.813297,135.773847,1.228004,64.486292,55.273820,140.987483,137.688738,138.644510,136.594357,78.297049,135.918023,0.001872,-1.361916,32.000000,-237.194000,136.788786,0.378519,13.509602,0.663559,265366.214231,0.916326,19.647539,20.298183,2.543865,68.508463,70.012269,88.093219,100.000000,37.777945,81.580000,35.658729,21.010000,15.018846
54.695091,64.598651,139.095825,142.179736,62.374431,57.673132,59.328017,12.814240,135.771936,1.243879,64.489993,55.269284,140.989945,137.684534,138.646133,136.591193,78.300153,135.914481,0.001869,-1.365427,32.000000,-237.192916,136.784951,0.380876,13.508285,0.663152,265364.291978,0.916591,19.648468,20.298418,2.543323,68.506496,70.013894,88.095231,100.000000,37.759371,81.580000,35.700907,21.010000,15.017472
54.689746,64.599536,139.124112,142.179995,62.366783,57.673007,59.319262,12.814260,135.766775,1.243871,64.494774,55.266991,140.992294,137.682249,138.648470,136.586551,78.302736,135.908636,0.001865,-1.368323,32.000000,-237.192801,136.782098,0.380678,13.510630,0.663116,265324.752478,0.916242,19.647393,20.294843,2.543137,68.504408,70.015276,88.097320,100.000000,37.789181,81.580000,35.738706,21.010000,15.016716
54.680400,64.602154,139.066919,142.180028,62.334203,57.673070,59.321661,12.813770,135.757384,1.139208,64.503910,55.261680,140.993523,137.671515,138.649860,136.575373,78.304203,135.901679,0.001865,-1.371834,32.000000,-237.193344,136.787407,0.339899,13.508278,0.663179,265321.617187,0.916220,19.650857,20.290027,2.543114,68.502400,70.016585,88.099562,100.000000,37.770896,81.580000,35.787844,21.010000,15.016171
54.670040,64.605677,139.072394,142.180120,62.330040,57.673138,59.298257,12.813042,135.749530,0.754298,64.512554,55.253850,140.992797,137.661367,138.649855,136.564757,78.304985,135.889572,0.001889,-1.374179,32.000000,-237.194282,136.794192,0.221244,13.498709,0.663292,265320.487996,0.916455,19.656892,20.284615,2.543879,68.502183,70.016316,88.101198,100.000000,37.767576,81.580000,35.833254,21.010000,15.016047
54.661869,64.611378,139.042564,142.181509,62.242366,57.657144,59.285280,12.813367,135.734006,0.734109,64.526070,55.245616,140.993039,137.650003,138.648840,136.549280,78.307364,135.878029,0.001891,-1.377118,32.000000,-237.193858,136.781022,0.218518,13.488291,0.663253,265324.053936,0.916598,19.668515,20.279781,2.543268,68.503654,70.016843,88.104868,100.000000,37.758058,81.580000,35.885656,21.010000,15.016283
54.654583,64.617856,138.997146,142.182895,62.202292,57.657060,59.332200,12.812339,135.716323,0.734119,64.538609,55.240636,140.992910,137.636525,138.647696,136.531913,78.309035,135.859362,0.001868,-1.380032,32.000000,-237.194867,136.763365,0.218659,13.478909,0.663913,265329.485854,0.917162,19.682024,20.273142,2.543850,68.504807,70.016796,88.108724,100.000000,37.737866,81.580000,35.930092,21.010000,15.016897
54.649029,64.627839,138.951227,142.183709,62.163931,57.641082,59.332288,12.811378,135.692330,0.734077,64.557143,55.236247,140.992736,137.618517,138.646094,136.510234,78.310433,135.838087,0.001868,-1.382416,32.000000,-237.195766,136.738964,0.218498,13.472847,0.664224,265259.891072,0.917274,19.695600,20.265175,2.543685,68.506673,70.016603,88.115310,100.000000,37.709022,81.580000,35.982339,21.010000,15.018257
54.647158,64.640225,138.936834,142.183414,62.162793,57.633035,59.318433,12.813257,135.669351,0.734124,64.578184,55.240833,140.993721,137.596104,138.644875,136.487335,78.313054,135.819340,0.001867,-1.382405,32.000000,-237.193994,136.717391,0.218788,13.474315,0.664568,265265.046750,0.916699,19.709102,20.254468,2.543193,68.508613,70.017860,88.122564,100.000000,37.699362,81.580000,36.031551,21.010000,15.020179
54.650898,64.651898,138.898799,142.182047,62.126037,57.632991,59.289300,12.814030,135.646870,0.791970,64.598621,55.242460,140.994247,137.575763,138.643799,136.466319,78.314584,135.800245,0.001864,-1.384166,32.000000,-237.193184,136.685970,0.240767,13.466572,0.664547,265199.176987,0.916571,19.724440,20.242772,2.542611,68.510566,70.017731,88.129345,100.000000,37.672614,81.580000,36.067426,21.010000,15.022190
54.657514,64.667741,138.886796,142.178712,62.049336,57.637195,59.306384,12.814047,135.619863,1.055539,64.625242,55.254176,140.991595,137.552451,138.642516,136.440303,78.315602,135.774212,0.001837,-1.387133,32.000000,-237.193114,136.652233,0.317978,13.457757,0.664356,265168.774495,0.916722,19.738629,20.231076,2.542435,68.513741,70.017162,88.134987,100.000000,37.674216,81.580000,36.104022,21.010000,15.025034
54.660170,64.682866,138.833605,142.173911,61.953043,57.657296,59.335248,12.813823,135.593578,0.986232,64.649291,55.257006,140.989610,137.528662,138.641252,136.421985,78.317100,135.751942,0.001835,-1.389500,32.000000,-237.193317,136.627616,0.298196,13.461983,0.664515,265174.541128,0.917131,19.746698,20.220301,2.541565,68.518522,70.016578,88.139337,100.000000,37.633729,81.580000,36.139512,21.010000,15.027945
54.666529,64.702462,138.824427,142.166990,61.912578,57.673384,59.319338,12.816193,135.564849,0.986440,64.681400,55.263882,140.987424,137.502155,138.640676,136.393682,78.318240,135.725810,0.001834,-1.389550,32.000000,-237.190855,136.602454,0.298228,13.462584,0.664868,265202.511202,0.916850,19.756161,20.206678,2.541038,68.525172,70.016437,88.145338,100.000000,37.628555,81.580000,36.175859,21.010000,15.031905
54.668770,64.719977,138.785549,142.160212,61.945230,57.689695,59.267750,12.816136,135.540976,0.986348,64.710008,55.265757,140.983308,137.474848,138.640351,136.371090,78.318734,135.703683,0.001863,-1.390033,32.000000,-237.191014,136.578096,0.298057,13.452374,0.664601,265303.509275,0.916712,19.768726,20.194394,2.539941,68.530357,70.016645,88.151009,100.000000,37.603269,81.580000,36.209097,21.010000,15.035472
54.674851,64.742466,138.757093,142.151328,61.869420,57.689879,59.290226,12.815780,135.507823,0.986361,64.747142,55.270439,140.977891,137.438891,138.639164,136.341265,78.320737,135.672998,0.001856,-1.391656,32.000000,-237.191445,136.548636,0.298132,13.447301,0.664651,265389.089406,0.917144,19.782194,20.180596,2.539478,68.537068,70.017618,88.158467,100.000000,37.586203,81.580000,36.244703,21.010000,15.040239
54.679096,64.762346,138.702568,142.143144,61.854971,57.690244,59.316959,12.816888,135.481881,0.986261,64.780194,55.273375,140.973469,137.411095,138.637437,136.316220,78.321560,135.647559,0.001851,-1.393050,32.000000,-237.190294,136.524344,0.297979,13.441102,0.665138,265475.850590,0.918203,19.797548,20.169383,2.538662,68.541706,70.018265,88.164098,100.000000,37.551561,81.580000,36.275521,21.010000,15.044531
54.687091,64.788262,138.657277,142.132822,61.903949,57.690406,59.287040,12.816441,135.444811,1.105219,64.819368,55.281209,140.966079,137.377289,138.633994,136.284328,78.321150,135.615740,0.001851,-1.395389,32.000000,-237.190627,136.471654,0.343509,13.443234,0.665199,265489.276826,0.917800,19.814175,20.152514,2.537860,68.544915,70.017590,88.170202,100.000000,37.520222,81.580000,36.309094,21.010000,15.050216
54.697530,64.810240,138.651460,142.124493,61.881488,57.690333,59.296249,12.816563,135.418970,1.423966,64.852741,55.287573,140.959983,137.349772,138.630858,136.258063,78.321167,135.591537,0.001882,-1.398326,32.000000,-237.190490,136.436202,0.436732,13.440559,0.665205,265503.814087,0.917362,19.829965,20.139365,2.536665,68.546967,70.017763,88.176460,100.000000,37.497731,81.580000,36.328726,21.010000,15.055178
54.703658,64.837553,138.658611,142.113128,62.016890,57.698602,59.298099,12.816250,135.391972,1.004943,64.891585,55.293486,140.951985,137.318665,138.628798,136.228092,78.320338,135.563932,0.001877,-1.401267,32.000000,-237.190716,136.435373,0.300210,13.442341,0.664796,265521.631710,0.917743,19.848175,20.124354,2.535466,68.548332,70.017914,88.184205,100.000000,37.487371,81.580000,36.359638,21.010000,15.061410
54.710739,64.859636,138.681928,142.103656,62.101126,57.698783,59.332800,12.817806,135.368690,0.988784,64.922329,55.301991,140.944411,137.295194,138.625752,136.202094,78.318649,135.542631,0.001855,-1.401271,32.000000,-237.189236,136.411745,0.297679,13.441344,0.664778,265534.609752,0.917460,19.860095,20.112605,2.534876,68.547221,70.017919,88.189070,100.000000,37.510575,81.580000,36.382020,21.010000,15.066573
54.719796,64.885107,138.642397,142.092307,62.140719,57.698983,59.312799,12.816586,135.337325,0.988803,64.958441,55.306872,140.935227,137.264960,138.621369,136.172526,78.315387,135.514094,0.001854,-1.401255,32.000000,-237.190450,136.382064,0.297719,13.433987,0.664783,265591.811906,0.917516,19.881504,20.100051,2.534723,68.543264,70.017754,88.194424,100.000000,37.484074,81.580000,36.408289,21.010000,15.072524
54.729558,64.906431,138.629305,142.082863,62.185197,57.698946,59.301694,12.817627,135.318192,0.988824,64.987810,55.314750,140.926749,137.242104,138.617033,136.149298,78.313785,135.491898,0.001854,-1.401835,32.000000,-237.189408,136.361994,0.297488,13.433416,0.664891,265608.775252,0.916905,19.896765,20.091411,2.534821,68.539363,70.017445,88.198867,100.000000,37.463146,81.580000,36.425621,21.010000,15.077541
54.737383,64.931792,138.612254,142.071738,62.242696,57.698794,59.274307,12.818218,135.292429,0.988912,65.021654,55.318188,140.918429,137.214358,138.613365,136.119754,78.311157,135.465757,0.001849,-1.402458,32.000000,-237.188776,136.333902,0.297630,13.435737,0.664963,265629.847633,0.917112,19.913511,20.080837,2.533679,68.534596,70.017914,88.203746,100.000000,37.443457,81.580000,36.449478,21.010000,15.083607
54.744667,64.952285,138.583771,142.062483,62.288876,57.714809,59.304397,12.818624,135.270514,0.988854,65.049126,55.327110,140.909905,137.191383,138.610459,136.097149,78.308095,135.443157,0.001827,-1.404797,32.000000,-237.188385,136.310609,0.297841,13.435977,0.664822,265643.972234,0.917155,19.925434,20.071673,2.532988,68.530568,70.018553,88.207219,100.000000,37.417677,81.580000,36.466625,21.010000,15.088563
54.755470,64.976316,138.640240,142.051107,62.345827,57.714840,59.313844,12.819727,135.249582,0.989015,65.082080,55.335308,140.900048,137.165965,138.606289,136.071830,78.304534,135.419255,0.001824,-1.406001,32.000000,-237.187289,136.284321,0.297711,13.438623,0.664544,265662.901599,0.917493,19.943258,20.061622,2.532314,68.524600,70.018978,88.210978,100.000000,37.431948,81.580000,36.485115,21.010000,15.094429
54.765432,64.996160,138.605175,142.041534,62.339265,57.726816,59.260770,12.821561,135.233561,0.988907,65.109377,55.344913,140.891405,137.142842,138.602356,136.049670,78.301394,135.404329,0.001823,-1.408891,32.000000,-237.185373,136.269051,0.297788,13.439680,0.664499,265753.177947,0.917197,19.956739,20.053720,2.531457,68.521069,70.019971,88.213711,100.000000,37.422422,81.580000,36.496421,21.010000,15.099304
54.775322,65.019960,138.596557,142.029776,62.254509,57.739056,59.308987,12.821347,135.210117,1.050143,65.142045,55.350293,140.879753,137.115929,138.597286,136.026051,78.297631,135.382345,0.001857,-1.412412,32.000000,-237.185574,136.236890,0.320621,13.431901,0.664544,265771.425802,0.916911,19.970369,20.045683,2.531989,68.516115,70.020602,88.214989,100.000000,37.399625,81.580000,36.511517,21.010000,15.105219
54.785385,65.039645,138.567127,142.019928,62.269735,57.739243,59.330427,12.821091,135.188052,1.469443,65.168262,55.362003,140.868703,137.099308,138.592254,136.006171,78.294553,135.363723,0.001854,-1.415343,32.000000,-237.185852,136.194022,0.453488,13.434590,0.664340,265842.195977,0.917786,19.980623,20.041580,2.530888,68.512141,70.021087,88.214355,100.000000,37.372975,81.580000,36.521696,21.010000,15.110147
54.792244,65.063489,138.544482,142.007431,62.357063,57.739211,59.350020,12.822435,135.178567,1.015858,65.197634,55.363431,140.856191,137.078236,138.587511,135.987097,78.289776,135.345439,0.001854,-1.416477,32.000000,-237.184521,136.211196,0.300501,13.435788,0.664721,265917.210800,0.917110,19.994902,20.034677,2.530274,68.505375,70.022184,88.214335,100.000000,37.347809,81.580000,36.536104,21.010000,15.116177
54.796915,65.082508,138.552937,141.997816,62.430785,57.739476,59.145167,12.822544,135.164442,0.984463,65.221418,55.368384,140.845673,137.063090,138.583359,135.967567,78.285478,135.329553,0.001852,-1.419430,32.000000,-237.184357,136.195870,0.296033,13.434985,0.664322,265933.128091,0.916643,20.004904,20.028715,2.529272,68.498975,70.023439,88.215427,100.000000,37.341298,81.580000,36.548009,21.010000,15.121155
54.800977,65.103968,138.523429,141.987988,62.532819,57.739772,59.299796,12.821392,135.148951,0.984274,65.249047,55.375094,140.833504,137.045956,138.576083,135.950008,78.279045,135.313144,0.001885,-1.421788,32.000000,-237.185433,136.176489,0.295932,13.433215,0.664082,265953.875256,0.916272,20.022147,20.024618,2.528542,68.490585,70.024542,88.217153,100.000000,37.315320,81.580000,36.564884,21.010000,15.126708
54.807867,65.121858,138.557461,141.980819,62.540779,57.739956,59.328952,12.822021,135.137156,0.984454,65.271017,55.381333,140.824805,137.034652,138.570691,135.936929,78.273892,135.299520,0.001874,-1.424720,32.000000,-237.184595,136.163136,0.295883,13.436614,0.664142,265972.610783,0.919409,20.036674,20.021205,2.528481,68.484017,70.025163,88.216818,100.000000,37.316457,81.580000,36.574425,21.010000,15.131400
54.812041,65.142979,138.533041,141.973475,62.580625,57.739919,59.316401,12.824046,135.123515,0.984457,65.295852,55.385523,140.814233,137.025451,138.565189,135.920104,78.268037,135.290106,0.001857,-1.426156,32.000000,-237.182671,136.149202,0.296244,13.437055,0.664051,265996.035147,0.916994,20.054223,20.019671,2.527755,68.477507,70.025566,88.216004,100.000000,37.300833,81.580000,36.588089,21.010000,15.137013
54.814969,65.160164,138.517166,141.967940,62.569347,57.739833,59.186432,12.823509,135.109285,0.984701,65.316287,55.388847,140.805357,137.013558,138.560773,135.908079,78.264226,135.278574,0.001858,-1.428881,32.000000,-237.183311,136.136770,0.295873,13.430010,0.664004,266013.673135,0.916463,20.065486,20.018209,2.528058,68.473787,70.026488,88.215713,100.000000,37.290249,81.580000,36.598761,21.010000,15.141632
54.818742,65.179996,138.502754,141.961683,62.506025,57.739783,59.327738,12.825111,135.101738,0.925242,65.339393,55.395740,140.795208,137.002808,138.554223,135.897155,78.259018,135.267792,0.001859,-1.430662,32.000000,-237.181698,136.138905,0.273358,13.426076,0.663822,266034.854737,0.916631,20.082591,20.019494,2.527420,68.470760,70.027749,88.214553,100.000000,37.260202,81.580000,36.612604,21.010000,15.147047
54.818677,65.196129,138.503575,141.956366,62.530183,57.740014,59.314716,12.824946,135.094934,0.502798,65.357259,55.396546,140.787485,136.991412,138.548801,135.888695,78.253561,135.259624,0.001848,-1.430641,32.000000,-237.181964,136.159353,0.138348,13.424691,0.664081,266050.716801,0.918630,20.096960,20.017705,2.526995,68.469954,70.028530,88.212880,100.000000,37.253088,81.580000,36.627222,21.010000,15.151491
54.822053,65.214428,138.504428,141.951163,62.523925,57.739966,59.289870,12.826232,135.086661,0.474747,65.378815,55.403309,140.781067,136.979830,138.543088,135.875365,78.249035,135.246270,0.001830,-1.430630,32.000000,-237.180636,136.148832,0.133693,13.420475,0.664177,266069.737953,0.916420,20.113162,20.017677,2.526558,68.469866,70.030113,88.211480,100.000000,37.229264,81.580000,36.640393,21.010000,15.156638
54.827483,65.229244,138.414624,141.947976,62.450537,57.739841,59.277735,12.826065,135.078602,0.474907,65.396261,55.403843,140.776166,136.970050,138.537715,135.865590,78.245266,135.236477,0.001827,-1.433541,32.000000,-237.180792,136.139644,0.133893,13.421015,0.664291,266089.299306,0.916666,20.129358,20.019166,2.526576,68.469068,70.031529,88.209676,100.000000,37.173392,81.580000,36.648531,21.010000,15.160815
54.832397,65.247065,138.377433,141.944387,62.446173,57.739948,59.325432,12.827529,135.072422,0.474855,65.416028,55.410272,140.769523,136.957844,138.530608,135.858410,78.241272,135.229518,0.001828,-1.437069,32.000000,-237.179354,136.130917,0.133785,13.423094,0.664483,266106.461812,0.917032,20.144410,20.017207,2.526436,68.468585,70.032014,88.208050,100.000000,37.136378,81.580000,36.658585,21.010000,15.165895
54.836720,65.261490,138.393522,141.941794,62.435013,57.739704,59.133611,12.828573,135.062065,0.605263,65.431431,55.418015,140.765394,136.948486,138.525691,135.851819,78.237385,135.225702,0.001863,-1.440015,32.000000,-237.178364,136.104699,0.182326,13.425131,0.663937,266119.558817,0.917153,20.154002,20.016220,2.524548,68.469570,70.033333,88.207104,100.000000,37.129578,81.580000,36.666828,21.010000,15.170073
54.851749,65.278382,138.405877,141.938599,62.343288,57.740082,59.284793,12.828397,135.045369,1.326082,65.450683,55.433833,140.761213,136.941622,138.520655,135.844605,78.234056,135.220038,0.001857,-1.442337,32.000000,-237.178533,136.046556,0.420069,13.422392,0.663594,266136.589163,0.916371,20.167099,20.016834,2.523644,68.471498,70.034961,88.205958,100.000000,37.122942,81.580000,36.665690,21.010000,15.175010
54.862986,65.292826,138.375586,141.934495,62.341741,57.740116,59.205411,12.828824,135.042836,1.470821,65.467079,55.446082,140.757665,136.937133,138.515960,135.838360,78.231663,135.216218,0.001855,-1.443469,32.000000,-237.178245,136.045641,0.456464,13.427651,0.663538,266149.195640,0.919295,20.177365,20.018868,2.523738,68.472734,70.035111,88.205199,100.000000,37.092773,81.580000,36.662060,21.010000,15.179225
54.872235,65.310001,138.370681,141.928196,62.296839,57.740087,59.325223,12.828507,135.039523,1.471054,65.485031,55.455669,140.751696,136.932672,138.510455,135.835457,78.228291,135.216260,0.001854,-1.445223,32.000000,-237.178433,136.046303,0.456544,13.426536,0.663551,266162.320389,0.916720,20.179807,20.019446,2.523272,68.474360,70.035432,88.202115,100.000000,37.069361,81.580000,36.659543,21.010000,15.184373
54.875811,65.323144,138.415363,141.923475,62.276638,57.740003,59.327860,12.827219,135.035041,1.471234,65.499660,55.461246,140.747771,136.933468,138.506884,135.835757,78.226384,135.215785,0.001893,-1.445821,32.000000,-237.179741,136.044030,0.456380,13.422561,0.662996,266172.791331,0.917777,20.183449,20.019983,2.522203,68.475564,70.035660,88.197482,100.000000,37.075952,81.580000,36.661547,21.010000,15.188392
54.882451,65.338034,138.439932,141.918919,62.365907,57.740203,59.309231,12.827695,135.038086,1.471135,65.513617,55.468905,140.744377,136.940874,138.504123,135.837573,78.223772,135.214269,0.001877,-1.445828,32.000000,-237.179278,136.043002,0.456776,13.429497,0.662915,266186.500804,0.915794,20.191732,20.023375,2.521688,68.476547,70.036079,88.190099,100.000000,37.082428,81.580000,36.662038,21.010000,15.193021
54.884451,65.349572,138.436356,141.916413,62.419061,57.740003,59.337040,12.828163,135.046646,1.055347,65.524808,55.471445,140.741601,136.940910,138.501801,135.843410,78.220322,135.216872,0.001859,-1.445844,32.000000,-237.178888,136.082625,0.317448,13.429847,0.663314,266197.025919,0.915718,20.201440,20.025051,2.522338,68.477924,70.035980,88.183586,100.000000,37.064958,81.580000,36.664310,21.010000,15.196725
54.884747,65.362649,138.434591,141.915417,62.394648,57.740302,59.338782,12.827077,135.045698,0.964042,65.538730,55.473851,140.739558,136.940738,138.497695,135.844094,78.218196,135.218841,0.001860,-1.445813,32.000000,-237.179967,136.084005,0.296652,13.430506,0.663039,266210.047594,0.915923,20.209949,20.026927,2.522481,68.480740,70.036230,88.175606,100.000000,37.054531,81.580000,36.671320,21.010000,15.200984
54.888441,65.373095,138.453636,141.916120,62.373655,57.740654,59.198339,12.827725,135.049508,0.963938,65.550008,55.477417,140.739449,136.942075,138.494735,135.847665,78.216456,135.223825,0.001861,-1.445792,32.000000,-237.179353,136.086435,0.296717,13.423626,0.662989,266220.993109,0.915482,20.219563,20.031640,2.522324,68.483070,70.036715,88.168639,100.000000,37.053533,81.580000,36.671522,21.010000,15.204431
54.891274,65.385839,138.445952,141.917547,62.344720,57.740612,59.304502,12.826218,135.050171,0.964038,65.562614,55.479305,140.739685,136.941243,138.491602,135.847383,78.213942,135.223719,0.001847,-1.446931,32.000000,-237.180749,136.087581,0.296452,13.427578,0.662968,266234.267544,0.915486,20.232357,20.034724,2.522278,68.485446,70.037233,88.158294,100.000000,37.040931,81.580000,36.673016,21.010000,15.208638
54.894198,65.396266,138.423405,141.918900,62.354558,57.740536,59.328146,12.826409,135.050126,0.963819,65.573138,55.482132,140.739594,136.942284,138.488988,135.849234,78.212658,135.229985,0.001832,-1.446929,32.000000,-237.180626,136.090638,0.296755,13.431183,0.663384,266244.721077,0.917621,20.239252,20.038885,2.522455,68.488300,70.037652,88.148966,100.000000,37.012837,81.580000,36.673823,21.010000,15.212132
54.899009,65.408601,138.386254,141.920294,62.361283,57.740313,59.327922,12.825155,135.052073,0.963863,65.586326,55.484716,140.741591,136.944493,138.487521,135.853187,78.211346,135.231964,0.001829,-1.446916,32.000000,-237.181702,136.094303,0.296419,13.429008,0.663121,266256.207685,0.915956,20.249274,20.041347,2.522185,68.491894,70.038841,88.137729,100.000000,36.973763,81.580000,36.673424,21.010000,15.216334
54.902870,65.418359,138.381990,141.921390,62.357362,57.740554,59.158940,12.826268,135.056072,0.963691,65.594750,55.491528,140.742928,136.949958,138.485701,135.858852,78.209381,135.235878,0.001828,-1.446908,32.000000,-237.180446,136.097561,0.296404,13.431422,0.662805,266264.084212,0.915562,20.256892,20.045675,2.521640,68.493961,70.038557,88.127471,100.000000,36.958410,81.580000,36.672772,21.010000,15.219716
54.911244,65.429882,138.385976,141.923459,62.340623,57.740900,59.317560,12.827277,135.060276,0.963682,65.605361,55.493084,140.745718,136.955001,138.485290,135.864278,78.207346,135.239804,0.001865,-1.446875,32.000000,-237.179331,136.100476,0.296462,13.437775,0.662663,266272.549921,0.915503,20.264605,20.047948,2.520742,68.496188,70.039107,88.115230,100.000000,36.952876,81.580000,36.665709,21.010000,15.223755
54.913765,65.439134,138.398105,141.926094,62.377453,57.740740,59.350864,12.827826,135.061800,0.963489,65.613526,55.500803,140.745553,136.962481,138.484986,135.870076,78.206590,135.244678,0.001862,-1.446880,32.000000,-237.178729,136.104120,0.296069,13.441260,0.662489,266281.922683,0.918075,20.270653,20.051814,2.520487,68.497589,70.039140,88.105084,100.000000,36.930588,81.580000,36.663924,21.010000,15.227079
54.917488,65.449704,138.385483,141.929766,62.345038,57.740709,59.341966,12.826713,135.064306,0.963557,65.622268,55.504042,140.745342,136.965671,138.483548,135.877556,78.204768,135.250433,0.001858,-1.446896,32.000000,-237.179837,136.110930,0.296344,13.446749,0.662096,266292.111241,0.915499,20.274131,20.055755,2.520176,68.498850,70.038125,88.092281,100.000000,36.918331,81.580000,36.661376,21.010000,15.230960
54.919438,65.457946,138.408228,141.933173,62.339858,57.740816,59.295702,12.827163,135.071004,0.963337,65.629282,55.510783,140.745579,136.973522,138.483659,135.885348,78.202929,135.257300,0.001856,-1.446902,32.000000,-237.179482,136.093842,0.296305,13.447014,0.661972,266298.421953,0.914959,20.280962,20.058880,2.520281,68.500948,70.036747,88.082827,100.000000,36.908178,81.580000,36.658324,21.010000,15.234073
54.931017,65.467275,138.428354,141.937751,62.262727,57.740801,59.279056,12.825132,135.066773,1.446088,65.635908,55.522487,140.747341,136.979830,138.484622,135.889634,78.200725,135.261664,0.001894,-1.446903,32.000000,-237.181543,136.063014,0.454509,13.444766,0.661596,266307.194654,0.915053,20.287954,20.063495,2.519880,68.504987,70.036417,88.070755,100.000000,36.907877,81.580000,36.647818,21.010000,15.237705
54.944222,65.474693,138.442251,141.940699,62.318718,57.740832,59.333675,12.825788,135.078554,1.402074,65.639321,55.532520,140.747934,136.991790,138.485178,135.897821,78.198831,135.269836,0.001875,-1.446909,32.000000,-237.180803,136.082853,0.434230,13.454355,0.661693,266315.404457,0.915752,20.294323,20.068670,2.520205,68.507662,70.034794,88.059735,100.000000,36.907130,81.580000,36.631293,21.010000,15.240643
54.952454,65.482130,138.446638,141.942717,62.440374,57.740866,59.176949,12.826748,135.103707,0.739028,65.640165,55.538920,140.748346,137.010441,138.485518,135.921700,78.196483,135.281501,0.001862,-1.446893,32.000000,-237.179775,136.152805,0.212363,13.454495,0.661752,266320.835594,0.915819,20.292532,20.072995,2.520040,68.510921,70.032876,88.047867,100.000000,36.889008,81.580000,36.615288,21.010000,15.243973
54.957732,65.485477,138.485191,141.945202,62.463879,57.740848,59.308461,12.827210,135.118160,0.471569,65.637461,55.542859,140.749265,137.023153,138.487913,135.936378,78.194779,135.291657,0.001862,-1.446888,32.000000,-237.179179,136.172539,0.135611,13.451027,0.661172,266324.942607,0.914751,20.287270,20.078856,2.519687,68.513543,70.032003,88.039003,100.000000,36.894506,81.580000,36.606366,21.010000,15.246040
54.964388,65.486759,138.511898,141.949791,62.513560,57.740963,59.305398,12.827493,135.131904,0.471041,65.632690,55.552544,140.752338,137.038326,138.490833,135.955019,78.192192,135.303171,0.001862,-1.446867,32.000000,-237.178962,136.185515,0.135437,13.458401,0.661077,266330.642295,0.917040,20.286803,20.086868,2.519390,68.514736,70.031196,88.030562,100.000000,36.918894,81.580000,36.592647,21.010000,15.247786
54.972598,65.486668,138.499002,141.953062,62.554601,57.741160,59.309318,12.827770,135.147658,0.470927,65.626014,55.558524,140.754593,137.051065,138.492598,135.968567,78.190385,135.316221,0.001838,-1.446852,32.000000,-237.178732,136.201651,0.135621,13.462648,0.661378,266333.517835,0.914917,20.285082,20.093504,2.519849,68.515186,70.030150,88.025660,100.000000,36.906931,81.580000,36.577399,21.010000,15.248956
54.984781,65.485513,138.487321,141.956399,62.535901,57.753650,59.327787,12.827766,135.161981,0.539548,65.616295,55.569077,140.755758,137.065712,138.492439,135.987340,78.187385,135.334647,0.001822,-1.446817,32.000000,-237.178771,136.045243,0.160728,13.466326,0.661054,266335.845028,0.914847,20.279975,20.101682,2.520030,68.515527,70.028018,88.022177,100.000000,36.876077,81.580000,36.555073,21.010000,15.250069
55.005730,65.482996,138.549692,141.958766,62.517937,57.778112,59.256288,12.829363,135.177609,0.964408,65.604504,55.587717,140.757474,137.085932,138.493098,136.009084,78.185531,135.351208,0.001820,-1.446847,32.000000,-237.177100,136.089981,0.295241,13.468787,0.660667,266336.183837,0.914638,20.272002,20.109825,2.519419,68.516208,70.027164,88.020461,100.000000,36.894150,81.580000,36.521992,21.010000,15.250874
55.021112,65.479960,138.578984,141.959059,62.567511,57.798130,59.294679,12.829683,135.195974,0.974995,65.593819,55.602659,140.759035,137.103578,138.494544,136.025493,78.183065,135.365266,0.001819,-1.446865,32.000000,-237.176782,136.105231,0.297204,13.466421,0.660387,266392.419862,0.914324,20.259156,20.121769,2.518648,68.517483,70.026322,88.019789,100.000000,36.899298,81.580000,36.491430,21.010000,15.251274
55.038280,65.475086,138.578018,141.958189,62.613987,57.822044,59.296994,12.829169,135.213432,0.974980,65.578035,55.619864,140.759782,137.122139,138.496597,136.047512,78.181194,135.385464,0.001858,-1.446849,32.000000,-237.177489,136.123559,0.296864,13.473511,0.660547,266498.832886,0.915423,20.236539,20.131664,2.518823,68.520525,70.024692,88.020021,100.000000,36.897780,81.580000,36.454071,21.010000,15.251456
55.052349,65.469264,138.532190,141.957169,62.620032,57.842544,59.301929,12.830591,135.231922,0.974994,65.564172,55.634202,140.759418,137.143129,138.499086,136.070259,78.180474,135.407716,0.001852,-1.449185,32.000000,-237.176034,136.145300,0.297174,13.472948,0.660817,266586.934593,0.914856,20.218748,20.140954,2.518651,68.524223,70.023164,88.021271,100.000000,36.853345,81.580000,36.422250,21.010000,15.251233
55.069397,65.460724,138.570965,141.955295,62.614579,57.866862,59.314438,12.830073,135.255324,0.974995,65.543557,55.649916,140.757633,137.167218,138.499466,136.092691,78.177732,135.427828,0.001849,-1.449172,32.000000,-237.176487,136.168175,0.297103,13.479714,0.660475,266690.215220,0.914871,20.197408,20.152625,2.517848,68.526542,70.020666,88.022980,100.000000,36.864304,81.580000,36.381095,21.010000,15.250463
55.083811,65.452358,138.612299,141.953427,62.631260,57.887231,59.290533,12.830200,135.276252,0.975010,65.525356,55.667109,140.756474,137.187482,138.498657,136.110880,78.175044,135.444051,0.001849,-1.449133,32.000000,-237.176412,136.185275,0.296885,13.484923,0.660277,266777.161684,0.914846,20.178096,20.164146,2.516372,68.527289,70.017749,88.025774,100.000000,36.882451,81.580000,36.341883,21.010000,15.249513
55.102064,65.441566,138.652746,141.950538,62.651660,57.911466,59.272566,12.829157,135.302147,0.974984,65.504288,55.685344,140.755946,137.209903,138.499246,136.133775,78.173730,135.470658,0.001892,-1.451499,32.000000,-237.177714,136.210978,0.297167,13.481424,0.660159,266880.384526,0.914703,20.153215,20.176645,2.516297,68.528204,70.016090,88.029436,100.000000,36.901273,81.580000,36.293946,21.010000,15.248127
55.113344,65.432130,138.632552,141.947622,62.660347,57.931748,59.309093,12.827685,135.322150,0.974979,65.486238,55.703887,140.755342,137.230028,138.499133,136.153244,78.172678,135.488438,0.001864,-1.454434,32.000000,-237.179205,136.231520,0.297164,13.480770,0.660122,266966.766664,0.915108,20.131031,20.187205,2.516389,68.528762,70.014306,88.033288,100.000000,36.878880,81.580000,36.255420,21.010000,15.246832
55.133390,65.419883,138.665433,141.943032,62.630101,57.956035,59.277793,12.827113,135.349817,0.974990,65.463620,55.723437,140.756377,137.256011,138.499068,136.179505,78.172088,135.511984,0.001849,-1.457934,32.000000,-237.179820,136.256130,0.297346,13.478798,0.660485,267066.240503,0.915406,20.102751,20.201424,2.516290,68.530579,70.012205,88.038528,100.000000,36.905599,81.580000,36.199731,21.010000,15.245063
55.149923,65.408958,138.715358,141.938510,62.643388,57.976422,59.314302,12.828365,135.375963,0.975005,65.443812,55.742688,140.755338,137.285385,138.499210,136.204188,78.171245,135.531981,0.001849,-1.460840,32.000000,-237.178392,136.277674,0.297472,13.480332,0.660457,267150.293408,0.914932,20.082507,20.211102,2.515408,68.532254,70.010558,88.042656,100.000000,36.913480,81.580000,36.151080,21.010000,15.243334
55.172372,65.395570,138.749307,141.932381,62.676750,58.001076,59.298676,12.826932,135.388920,1.349059,65.419148,55.763678,140.753474,137.315188,138.498380,136.231104,78.171074,135.553471,0.001850,-1.464318,32.000000,-237.179651,136.400480,0.426979,13.482161,0.660686,267247.477929,0.915401,20.051059,20.223111,2.515090,68.535069,70.008408,88.047079,100.000000,36.934128,81.580000,36.088732,21.010000,15.241164
55.188024,65.383909,138.740945,141.926080,62.741892,58.021295,59.280085,12.826513,135.417913,1.053963,65.399026,55.778766,140.750482,137.340795,138.496487,136.254944,78.170627,135.576971,0.001822,-1.465478,32.000000,-237.180030,136.458304,0.315941,13.482897,0.660843,267329.204320,0.914828,20.024306,20.233653,2.515241,68.537271,70.005954,88.050684,100.000000,36.929454,81.580000,36.032660,21.010000,15.239195
55.202319,65.369990,138.785949,141.917472,62.721361,58.046065,59.271309,12.825505,135.447061,0.975118,65.375645,55.794550,140.746254,137.369403,138.494905,136.284349,78.170637,135.600282,0.001808,-1.467190,32.000000,-237.181053,136.483644,0.296887,13.484547,0.660853,267425.590839,0.915013,19.989427,20.244242,2.514833,68.540274,70.003661,88.055378,100.000000,36.954539,81.580000,35.971036,21.010000,15.236837
55.213676,65.358342,138.784504,141.911235,62.664376,58.066258,59.309048,12.824915,135.464222,0.974964,65.358363,55.808774,140.742870,137.388121,138.494247,136.301110,78.171351,135.620391,0.001807,-1.470112,32.000000,-237.181658,136.498000,0.297227,13.487050,0.660750,267505.820482,0.915303,19.962785,20.256084,2.513968,68.541403,70.001753,88.059070,100.000000,36.954392,81.580000,35.916938,21.010000,15.234794
55.228666,65.346043,138.841384,141.904443,62.713013,58.090639,59.316835,12.824663,135.488963,0.975003,65.340807,55.830397,140.738710,137.412874,138.492406,136.324706,78.173214,135.644815,0.001808,-1.473607,32.000000,-237.181978,136.517680,0.296849,13.496756,0.660942,267604.888199,0.915532,19.935187,20.267374,2.514133,68.542303,69.999185,88.062579,100.000000,36.976407,81.580000,35.851940,21.010000,15.232636
55.243490,65.336909,138.813088,141.898844,62.769198,58.110795,59.281032,12.823788,135.507398,1.047199,65.326605,55.846837,140.734957,137.430777,138.489793,136.343026,78.174686,135.661326,0.001850,-1.476519,32.000000,-237.182838,136.518183,0.323401,13.491605,0.660850,267685.086314,0.915031,19.912675,20.276407,2.513589,68.544209,69.996400,88.064088,100.000000,36.955595,81.580000,35.791342,21.010000,15.231146
55.266069,65.327171,138.862761,141.891843,62.794414,58.135027,59.190988,12.822576,135.520884,1.473096,65.312338,55.869207,140.728733,137.453700,138.486444,136.361166,78.175954,135.680387,0.001848,-1.480040,32.000000,-237.184044,136.440577,0.457196,13.488228,0.660713,267781.255424,0.914990,19.886039,20.286380,2.513937,68.546696,69.992719,88.065158,100.000000,36.984214,81.580000,35.711565,21.010000,15.229581
55.283101,65.320498,138.913207,141.885003,62.830928,58.146772,59.314382,12.822706,135.538920,1.483114,65.303311,55.888841,140.724459,137.473349,138.484789,136.377542,78.178508,135.699006,0.001846,-1.482999,32.000000,-237.183883,136.623975,0.458762,13.492744,0.660811,267861.241790,0.915565,19.862728,20.292909,2.512750,68.548958,69.990605,88.066177,100.000000,37.013082,81.580000,35.642748,21.010000,15.228631
55.294606,65.313370,138.895359,141.876047,62.846770,58.146631,59.336165,12.822602,135.564008,0.999593,65.292405,55.903616,140.717986,137.498852,138.481994,136.398244,78.180422,135.718497,0.001846,-1.486443,32.000000,-237.184059,136.626766,0.301003,13.492891,0.661156,267957.085248,0.916901,19.831402,20.300877,2.512622,68.550318,69.986988,88.067445,100.000000,37.005997,81.580000,35.565792,21.010000,15.227752
55.303084,65.307127,138.856227,141.869576,62.812196,58.146717,59.305510,12.823199,135.582348,0.978816,65.283477,55.917425,140.712624,137.518797,138.478918,136.415512,78.182708,135.737212,0.001887,-1.489362,32.000000,-237.183528,136.643450,0.297260,13.497050,0.661065,267997.780533,0.914850,19.808451,20.307344,2.512761,68.549934,69.982896,88.068627,100.000000,36.983156,81.580000,35.504004,21.010000,15.226941
55.313135,65.300147,138.921958,141.862683,62.809419,58.146691,59.301252,12.822866,135.603079,0.978605,65.275652,55.924682,140.705611,137.540952,138.473228,136.435820,78.185003,135.757461,0.001861,-1.492912,32.000000,-237.183908,136.663236,0.297119,13.498363,0.660782,267986.354696,0.914283,19.790328,20.314872,2.511915,68.547052,69.978904,88.070321,100.000000,37.018195,81.580000,35.426860,21.010000,15.226040
55.319125,65.295218,138.979013,141.857701,62.752622,58.146457,59.273267,12.822071,135.619307,0.978734,65.269365,55.933902,140.701108,137.558677,138.468947,136.449174,78.186851,135.768603,0.001848,-1.493494,32.000000,-237.184728,136.674493,0.297098,13.501948,0.660238,267976.776361,0.914587,19.775985,20.321651,2.510823,68.543849,69.975326,88.071295,100.000000,37.052818,81.580000,35.363498,21.010000,15.225478
55.326845,65.290053,139.020543,141.853072,62.808976,58.146410,59.321608,12.822308,135.639850,0.978434,65.263667,55.942342,140.696564,137.579635,138.464629,136.470827,78.189969,135.785840,0.001849,-1.496993,32.000000,-237.184662,136.689369,0.296955,13.495262,0.660346,267965.612637,0.914451,19.759402,20.329164,2.511555,68.540146,69.971129,88.073726,100.000000,37.083194,81.580000,35.286779,21.010000,15.224978
55.331001,65.286274,139.031343,141.850033,62.813269,58.146353,59.306528,12.822945,135.653841,0.978413,65.259210,55.946798,140.691924,137.598118,138.461888,136.490497,78.192913,135.803826,0.001850,-1.499943,32.000000,-237.184029,136.706160,0.297054,13.499139,0.660378,267957.191511,0.914757,19.748751,20.332713,2.512314,68.537768,69.968194,88.075781,100.000000,37.094704,81.580000,35.223915,21.010000,15.224705
55.334282,65.281758,139.042899,141.847752,62.812947,58.146455,59.299400,12.822896,135.673203,0.978272,65.253520,55.948619,140.687673,137.620145,138.457591,136.506435,78.195201,135.815587,0.001819,-1.501703,32.000000,-237.184009,136.723823,0.297205,13.500561,0.660793,267947.218581,0.913857,19.736212,20.337941,2.512714,68.534946,69.964230,88.079500,100.000000,37.101891,81.580000,35.151351,21.010000,15.224391
55.337128,65.277908,139.079971,141.846855,62.890245,58.146305,59.319616,12.824128,135.690368,0.978405,65.248602,55.952251,140.684012,137.636944,138.454635,136.523773,78.197560,135.831523,0.001807,-1.501705,32.000000,-237.182704,136.738365,0.297050,13.498804,0.660584,267939.382502,0.914003,19.728466,20.343706,2.512721,68.532722,69.960938,88.082437,100.000000,37.117323,81.580000,35.088954,21.010000,15.224096
55.334134,65.273150,139.061708,141.847128,62.840344,58.146090,59.318848,12.823004,135.711817,0.978401,65.241571,55.948473,140.680821,137.658602,138.451750,136.543393,78.199899,135.849129,0.001806,-1.501696,32.000000,-237.183851,136.758865,0.297140,13.513055,0.660520,267932.841190,0.914043,19.720816,20.347111,2.512780,68.528725,69.956557,88.086613,100.000000,37.116694,81.580000,35.019610,21.010000,15.223697
55.332259,65.268764,139.091988,141.849244,62.819729,58.145962,59.333995,12.821619,135.711237,1.243901,65.235577,55.947469,140.680059,137.670186,138.450252,136.559591,78.201969,135.863982,0.001807,-1.501688,32.000000,-237.185280,136.732239,0.389846,13.511152,0.660749,267925.785631,0.913668,19.714248,20.352469,2.513321,68.525313,69.953102,88.091168,100.000000,37.152035,81.580000,34.963154,21.010000,15.223286
55.332289,65.262922,139.136700,141.852699,62.766893,58.145689,59.182679,12.822988,135.741291,1.465791,65.228021,55.949571,140.680362,137.688021,138.447951,136.579451,78.204757,135.888771,0.001849,-1.502299,32.000000,-237.183947,136.842960,0.447011,13.509605,0.659997,267920.007655,0.913719,19.712348,20.358652,2.513127,68.521317,69.948998,88.096885,100.000000,37.187451,81.580000,34.893300,21.010000,15.222591
55.324082,65.258145,139.177256,141.855660,62.724642,58.145529,59.317048,12.823162,135.760255,1.229114,65.221485,55.940906,140.681225,137.705154,138.447625,136.595962,78.206383,135.903310,0.001847,-1.505226,32.000000,-237.183794,136.802075,0.378454,13.508892,0.660256,267914.136927,0.913507,19.709752,20.363772,2.513759,68.517878,69.945431,88.103082,100.000000,37.215577,81.580000,34.841631,21.010000,15.222010
55.313414,65.250604,139.208429,141.862335,62.664192,58.145471,59.322442,12.823751,135.779789,1.228936,65.212174,55.928707,140.685178,137.725291,138.448927,136.616202,78.208694,135.929299,0.001846,-1.507560,32.000000,-237.183199,136.822651,0.378565,13.509518,0.660552,267905.464379,0.915824,19.703882,20.372980,2.514566,68.514216,69.941769,88.112056,100.000000,37.237568,81.580000,34.785238,21.010000,15.220965
55.304149,65.243550,139.241545,141.869587,62.623358,58.145429,59.331170,12.824743,135.797667,1.229056,65.203557,55.917105,140.688309,137.741571,138.448885,136.633825,78.210292,135.946559,0.001846,-1.507562,32.000000,-237.182211,136.841527,0.378196,13.513069,0.660906,267901.999540,0.913885,19.706944,20.378391,2.515672,68.511514,69.938920,88.119329,100.000000,37.265259,81.580000,34.740195,21.010000,15.219812
55.290193,65.234642,139.247307,141.880035,62.546801,58.145185,59.331071,12.825212,135.815587,1.229140,65.191038,55.896388,140.693240,137.760223,138.449684,136.653737,78.209569,135.964793,0.001888,-1.507617,32.000000,-237.181822,136.863753,0.378467,13.510364,0.661180,267897.255489,0.913978,19.709593,20.388655,2.516721,68.508571,69.935023,88.127349,100.000000,37.285443,81.580000,34.690565,21.010000,15.218314
55.275506,65.226567,139.253961,141.890396,62.485690,58.145466,59.317581,12.824088,135.829406,1.229333,65.179977,55.879140,140.699306,137.774677,138.451155,136.668080,78.209739,135.983927,0.001855,-1.507637,32.000000,-237.182865,136.887416,0.378354,13.504533,0.661309,267892.933153,0.913995,19.711389,20.395409,2.517741,68.506703,69.931700,88.134332,100.000000,37.302658,81.580000,34.653839,21.010000,15.216887
55.250443,65.216188,139.234277,141.905057,62.480450,58.141233,59.282468,12.825398,135.856575,0.740985,65.165060,55.854360,140.708944,137.791866,138.454238,136.690779,78.209471,136.007525,0.001844,-1.507651,32.000000,-237.181680,137.011388,0.219574,13.512658,0.661649,267890.276154,0.914227,19.715817,20.404951,2.518481,68.506304,69.928019,88.143158,100.000000,37.310042,81.580000,34.620490,21.010000,15.214958
55.230878,65.206326,139.226589,141.920013,62.491767,58.133189,59.337832,12.824891,135.870323,0.721168,65.150904,55.834686,140.718179,137.803340,138.456684,136.708428,78.208502,136.021529,0.001844,-1.508781,32.000000,-237.182200,137.024551,0.216329,13.505980,0.662178,267890.065909,0.914688,19.721779,20.414037,2.519271,68.505552,69.924066,88.150033,100.000000,37.299028,81.580000,34.595375,21.010000,15.213111
