OSU 80 Ton Compressor Load Stand
55.206581,65.193422,139.248041,141.939955,62.538516,58.112836,59.330966,12.823265,135.885043,0.721247,65.133990,55.809139,140.730753,137.812401,138.459508,136.722655,78.208606,136.037146,0.001844,-1.508792,32.000000,-237.183732,137.036957,0.216403,13.507709,0.661987,267871.012185,0.915598,19.735358,20.425719,2.520057,68.505436,69.920073,88.158015,100.000000,37.334499,81.580000,34.570974,21.010000,15.210488
55.185477,65.182691,139.284070,141.957030,62.548480,58.092333,59.298420,12.822208,135.892682,0.721035,65.119083,55.786643,140.742727,137.818225,138.462881,136.735195,78.207876,136.046129,0.001812,-1.511127,32.000000,-237.184837,137.046120,0.216286,13.506226,0.662445,267833.894062,0.914952,19.744205,20.433461,2.520811,68.505056,69.917186,88.163835,100.000000,37.349567,81.580000,34.552745,21.010000,15.208270
55.161978,65.169099,139.242382,141.978204,62.515952,58.067921,59.315053,12.821872,135.906213,0.721202,65.099261,55.761679,140.757144,137.827191,138.468792,136.749440,78.207233,136.057455,0.001802,-1.513423,32.000000,-237.185068,137.058171,0.216729,13.504220,0.662580,267737.985885,0.915152,19.754543,20.440910,2.522309,68.505145,69.913245,88.170289,100.000000,37.343876,81.580000,34.535343,21.010000,15.205443
55.145787,65.157469,139.282770,141.995885,62.567432,58.047586,59.322548,12.823364,135.913066,0.989908,65.082069,55.746606,140.770115,137.835491,138.474922,136.761034,78.206654,136.070859,0.001802,-1.515165,32.000000,-237.183608,136.968514,0.310600,13.504925,0.662895,267642.880307,0.915692,19.764004,20.445984,2.523926,68.505881,69.909168,88.175307,100.000000,37.366390,81.580000,34.522263,21.010000,15.202963
55.131168,65.143446,139.304344,142.016209,62.553093,58.023270,59.170863,12.822021,135.925796,1.224954,65.061176,55.732314,140.785783,137.843030,138.482615,136.769111,78.205966,136.083296,0.001804,-1.518649,32.000000,-237.184954,136.930346,0.378194,13.507344,0.662822,267528.337998,0.915449,19.772905,20.452102,2.524246,68.507425,69.905595,88.180993,100.000000,37.399646,81.580000,34.498367,21.010000,15.199915
55.116234,65.131719,139.343764,142.031773,62.475377,58.003064,59.328183,12.820875,135.935579,1.225023,65.044390,55.718688,140.799718,137.846950,138.489154,136.777942,78.205806,136.090820,0.001846,-1.521557,32.000000,-237.186012,136.939847,0.378671,13.502791,0.662979,267431.764419,0.915282,19.776775,20.459163,2.525719,68.508009,69.902710,88.183695,100.000000,37.430579,81.580000,34.484528,21.010000,15.197350
55.102448,65.117358,139.393377,142.049635,62.467404,57.978530,59.319773,12.822239,135.945011,1.225147,65.022728,55.702032,140.815820,137.858826,138.498163,136.792380,78.205071,136.106239,0.001844,-1.525048,32.000000,-237.184678,136.953745,0.378282,13.501884,0.662892,267314.530666,0.917479,19.776752,20.465863,2.526780,68.507831,69.899297,88.183669,100.000000,37.464907,81.580000,34.467999,21.010000,15.194159
55.086807,65.104666,139.371869,142.064209,62.402309,57.958262,59.296526,12.821972,135.950635,1.224974,65.005453,55.684390,140.829871,137.864763,138.506677,136.799838,78.204016,136.117179,0.001844,-1.527958,32.000000,-237.184951,136.961905,0.378355,13.501242,0.663278,267217.249037,0.914973,19.779328,20.469661,2.528180,68.507787,69.896952,88.182516,100.000000,37.479300,81.580000,34.458976,21.010000,15.191343
55.070534,65.088800,139.432821,142.081266,62.325708,57.933870,59.323291,12.822202,135.956873,1.224763,64.985097,55.668667,140.845690,137.870583,138.517175,136.807620,78.203035,136.122807,0.001843,-1.531440,32.000000,-237.184761,136.968580,0.378407,13.498747,0.663475,267098.920217,0.914934,19.778173,20.477848,2.529713,68.508506,69.894905,88.178918,100.000000,37.534951,81.580000,34.450447,21.010000,15.187692
55.055197,65.075875,139.413167,142.094906,62.265360,57.913795,59.161012,12.822059,135.972615,1.076229,64.967144,55.653289,140.857614,137.873190,138.524737,136.809371,78.202345,136.128175,0.001886,-1.534377,32.000000,-237.185038,137.003319,0.324381,13.497647,0.663376,267002.102097,0.915229,19.780470,20.484191,2.530041,68.509096,69.892914,88.173810,100.000000,37.532717,81.580000,34.445448,21.010000,15.184674
55.031039,65.060468,139.413323,142.110894,62.223762,57.889555,59.334550,12.821808,135.978417,0.489083,64.946826,55.631070,140.871938,137.876091,138.534410,136.812220,78.199898,136.128629,0.001853,-1.537913,32.000000,-237.185385,136.910109,0.139069,13.493529,0.663743,266883.661507,0.914692,19.780200,20.487892,2.531895,68.509329,69.890739,88.166465,100.000000,37.553508,81.580000,34.449650,21.010000,15.181070
55.013428,65.047210,139.386911,142.125307,62.233941,57.869152,59.322790,12.820705,135.978137,0.470313,64.929727,55.614979,140.884630,137.872629,138.542534,136.812600,78.199295,136.132957,0.001848,-1.538473,32.000000,-237.186463,136.907203,0.135465,13.498474,0.663673,266787.053801,0.917134,19.781976,20.491178,2.532244,68.510609,69.889138,88.159419,100.000000,37.542998,81.580000,34.454021,21.010000,15.177936
54.995423,65.031790,139.344976,142.142771,62.254077,57.844571,59.323104,12.820418,135.976217,0.470134,64.911232,55.600607,140.900023,137.868704,138.551429,136.810691,78.199009,136.128135,0.001842,-1.541976,32.000000,-237.186707,136.902961,0.135299,13.495757,0.663927,266674.264855,0.914476,19.789734,20.493844,2.533358,68.511889,69.887881,88.150210,100.000000,37.538019,81.580000,34.458873,21.010000,15.174167
54.979416,65.019954,139.323971,142.156250,62.311149,57.824169,59.358841,12.817467,135.970670,0.470102,64.895746,55.584729,140.912772,137.862843,138.558452,136.805284,78.197199,136.125062,0.001845,-1.544904,32.000000,-237.189542,136.896909,0.135552,13.490032,0.663546,266576.202596,0.914626,19.793367,20.496539,2.533689,68.513789,69.885685,88.142190,100.000000,37.535703,81.580000,34.466745,21.010000,15.171288
54.965152,65.006318,139.298324,142.170849,62.351807,57.799986,59.360946,12.817464,135.965980,0.469941,64.878514,55.570841,140.927323,137.856703,138.566987,136.802582,78.197241,136.127044,0.001812,-1.548376,32.000000,-237.189456,136.891623,0.135378,13.486556,0.663415,266457.383569,0.914526,19.795222,20.494494,2.533756,68.517130,69.883645,88.133390,100.000000,37.529533,81.580000,34.472837,21.010000,15.167936
54.953741,64.995362,139.290891,142.181083,62.335572,57.779437,59.299695,12.816917,135.959686,0.469829,64.865034,55.561264,140.938352,137.848310,138.573929,136.796944,78.197691,136.119423,0.001808,-1.553058,32.000000,-237.189912,136.885358,0.135399,13.495211,0.663571,266361.575476,0.913919,19.798745,20.494819,2.534112,68.520317,69.882582,88.124585,100.000000,37.534382,81.580000,34.479477,21.010000,15.165202
54.943600,64.982640,139.275875,142.191656,62.246762,57.757298,59.313122,12.816893,135.954041,0.469747,64.848812,55.551682,140.949611,137.843139,138.581578,136.789868,78.197728,136.111459,0.001802,-1.557114,32.000000,-237.189810,136.878010,0.135429,13.492910,0.663515,266244.353004,0.913733,19.798802,20.495735,2.534303,68.523525,69.881139,88.111408,100.000000,37.532700,81.580000,34.484878,21.010000,15.162028
54.933001,64.972206,139.311893,142.199469,62.161807,57.746990,59.324304,12.817010,135.951209,0.470050,64.835640,55.543903,140.958484,137.837254,138.588189,136.783875,78.197378,136.105907,0.001804,-1.558847,32.000000,-237.189789,136.870757,0.135255,13.500675,0.662968,266144.162641,0.914535,19.798799,20.491602,2.534694,68.527906,69.880168,88.100042,100.000000,37.566941,81.580000,34.494255,21.010000,15.159389
54.923247,64.960216,139.262771,142.207199,62.121258,57.738839,59.348102,12.816526,135.943958,0.863263,64.823145,55.534826,140.969440,137.826872,138.597435,136.771226,78.198036,136.096575,0.001846,-1.562374,32.000000,-237.190519,136.781541,0.270239,13.491369,0.662874,266035.753033,0.914134,19.795813,20.487715,2.534888,68.532759,69.880064,88.087512,100.000000,37.561882,81.580000,34.503617,21.010000,15.156298
54.917871,64.951121,139.251774,142.212630,62.094013,57.738870,59.301990,12.816301,135.939015,0.974464,64.812770,55.530157,140.976526,137.823923,138.604383,136.763296,78.198930,136.091274,0.001846,-1.563552,32.000000,-237.190650,136.773876,0.297310,13.499593,0.662698,265984.137422,0.913968,19.795558,20.485381,2.536033,68.536388,69.879387,88.077655,100.000000,37.565147,81.580000,34.509801,21.010000,15.153900
54.909657,64.941001,139.290284,142.217605,62.072112,57.739054,59.325153,12.815423,135.931413,0.974387,64.799708,55.526697,140.985637,137.818016,138.612505,136.754063,78.198431,136.084013,0.001843,-1.564703,32.000000,-237.191548,136.768415,0.296896,13.502402,0.662934,265939.758218,0.913623,19.792935,20.480211,2.535589,68.540357,69.878722,88.064361,100.000000,37.591317,81.580000,34.519087,21.010000,15.151236
54.902369,64.932423,139.309534,142.220611,62.093813,57.739180,59.318977,12.814254,135.930390,0.822975,64.790064,55.520186,140.992718,137.816314,138.618749,136.743634,78.198809,136.074790,0.001842,-1.566994,32.000000,-237.192709,136.809552,0.242300,13.499506,0.662533,265933.880249,0.914410,19.789005,20.476754,2.535637,68.543259,69.879437,88.053441,100.000000,37.616334,81.580000,34.528318,21.010000,15.148992
54.885915,64.921954,139.271034,142.223561,62.066573,57.739342,59.285967,12.813399,135.917652,0.470880,64.778268,55.505140,140.999043,137.808039,138.626173,136.736875,78.199803,136.066487,0.001882,-1.568169,32.000000,-237.193636,136.898760,0.135380,13.497019,0.662698,265930.073581,0.914183,19.786774,20.473743,2.536717,68.545227,69.879597,88.038876,100.000000,37.615576,81.580000,34.549630,21.010000,15.146198
54.873709,64.911427,139.260781,142.227253,62.072516,57.739090,59.325496,12.812716,135.910197,0.470661,64.767266,55.492921,141.004660,137.799474,138.632502,136.724491,78.199831,136.058828,0.001848,-1.568147,32.000000,-237.194395,136.884877,0.135237,13.499157,0.663034,265926.044291,0.914393,19.785198,20.468907,2.537405,68.547985,69.879528,88.024837,100.000000,37.611307,81.580000,34.569485,21.010000,15.143351
54.864668,64.903264,139.260820,142.230462,62.037122,57.739248,59.303439,12.811449,135.897788,0.550365,64.758658,55.485048,141.008623,137.785888,138.636031,136.712778,78.198996,136.047947,0.001846,-1.568128,32.000000,-237.195606,136.843278,0.164149,13.510809,0.663183,265922.816602,0.915183,19.790540,20.463899,2.537464,68.549683,69.879025,88.013334,100.000000,37.630697,81.580000,34.587055,21.010000,15.141096
54.861859,64.894134,139.224996,142.233878,62.054857,57.739277,59.278083,12.811190,135.884479,0.967564,64.749007,55.483240,141.012370,137.772197,138.639188,136.701977,78.199988,136.036311,0.001840,-1.569894,32.000000,-237.196056,136.776429,0.295511,13.507143,0.663184,265917.544933,0.914769,19.791743,20.460169,2.537842,68.552596,69.878738,88.000287,100.000000,37.611961,81.580000,34.601283,21.010000,15.138493
54.858973,64.887556,139.184086,142.235350,62.208666,57.739132,59.329571,12.810412,135.875539,0.976333,64.741622,55.477518,141.015620,137.759984,138.642221,136.694174,78.200226,136.032037,0.001845,-1.572838,32.000000,-237.196797,136.766284,0.297194,13.507284,0.662733,265915.782814,0.915258,19.792270,20.455742,2.538261,68.555568,69.878812,87.990992,100.000000,37.606226,81.580000,34.609936,21.010000,15.136606
54.852981,64.879515,139.172747,142.235886,62.292584,57.739038,59.316182,12.810355,135.868905,0.976321,64.732815,55.472932,141.018528,137.752648,138.646806,136.684048,78.200624,136.021742,0.001807,-1.573917,32.000000,-237.197074,136.757324,0.296998,13.501849,0.662749,265908.638109,0.915680,19.785839,20.449123,2.537737,68.559583,69.878537,87.979833,100.000000,37.600527,81.580000,34.628626,21.010000,15.134313
54.848488,64.872648,139.135040,142.235662,62.309360,57.738847,59.274109,12.810562,135.856828,0.976569,64.725901,55.469928,141.020060,137.745234,138.650800,136.678880,78.200914,136.017236,0.001803,-1.576285,32.000000,-237.196758,136.750113,0.297065,13.503481,0.662559,265903.486690,0.914920,19.782037,20.446819,2.537125,68.563604,69.878034,87.969812,100.000000,37.575719,81.580000,34.642929,21.010000,15.132330
54.841968,64.864629,139.153422,142.234700,62.264738,57.739130,59.304706,12.810326,135.848715,0.976522,64.717804,55.462280,141.021305,137.737445,138.654225,136.668858,78.201347,136.006003,0.001801,-1.578103,32.000000,-237.197079,136.740752,0.297240,13.498086,0.662836,265898.441258,0.915216,19.779756,20.441442,2.537196,68.568101,69.878407,87.957313,100.000000,37.595670,81.580000,34.663231,21.010000,15.129968
54.838855,64.858120,139.137925,142.233811,62.268895,57.739342,59.305091,12.810942,135.844182,0.976828,64.711687,55.453929,141.022250,137.729741,138.656638,136.660508,78.201330,136.001366,0.001806,-1.581027,32.000000,-237.196562,136.734779,0.297214,13.500333,0.662617,265893.364169,0.915929,19.777209,20.438974,2.536716,68.572479,69.878540,87.946277,100.000000,37.582174,81.580000,34.678754,21.010000,15.128037
54.833268,64.850331,139.134311,142.232606,62.293634,57.739174,59.280995,12.811562,135.838833,0.976740,64.703318,55.449621,141.022054,137.721559,138.658149,136.650153,78.201834,135.987780,0.001845,-1.584529,32.000000,-237.195942,136.724865,0.297435,13.502171,0.663057,265890.241065,0.915562,19.775457,20.433107,2.537353,68.575350,69.879320,87.932734,100.000000,37.595606,81.580000,34.697378,21.010000,15.125703
54.826103,64.843855,139.175369,142.231642,62.236921,57.739004,59.322142,12.810576,135.832557,0.976867,64.697087,55.447047,141.022174,137.714800,138.658924,136.643720,78.201959,135.978687,0.001844,-1.586286,32.000000,-237.196910,136.718894,0.297477,13.502156,0.662908,265887.274013,0.915601,19.771943,20.430881,2.537214,68.576561,69.880656,87.921701,100.000000,37.632235,81.580000,34.717919,21.010000,15.123752
54.821779,64.836218,139.160528,142.230727,62.235345,57.739041,59.309862,12.810709,135.825783,0.977021,64.690171,55.439647,141.021382,137.709219,138.660483,136.636814,78.202222,135.971263,0.001843,-1.587990,32.000000,-237.196946,136.714158,0.297391,13.501343,0.662865,265881.537702,0.916054,19.769526,20.423807,2.537407,68.577656,69.882518,87.911963,100.000000,37.630534,81.580000,34.738386,21.010000,15.121400
54.814888,64.830124,139.169858,142.230219,62.257911,57.738744,59.269393,12.810222,135.817292,0.976911,64.685542,55.432798,141.021591,137.704777,138.662507,136.628473,78.203042,135.964142,0.001842,-1.590324,32.000000,-237.197515,136.710750,0.297634,13.496466,0.663166,265877.698768,0.915533,19.769942,20.419283,2.538487,68.578673,69.884484,87.907324,100.000000,37.644071,81.580000,34.760710,21.010000,15.119506
54.811738,64.823073,139.101529,142.229517,62.356072,57.738770,59.282992,12.810259,135.807893,0.976990,64.679203,55.423793,141.022979,137.698201,138.662784,136.617568,78.204343,135.953359,0.001880,-1.593863,32.000000,-237.197346,136.704829,0.297592,13.491543,0.663180,265873.452213,0.915784,19.766463,20.415429,2.538417,68.578281,69.887349,87.904258,100.000000,37.612770,81.580000,34.782238,21.010000,15.117265
54.806555,64.817073,139.123779,142.228764,62.378001,57.738755,59.321288,12.810669,135.802948,0.701538,64.672413,55.414202,141.023308,137.696023,138.663272,136.613641,78.204620,135.947695,0.001862,-1.596796,32.000000,-237.196878,136.760359,0.201792,13.491731,0.663560,265868.402589,0.916517,19.766999,20.411164,2.538906,68.578078,69.889431,87.901694,100.000000,37.624588,81.580000,34.801853,21.010000,15.115383
54.798700,64.809326,139.147610,142.228145,62.355099,57.738812,59.272924,12.811540,135.793337,0.472779,64.664701,55.401940,141.023757,137.689384,138.664049,136.608888,78.204432,135.942691,0.001841,-1.600284,32.000000,-237.195821,136.774903,0.135527,13.488863,0.663486,265862.930541,0.916348,19.762977,20.404647,2.537805,68.576574,69.892498,87.899902,100.000000,37.644124,81.580000,34.831063,21.010000,15.112981
54.791566,64.802657,139.119153,142.228234,62.315555,57.738718,59.283178,12.811693,135.784690,0.472859,64.659918,55.393416,141.024846,137.683294,138.663749,136.603399,78.205663,135.936031,0.001838,-1.603226,32.000000,-237.195529,136.767898,0.135677,13.493156,0.663653,265859.537808,0.915838,19.761962,20.401630,2.538451,68.576129,69.895702,87.900426,100.000000,37.634988,81.580000,34.856362,21.010000,15.110876
54.786782,64.795315,139.091029,142.228965,62.250761,57.738440,59.308002,12.811953,135.775520,0.472833,64.653024,55.383377,141.024390,137.674089,138.662911,136.600699,78.205981,135.928177,0.001848,-1.605630,32.000000,-237.195377,136.749153,0.135605,13.488703,0.664015,265856.425180,0.916712,19.761772,20.399396,2.539250,68.575787,69.898656,87.901479,100.000000,37.628832,81.580000,34.884783,21.010000,15.108457
54.788807,64.789347,139.036058,142.229648,62.204805,57.738264,59.304670,12.813117,135.767416,0.920346,64.648015,55.381453,141.024999,137.668691,138.661945,136.596097,78.205217,135.924273,0.001845,-1.607399,32.000000,-237.194185,136.678961,0.284036,13.491313,0.663750,265851.948358,0.916668,19.761968,20.394944,2.539061,68.576273,69.901141,87.902612,100.000000,37.595845,81.580000,34.901304,21.010000,15.106515
54.789328,64.783025,139.039420,142.229185,62.193396,57.738068,59.297402,12.813953,135.757218,0.981692,64.642820,55.377772,141.026511,137.664078,138.662658,136.593075,78.205605,135.917593,0.001840,-1.610917,32.000000,-237.193338,136.677813,0.297601,13.491565,0.663885,265846.205044,0.916350,19.759229,20.390826,2.538770,68.577639,69.905299,87.906103,100.000000,37.602766,81.580000,34.922946,21.010000,15.104300
54.784806,64.777926,139.016740,142.227950,62.250426,57.738052,59.321194,12.814372,135.753357,0.981389,64.637377,55.376949,141.027438,137.661826,138.663760,136.589834,78.206302,135.913299,0.001834,-1.613843,32.000000,-237.192785,136.693281,0.297424,13.483173,0.663421,265841.069654,0.916347,19.751312,20.389699,2.537673,68.578180,69.909193,87.910662,100.000000,37.599151,81.580000,34.945811,21.010000,15.102556
54.777244,64.771288,138.998200,142.225981,62.292144,57.737837,59.284987,12.815857,135.756252,0.493209,64.630737,55.364943,141.028114,137.661426,138.664765,136.591930,78.206925,135.913795,0.001841,-1.616161,32.000000,-237.191198,136.757129,0.138587,13.490025,0.663405,265834.794437,0.916431,19.744489,20.386081,2.537710,68.577507,69.913262,87.917001,100.000000,37.592339,81.580000,34.976522,21.010000,15.100298
54.768702,64.764872,138.996330,142.225412,62.144069,57.737881,59.319659,12.814407,135.749979,0.476022,64.625177,55.354832,141.028478,137.656761,138.664930,136.585395,78.207551,135.907606,0.001860,-1.616169,32.000000,-237.192664,136.752220,0.135775,13.494482,0.663761,265831.459793,0.916134,19.743741,20.383305,2.537505,68.575828,69.916444,87.921352,100.000000,37.590162,81.580000,35.006434,21.010000,15.098219
54.763783,64.757530,138.989363,142.225856,62.077227,57.737750,59.316517,12.815386,135.744032,0.476003,64.619033,55.348911,141.029825,137.652480,138.664301,136.582731,78.208235,135.905978,0.001878,-1.618511,32.000000,-237.191610,136.748505,0.135676,13.494038,0.663427,265827.003531,0.916814,19.744382,20.382923,2.537517,68.572441,69.920599,87.926221,100.000000,37.582159,81.580000,35.037680,21.010000,15.095701
54.761478,64.751873,139.010283,142.226583,62.136974,57.737695,59.162725,12.815114,135.734680,0.641512,64.613288,55.340646,141.032092,137.646941,138.664890,136.576926,78.209680,135.902017,0.001876,-1.618518,32.000000,-237.191937,136.707410,0.194534,13.489331,0.663312,265824.223442,0.916422,19.746187,20.379302,2.537879,68.568840,69.924604,87.930563,100.000000,37.589651,81.580000,35.063820,21.010000,15.093728
54.759773,64.745432,138.947703,142.227465,62.185449,57.732387,59.292124,12.814817,135.723855,0.980030,64.607931,55.336230,141.034651,137.640475,138.665145,136.572199,78.212479,135.896581,0.001873,-1.621953,32.000000,-237.192208,136.723967,0.296845,13.493839,0.663360,265818.782971,0.916541,19.743578,20.377830,2.537980,68.564249,69.929035,87.936080,100.000000,37.571351,81.580000,35.091457,21.010000,15.091408
54.756739,64.740689,138.985787,142.227091,62.177761,57.732198,59.308499,12.813827,135.719176,0.980227,64.602718,55.333044,141.035538,137.638048,138.664577,136.570347,78.214488,135.891401,0.001889,-1.621949,32.000000,-237.193332,136.721006,0.296923,13.493346,0.663717,265813.725433,0.918952,19.740141,20.374468,2.538468,68.559734,69.932229,87.939867,100.000000,37.598464,81.580000,35.118956,21.010000,15.089612
54.755187,64.734944,138.989391,142.226026,62.093950,57.732258,59.330282,12.815894,135.717763,0.980252,64.598536,55.332455,141.037265,137.636323,138.666498,136.571327,78.217255,135.891875,0.001889,-1.621946,32.000000,-237.191393,136.721580,0.296567,13.491051,0.663124,265781.611899,0.916878,19.735342,20.369038,2.537405,68.556361,69.937375,87.944621,100.000000,37.589700,81.580000,35.147965,21.010000,15.087491
54.752505,64.729812,138.954642,142.225122,62.065193,57.732287,59.337895,12.814354,135.711258,0.980388,64.594093,55.324013,141.037195,137.636981,138.667931,136.568865,78.218598,135.889351,0.001873,-1.624249,32.000000,-237.192969,136.718116,0.297074,13.488816,0.663384,265776.026826,0.916666,19.733520,20.364522,2.538241,68.553939,69.940649,87.947994,100.000000,37.589084,81.580000,35.174530,21.010000,15.085604
54.745778,64.723592,138.981507,142.224308,62.090928,57.724114,59.316076,12.815376,135.710691,0.980504,64.587561,55.315876,141.037577,137.640583,138.669152,136.569303,78.220089,135.887940,0.001866,-1.626595,32.000000,-237.191859,136.714465,0.296821,13.489766,0.663519,265769.109688,0.916345,19.729269,20.361985,2.538379,68.550932,69.943728,87.951428,100.000000,37.597320,81.580000,35.208017,21.010000,15.083307
54.737174,64.718106,138.976143,142.224166,62.139458,57.703977,59.292151,12.815011,135.713112,0.980558,64.582271,55.307148,141.038391,137.638155,138.669692,136.568696,78.221410,135.891588,0.001874,-1.627769,32.000000,-237.192215,136.711795,0.296677,13.493874,0.663488,265764.955353,0.916265,19.726719,20.359420,2.537868,68.547553,69.946845,87.953703,100.000000,37.588919,81.580000,35.243550,21.010000,15.081315
54.728428,64.711522,139.000738,142.224668,62.135348,57.679786,59.302648,12.813977,135.712439,0.980461,64.575948,55.296813,141.038255,137.637423,138.672847,136.569790,78.222775,135.890759,0.001878,-1.630683,32.000000,-237.193320,136.711365,0.296893,13.498764,0.663575,265723.088597,0.916582,19.726976,20.357247,2.538671,68.543141,69.949365,87.955561,100.000000,37.610525,81.580000,35.284016,21.010000,15.078898
54.722222,64.705981,139.009289,142.225602,62.128969,57.659284,59.354743,12.814784,135.714248,0.980617,64.570243,55.290721,141.038324,137.640014,138.674331,136.570054,78.224691,135.892859,0.001877,-1.632133,32.000000,-237.192438,136.713185,0.296726,13.504099,0.663222,265627.293975,0.916778,19.729774,20.357691,2.538972,68.538842,69.950780,87.957187,100.000000,37.605981,81.580000,35.318986,21.010000,15.076853
54.717589,64.699112,138.994350,142.227453,62.147418,57.634976,59.320028,12.814776,135.709379,1.387433,64.562595,55.287282,141.038787,137.639781,138.677038,136.566102,78.226799,135.892746,0.001870,-1.635680,32.000000,-237.192528,136.672537,0.435543,13.507003,0.662957,265512.481045,0.916377,19.731613,20.355926,2.539827,68.535146,69.952296,87.958257,100.000000,37.609434,81.580000,35.358669,21.010000,15.074345
54.714052,64.693400,138.978481,142.229001,62.151360,57.626769,59.272111,12.814659,135.711399,1.483391,64.556423,55.281710,141.039291,137.640902,138.679312,136.564915,78.228339,135.894890,0.001875,-1.637421,32.000000,-237.192783,136.672230,0.459446,13.506863,0.662583,265413.797213,0.915349,19.732049,20.355025,2.540271,68.532304,69.952947,87.959090,100.000000,37.610745,81.580000,35.391411,21.010000,15.072210
54.708701,64.686951,138.944731,142.230183,62.208073,57.622759,59.304811,12.814264,135.711039,1.483368,64.548460,55.275598,141.039792,137.643294,138.682676,136.562326,78.230657,135.896753,0.001894,-1.640913,32.000000,-237.193123,136.680128,0.459289,13.508856,0.662142,265295.677841,0.915567,19.729642,20.352862,2.540213,68.528555,69.954499,87.960384,100.000000,37.591208,81.580000,35.430582,21.010000,15.069752
54.697741,64.681462,138.957584,142.230922,62.246827,57.602448,59.336549,12.814260,135.712798,1.080905,64.542227,55.267657,141.041128,137.644459,138.685588,136.561172,78.233990,135.894735,0.001908,-1.643838,32.000000,-237.193218,136.757405,0.321854,13.512573,0.662006,265253.041955,0.916228,19.727338,20.352360,2.540088,68.525131,69.956089,87.962888,100.000000,37.599767,81.580000,35.472567,21.010000,15.067654
54.687619,64.674181,138.914608,142.232896,62.236546,57.602564,59.330497,12.813590,135.710860,0.974839,64.533259,55.255802,141.042186,137.645884,138.687011,136.557569,78.236162,135.895420,0.001873,-1.647332,32.000000,-237.193861,136.754866,0.297631,13.506455,0.661756,265228.904855,0.915743,19.726044,20.350943,2.539719,68.520514,69.957020,87.965124,100.000000,37.570931,81.580000,35.521195,21.010000,15.065007
54.683897,64.667427,138.929842,142.235484,62.183998,57.602474,59.150605,12.814710,135.709244,0.974945,64.527006,55.251376,141.043966,137.649188,138.689069,136.559761,78.239146,135.894324,0.001872,-1.650255,32.000000,-237.192736,136.758439,0.297081,13.508786,0.661565,265130.993780,0.915120,19.731114,20.346633,2.540463,68.518716,69.958086,87.965779,100.000000,37.582806,81.580000,35.560582,21.010000,15.062564
54.676781,64.660225,138.984467,142.238730,62.073820,57.598590,59.286791,12.812593,135.704218,0.975075,64.518929,55.242341,141.045847,137.647097,138.691159,136.551907,78.241158,135.889942,0.001887,-1.653764,32.000000,-237.194973,136.754188,0.297318,13.505081,0.661775,265126.730751,0.915385,19.733586,20.344794,2.540147,68.517855,69.958563,87.964653,100.000000,37.609900,81.580000,35.607836,21.010000,15.059825
54.670522,64.654667,139.015709,142.241150,62.089617,57.594580,59.325219,12.811666,135.698881,0.975042,64.511872,55.237790,141.046897,137.645950,138.692654,136.544931,78.242948,135.884854,0.001903,-1.656660,32.000000,-237.195841,136.754090,0.297545,13.497689,0.661788,265119.068881,0.918220,19.730418,20.341279,2.540599,68.517811,69.958687,87.963709,100.000000,37.630594,81.580000,35.649345,21.010000,15.057642
54.668257,64.648001,139.033022,142.243347,62.210470,57.594774,59.344179,12.811456,135.695200,0.975080,64.504517,55.236092,141.048132,137.644914,138.695290,136.541116,78.245642,135.881294,0.001868,-1.660194,32.000000,-237.196031,136.754611,0.297449,13.502069,0.662298,265095.921929,0.916163,19.730074,20.337147,2.541928,68.518980,69.959660,87.962650,100.000000,37.648892,81.580000,35.696206,21.010000,15.055029
54.665840,64.642595,139.002659,142.244153,62.169746,57.594682,59.308480,12.811243,135.698529,0.892125,64.498452,55.235094,141.048777,137.645037,138.696063,136.538582,78.246971,135.874530,0.001865,-1.663145,32.000000,-237.196097,136.782427,0.268257,13.499212,0.662855,265073.168639,0.915608,19.730548,20.332895,2.542791,68.520310,69.960398,87.961570,100.000000,37.647332,81.580000,35.733916,21.010000,15.052850
54.664584,64.636589,139.026568,142.244050,62.150240,57.599941,59.158052,12.812079,135.691976,0.771116,64.491544,55.242333,141.049192,137.641695,138.698717,136.535822,78.248267,135.871479,0.001871,-1.666052,32.000000,-237.195305,136.745674,0.237838,13.496251,0.662756,265066.832232,0.915344,19.726066,20.328478,2.543213,68.522115,69.961902,87.961230,100.000000,37.658311,81.580000,35.780617,21.010000,15.050364
54.671827,64.631474,138.999497,142.243386,62.146553,57.600114,59.324648,12.813862,135.685776,0.979675,64.486056,55.253360,141.049625,137.638622,138.701085,136.532432,78.249068,135.869870,0.001878,-1.670712,32.000000,-237.193374,136.755072,0.296274,13.497657,0.662762,265061.427672,0.915925,19.722990,20.323874,2.542770,68.523445,69.963148,87.962107,100.000000,37.648787,81.580000,35.810004,21.010000,15.048225
54.674493,64.626464,138.985661,142.241050,62.160511,57.600077,59.309688,12.810783,135.674153,0.979726,64.481010,55.255477,141.048722,137.632849,138.702083,136.526407,78.251070,135.862263,0.001873,-1.676556,32.000000,-237.196481,136.747334,0.296672,13.492186,0.663100,265080.242820,0.918347,19.718194,20.321102,2.543266,68.524980,69.963910,87.962467,100.000000,37.643268,81.580000,35.846592,21.010000,15.045904
54.681891,64.623098,138.946688,142.237670,62.140064,57.600305,59.318759,12.812686,135.675850,0.979463,64.476386,55.265072,141.047303,137.627673,138.702806,136.523440,78.252834,135.860237,0.001864,-1.678340,32.000000,-237.194734,136.744459,0.296339,13.487429,0.662774,265074.049637,0.915624,19.706099,20.319522,2.542434,68.526600,69.964590,87.962207,100.000000,37.608262,81.580000,35.874486,21.010000,15.044162
54.686726,64.619558,138.956431,142.232551,62.147103,57.604276,59.281556,12.811963,135.670085,0.979342,64.473307,55.278360,141.045953,137.618326,138.706433,136.514648,78.255165,135.858430,0.001871,-1.680098,32.000000,-237.195583,136.740401,0.296434,13.490100,0.662920,265066.754246,0.915792,19.698518,20.313839,2.542057,68.529085,69.965825,87.962553,100.000000,37.615323,81.580000,35.909887,21.010000,15.042218
54.701468,64.617136,138.960685,142.227364,62.159367,57.624411,59.298048,12.813964,135.664011,0.979137,64.470977,55.289511,141.043256,137.611580,138.707051,136.512303,78.256329,135.852205,0.001877,-1.682434,32.000000,-237.193559,136.736999,0.296720,13.489123,0.662839,265061.255409,0.915511,19.688022,20.311094,2.541000,68.531078,69.966173,87.962451,100.000000,37.620270,81.580000,35.928681,21.010000,15.040708
54.714020,64.614974,138.980085,142.219401,62.178603,57.648683,59.299216,12.814893,135.655806,0.978893,64.470146,55.306057,141.039217,137.606936,138.707222,136.505995,78.258143,135.846350,0.001902,-1.683603,32.000000,-237.192719,136.710272,0.296295,13.484681,0.662730,265072.408966,0.916050,19.679825,20.307888,2.540954,68.533768,69.967658,87.962231,100.000000,37.638367,81.580000,35.949633,21.010000,15.039063
54.729153,64.613951,138.980428,142.211655,62.138616,57.668967,59.350118,12.814330,135.646970,1.429484,64.471311,55.322075,141.035656,137.601083,138.707300,136.501434,78.259092,135.838363,0.001868,-1.686642,32.000000,-237.193374,136.694914,0.446005,13.481423,0.662802,265157.312944,0.915836,19.663196,20.303711,2.540347,68.535998,69.970058,87.961670,100.000000,37.658286,81.580000,35.962624,21.010000,15.037873
54.744476,64.614606,139.002493,142.200083,62.109789,57.693210,59.269848,12.814670,135.644996,1.194390,64.474931,55.338305,141.029899,137.595355,138.706369,136.497090,78.260349,135.826280,0.001868,-1.687374,32.000000,-237.192899,136.727742,0.357343,13.480114,0.663218,265261.301269,0.915966,19.648942,20.299062,2.540118,68.540310,69.972613,87.960841,100.000000,37.655229,81.580000,35.976529,21.010000,15.036848
54.756041,64.615964,138.969353,142.189097,62.130685,57.705388,59.286564,12.814816,135.637951,0.979631,64.477671,55.351345,141.023849,137.589483,138.705266,136.492404,78.261760,135.822743,0.001869,-1.689702,32.000000,-237.192750,136.724357,0.294280,13.478135,0.663383,265348.234421,0.915219,19.633343,20.294246,2.539422,68.543285,69.974318,87.959184,100.000000,37.649029,81.580000,35.988978,21.010000,15.036312
54.772071,64.617125,138.997391,142.176293,62.195919,57.705398,59.272244,12.816447,135.633852,0.979694,64.482399,55.368612,141.015702,137.579441,138.702438,136.490058,78.261830,135.815641,0.001889,-1.693247,32.000000,-237.191034,136.722040,0.293926,13.479078,0.663616,265453.746609,0.916561,19.619243,20.287142,2.539115,68.547430,69.976874,87.958090,100.000000,37.651625,81.580000,35.997374,21.010000,15.035539
54.786016,64.618703,138.976036,142.165518,62.098044,57.725599,59.348638,12.816770,135.628592,0.979689,64.487001,55.381103,141.008161,137.573407,138.699955,136.482622,78.261862,135.810849,0.001857,-1.696162,32.000000,-237.190611,136.714854,0.294404,13.473915,0.663510,265505.468465,0.916285,19.609467,20.284016,2.537973,68.550907,69.979224,87.957367,100.000000,37.641209,81.580000,36.003695,21.010000,15.034986
54.796993,64.621327,138.989949,142.152360,62.076645,57.729735,59.334026,12.816791,135.621914,0.979711,64.494764,55.398733,140.998962,137.563052,138.696267,136.474268,78.263080,135.803427,0.001854,-1.699684,32.000000,-237.190622,136.708876,0.294027,13.474360,0.663368,265501.310415,0.916213,19.595198,20.280508,2.537742,68.555080,69.982003,87.956910,100.000000,37.670872,81.580000,36.013890,21.010000,15.034557
54.807415,64.624253,138.963316,142.140947,62.110085,57.729947,59.293285,12.816677,135.617150,0.979717,64.501427,55.408351,140.989548,137.552360,138.691957,136.464348,78.263283,135.798182,0.001855,-1.702591,32.000000,-237.190853,136.701415,0.294096,13.470464,0.663549,265591.024893,0.915100,19.583355,20.278157,2.536706,68.556941,69.983700,87.956618,100.000000,37.644952,81.580000,36.020204,21.010000,15.034368
54.821100,64.628273,138.922852,142.127044,62.200204,57.729795,59.306058,12.817481,135.611302,0.979721,64.510696,55.428231,140.978041,137.541690,138.687293,136.455729,78.264268,135.792153,0.001873,-1.706120,32.000000,-237.189911,136.696019,0.294446,13.469433,0.663482,265606.889976,0.915194,19.575414,20.273345,2.536452,68.560267,69.986958,87.959511,100.000000,37.639225,81.580000,36.022813,21.010000,15.034296
54.833737,64.631914,138.911896,142.115439,62.221252,57.737997,59.309533,12.819590,135.607937,0.979846,64.519567,55.441204,140.968220,137.537812,138.682990,136.455730,78.265172,135.787053,0.001870,-1.709069,32.000000,-237.187654,136.693064,0.293981,13.472932,0.663387,265606.778185,0.915640,19.568314,20.270603,2.535484,68.561955,69.989028,87.962566,100.000000,37.617081,81.580000,36.023246,21.010000,15.034327
54.842388,64.637942,138.889485,142.101327,62.178233,57.737918,59.298741,12.820578,135.597740,0.979961,64.533543,55.448789,140.956766,137.528799,138.677138,136.447763,78.265895,135.778121,0.001866,-1.712564,32.000000,-237.186646,136.688062,0.294336,13.469991,0.663032,265603.529329,0.915198,19.559171,20.266698,2.534113,68.564559,69.990555,87.965815,100.000000,37.604424,81.580000,36.025366,21.010000,15.034676
54.849500,64.646225,138.903498,142.088437,62.149828,57.737963,59.351884,12.821518,135.590490,0.980221,64.551861,55.452613,140.944082,137.517437,138.670660,136.439428,78.267731,135.774252,0.001876,-1.716075,32.000000,-237.185797,136.679798,0.293947,13.473474,0.662724,265639.176221,0.915049,19.550659,20.263325,2.533329,68.566357,69.993308,87.969748,100.000000,37.608294,81.580000,36.030530,21.010000,15.035653
54.850456,64.654678,138.883534,142.078867,62.187458,57.737879,59.323608,12.821225,135.580404,0.983563,64.570080,55.451676,140.934843,137.510747,138.664094,136.427477,78.269031,135.767588,0.001886,-1.719009,32.000000,-237.186059,136.669246,0.295303,13.471713,0.662634,265639.384204,0.915070,19.548367,20.258276,2.532521,68.567508,69.995293,87.973407,100.000000,37.607973,81.580000,36.038854,21.010000,15.036878
54.851041,64.664729,138.865036,142.070764,62.193338,57.737580,59.302317,12.820378,135.573375,0.975927,64.590622,55.446217,140.925932,137.497975,138.658307,136.418729,78.270824,135.756158,0.001903,-1.720794,32.000000,-237.186875,136.655574,0.293473,13.477104,0.662447,265641.937757,0.914140,19.549812,20.254566,2.532448,68.568495,69.997619,87.977607,100.000000,37.593545,81.580000,36.047658,21.010000,15.038456
54.851649,64.678160,138.865916,142.062232,62.144690,57.737700,59.316505,12.822112,135.567539,0.975073,64.615348,55.444966,140.916122,137.487778,138.650588,136.406705,78.271542,135.746553,0.001874,-1.722559,32.000000,-237.184982,136.646713,0.293253,13.478427,0.662432,265645.983535,0.914577,19.557345,20.250039,2.532040,68.567422,69.999582,87.982419,100.000000,37.582917,81.580000,36.058309,21.010000,15.040838
54.846311,64.692894,138.883769,142.054985,62.186144,57.737669,59.326275,12.821058,135.552066,0.975230,64.642498,55.440193,140.907644,137.472503,138.642867,136.392654,78.272448,135.731034,0.001875,-1.725473,32.000000,-237.185846,136.634342,0.292998,13.480684,0.662073,265649.947582,0.914915,19.566835,20.242711,2.531675,68.566163,70.001382,87.987750,100.000000,37.597718,81.580000,36.075534,21.010000,15.043517
54.845548,64.706290,138.852055,142.049696,62.156482,57.737889,59.276620,12.821324,135.539715,0.975330,64.665011,55.436249,140.900898,137.460674,138.634653,136.382362,78.272708,135.717333,0.001873,-1.728406,32.000000,-237.185502,136.622110,0.293200,13.476523,0.662027,265659.649261,0.914720,19.579681,20.237342,2.531663,68.564469,70.003413,87.991457,100.000000,37.591266,81.580000,36.087414,21.010000,15.046093
54.838242,64.723340,138.842424,142.043868,62.107594,57.738209,59.279513,12.820658,135.523974,0.975346,64.694053,55.433718,140.893329,137.449741,138.626809,136.365943,78.272745,135.702456,0.001892,-1.734221,32.000000,-237.186285,136.607063,0.292873,13.476645,0.662116,265671.105086,0.914703,19.599549,20.228920,2.532235,68.562350,70.006058,87.995729,100.000000,37.567505,81.580000,36.107255,21.010000,15.049483
54.830470,64.738561,138.794238,142.040040,62.052667,57.738262,59.284584,12.819660,135.511428,0.975749,64.719046,55.425394,140.887716,137.433566,138.620276,136.352244,78.273064,135.689363,0.001862,-1.740032,32.000000,-237.187172,136.603547,0.293072,13.485637,0.662197,265682.088423,0.915520,19.613676,20.222023,2.531692,68.559321,70.007763,87.999050,100.000000,37.547064,81.580000,36.128814,21.010000,15.052543
54.822208,64.757816,138.797885,142.036635,62.026982,57.738479,59.315576,12.820492,135.498089,0.525157,64.749180,55.417120,140.881254,137.416857,138.612373,136.335693,78.272644,135.678054,0.001857,-1.743546,32.000000,-237.186379,136.610531,0.143760,13.483012,0.662288,265698.789871,0.915658,19.637752,20.214778,2.531854,68.555859,70.009325,88.002928,100.000000,37.524393,81.580000,36.151762,21.010000,15.056589
54.811489,64.773874,138.787703,142.035481,62.063431,57.738718,59.308622,12.820162,135.484528,0.472328,64.775054,55.409247,140.877265,137.401198,138.607323,136.320505,78.273529,135.666462,0.001856,-1.746160,32.000000,-237.186889,136.595734,0.132966,13.487644,0.661737,265712.608390,0.915761,19.660447,20.208116,2.531334,68.551718,70.011056,88.006761,100.000000,37.529399,81.580000,36.177182,21.010000,15.060019
54.801686,64.793553,138.801835,142.036010,62.158528,57.739059,59.258356,12.820538,135.465729,0.472266,64.808023,55.396705,140.873673,137.379585,138.600791,136.298187,78.273911,135.645704,0.001879,-1.752000,32.000000,-237.186648,136.578009,0.132813,13.476901,0.662052,265731.229441,0.915486,19.687649,20.203057,2.531782,68.545506,70.013703,88.010907,100.000000,37.527653,81.580000,36.208366,21.010000,15.064231
54.794028,64.811035,138.771005,142.036682,62.062487,57.738936,59.292648,12.818321,135.437664,0.770630,64.835192,55.389102,140.871035,137.360784,138.594803,136.276041,78.275702,135.627095,0.001874,-1.754927,32.000000,-237.189020,136.513837,0.235171,13.475932,0.661959,265746.634372,0.915835,19.714017,20.196554,2.532091,68.538776,70.015035,88.012491,100.000000,37.524423,81.580000,36.235025,21.010000,15.068052
54.788277,64.833417,138.734481,142.037056,62.089132,57.739224,59.313252,12.816954,135.416953,0.974128,64.869605,55.387793,140.866957,137.338054,138.587356,136.252649,78.276385,135.606937,0.001872,-1.758429,32.000000,-237.190247,136.486587,0.291812,13.474108,0.662746,265765.797785,0.916847,19.743126,20.186114,2.532802,68.530576,70.016562,88.013747,100.000000,37.499442,81.580000,36.261575,21.010000,15.072992
54.788652,64.853355,138.716178,142.036183,62.133921,57.739285,59.286105,12.818024,135.399886,0.974253,64.898861,55.381969,140.863507,137.323611,138.582896,136.238213,78.276167,135.591103,0.001872,-1.761374,32.000000,-237.189024,136.471106,0.291834,13.473335,0.662777,265778.810645,0.916500,19.767977,20.175305,2.532594,68.522742,70.017847,88.015057,100.000000,37.476954,81.580000,36.280640,21.010000,15.077531
54.781386,64.877594,138.684411,142.035046,62.115021,57.739232,59.274535,12.815836,135.378589,0.974224,64.933422,55.373228,140.860407,137.300640,138.578919,136.214466,78.276391,135.568020,0.001893,-1.764876,32.000000,-237.191117,136.446274,0.292205,13.473272,0.662808,265797.658420,0.916348,19.795893,20.164851,2.532193,68.513975,70.020010,88.017318,100.000000,37.455837,81.580000,36.309703,21.010000,15.083149
54.777356,64.897963,138.677482,142.034363,62.053485,57.739303,59.292992,12.816728,135.361923,0.974136,64.963107,55.366678,140.857190,137.282515,138.575962,136.197876,78.275846,135.549435,0.001904,-1.767820,32.000000,-237.190218,136.428846,0.291713,13.473167,0.662782,265813.333624,0.916810,19.815469,20.157394,2.531841,68.506231,70.021050,88.018141,100.000000,37.419166,81.580000,36.334812,21.010000,15.087887
54.769374,64.923390,138.656646,142.033417,62.154445,57.739363,59.314094,12.816129,135.341515,0.974111,64.999499,55.359269,140.854965,137.258417,138.570631,136.173074,78.275130,135.525846,0.001872,-1.771301,32.000000,-237.190972,136.403741,0.291893,13.475745,0.662782,265833.332411,0.917183,19.846701,20.145980,2.531597,68.497522,70.022648,88.019901,100.000000,37.425387,81.580000,36.367448,21.010000,15.093892
54.768263,64.944618,138.671081,142.032681,62.220017,57.739452,59.323044,12.816644,135.327166,0.973999,65.028176,55.356438,140.853298,137.238769,138.566190,136.155377,78.274673,135.508714,0.001872,-1.774215,32.000000,-237.190473,136.383447,0.291947,13.474474,0.662847,265850.776386,0.917023,19.870949,20.137514,2.531657,68.490170,70.024794,88.023457,100.000000,37.415184,81.580000,36.393134,21.010000,15.099002
54.768561,64.969160,138.639497,142.031532,62.205198,57.739327,59.297059,12.815333,135.296766,1.392653,65.060240,55.360231,140.852531,137.213856,138.561806,136.127963,78.272735,135.484725,0.001871,-1.777703,32.000000,-237.191804,136.327187,0.432438,13.472940,0.662773,265873.254498,0.916908,19.904059,20.126793,2.531646,68.480902,70.026557,88.029338,100.000000,37.398371,81.580000,36.417121,21.010000,15.105013
54.772262,64.988949,138.624858,142.029673,62.215482,57.739547,59.292261,12.813983,135.284804,1.386125,65.084680,55.361823,140.849861,137.193745,138.557147,136.110164,78.270193,135.467372,0.001879,-1.780612,32.000000,-237.193095,136.338585,0.418797,13.472547,0.662977,265890.509265,0.916844,19.926356,20.118941,2.531961,68.473379,70.026613,88.033802,100.000000,37.383660,81.580000,36.434019,21.010000,15.109861
54.770374,65.012138,138.613882,142.025680,62.244459,57.739788,59.305937,12.815120,135.271889,0.977906,65.111684,55.363881,140.847159,137.178783,138.552619,136.089576,78.266656,135.449960,0.001853,-1.782919,32.000000,-237.191953,136.312638,0.290600,13.469413,0.662925,265910.504691,0.917299,19.950611,20.109244,2.531370,68.465226,70.027283,88.039483,100.000000,37.349623,81.580000,36.461120,21.010000,15.115679
54.767973,65.029898,138.611567,142.022788,62.285597,57.739919,59.346345,12.814734,135.256874,0.970703,65.134705,55.367260,140.846170,137.163158,138.549812,136.072633,78.264764,135.436421,0.001848,-1.785846,32.000000,-237.192438,136.295706,0.290101,13.469825,0.662848,265927.836643,0.917357,19.966839,20.103369,2.530932,68.459930,70.028228,88.045307,100.000000,37.349904,81.580000,36.485263,21.010000,15.120153
54.773682,65.050629,138.612175,142.019398,62.235240,57.740092,59.314621,12.815280,135.235349,0.970913,65.161664,55.369593,140.844144,137.146651,138.547164,136.050163,78.262985,135.415562,0.001847,-1.789342,32.000000,-237.191867,136.276895,0.290548,13.467762,0.663019,265950.859771,0.917241,19.991844,20.098458,2.530819,68.453870,70.030078,88.053085,100.000000,37.346494,81.580000,36.504937,21.010000,15.125394
54.778015,65.067724,138.589357,142.016016,62.279586,57.739893,59.251543,12.816131,135.223025,0.970787,65.182926,55.372377,140.841134,137.133894,138.544254,136.034803,78.260348,135.404401,0.001871,-1.792273,32.000000,-237.190900,136.264075,0.290286,13.469460,0.663062,265967.758908,0.916707,20.011915,20.093782,2.530887,68.449370,70.030651,88.059336,100.000000,37.313010,81.580000,36.522229,21.010000,15.129767
54.786434,65.088127,138.579663,142.011565,62.300962,57.739780,59.280089,12.816823,135.201179,1.062757,65.207070,55.377964,140.837182,137.112162,138.540029,136.017345,78.257579,135.386625,0.001868,-1.792894,32.000000,-237.190037,136.216716,0.322089,13.466927,0.663119,265984.116225,0.917145,20.027150,20.085441,2.530635,68.443403,70.032577,88.066157,100.000000,37.307442,81.580000,36.536154,21.010000,15.135033
54.795908,65.104718,138.546181,142.007509,62.289888,57.739914,59.337590,12.817577,135.185856,1.460869,65.227453,55.388826,140.834341,137.099067,138.534734,136.000845,78.254713,135.370653,0.001861,-1.792929,32.000000,-237.189271,136.203594,0.447951,13.462150,0.662887,265997.692273,0.918080,20.040074,20.082662,2.530018,68.440429,70.033261,88.071947,100.000000,37.276518,81.580000,36.546531,21.010000,15.139381
54.801689,65.124745,138.538342,142.001107,62.322579,57.739862,59.331736,12.816354,135.170319,1.474455,65.252634,55.399120,140.829579,137.083936,138.530482,135.985218,78.253068,135.352029,0.001860,-1.794121,32.000000,-237.190235,136.186218,0.447418,13.459541,0.662878,266012.879914,0.917530,20.052376,20.076804,2.529452,68.437720,70.034610,88.079721,100.000000,37.265174,81.580000,36.558980,21.010000,15.144637
54.808029,65.141172,138.517211,141.995184,62.303597,57.739780,59.316045,12.816403,135.158128,1.474196,65.271597,55.402113,140.824535,137.069967,138.525604,135.974487,78.250192,135.338372,0.001886,-1.796767,32.000000,-237.190203,136.174131,0.447848,13.457586,0.662821,266026.400988,0.916508,20.059852,20.071919,2.528404,68.436728,70.035448,88.085089,100.000000,37.247444,81.580000,36.568636,21.010000,15.149038
54.816472,65.160101,138.486563,141.988082,62.274414,57.739534,59.304564,12.815979,135.144682,1.474339,65.292936,55.411208,140.818489,137.057026,138.520699,135.965589,78.246303,135.324054,0.001889,-1.797330,32.000000,-237.190565,136.162149,0.447677,13.458424,0.662861,266041.164064,0.916540,20.074317,20.064525,2.527994,68.438038,70.036131,88.090799,100.000000,37.213521,81.580000,36.577737,21.010000,15.154186
54.819904,65.175238,138.505156,141.982425,62.318220,57.739867,59.306905,12.817543,135.143331,1.294697,65.312074,55.417101,140.814208,137.049674,138.517732,135.956874,78.243400,135.315222,0.001863,-1.797325,32.000000,-237.188968,136.191871,0.384309,13.460630,0.662787,266054.146659,0.916704,20.084643,20.060772,2.527316,68.441050,70.037027,88.096358,100.000000,37.212870,81.580000,36.588629,21.010000,15.158327
54.823066,65.193021,138.522701,141.976291,62.407048,57.739662,59.332256,12.818851,135.131689,0.972474,65.333937,55.415833,140.810893,137.039058,138.514708,135.946638,78.239531,135.303079,0.001862,-1.797324,32.000000,-237.187935,136.192093,0.288907,13.461588,0.662494,266068.848736,0.916768,20.095451,20.057710,2.526368,68.444374,70.037853,88.101108,100.000000,37.210257,81.580000,36.603047,21.010000,15.163253
54.822002,65.207000,138.517581,141.972769,62.445491,57.739421,59.308506,12.818273,135.122315,0.972338,65.350645,55.416500,140.807350,137.026465,138.511394,135.932357,78.236418,135.288485,0.001860,-1.797912,32.000000,-237.188630,136.180299,0.288791,13.461944,0.662465,266083.682865,0.916710,20.107287,20.056324,2.526549,68.448432,70.037911,88.102825,100.000000,37.199303,81.580000,36.616004,21.010000,15.167223
54.827906,65.223716,138.550492,141.969306,62.476670,57.739340,59.278987,12.820011,135.110685,0.972359,65.371340,55.422782,140.803922,137.013240,138.506637,135.920725,78.232551,135.275319,0.001862,-1.798508,32.000000,-237.186934,136.168805,0.288762,13.463002,0.662493,266099.378927,0.916301,20.122027,20.054298,2.526723,68.453268,70.038046,88.103303,100.000000,37.199700,81.580000,36.628463,21.010000,15.171937
54.832966,65.237915,138.505155,141.966509,62.507590,57.739232,59.324376,12.819253,135.100223,0.971950,65.386520,55.424964,140.801647,137.004915,138.501282,135.909176,78.228868,135.263454,0.001836,-1.798467,32.000000,-237.187868,136.158844,0.289074,13.465386,0.662483,266112.528885,0.916718,20.137031,20.050324,2.526679,68.456404,70.037975,88.103015,100.000000,37.173484,81.580000,36.634662,21.010000,15.175980
54.838760,65.254125,138.500946,141.963080,62.377631,57.739038,59.350677,12.819521,135.086949,0.971970,65.404294,55.433280,140.798791,136.992649,138.497091,135.897478,78.224627,135.252779,0.001832,-1.798448,32.000000,-237.187478,136.147744,0.288950,13.462668,0.662546,266127.120082,0.917105,20.148067,20.047800,2.527007,68.459424,70.038139,88.101203,100.000000,37.147114,81.580000,36.642799,21.010000,15.180724
