OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, December 19, 2018
3:22:33 PM
45/100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
54.927007,65.150893,138.794468,142.540978,62.733562,57.742702,59.326208,12.808331,135.472990,0.752988,65.126242,55.527981,141.369905,137.469976,139.067307,136.378545,78.018445,135.800401,0.001893,-1.904553,32.000000,-237.198406,136.538053,0.211794,13.478427,0.662228,266294.984466,0.914550,19.980880,20.508670,2.527652,68.597853,69.840758,88.337918,100.000000,36.759002,81.580000,36.168227,21.010000,15.304968
54.931338,65.152592,138.826196,142.538368,62.682714,57.742440,59.330406,12.809509,135.478495,0.875132,65.130579,55.533504,141.367897,137.478872,139.065950,136.390092,78.018435,135.809570,0.001873,-1.901810,32.000000,-237.197203,136.519140,0.259249,13.479975,0.661902,266296.289288,0.914659,19.980477,20.511592,2.527160,68.602587,69.840367,88.336037,100.000000,36.778399,81.580000,36.162752,21.010000,15.305475
54.935402,65.153869,138.833751,142.537085,62.714513,57.742322,59.315952,12.809291,135.483344,0.891132,65.132133,55.538318,141.365929,137.485442,139.063612,136.394616,78.017880,135.814714,0.001875,-1.901793,32.000000,-237.197623,136.527456,0.261675,13.483642,0.661485,266297.005383,0.914419,19.980001,20.516515,2.526889,68.607062,69.839641,88.333225,100.000000,36.777599,81.580000,36.156626,21.010000,15.305872
54.937900,65.155112,138.858389,142.536115,62.722434,57.742259,59.283258,12.809535,135.487727,0.891196,65.134210,55.540200,141.364877,137.494443,139.061181,136.398808,78.017305,135.823172,0.001881,-1.901758,32.000000,-237.197435,136.538407,0.261130,13.487160,0.661513,266295.716925,0.914275,19.977541,20.520964,2.527268,68.613648,69.839163,88.329305,100.000000,36.788770,81.580000,36.150667,21.010000,15.306320
54.941428,65.156019,138.865669,142.535490,62.791437,57.742180,59.330303,12.810069,135.495340,0.891012,65.136426,55.544493,141.365063,137.500987,139.059791,136.407110,78.017057,135.830076,0.001863,-1.901770,32.000000,-237.196899,136.542188,0.261439,13.483138,0.661318,266295.693534,0.914424,19.974915,20.524011,2.527218,68.620539,69.838737,88.327045,100.000000,36.799394,81.580000,36.143805,21.010000,15.306668
54.943390,65.157425,138.822600,142.534810,62.839964,57.742125,59.309160,12.809306,135.499313,0.891106,65.139417,55.541527,141.363750,137.506322,139.056445,136.414170,78.016974,135.836271,0.001842,-1.901787,32.000000,-237.197819,136.545364,0.261410,13.487874,0.661233,266296.391488,0.914884,19.973758,20.528680,2.527552,68.629154,69.838210,88.324055,100.000000,36.770260,81.580000,36.138071,21.010000,15.307125
54.944171,65.158505,138.872963,142.534219,62.835618,57.742096,59.334725,12.808965,135.506485,0.798920,65.140721,55.541735,141.360931,137.511471,139.053311,136.418362,78.015554,135.838463,0.001840,-1.901774,32.000000,-237.198096,136.571888,0.225842,13.484633,0.661418,266295.602951,0.914095,19.971278,20.532271,2.527522,68.634962,69.837234,88.320549,100.000000,36.789913,81.580000,36.134181,21.010000,15.307507
54.944119,65.159556,138.849053,142.533616,62.810890,57.742180,59.340447,12.807942,135.503713,0.739662,65.141919,55.544685,141.358777,137.517926,139.049208,136.422210,78.013993,135.839977,0.001850,-1.901758,32.000000,-237.199100,136.555382,0.222893,13.494032,0.660939,266296.212170,0.914387,19.970799,20.535353,2.526648,68.643637,69.837277,88.315697,100.000000,36.784481,81.580000,36.129337,21.010000,15.307928
54.946226,65.159935,138.859093,142.532903,62.867154,57.742246,59.171681,12.808734,135.507640,0.889266,65.143460,55.550511,141.357225,137.519648,139.046537,136.425331,78.013466,135.844183,0.001863,-1.902946,32.000000,-237.198262,136.561534,0.261564,13.490644,0.661345,266297.902320,0.913981,19.971131,20.537833,2.527529,68.650438,69.837138,88.311870,100.000000,36.790156,81.580000,36.123877,21.010000,15.308220
54.948421,65.160645,138.880256,142.531756,62.930450,57.741962,59.286913,12.808918,135.508092,0.893513,65.145022,55.550214,141.355368,137.525747,139.042988,136.431686,78.013906,135.848355,0.001876,-1.903314,32.000000,-237.198065,136.565796,0.261077,13.490222,0.660764,266301.190148,0.913898,19.972230,20.540126,2.527096,68.659796,69.836723,88.307883,100.000000,36.801000,81.580000,36.118219,21.010000,15.308578
54.950951,65.161470,138.847752,142.530761,62.959545,57.741918,59.296352,12.810426,135.514631,0.893400,65.146322,55.549759,141.353641,137.531343,139.039734,136.433654,78.014952,135.851713,0.001874,-1.904840,32.000000,-237.196527,136.568004,0.261383,13.493614,0.660956,266301.532734,0.916467,19.970588,20.542691,2.527182,68.667637,69.835936,88.304660,100.000000,36.785343,81.580000,36.110087,21.010000,15.308921
54.952953,65.162180,138.877801,142.529645,62.938914,57.741850,59.244482,12.809519,135.518235,0.893620,65.146955,55.553055,141.351361,137.533777,139.036179,136.434898,78.015551,135.857261,0.001889,-1.904839,32.000000,-237.197260,136.569398,0.261380,13.489876,0.661052,266299.654842,0.914643,19.969190,20.544271,2.527466,68.677382,69.835261,88.299534,100.000000,36.798220,81.580000,36.103123,21.010000,15.309298
54.952920,65.162856,138.846816,142.528541,62.922569,57.742385,59.277648,12.808804,135.523507,0.893412,65.147586,55.555644,141.349783,137.536637,139.034520,136.440164,78.014903,135.857479,0.001917,-1.904796,32.000000,-237.197930,136.576171,0.261221,13.490453,0.660674,266298.023395,0.914452,19.967585,20.544851,2.526758,68.686838,69.833475,88.292706,100.000000,36.776041,81.580000,36.095768,21.010000,15.309675
54.957198,65.163464,138.852266,142.527674,62.902077,57.742521,59.327593,12.808599,135.526060,0.893595,65.148076,55.556992,141.348332,137.540345,139.033203,136.440030,78.014718,135.862230,0.001901,-1.906562,32.000000,-237.198202,136.579736,0.261751,13.493767,0.660990,266297.196916,0.915216,19.966374,20.546935,2.527213,68.693278,69.832891,88.286781,100.000000,36.777744,81.580000,36.087516,21.010000,15.309985
54.958908,65.164182,138.855708,142.526720,62.905725,57.742390,59.305230,12.808052,135.527050,0.893501,65.148968,55.556535,141.347174,137.544419,139.031181,136.442221,78.014633,135.867219,0.001884,-1.909501,32.000000,-237.198780,136.581561,0.261072,13.496370,0.660806,266301.023341,0.914715,19.967081,20.547690,2.526650,68.699688,69.831682,88.277616,100.000000,36.767919,81.580000,36.078239,21.010000,15.310367
54.960982,65.164836,138.909747,142.525853,62.865166,57.742379,59.303847,12.809749,135.527964,0.996784,65.148444,55.558253,141.345093,137.549106,139.029677,136.444255,78.014213,135.872718,0.001884,-1.909536,32.000000,-237.197030,136.560191,0.299935,13.490875,0.660612,266300.763795,0.913870,19.963582,20.550174,2.526553,68.704087,69.830942,88.270095,100.000000,36.802019,81.580000,36.070734,21.010000,15.310687
54.962201,65.165117,138.916379,142.524749,62.804790,57.742553,59.288836,12.809929,135.526627,1.346795,65.148526,55.562672,141.342291,137.553240,139.027075,136.445547,78.013657,135.876394,0.001890,-1.908377,32.000000,-237.196863,136.536504,0.404483,13.496833,0.660477,266300.163461,0.914183,19.962658,20.552673,2.526537,68.707530,69.829209,88.260549,100.000000,36.816847,81.580000,36.062236,21.010000,15.311021
54.963421,65.165378,138.949168,142.523547,62.841063,57.742715,59.328128,12.810453,135.527990,1.354928,65.149308,55.566265,141.341127,137.553525,139.024647,136.447205,78.013368,135.880291,0.001871,-1.908389,32.000000,-237.196380,136.541763,0.403972,13.496266,0.660995,266300.790782,0.914167,19.961321,20.555756,2.527425,68.710380,69.827956,88.253241,100.000000,36.834377,81.580000,36.054853,21.010000,15.311282
54.964350,65.165730,138.969266,142.522239,62.852451,57.743195,59.307424,12.811029,135.532682,1.306343,65.149607,55.565437,141.339268,137.557516,139.021841,136.446854,78.013640,135.884295,0.001852,-1.908187,32.000000,-237.195726,136.556155,0.385956,13.496154,0.660720,266301.834694,0.914380,19.960432,20.558090,2.527489,68.712986,69.826357,88.245767,100.000000,36.843122,81.580000,36.047003,21.010000,15.311613
54.965455,65.165936,138.994552,142.521536,62.891200,57.743208,59.315920,12.811108,135.537847,0.925708,65.150589,55.562938,141.338043,137.555942,139.019732,136.449082,78.013373,135.887775,0.001849,-1.910283,32.000000,-237.195616,136.597702,0.264602,13.497429,0.660900,266302.815341,0.913755,19.959521,20.560265,2.528030,68.716642,69.825536,88.241333,100.000000,36.856858,81.580000,36.039179,21.010000,15.311881
54.966280,65.166057,138.967742,142.520811,62.866278,57.743429,59.291030,12.811875,135.541043,0.893365,65.150038,55.559680,141.335913,137.555339,139.017004,136.454213,78.012398,135.892816,0.001866,-1.910322,32.000000,-237.194806,136.598678,0.259815,13.493166,0.661004,266304.585382,0.914065,19.958982,20.561932,2.528353,68.722079,69.823763,88.238355,100.000000,36.859804,81.580000,36.031669,21.010000,15.312176
54.966211,65.166165,138.952112,142.520254,62.914446,57.743447,59.297033,12.811195,135.542012,0.893406,65.150653,55.559318,141.334330,137.556576,139.014871,136.454893,78.012322,135.893875,0.001878,-1.910363,32.000000,-237.195403,136.599886,0.260458,13.492829,0.661064,266304.870604,0.913915,19.958129,20.563883,2.528762,68.726493,69.822393,88.237195,100.000000,36.851438,81.580000,36.022680,21.010000,15.312417
54.965049,65.166660,138.962152,142.520070,62.880145,57.743512,59.295688,12.810988,135.542107,0.893519,65.151948,55.555270,141.334289,137.554419,139.014261,136.456227,78.013655,135.889678,0.001890,-1.910364,32.000000,-237.195662,136.601028,0.260060,13.490534,0.661118,266306.971686,0.914287,19.957458,20.567298,2.528236,68.732311,69.821229,88.236959,100.000000,36.847203,81.580000,36.017774,21.010000,15.312765
54.966364,65.166871,139.008850,142.520131,62.882115,57.743418,59.317023,12.813052,135.544514,0.893450,65.150227,55.562010,141.333303,137.554771,139.012322,136.457874,78.012599,135.892008,0.001888,-1.910368,32.000000,-237.193534,136.607703,0.260312,13.488568,0.661062,266307.157568,0.914196,19.957631,20.567885,2.527955,68.734885,69.819208,88.235659,100.000000,36.878032,81.580000,36.009402,21.010000,15.313037
54.968871,65.166789,138.977509,142.520064,62.841409,57.743350,59.269821,12.813456,135.547815,0.893644,65.148928,55.566622,141.332370,137.555906,139.011456,136.459191,78.011520,135.890943,0.001904,-1.910412,32.000000,-237.193176,136.612943,0.260570,13.491750,0.661245,266306.532717,0.914240,19.959241,20.564522,2.528191,68.736880,69.817370,88.234567,100.000000,36.883250,81.580000,35.999205,21.010000,15.313320
54.969359,65.166594,138.984125,142.520078,62.832631,57.743405,59.292394,12.813413,135.549197,0.902180,65.148228,55.561325,141.331363,137.556101,139.010504,136.457427,78.010751,135.891622,0.001914,-1.910414,32.000000,-237.193353,136.609479,0.262680,13.487769,0.661554,266307.094464,0.913886,19.958191,20.566705,2.528980,68.736875,69.815392,88.233401,100.000000,36.873334,81.580000,35.991633,21.010000,15.313519
54.969609,65.166715,139.010473,142.519992,62.771874,57.743400,59.310157,12.812929,135.546874,0.893309,65.148287,55.555923,141.331077,137.558147,139.010263,136.456078,78.010054,135.888609,0.001910,-1.910413,32.000000,-237.193788,136.606444,0.260410,13.485583,0.661207,266307.180336,0.914567,19.955701,20.567269,2.528295,68.735515,69.813906,88.230963,100.000000,36.890582,81.580000,35.983636,21.010000,15.313807
54.972203,65.166921,138.992032,142.519518,62.744439,57.743644,59.305197,12.812637,135.548196,0.893257,65.147345,55.556707,141.329856,137.555521,139.009612,136.451449,78.008359,135.891666,0.001895,-1.910444,32.000000,-237.194067,136.607814,0.260520,13.479600,0.661422,266307.967187,0.914210,19.955038,20.568367,2.528393,68.732777,69.812446,88.228416,100.000000,36.884803,81.580000,35.973130,21.010000,15.314071
54.971346,65.167113,139.002794,142.518893,62.703828,57.743796,59.299013,12.811003,135.547131,0.893252,65.146823,55.553045,141.328667,137.550973,139.010084,136.452876,78.005956,135.892526,0.001890,-1.910477,32.000000,-237.195786,136.606350,0.260244,13.483471,0.661665,266308.791362,0.913932,19.954920,20.567607,2.528861,68.729069,69.810965,88.225990,100.000000,36.888965,81.580000,35.964931,21.010000,15.314381
54.972974,65.167133,138.962604,142.518489,62.711127,57.743867,59.293720,12.810321,135.544562,0.893221,65.146968,55.551365,141.327038,137.545950,139.010445,136.455771,78.005273,135.890072,0.001892,-1.910474,32.000000,-237.196447,136.606075,0.260474,13.483235,0.661823,266311.342162,0.913965,19.952635,20.570779,2.528406,68.725133,69.810167,88.225761,100.000000,36.871061,81.580000,35.955510,21.010000,15.314625
54.973722,65.166951,139.027450,142.517769,62.690381,57.743919,59.261463,12.811130,135.543353,0.893302,65.145742,55.551309,141.324970,137.544298,139.009071,136.456082,78.003601,135.887544,0.001878,-1.910528,32.000000,-237.195623,136.604734,0.260433,13.485680,0.661704,266314.963931,0.914079,19.953650,20.573600,2.528641,68.718752,69.809370,88.226902,100.000000,36.916994,81.580000,35.945794,21.010000,15.314882
54.973730,65.166761,139.017809,142.517209,62.702039,57.743869,59.314793,12.810072,135.539273,0.893112,65.144879,55.554934,141.324366,137.537256,139.007585,136.454223,78.003288,135.883971,0.001860,-1.911711,32.000000,-237.196655,136.600357,0.260129,13.480229,0.661485,266315.626905,0.914132,19.952107,20.573095,2.527835,68.714266,69.809175,88.229376,100.000000,36.913029,81.580000,35.937777,21.010000,15.315088
54.972229,65.166591,139.014118,142.516227,62.692644,57.744074,59.337355,12.809219,135.535972,0.893125,65.143315,55.557096,141.321671,137.532182,139.005570,136.451767,78.001421,135.878528,0.001854,-1.910523,32.000000,-237.197636,136.594851,0.260432,13.478094,0.661697,266317.165208,0.914616,19.951207,20.573543,2.528980,68.707290,69.808134,88.233692,100.000000,36.913001,81.580000,35.930544,21.010000,15.315340
54.975348,65.166459,138.989318,142.514995,62.757356,57.744134,59.287148,12.809152,135.535653,0.841433,65.142846,55.557948,141.319663,137.528023,139.004226,136.449556,78.000590,135.877904,0.001862,-1.910486,32.000000,-237.197581,136.604776,0.240961,13.472438,0.661907,266317.206261,0.913792,19.951010,20.572127,2.528804,68.701775,69.807427,88.238310,100.000000,36.907528,81.580000,35.920955,21.010000,15.315559
54.975973,65.166096,138.933114,142.512652,62.781376,57.743945,59.291659,12.807411,135.538084,0.451254,65.141702,55.556316,141.317409,137.521170,139.003161,136.445558,77.999336,135.876556,0.001880,-1.911669,32.000000,-237.199282,136.635948,0.119481,13.475474,0.662022,266320.580308,0.913475,19.952280,20.571359,2.528806,68.697352,69.807179,88.244019,100.000000,36.876289,81.580000,35.908856,21.010000,15.315781
54.977635,65.165920,138.947951,142.510533,62.806169,57.743969,59.349505,12.807858,135.537059,0.431626,65.141666,55.559194,141.315390,137.519640,139.002185,136.445210,77.999231,135.875064,0.001888,-1.911680,32.000000,-237.198853,136.634106,0.117366,13.476179,0.662127,266320.611457,0.914192,19.949154,20.571888,2.528212,68.694215,69.806684,88.247765,100.000000,36.863536,81.580000,35.901018,21.010000,15.315999
54.980471,65.165683,138.924398,142.508129,62.789000,57.743612,59.310623,12.808211,135.524938,0.861764,65.140894,55.563309,141.312789,137.510548,139.000492,136.445067,77.997257,135.868548,0.001887,-1.911689,32.000000,-237.198506,136.577190,0.257082,13.473405,0.661673,266320.520416,0.914107,19.948192,20.572490,2.527161,68.689949,69.806327,88.250727,100.000000,36.857225,81.580000,35.887169,21.010000,15.316235
54.981627,65.165862,138.888288,142.505633,62.802259,57.743631,59.273291,12.806409,135.521514,0.891197,65.140194,55.569468,141.310982,137.508794,138.998587,136.435791,77.995371,135.864247,0.001897,-1.912919,32.000000,-237.200406,136.570692,0.260923,13.478864,0.661685,266319.971422,0.913185,19.946421,20.571873,2.527354,68.685626,69.805962,88.252497,100.000000,36.855509,81.580000,35.876920,21.010000,15.316469
54.985405,65.166530,138.872720,142.502187,62.856443,57.743557,59.255384,12.806317,135.517768,0.891279,65.140239,55.576101,141.308730,137.506112,138.996560,136.428686,77.993817,135.860385,0.001913,-1.912955,32.000000,-237.200469,136.565551,0.260899,13.477248,0.661661,266319.341360,0.913725,19.943463,20.570694,2.526795,68.679855,69.805346,88.253450,100.000000,36.826991,81.580000,35.862469,21.010000,15.316854
54.988347,65.166959,138.857070,142.499150,62.832392,57.743533,59.324402,12.805878,135.513567,0.891236,65.140586,55.581203,141.306594,137.504143,138.995356,136.425390,77.992266,135.857648,0.001918,-1.912961,32.000000,-237.201016,136.559749,0.260854,13.478642,0.661188,266321.283521,0.914280,19.942531,20.570498,2.526085,68.675245,69.805273,88.253880,100.000000,36.831333,81.580000,35.850782,21.010000,15.317148
54.994614,65.167333,138.882695,142.494895,62.862113,57.743586,59.335756,12.806808,135.511241,0.891227,65.140072,55.589505,141.303568,137.501514,138.992678,136.422464,77.989414,135.858066,0.001888,-1.909939,32.000000,-237.200119,136.555837,0.260862,13.479184,0.661131,266321.930113,0.914488,19.939574,20.570183,2.525629,68.667210,69.804328,88.253027,100.000000,36.836567,81.580000,35.831910,21.010000,15.317484
54.994995,65.167611,138.840716,142.491044,62.882944,57.743691,59.322715,12.804850,135.504913,0.891104,65.140768,55.592259,141.300716,137.496038,138.991203,136.417000,77.988612,135.855337,0.001886,-1.909929,32.000000,-237.202031,136.546384,0.260848,13.476451,0.660937,266322.888402,0.913370,19.937181,20.570409,2.525209,68.661246,69.804611,88.253176,100.000000,36.803633,81.580000,35.821094,21.010000,15.317763
55.001765,65.168123,138.835785,142.486278,62.940267,57.743775,59.294650,12.805288,135.498775,0.891094,65.142426,55.594845,141.296785,137.492630,138.989391,136.416707,77.987733,135.855304,0.001888,-1.909893,32.000000,-237.201624,136.538639,0.260806,13.481226,0.660955,266324.777960,0.913082,19.931541,20.573463,2.525387,68.653696,69.804110,88.252776,100.000000,36.794173,81.580000,35.800304,21.010000,15.318101
55.005738,65.168912,138.847988,142.482330,62.945723,57.743937,59.155307,12.805024,135.500913,0.783674,65.144455,55.598815,141.293205,137.486034,138.987469,136.415790,77.987633,135.851903,0.001891,-1.909894,32.000000,-237.201900,136.559091,0.221204,13.485291,0.660859,266326.187600,0.913278,19.931453,20.572943,2.524606,68.647435,69.804538,88.253921,100.000000,36.819658,81.580000,35.783817,21.010000,15.318452
55.007773,65.169611,138.887485,142.477902,62.978314,57.744053,59.283815,12.804477,135.501856,0.434581,65.145844,55.604207,141.289442,137.481914,138.984452,136.413307,77.986754,135.853012,0.001862,-1.909884,32.000000,-237.202440,136.583086,0.117705,13.488144,0.660501,266325.662328,0.913588,19.925469,20.573806,2.524206,68.640556,69.804531,88.256314,100.000000,36.836366,81.580000,35.766911,21.010000,15.318844
55.008160,65.170353,138.848172,142.474589,63.002818,57.743877,59.309651,12.803761,135.496725,0.426514,65.148596,55.604562,141.287802,137.476654,138.982558,136.414194,77.987440,135.847144,0.001859,-1.908662,32.000000,-237.203215,136.579308,0.117749,13.485381,0.660312,266326.175680,0.915672,19.922447,20.572261,2.524246,68.636422,69.804613,88.258884,100.000000,36.813449,81.580000,35.754175,21.010000,15.319182
55.012384,65.171294,138.844179,142.470958,63.041948,57.743916,59.350299,12.806397,135.493527,0.426689,65.149920,55.609302,141.285289,137.477129,138.978204,136.411544,77.986485,135.841285,0.001872,-1.908597,32.000000,-237.200614,136.580113,0.117730,13.484101,0.660356,266327.429804,0.913653,19.921193,20.573676,2.524870,68.631449,69.804550,88.261113,100.000000,36.815426,81.580000,35.733676,21.010000,15.319599
55.012903,65.172273,138.859973,142.467941,63.034955,57.743822,59.151378,12.806037,135.490086,0.426663,65.151939,55.611546,141.283231,137.475536,138.974902,136.406777,77.985549,135.836298,0.001883,-1.908600,32.000000,-237.201107,136.574468,0.117719,13.480426,0.660275,266326.226384,0.913247,19.921565,20.570150,2.524138,68.628407,69.804146,88.262826,100.000000,36.808397,81.580000,35.720266,21.010000,15.319976
55.015143,65.173329,138.808082,142.464126,63.067620,57.743764,59.307401,12.805965,135.478966,0.541699,65.155074,55.615016,141.280907,137.475729,138.971906,136.404326,77.985410,135.831447,0.001889,-1.907394,32.000000,-237.201168,136.548053,0.160230,13.480262,0.660261,266327.040396,0.912547,19.918452,20.568268,2.523871,68.626263,69.804643,88.266230,100.000000,36.793408,81.580000,35.702517,21.010000,15.320423
55.019451,65.174349,138.813535,142.460900,63.056176,57.743909,59.345737,12.806729,135.471364,0.866856,65.156793,55.618686,141.277812,137.473643,138.968726,136.399003,77.984214,135.828423,0.001891,-1.906238,32.000000,-237.200452,136.520790,0.259857,13.484686,0.660508,266328.018864,0.915607,19.918934,20.566791,2.524135,68.623497,69.804242,88.268903,100.000000,36.785779,81.580000,35.684441,21.010000,15.320802
55.023186,65.175933,138.793147,142.456977,63.085468,57.743867,59.326279,12.808448,135.468799,0.885195,65.159649,55.623169,141.274720,137.473130,138.966460,136.396526,77.984017,135.828731,0.001903,-1.907380,32.000000,-237.198597,136.518774,0.261337,13.490325,0.660220,266327.846499,0.913159,19.917841,20.564580,2.523089,68.621794,69.804548,88.272998,100.000000,36.762814,81.580000,35.663334,21.010000,15.321319
55.026167,65.177069,138.800196,142.453831,63.061204,57.743843,59.231147,12.808654,135.467060,0.885374,65.162097,55.628484,141.272783,137.471018,138.964356,136.395374,77.983378,135.825340,0.001916,-1.907403,32.000000,-237.198470,136.517989,0.261577,13.494300,0.659976,266329.180112,0.912494,19.914730,20.564313,2.522990,68.622481,69.804815,88.276203,100.000000,36.767901,81.580000,35.644357,21.010000,15.321741
55.028459,65.178400,138.835481,142.450518,63.126234,57.743990,59.306638,12.809375,135.464123,0.885386,65.164550,55.632168,141.270666,137.470933,138.960452,136.394909,77.982330,135.819290,0.001926,-1.907386,32.000000,-237.197909,136.518939,0.261388,13.484294,0.659535,266329.427119,0.912728,19.912730,20.564660,2.522448,68.620929,69.805550,88.280203,100.000000,36.790057,81.580000,35.624235,21.010000,15.322220
55.031048,65.179423,138.832453,142.447981,63.069828,57.744087,59.342828,12.808956,135.464672,0.885535,65.165410,55.635617,141.267761,137.467970,138.956651,136.393633,77.979945,135.814995,0.001899,-1.907356,32.000000,-237.198495,136.517128,0.261140,13.490597,0.659342,266329.654619,0.914142,19.911008,20.563657,2.522440,68.619341,69.805841,88.283012,100.000000,36.798330,81.580000,35.605052,21.010000,15.322618
55.036554,65.180958,138.823434,142.444451,63.057669,57.744307,59.335700,12.810569,135.471651,0.512819,65.168515,55.643391,141.264457,137.471115,138.953819,136.393996,77.979115,135.812602,0.001896,-1.905612,32.000000,-237.196981,136.572494,0.137403,13.493978,0.659985,266331.872523,0.912942,19.910139,20.561776,2.522976,68.619677,69.806034,88.287660,100.000000,36.784940,81.580000,35.581774,21.010000,15.323136
55.037814,65.182283,138.836353,142.441729,63.024428,57.744368,59.304827,12.810432,135.470348,0.426297,65.169778,55.640518,141.260598,137.471795,138.951683,136.396442,77.978826,135.810350,0.001896,-1.902651,32.000000,-237.197079,136.577751,0.117692,13.493646,0.659616,266334.783385,0.912341,19.908680,20.562081,2.522802,68.621286,69.805887,88.290750,100.000000,36.778090,81.580000,35.562325,21.010000,15.323581
55.040650,65.183240,138.833093,142.438611,62.962755,57.744373,59.297137,12.811393,135.472617,0.426274,65.172126,55.647178,141.256480,137.475402,138.949245,136.398460,77.978195,135.810042,0.001900,-1.900259,32.000000,-237.196114,136.580406,0.117908,13.488671,0.659336,266336.062993,0.912357,19.904935,20.561754,2.522386,68.624554,69.806514,88.294516,100.000000,36.784626,81.580000,35.539458,21.010000,15.324037
55.042899,65.184231,138.860641,142.435854,62.934833,57.744331,59.290024,12.811452,135.474714,0.426465,65.174547,55.650674,141.253032,137.473847,138.947133,136.400391,77.977428,135.808234,0.001874,-1.900241,32.000000,-237.195977,136.581244,0.118023,13.485276,0.659405,266337.366728,0.912813,19.905053,20.560952,2.522563,68.628285,69.807204,88.297706,100.000000,36.786364,81.580000,35.519006,21.010000,15.324432
55.046378,65.185694,138.848820,142.432198,62.913027,57.744378,59.351984,12.812070,135.469352,0.803391,65.177429,55.657012,141.248086,137.475373,138.944959,136.401694,77.977409,135.809132,0.001870,-1.902655,32.000000,-237.195424,136.533623,0.243547,13.485099,0.659588,266338.057720,0.912882,19.903290,20.561433,2.522374,68.634457,69.808415,88.300940,100.000000,36.797033,81.580000,35.495898,21.010000,15.324944
55.053660,65.187195,138.861103,142.428774,62.874052,57.744299,59.313317,12.812702,135.472507,0.884522,65.179666,55.661059,141.243904,137.476286,138.941919,136.407392,77.976401,135.809329,0.001870,-1.903254,32.000000,-237.194865,136.532926,0.261254,13.482484,0.659860,266338.740824,0.912952,19.902124,20.561325,2.522771,68.640492,69.807806,88.301712,100.000000,36.789849,81.580000,35.469359,21.010000,15.325407
55.055226,65.189005,138.829923,142.424307,62.849146,57.744168,59.298189,12.811475,135.474983,0.884562,65.183272,55.668636,141.241159,137.474589,138.938824,136.408972,77.976225,135.810345,0.001898,-1.900967,32.000000,-237.196187,136.532026,0.260976,13.477866,0.659760,266338.968994,0.911939,19.900252,20.561778,2.522397,68.651580,69.809094,88.304037,100.000000,36.772046,81.580000,35.443761,21.010000,15.325993
55.059176,65.190528,138.823032,142.420456,62.852569,57.747976,59.317777,12.811320,135.476665,0.884538,65.185263,55.672527,141.238100,137.480458,138.937068,136.408108,77.975639,135.811050,0.001903,-1.899187,32.000000,-237.196213,136.532429,0.261232,13.474877,0.659848,266338.702820,0.912402,19.894771,20.562882,2.522287,68.661236,69.809816,88.305253,100.000000,36.758977,81.580000,35.421252,21.010000,15.326472
55.066859,65.192525,138.785298,142.416072,62.849687,57.751866,59.328459,12.812100,135.482985,0.884447,65.187498,55.677042,141.234194,137.485236,138.933670,136.410696,77.974978,135.814528,0.001901,-1.897074,32.000000,-237.195363,136.530770,0.261074,13.484142,0.659890,266338.976100,0.912609,19.895080,20.563551,2.521648,68.672458,69.810000,88.305379,100.000000,36.748551,81.580000,35.388945,21.010000,15.327073
55.072899,65.194065,138.817522,142.412539,62.809505,57.751816,59.306425,12.813276,135.489458,0.884330,65.189392,55.681356,141.230677,137.488805,138.932937,136.412360,77.973989,135.819858,0.001899,-1.895449,32.000000,-237.194120,136.535135,0.261258,13.488773,0.659987,266357.285707,0.912299,19.892816,20.564477,2.521342,68.681842,69.810193,88.306683,100.000000,36.755205,81.580000,35.361990,21.010000,15.327572
55.073214,65.195803,138.764069,142.408434,62.782265,57.766294,59.345539,12.808395,135.488470,0.884159,65.193333,55.683106,141.226973,137.490253,138.931837,136.411172,77.974954,135.821944,0.001929,-1.895468,32.000000,-237.198912,136.533126,0.261318,13.488267,0.659273,266374.736400,0.912060,19.887447,20.566822,2.520305,68.691418,69.810822,88.308069,100.000000,36.729107,81.580000,35.334465,21.010000,15.328146
55.080750,65.197396,138.752780,142.404556,62.843043,57.782511,59.297910,12.809383,135.493619,0.884143,65.195321,55.690758,141.222769,137.493638,138.930386,136.411942,77.974315,135.827440,0.001930,-1.895477,32.000000,-237.197845,136.535669,0.261320,13.491539,0.659135,266375.023087,0.912291,19.883198,20.570391,2.520614,68.698647,69.811146,88.308689,100.000000,36.712248,81.580000,35.305241,21.010000,15.328648
55.088992,65.199381,138.725820,142.400086,62.858284,57.782422,59.285473,12.809543,135.503407,0.826684,65.197637,55.697667,141.218161,137.496313,138.927930,136.415536,77.974709,135.836054,0.001907,-1.896035,32.000000,-237.197621,136.543116,0.240312,13.490080,0.659042,266442.184859,0.911917,19.884634,20.570436,2.519629,68.707677,69.811720,88.308574,100.000000,36.685758,81.580000,35.267472,21.010000,15.329259
55.094240,65.201150,138.726734,142.396583,62.863372,57.790408,59.331662,12.808539,135.508083,0.783014,65.199715,55.700521,141.214357,137.497408,138.925714,136.418357,77.975205,135.840424,0.001902,-1.897776,32.000000,-237.198611,136.522926,0.233827,13.490660,0.658896,266516.232520,0.912771,19.879005,20.573737,2.519079,68.714593,69.811881,88.308028,100.000000,36.689410,81.580000,35.238874,21.010000,15.329797
55.098994,65.203130,138.731354,142.392674,62.831049,57.790245,59.338164,12.808461,135.516715,0.888975,65.203342,55.706664,141.210325,137.498152,138.922739,136.419586,77.975230,135.841439,0.001901,-1.897788,32.000000,-237.198722,136.525987,0.261512,13.485798,0.658710,266514.728012,0.912815,19.873090,20.577512,2.518213,68.723255,69.812379,88.306192,100.000000,36.681608,81.580000,35.202691,21.010000,15.330421
55.103528,65.204739,138.711259,142.389662,62.859477,57.790175,59.287150,12.808734,135.521962,0.889076,65.205493,55.707718,141.205859,137.503082,138.919430,136.424614,77.975234,135.847131,0.001905,-1.897772,32.000000,-237.198444,136.527656,0.261952,13.491046,0.658702,266550.414427,0.912138,19.869831,20.579131,2.517990,68.728914,69.812009,88.303868,100.000000,36.678548,81.580000,35.172632,21.010000,15.330933
55.109176,65.206999,138.677038,142.386576,62.814759,57.798366,59.316410,12.809373,135.531373,0.889119,65.210009,55.710529,141.202834,137.506117,138.918788,136.428108,77.976782,135.851083,0.001880,-1.896617,32.000000,-237.197735,136.531853,0.261773,13.498824,0.658901,266549.668865,0.911953,19.867256,20.579597,2.517856,68.735661,69.811735,88.302925,100.000000,36.632097,81.580000,35.134004,21.010000,15.331596
55.111944,65.209323,138.700307,142.384375,62.869174,57.798208,59.328417,12.809318,135.535894,0.889028,65.213945,55.712332,141.200716,137.511651,138.918686,136.432128,77.978385,135.857268,0.001877,-1.896640,32.000000,-237.197691,136.534891,0.261899,13.488261,0.658474,266549.133699,0.912658,19.864519,20.582349,2.517285,68.739733,69.812457,88.302310,100.000000,36.650426,81.580000,35.104198,21.010000,15.332208
55.113380,65.211831,138.721091,142.382312,62.918320,57.798004,59.340468,12.809821,135.542355,0.889232,65.215847,55.709271,141.197184,137.516718,138.917128,136.436011,77.978228,135.865747,0.001878,-1.897813,32.000000,-237.196972,136.539068,0.261892,13.489515,0.657929,266585.174893,0.912239,19.861371,20.582714,2.516406,68.741954,69.811907,88.300989,100.000000,36.651906,81.580000,35.068871,21.010000,15.332940
55.113694,65.213724,138.704099,142.380985,62.958648,57.797956,59.334289,12.810988,135.549883,0.889035,65.218520,55.713021,141.194448,137.522499,138.914238,136.442710,77.978750,135.877224,0.001911,-1.900157,32.000000,-237.195841,136.543400,0.261824,13.497343,0.658528,266583.666929,0.912007,19.861042,20.584105,2.516701,68.741354,69.812091,88.300396,100.000000,36.651825,81.580000,35.037419,21.010000,15.333575
55.113955,65.215129,138.733260,142.380820,62.980787,57.797678,59.183135,12.811038,135.554804,0.889050,65.219726,55.708367,141.192485,137.528436,138.911642,136.447307,77.978988,135.882289,0.001908,-1.900791,32.000000,-237.195717,136.548944,0.261980,13.498621,0.658560,266584.593013,0.911798,19.862175,20.588366,2.517013,68.739975,69.812123,88.299745,100.000000,36.640555,81.580000,35.008558,21.010000,15.334082
55.110245,65.216499,138.719515,142.381966,63.000327,57.797731,59.315140,12.810283,135.557446,0.951843,65.221191,55.704022,141.192177,137.534827,138.909192,136.449698,77.980745,135.889811,0.001908,-1.898511,32.000000,-237.196557,136.371800,0.284230,13.495941,0.658081,266585.292961,0.911891,19.863766,20.593400,2.516690,68.737138,69.812054,88.297974,100.000000,36.631420,81.580000,34.980364,21.010000,15.334650
55.108642,65.217211,138.751817,142.384019,63.069965,57.797568,59.341621,12.810446,135.562116,1.001658,65.221190,55.697525,141.192097,137.536691,138.907901,136.453505,77.981653,135.891965,0.001908,-1.896796,32.000000,-237.196373,136.475073,0.290871,13.498080,0.658166,266584.576759,0.914214,19.864921,20.595612,2.517207,68.733477,69.811440,88.295835,100.000000,36.640434,81.580000,34.954363,21.010000,15.335065
55.101534,65.217772,138.768524,142.387287,63.086593,57.797547,59.310694,12.809845,135.568487,0.895056,65.222627,55.692126,141.194519,137.543760,138.907939,136.453937,77.984044,135.897864,0.001937,-1.894443,32.000000,-237.196908,136.484995,0.262709,13.500983,0.658289,266585.355020,0.912252,19.869846,20.597496,2.517128,68.728607,69.812834,88.295262,100.000000,36.650484,81.580000,34.930774,21.010000,15.335522
55.097822,65.218168,138.779903,142.390728,63.071056,57.797608,59.265389,12.809409,135.574027,0.895036,65.222350,55.685101,141.195035,137.548482,138.908275,136.452227,77.984422,135.901880,0.001932,-1.896146,32.000000,-237.197295,136.492393,0.262494,13.502344,0.658372,266584.396419,0.911873,19.872094,20.597631,2.517787,68.722364,69.813045,88.293834,100.000000,36.660606,81.580000,34.908279,21.010000,15.335876
55.089870,65.218426,138.797722,142.395822,63.048746,57.793723,59.298109,12.810363,135.585103,0.895262,65.221464,55.678221,141.196613,137.551564,138.907774,136.458900,77.985870,135.910084,0.001910,-1.898504,32.000000,-237.196354,136.502231,0.262645,13.505273,0.658428,266584.459044,0.912480,19.879464,20.598095,2.518415,68.713354,69.812986,88.291454,100.000000,36.672028,81.580000,34.887064,21.010000,15.336300
55.084059,65.218129,138.776661,142.400733,63.036529,57.789689,59.281130,12.810615,135.589899,0.895263,65.220448,55.671551,141.198114,137.557469,138.907587,136.466077,77.987127,135.914648,0.001908,-1.900044,32.000000,-237.196234,136.508679,0.262703,13.492442,0.658469,266585.789054,0.913248,19.883417,20.599660,2.518791,68.705079,69.813203,88.289666,100.000000,36.654856,81.580000,34.869682,21.010000,15.336570
55.074845,65.217475,138.774135,142.407520,63.085769,57.789721,59.283287,12.811003,135.595809,0.895480,65.217956,55.660930,141.200527,137.563926,138.906259,136.469343,77.988116,135.920420,0.001911,-1.903426,32.000000,-237.195750,136.514723,0.262162,13.490984,0.658497,266568.905176,0.912829,19.891295,20.602182,2.519478,68.692944,69.814163,88.286114,100.000000,36.650080,81.580000,34.851970,21.010000,15.336846
55.070544,65.216631,138.825321,142.413326,63.106080,57.779413,59.260025,12.813792,135.605069,0.895448,65.213657,55.659207,141.202134,137.570381,138.906340,136.474162,77.987355,135.926518,0.001913,-1.903441,32.000000,-237.193058,136.524126,0.262353,13.496505,0.659048,266550.652365,0.913133,19.896567,20.603134,2.519362,68.681299,69.814201,88.281610,100.000000,36.663389,81.580000,34.835409,21.010000,15.337045
55.058559,65.214857,138.899858,142.420980,63.077537,57.759304,59.304763,12.813172,135.610773,0.895550,65.208348,55.646313,141.206043,137.576547,138.906104,136.483812,77.987235,135.930553,0.001890,-1.902864,32.000000,-237.193680,136.530158,0.262085,13.490337,0.659248,266552.369017,0.913268,19.904743,20.604938,2.519737,68.666574,69.814316,88.276195,100.000000,36.719108,81.580000,34.822608,21.010000,15.337173
55.051528,65.212932,138.920460,142.427731,63.044990,57.759412,59.314751,12.813983,135.618257,0.895450,65.204146,55.638485,141.210829,137.579587,138.906775,136.488764,77.987022,135.938755,0.001888,-1.902315,32.000000,-237.192823,136.536091,0.262086,13.492579,0.659181,266506.379136,0.913540,19.908021,20.608649,2.520863,68.653338,69.814161,88.271067,100.000000,36.734469,81.580000,34.810523,21.010000,15.337200
55.038936,65.210247,138.926046,142.436208,63.026730,57.751108,59.300360,12.815197,135.633841,0.567086,65.198795,55.631606,141.216047,137.590236,138.908809,136.501319,77.986869,135.947050,0.001887,-1.902302,32.000000,-237.191513,136.615765,0.149639,13.495493,0.659816,266416.058156,0.912749,19.917735,20.610722,2.522766,68.639587,69.814369,88.265928,100.000000,36.727469,81.580000,34.801244,21.010000,15.337182
55.031325,65.207706,138.986646,142.443575,63.031234,57.751090,59.314763,12.814840,135.641971,0.436296,65.194163,55.622130,141.221475,137.600246,138.910762,136.513444,77.987055,135.953559,0.001921,-1.902324,32.000000,-237.191892,136.623769,0.118309,13.492384,0.659915,266417.727317,0.912721,19.922551,20.614903,2.523462,68.627392,69.814546,88.262860,100.000000,36.763770,81.580000,34.794647,21.010000,15.337122
55.018929,65.204329,139.016275,142.452847,62.990675,57.750980,59.328266,12.813876,135.648925,0.432227,65.188299,55.612201,141.229191,137.607463,138.914443,136.523839,77.987067,135.959090,0.001915,-1.902361,32.000000,-237.192805,136.634260,0.118156,13.489374,0.659885,266381.360991,0.913036,19.931941,20.619069,2.524141,68.613562,69.815695,88.258183,100.000000,36.786967,81.580000,34.788982,21.010000,15.336988
55.009909,65.201381,139.022091,142.460580,62.994764,57.742873,59.303276,12.813519,135.655125,0.432228,65.182405,55.605179,141.233966,137.615379,138.914976,136.531623,77.986093,135.964644,0.001914,-1.903535,32.000000,-237.193179,136.640459,0.118001,13.484219,0.660458,266381.748180,0.912948,19.936699,20.622031,2.525591,68.603198,69.816200,88.253595,100.000000,36.810330,81.580000,34.785023,21.010000,15.336860
54.999735,65.197244,139.051040,142.469704,62.990562,57.742914,59.266479,12.814580,135.660456,0.432032,65.174165,55.595334,141.240890,137.620891,138.917310,136.540524,77.985968,135.975395,0.001913,-1.901207,32.000000,-237.192016,136.653881,0.118213,13.489659,0.660938,266382.588704,0.912958,19.945210,20.624696,2.526699,68.592244,69.816174,88.250007,100.000000,36.810960,81.580000,34.782568,21.010000,15.336615
54.990220,65.193345,139.018402,142.477659,62.949736,57.742894,59.307883,12.813026,135.666179,0.431947,65.168916,55.588759,141.247900,137.625271,138.920080,136.548411,77.987031,135.980731,0.001946,-1.900039,32.000000,-237.193649,136.660808,0.118093,13.482856,0.661255,266347.055976,0.913373,19.950915,20.628356,2.527219,68.584339,69.817362,88.249294,100.000000,36.817788,81.580000,34.781134,21.010000,15.336335
54.981626,65.188889,138.960834,142.486602,62.923301,57.742899,59.319108,12.811402,135.671140,0.431895,65.161158,55.579052,141.255953,137.630167,138.924289,136.553185,77.987820,135.984076,0.001931,-1.899473,32.000000,-237.195343,136.642418,0.118106,13.478554,0.661280,266347.322473,0.914118,19.956538,20.633683,2.528213,68.576585,69.818307,88.249049,100.000000,36.770151,81.580000,34.780334,21.010000,15.336016
54.977964,65.184979,138.992969,142.493372,62.912802,57.743135,59.264639,12.812259,135.667738,0.772075,65.155353,55.573959,141.264148,137.631212,138.929092,136.558304,77.988783,135.991432,0.001910,-1.899879,32.000000,-237.194616,136.472745,0.234108,13.478060,0.661575,266346.433887,0.913645,19.961768,20.635201,2.528057,68.571529,69.819593,88.250285,100.000000,36.797634,81.580000,34.776260,21.010000,15.335727
54.974589,65.180556,139.000154,142.500349,62.872605,57.743245,59.287758,12.812790,135.674709,0.895990,65.147558,55.569432,141.270650,137.631929,138.934449,136.563311,77.989367,135.996799,0.001907,-1.902236,32.000000,-237.194068,136.644100,0.261530,13.487729,0.661612,266344.956338,0.913619,19.965560,20.636030,2.527405,68.564990,69.820637,88.253405,100.000000,36.797114,81.580000,34.769915,21.010000,15.335389
54.969291,65.176868,139.012886,142.505441,62.803525,57.743473,59.324226,12.813182,135.684651,0.510658,65.142220,55.563964,141.276663,137.636420,138.938041,136.570301,77.989663,136.004624,0.001908,-1.904529,32.000000,-237.193534,136.611551,0.134118,13.486907,0.661851,266342.985088,0.914520,19.965165,20.638624,2.528158,68.561044,69.821949,88.257820,100.000000,36.817906,81.580000,34.767637,21.010000,15.335118
54.962814,65.172207,139.022811,142.511314,62.794414,57.743562,59.184073,12.813529,135.691126,0.431851,65.133766,55.559697,141.282392,137.639078,138.940672,136.573937,77.989133,136.010265,0.001913,-1.906299,32.000000,-237.193182,136.617617,0.117211,13.498585,0.661460,266340.790334,0.914217,19.963981,20.640636,2.528444,68.556878,69.821962,88.262281,100.000000,36.825836,81.580000,34.766177,21.010000,15.334747
54.957737,65.168153,139.011496,142.516138,62.806054,57.743602,59.267148,12.813614,135.695139,0.431915,65.126737,55.554305,141.288734,137.642694,138.943464,136.581499,77.989401,136.014006,0.001893,-1.906910,32.000000,-237.193076,136.621550,0.117601,13.495125,0.661633,266340.300882,0.913747,19.965378,20.644125,2.528919,68.554266,69.822496,88.266581,100.000000,36.826348,81.580000,34.766404,21.010000,15.334416
54.951699,65.163098,139.013964,142.521447,62.814373,57.743549,59.278798,12.812987,135.695146,0.431646,65.119030,55.547567,141.296055,137.647786,138.946909,136.584946,77.990113,136.016480,0.001888,-1.906894,32.000000,-237.193808,136.620822,0.117006,13.497346,0.661209,266340.057318,0.916020,19.966933,20.647383,2.529398,68.551200,69.822399,88.271981,100.000000,36.837537,81.580000,34.767797,21.010000,15.333968
54.948137,65.159215,139.090686,142.525281,62.826590,57.743471,59.316343,12.812845,135.697241,0.431648,65.112494,55.546371,141.301597,137.645957,138.950355,136.582272,77.990130,136.019876,0.001886,-1.906904,32.000000,-237.193935,136.620116,0.117356,13.498302,0.661382,266338.351530,0.914821,19.967754,20.648925,2.529425,68.550700,69.822546,88.276442,100.000000,36.870860,81.580000,34.767254,21.010000,15.333632
54.944642,65.154397,139.090095,142.529238,62.840197,57.743602,59.294458,12.812220,135.688109,0.498681,65.105185,55.543124,141.307241,137.644086,138.955032,136.584254,77.990037,136.021534,0.001923,-1.906949,32.000000,-237.194784,136.597945,0.141497,13.496993,0.661368,266335.348660,0.914739,19.968495,20.649407,2.529748,68.552715,69.822883,88.282249,100.000000,36.875929,81.580000,34.765655,21.010000,15.333209
54.942134,65.150293,139.079145,142.532256,62.876696,57.743533,59.306730,12.811275,135.686298,0.868287,65.099425,55.538525,141.311855,137.642795,138.958040,136.582875,77.990597,136.022397,0.001907,-1.906966,32.000000,-237.195718,136.681413,0.258907,13.495957,0.661763,266333.166958,0.914215,19.968032,20.651035,2.531308,68.556187,69.823574,88.288325,100.000000,36.878005,81.580000,34.765829,21.010000,15.332836
54.943888,65.145954,139.003575,142.535122,62.835891,57.743523,59.301911,12.810956,135.684433,0.893715,65.096043,55.539360,141.317805,137.640199,138.963089,136.583697,77.993404,136.021808,0.001908,-1.906982,32.000000,-237.195938,136.681887,0.262166,13.496296,0.661866,266331.225222,0.914607,19.966571,20.651928,2.531459,68.563709,69.824525,88.296842,100.000000,36.847275,81.580000,34.760475,21.010000,15.332431
54.941621,65.142849,138.993780,142.537102,62.912888,57.743536,59.285867,12.809605,135.681163,0.893656,65.090447,55.537602,141.321420,137.641074,138.966822,136.581014,77.994604,136.017045,0.001907,-1.908155,32.000000,-237.197320,136.676780,0.262090,13.503378,0.661892,266328.175079,0.914452,19.964874,20.651786,2.531375,68.569679,69.825274,88.304355,100.000000,36.835068,81.580000,34.759733,21.010000,15.332196
54.940757,65.138930,139.040453,142.538884,62.990612,57.743625,59.324791,12.809598,135.681666,0.893692,65.085514,55.529530,141.325806,137.638818,138.971951,136.578585,77.996005,136.014870,0.001945,-1.908159,32.000000,-237.197495,136.676749,0.261912,13.510288,0.661450,266321.363555,0.914484,19.958851,20.648694,2.529919,68.577791,69.826296,88.313408,100.000000,36.862727,81.580000,34.756728,21.010000,15.331881
54.940279,65.135519,139.007784,142.539985,63.022859,57.743565,59.320309,12.810269,135.678702,0.893727,65.081204,55.526412,141.328661,137.635238,138.975859,136.577818,77.996753,136.014673,0.001929,-1.908128,32.000000,-237.196910,136.674220,0.262370,13.522317,0.661081,266318.118376,0.914766,19.957922,20.645191,2.529845,68.585170,69.827605,88.319476,100.000000,36.852348,81.580000,34.754230,21.010000,15.331578
54.942046,65.131845,138.996286,142.541413,63.014283,57.743549,59.325763,12.811012,135.669001,0.893738,65.077622,55.520059,141.332219,137.635087,138.979966,136.572833,77.999123,136.011821,0.001911,-1.908117,32.000000,-237.196348,136.637933,0.261986,13.522527,0.660982,266314.161296,0.914173,19.954833,20.642739,2.530734,68.594618,69.828973,88.329236,100.000000,36.840448,81.580000,34.749572,21.010000,15.331269
54.939108,65.128947,139.027471,142.542696,62.981104,57.743539,59.305202,12.809815,135.672761,1.285591,65.072887,55.518195,141.334030,137.628024,138.982712,136.567857,77.999758,136.009396,0.001910,-1.908110,32.000000,-237.197605,136.588840,0.391170,13.523261,0.660226,266311.032857,0.914242,19.951882,20.641895,2.530162,68.601096,69.829534,88.337332,100.000000,36.854278,81.580000,34.748175,21.010000,15.331031
54.937602,65.125622,139.022717,142.543583,62.983651,57.743363,59.294322,12.809655,135.668689,1.357824,65.069055,55.519352,141.335805,137.625746,138.984739,136.564118,78.001043,136.000322,0.001910,-1.910403,32.000000,-237.197877,136.582629,0.405502,13.523878,0.660132,266304.697231,0.914116,19.946510,20.638146,2.529871,68.610298,69.830397,88.346644,100.000000,36.878807,81.580000,34.746743,21.010000,15.330769
54.934117,65.122924,139.019633,142.543756,62.963988,57.743339,59.317775,12.809186,135.662913,1.357815,65.065252,55.516223,141.337512,137.624648,138.985947,136.560463,78.002269,135.994932,0.001915,-1.911534,32.000000,-237.198308,136.573392,0.405274,13.526153,0.660289,266302.545786,0.914480,19.946432,20.636337,2.530574,68.618107,69.831230,88.353303,100.000000,36.874020,81.580000,34.747738,21.010000,15.330555
54.934610,65.119613,139.119870,142.544297,62.931775,57.743402,59.324248,12.810910,135.663967,1.357943,65.061275,55.516674,141.339551,137.625491,138.989184,136.562650,78.003389,135.993188,0.001900,-1.912683,32.000000,-237.196534,136.569601,0.405763,13.532938,0.660248,266298.438642,0.914664,19.944555,20.630664,2.530557,68.628027,69.832864,88.360073,100.000000,36.925602,81.580000,34.744196,21.010000,15.330292
54.928124,65.116879,139.078024,142.545206,62.956634,57.743418,59.313900,12.809918,135.667920,1.122169,65.057437,55.513550,141.340957,137.624600,138.991739,136.561344,78.004368,135.988418,0.001897,-1.913952,32.000000,-237.197424,136.703463,0.324012,13.532686,0.660168,266296.132960,0.914360,19.945203,20.626830,2.530661,68.634781,69.834307,88.363869,100.000000,36.915102,81.580000,34.750087,21.010000,15.330058
54.922549,65.113521,139.054313,142.547010,62.944223,57.743326,59.319782,12.809408,135.666390,0.897874,65.054134,55.509797,141.344127,137.624829,138.993930,136.558546,78.005091,135.986367,0.001898,-1.913862,32.000000,-237.197921,136.764243,0.262154,13.527642,0.660338,266292.507370,0.914244,19.941420,20.624867,2.532463,68.643079,69.835573,88.366774,100.000000,36.910412,81.580000,34.756266,21.010000,15.329784
54.919592,65.110609,139.034187,142.548808,62.974353,57.743539,59.334478,12.809353,135.665156,0.894010,65.050297,55.504737,141.345575,137.623452,138.995274,136.556139,78.005166,135.985291,0.001936,-1.913843,32.000000,-237.198082,136.765502,0.262209,13.530857,0.660230,266291.302927,0.914516,19.944914,20.621581,2.532000,68.648664,69.837305,88.367571,100.000000,36.896943,81.580000,34.758836,21.010000,15.329513
54.916295,65.107215,139.019401,142.551117,63.021605,57.743376,59.317880,12.808566,135.660639,0.893995,65.046584,55.498554,141.347782,137.618776,138.997645,136.556776,78.005533,135.983159,0.001915,-1.912689,32.000000,-237.198774,136.763191,0.262139,13.523270,0.660431,266289.260252,0.914519,19.946912,20.619866,2.531826,68.653752,69.839228,88.368746,100.000000,36.896751,81.580000,34.762474,21.010000,15.329217
54.913692,65.104297,139.027187,142.553022,63.021577,57.743431,59.312063,12.808856,135.658390,0.893955,65.043490,55.496902,141.349185,137.616609,138.999525,136.554967,78.006127,135.980264,0.001914,-1.912708,32.000000,-237.198525,136.762274,0.262073,13.525970,0.660205,266288.965928,0.914343,19.946838,20.619271,2.531595,68.657395,69.840724,88.369149,100.000000,36.894115,81.580000,34.765447,21.010000,15.328944
