OSU 80 Ton Compressor Load Stand
54.911556,65.100980,139.021406,142.555205,62.981731,57.743589,59.312609,12.809443,135.661101,0.893951,65.040057,55.496013,141.350795,137.613211,139.001901,136.555039,78.006960,135.976995,0.001913,-1.910989,32.000000,-237.197988,136.762931,0.262155,13.529189,0.660547,266286.269246,0.914649,19.946612,20.617872,2.531478,68.663234,69.843380,88.369335,100.000000,36.895249,81.580000,34.769808,21.010000,15.328642
54.908367,65.098271,138.993159,142.556862,62.997261,57.743680,59.316766,12.809648,135.658383,0.894031,65.037329,55.495327,141.352767,137.614598,139.004805,136.558235,78.008200,135.975726,0.001953,-1.908073,32.000000,-237.197771,136.763884,0.261943,13.527772,0.660480,266284.299628,0.914780,19.946194,20.615878,2.531740,68.669073,69.846270,88.369942,100.000000,36.896167,81.580000,34.774202,21.010000,15.328393
54.904030,65.095164,138.970341,142.558596,62.981047,57.743644,59.274552,12.809762,135.659910,1.033904,65.034844,55.496374,141.355856,137.614356,139.007884,136.561469,78.009518,135.971749,0.001931,-1.904496,32.000000,-237.197467,136.725219,0.311431,13.524810,0.660327,266282.352221,0.914806,19.944930,20.613464,2.531733,68.674984,69.849148,88.370409,100.000000,36.878273,81.580000,34.781995,21.010000,15.328107
54.899995,65.092716,138.960386,142.560088,62.933482,57.743533,59.169673,12.809546,135.651501,0.949575,65.033559,55.491995,141.357676,137.612340,139.009263,136.564327,78.010266,135.971969,0.001918,-1.904457,32.000000,-237.197630,136.713183,0.275987,13.525140,0.660290,266280.059267,0.914795,19.945284,20.611609,2.531366,68.679095,69.851389,88.371344,100.000000,36.871767,81.580000,34.788248,21.010000,15.327883
54.896189,65.090043,138.959059,142.561931,62.888785,57.743670,59.319333,12.809779,135.651603,0.893761,65.029145,55.489222,141.359894,137.614367,139.010038,136.569521,78.009768,135.975008,0.001915,-1.903262,32.000000,-237.197489,136.714174,0.261961,13.521451,0.660377,266277.652921,0.915518,19.946342,20.608369,2.531150,68.682722,69.853837,88.372069,100.000000,36.864654,81.580000,34.795101,21.010000,15.327662
54.892625,65.087491,138.958194,142.563749,62.828710,57.743586,59.164811,12.809873,135.653379,0.893858,65.027703,55.486843,141.362708,137.614517,139.011277,136.573670,78.011229,135.976252,0.001917,-1.902139,32.000000,-237.197542,136.716641,0.261831,13.513487,0.660359,266275.729508,0.917208,19.947771,20.607727,2.531155,68.687118,69.856293,88.373861,100.000000,36.866292,81.580000,34.802785,21.010000,15.327415
54.890234,65.084609,138.927219,142.566510,62.846524,57.743455,59.318150,12.809921,135.651426,0.893726,65.025443,55.489349,141.366248,137.613970,139.012482,136.575344,78.012296,135.978284,0.001919,-1.902146,32.000000,-237.197469,136.716678,0.262242,13.513567,0.660589,266275.952103,0.914960,19.948756,20.609695,2.531306,68.691139,69.858995,88.376813,100.000000,36.858231,81.580000,34.810491,21.010000,15.327147
54.885092,65.082477,138.929117,142.569176,62.794537,57.743415,59.330555,12.808705,135.650043,0.893735,65.021613,55.487858,141.368760,137.613453,139.012668,136.573855,78.012612,135.975625,0.001902,-1.901564,32.000000,-237.198496,136.718148,0.261797,13.499569,0.661018,266273.086943,0.917408,19.949627,20.608836,2.531455,68.693894,69.860923,88.378951,100.000000,36.874374,81.580000,34.820513,21.010000,15.326958
54.880233,65.079441,138.898352,142.572071,62.745504,57.743342,59.324963,12.808379,135.654647,0.893457,65.017914,55.490345,141.371637,137.612249,139.013254,136.575633,78.012858,135.977108,0.001900,-1.900842,32.000000,-237.198723,136.735023,0.261943,13.501273,0.660887,266270.218416,0.915071,19.949044,20.608752,2.531001,68.697543,69.863692,88.380569,100.000000,36.845994,81.580000,34.832194,21.010000,15.326671
54.878013,65.076765,138.875187,142.574207,62.765752,57.743229,59.282012,12.808074,135.649441,0.548464,65.014823,55.488574,141.374613,137.613960,139.014493,136.576235,78.014144,135.978220,0.001898,-1.900824,32.000000,-237.199030,136.799967,0.144630,13.493110,0.661653,266269.629189,0.914969,19.951853,20.607148,2.531272,68.701382,69.866554,88.380033,100.000000,36.822859,81.580000,34.839457,21.010000,15.326396
54.874926,65.073471,138.853333,142.577218,62.759064,57.743193,59.145862,12.807966,135.650505,0.429231,65.010606,55.486797,141.378541,137.617611,139.018733,136.579335,78.015775,135.984195,0.001936,-1.900854,32.000000,-237.198852,136.801560,0.118441,13.494095,0.661476,266268.107299,0.915136,19.953487,20.607621,2.530936,68.705877,69.870178,88.378722,100.000000,36.808638,81.580000,34.849681,21.010000,15.326051
54.874200,65.070932,138.881050,142.579996,62.770365,57.742983,59.291528,12.807138,135.651466,0.429306,65.009415,55.484429,141.381561,137.618853,139.022069,136.579846,78.016201,135.982908,0.001910,-1.900885,32.000000,-237.199727,136.806756,0.118744,13.497267,0.661777,266265.009407,0.915832,19.952944,20.606872,2.530616,68.709270,69.873283,88.377813,100.000000,36.821195,81.580000,34.858320,21.010000,15.325784
54.871127,65.068284,138.895127,142.583113,62.840098,57.742972,59.333857,12.807004,135.652371,0.429145,65.007151,55.481545,141.385557,137.620094,139.024843,136.581808,78.017708,135.985847,0.001910,-1.900326,32.000000,-237.199882,136.812782,0.118349,13.495637,0.661654,266261.649049,0.917989,19.952617,20.608130,2.530360,68.713265,69.876814,88.376652,100.000000,36.844757,81.580000,34.869413,21.010000,15.325506
54.871800,65.066491,138.914493,142.585221,62.839972,57.743009,59.147008,12.807475,135.645244,0.571740,65.005283,55.481917,141.387070,137.623707,139.026221,136.585924,78.017891,135.989756,0.001909,-1.899785,32.000000,-237.199488,136.769380,0.168638,13.488151,0.661646,266258.154302,0.915737,19.950775,20.607082,2.530899,68.716578,69.878838,88.375261,100.000000,36.845732,81.580000,34.876734,21.010000,15.325338
54.874111,65.064511,138.909470,142.587134,62.822703,57.743245,59.293883,12.807345,135.644075,0.883834,65.003184,55.483827,141.389298,137.625769,139.028590,136.589809,78.019356,135.988791,0.001949,-1.898661,32.000000,-237.199697,136.766699,0.260680,13.499891,0.661847,266255.400102,0.915134,19.951081,20.606997,2.531297,68.722062,69.882444,88.375027,100.000000,36.854094,81.580000,34.882124,21.010000,15.325164
54.872798,65.063122,138.946308,142.588364,62.792861,57.743030,59.354310,12.806665,135.644709,0.891094,65.002846,55.484968,141.391115,137.626926,139.030981,136.591646,78.021795,135.988375,0.001924,-1.898700,32.000000,-237.200267,136.771775,0.260447,13.496753,0.662296,266253.999203,0.918009,19.948642,20.608706,2.531619,68.727108,69.885294,88.374630,100.000000,36.867599,81.580000,34.889365,21.010000,15.325048
54.872247,65.061587,138.920222,142.589519,62.731687,57.742904,59.336432,12.805775,135.648506,0.891097,65.001896,55.487769,141.392977,137.630134,139.033791,136.597001,78.024408,135.987221,0.001910,-1.899836,32.000000,-237.201271,136.772505,0.260709,13.496887,0.661657,266251.188140,0.915691,19.944438,20.606773,2.531421,68.734043,69.889874,88.373655,100.000000,36.844620,81.580000,34.898552,21.010000,15.324928
54.870646,65.060484,138.944762,142.590570,62.786782,57.742710,59.282095,12.804258,135.648440,0.891120,65.001494,55.490197,141.394561,137.629080,139.037121,136.599725,78.026027,135.988492,0.001909,-1.899827,32.000000,-237.202826,136.774667,0.260698,13.492452,0.662015,266247.054553,0.914776,19.944313,20.604134,2.532153,68.739414,69.893208,88.371940,100.000000,36.866807,81.580000,34.906221,21.010000,15.324854
54.872585,65.059087,138.939201,142.591708,62.827854,57.742694,59.279605,12.804348,135.648233,0.890921,65.000596,55.489625,141.396179,137.635340,139.039708,136.604541,78.027516,135.994077,0.001910,-1.900958,32.000000,-237.202707,136.781685,0.260589,13.489985,0.661884,266242.564172,0.915056,19.943308,20.600962,2.531703,68.745824,69.897765,88.370984,100.000000,36.858122,81.580000,34.912432,21.010000,15.324754
54.874923,65.057908,138.908697,142.592868,62.910103,57.742500,59.329928,12.804190,135.650291,0.890935,65.000047,55.490208,141.397570,137.637610,139.040504,136.609039,78.028431,135.995852,0.001915,-1.903880,32.000000,-237.202988,136.789727,0.260876,13.489906,0.662247,266239.670424,0.915919,19.943744,20.599957,2.532224,68.749497,69.901532,88.369752,100.000000,36.842768,81.580000,34.917511,21.010000,15.324673
54.877091,65.056576,138.937435,142.594661,62.931124,57.742442,59.145155,12.804283,135.659628,0.820854,64.999215,55.488948,141.399303,137.640820,139.040915,136.611979,78.031687,136.001335,0.001902,-1.907407,32.000000,-237.203118,136.837283,0.235913,13.493389,0.662309,266236.256531,0.915918,19.940484,20.601170,2.532033,68.751773,69.905900,88.368101,100.000000,36.856909,81.580000,34.922246,21.010000,15.324572
54.877238,65.055347,138.969137,142.595924,62.987614,57.742432,59.323213,12.804094,135.674194,0.445060,64.998125,55.490897,141.400804,137.646765,139.043170,136.616465,78.035053,136.002831,0.001898,-1.908008,32.000000,-237.203320,136.794820,0.117406,13.500907,0.662110,266232.477246,0.915092,19.937056,20.601114,2.531369,68.754403,69.910690,88.366269,100.000000,36.893869,81.580000,34.929066,21.010000,15.324492
54.878692,65.054071,139.023194,142.597050,63.041806,57.742353,59.301349,12.804488,135.676288,0.428888,64.998127,55.489079,141.401791,137.650859,139.045898,136.618603,78.038055,136.003400,0.001897,-1.909196,32.000000,-237.202721,136.771373,0.116115,13.499760,0.662058,266227.180619,0.917906,19.933642,20.600510,2.531793,68.756784,69.915446,88.365746,100.000000,36.911430,81.580000,34.935037,21.010000,15.324395
54.883699,65.052949,139.036350,142.598216,63.056384,57.742526,59.299839,12.806515,135.674935,0.867492,64.997311,55.490076,141.400405,137.658172,139.047706,136.621556,78.039950,136.005764,0.001936,-1.909125,32.000000,-237.200635,136.787131,0.258012,13.504305,0.661842,266222.397845,0.915145,19.932271,20.597867,2.532364,68.758131,69.919955,88.362431,100.000000,36.935725,81.580000,34.935254,21.010000,15.324307
54.886929,65.052311,139.050074,142.598503,62.994286,57.742650,59.291673,12.806784,135.679141,0.891245,64.996011,55.490101,141.399758,137.661039,139.048356,136.625433,78.041069,136.008891,0.001908,-1.909134,32.000000,-237.200442,136.792743,0.259290,13.497397,0.662153,266217.270908,0.915451,19.929598,20.595141,2.533282,68.758850,69.923683,88.357008,100.000000,36.949468,81.580000,34.936790,21.010000,15.324287
54.890560,65.051535,139.051968,142.598160,62.993376,57.742558,59.312458,12.807738,135.685026,0.891171,64.996455,55.491536,141.399215,137.667549,139.050752,136.627704,78.044156,136.015730,0.001908,-1.909750,32.000000,-237.199576,136.797969,0.259378,13.499271,0.661930,266213.550392,0.915382,19.923663,20.594389,2.533290,68.759980,69.928690,88.349586,100.000000,36.934153,81.580000,34.937329,21.010000,15.324265
54.891262,65.050952,139.104046,142.597748,63.038722,57.742747,59.141568,12.807029,135.690348,0.891280,64.995880,55.493004,141.399340,137.670989,139.051781,136.633185,78.047104,136.018550,0.001907,-1.910480,32.000000,-237.200363,136.805401,0.259427,13.483808,0.662294,266211.363792,0.915449,19.919921,20.594781,2.533391,68.759952,69.933014,88.342584,100.000000,36.968486,81.580000,34.941190,21.010000,15.324250
54.893524,65.050353,139.056473,142.597340,63.079674,57.742930,59.254990,12.807965,135.697266,0.891325,64.996440,55.492777,141.399817,137.677631,139.054751,136.638707,78.050330,136.024635,0.001908,-1.910482,32.000000,-237.199355,136.812921,0.259170,13.502541,0.662148,266205.866820,0.915058,19.915657,20.595003,2.533258,68.759426,69.937611,88.334754,100.000000,36.971106,81.580000,34.943217,21.010000,15.324250
54.896708,65.049932,139.048163,142.597123,63.063434,57.743132,59.297337,12.807995,135.703510,0.891634,64.997451,55.491048,141.400035,137.679879,139.054938,136.642054,78.052626,136.028411,0.001880,-1.910479,32.000000,-237.199358,136.819026,0.259526,13.498806,0.663171,266202.733768,0.917690,19.914399,20.593419,2.534175,68.757485,69.941651,88.328322,100.000000,36.966352,81.580000,34.945008,21.010000,15.324259
54.900944,65.049470,139.048190,142.596947,63.026646,57.743444,59.305539,12.808765,135.711263,0.891636,64.997581,55.493686,141.401339,137.682765,139.055685,136.646510,78.056935,136.033244,0.001868,-1.910459,32.000000,-237.198616,136.824044,0.259412,13.504099,0.661977,266199.073444,0.915893,19.911627,20.593135,2.533204,68.754036,69.946713,88.320957,100.000000,36.973721,81.580000,34.942817,21.010000,15.324274
54.902751,65.049154,139.029706,142.596928,62.999815,57.743465,59.316337,12.808472,135.712626,0.891929,64.998015,55.497241,141.401359,137.684444,139.055071,136.647089,78.061515,136.036187,0.001865,-1.910436,32.000000,-237.198911,136.825861,0.259391,13.499517,0.662069,266196.174931,0.915183,19.908147,20.592665,2.532905,68.749824,69.950808,88.315193,100.000000,36.965377,81.580000,34.943768,21.010000,15.324298
54.905449,65.048571,138.976168,142.597446,62.918404,57.743460,59.286694,12.809902,135.726516,0.749217,64.998758,55.501250,141.401976,137.686187,139.054490,136.648203,78.066473,136.036010,0.001867,-1.911630,32.000000,-237.197268,136.879694,0.209416,13.498324,0.661749,266190.917620,0.914982,19.903613,20.590693,2.532710,68.743367,69.955799,88.309181,100.000000,36.944127,81.580000,34.942174,21.010000,15.324306
54.907216,65.048128,138.970574,142.597876,62.988270,57.743436,59.278590,12.812045,135.738929,0.445533,64.998148,55.500251,141.401275,137.694618,139.054702,136.654070,78.070015,136.044341,0.001870,-1.912790,32.000000,-237.195120,136.890623,0.118133,13.495022,0.661850,266185.194840,0.914781,19.901561,20.587536,2.532290,68.737395,69.959178,88.304248,100.000000,36.916923,81.580000,34.942869,21.010000,15.324302
54.910319,65.047504,138.982439,142.598531,63.053391,57.743423,59.305244,12.812267,135.738505,0.503482,64.997119,55.500625,141.402456,137.699399,139.055487,136.658202,78.073798,136.048431,0.001856,-1.912783,32.000000,-237.194904,136.856431,0.143641,13.498821,0.661593,266178.450693,0.915187,19.898386,20.582492,2.531191,68.730481,69.963117,88.300200,100.000000,36.941869,81.580000,34.941079,21.010000,15.324294
54.915749,65.047179,139.011457,142.599120,63.073689,57.743355,59.301185,12.814016,135.740567,0.866900,64.997346,55.507317,141.403470,137.706173,139.056419,136.658481,78.077623,136.052609,0.001854,-1.912775,32.000000,-237.192990,136.834697,0.259183,13.502325,0.661700,266173.692232,0.915278,19.896246,20.582979,2.531007,68.726117,69.966011,88.297673,100.000000,36.954487,81.580000,34.939240,21.010000,15.324314
54.918698,65.046965,138.989013,142.599348,63.021800,57.743602,59.328936,12.814819,135.747424,0.889664,64.997026,55.507350,141.403287,137.710562,139.056409,136.665421,78.083244,136.057623,0.001854,-1.912757,32.000000,-237.192105,136.840956,0.260210,13.495420,0.661528,266168.004278,0.914808,19.892641,20.581174,2.531081,68.721564,69.969059,88.296719,100.000000,36.960145,81.580000,34.934755,21.010000,15.324358
54.920258,65.047014,138.978436,142.599306,62.985183,57.743321,59.297231,12.814082,135.752574,0.889873,64.997787,55.508096,141.403953,137.713118,139.057130,136.670691,78.087935,136.061086,0.001897,-1.912749,32.000000,-237.192796,136.839614,0.260336,13.495362,0.661423,266161.553429,0.914769,19.887100,20.579369,2.531359,68.718312,69.971896,88.296891,100.000000,36.951232,81.580000,34.933295,21.010000,15.324427
54.921306,65.047089,139.026893,142.598687,62.890626,57.743363,59.307046,12.815267,135.760248,0.889935,64.998773,55.512661,141.405129,137.716734,139.060009,136.674384,78.093716,136.068272,0.001864,-1.912694,32.000000,-237.191483,136.841003,0.260403,13.495837,0.661604,266155.335811,0.914290,19.884054,20.576173,2.530814,68.716618,69.975842,88.297992,100.000000,36.980448,81.580000,34.930977,21.010000,15.324516
54.922100,65.047119,139.013599,142.597776,62.866514,57.743350,59.304978,12.815020,135.766862,0.890002,64.999363,55.514942,141.404609,137.718929,139.061055,136.678442,78.097383,136.069509,0.001863,-1.912664,32.000000,-237.191645,136.839843,0.260185,13.491809,0.661525,266148.577012,0.914746,19.882604,20.573155,2.530550,68.715435,69.978404,88.298999,100.000000,36.978959,81.580000,34.929906,21.010000,15.324589
54.923195,65.047190,139.047492,142.597374,62.809972,57.743093,59.286312,12.815151,135.770007,0.890161,65.000714,55.516129,141.404189,137.723684,139.061934,136.683290,78.102121,136.076657,0.001863,-1.912618,32.000000,-237.191602,136.842617,0.260486,13.489704,0.661736,266142.235036,0.914576,19.881673,20.570850,2.531384,68.713538,69.981744,88.300055,100.000000,36.998341,81.580000,34.929545,21.010000,15.324678
54.923211,65.047314,138.992674,142.597288,62.768676,57.743035,59.330643,12.814826,135.774609,0.890247,64.999932,55.520090,141.402681,137.725575,139.061739,136.685356,78.103783,136.080996,0.001863,-1.912653,32.000000,-237.192109,136.858591,0.260450,13.494381,0.661858,266137.772019,0.914593,19.880940,20.567781,2.531105,68.710537,69.983191,88.299150,100.000000,36.971551,81.580000,34.927544,21.010000,15.324759
54.918453,65.047771,138.986313,142.597363,62.748984,57.743145,59.268810,12.813123,135.781619,0.568484,65.001827,55.520472,141.403248,137.728515,139.063846,136.690091,78.107859,136.087568,0.001833,-1.913837,32.000000,-237.193927,136.828975,0.155360,13.496891,0.662117,266131.285835,0.914857,19.879960,20.566499,2.531672,68.707181,69.986335,88.299468,100.000000,36.977468,81.580000,34.934127,21.010000,15.324900
54.916128,65.048103,138.981616,142.597290,62.770683,57.743161,59.303236,12.811738,135.783303,0.865386,65.003767,55.523777,141.403642,137.729428,139.065828,136.690535,78.112741,136.090298,0.001823,-1.913837,32.000000,-237.195321,136.832882,0.258730,13.501559,0.661601,266129.022525,0.914172,19.880067,20.566934,2.530673,68.704255,69.989836,88.301702,100.000000,36.961080,81.580000,34.935130,21.010000,15.325016
54.914119,65.048890,138.953441,142.596939,62.763481,57.743219,59.276483,12.810783,135.782944,0.888033,65.006038,55.517433,141.403579,137.732431,139.065927,136.695758,78.117487,136.096105,0.001824,-1.913788,32.000000,-237.196304,136.831850,0.258951,13.496439,0.661519,266127.203922,0.915217,19.885094,20.566034,2.530776,68.700115,69.993090,88.305237,100.000000,36.955219,81.580000,34.939308,21.010000,15.325196
54.916906,65.049866,138.942987,142.596696,62.783755,57.743130,59.310467,12.812233,135.785755,0.888171,65.008416,55.517472,141.402345,137.735320,139.066431,136.698569,78.120757,136.102244,0.001826,-1.913795,32.000000,-237.194723,136.832254,0.258791,13.506243,0.661302,266122.836681,0.914729,19.887661,20.562472,2.530798,68.695458,69.995244,88.308855,100.000000,36.945191,81.580000,34.937853,21.010000,15.325397
54.916700,65.051170,138.976645,142.596562,62.767255,57.743132,59.280681,12.812583,135.787612,0.888118,65.010990,55.517612,141.400344,137.738235,139.066923,136.703205,78.124677,136.108008,0.001868,-1.913778,32.000000,-237.194431,136.830426,0.258987,13.499740,0.661436,266118.906929,0.915182,19.890377,20.560534,2.530377,68.688561,69.997598,88.314561,100.000000,36.960168,81.580000,34.938591,21.010000,15.325672
54.917408,65.052377,139.018943,142.596448,62.748573,57.743035,59.186996,12.812859,135.788183,0.888193,65.013021,55.517582,141.398838,137.741067,139.066624,136.707824,78.129176,136.112664,0.001856,-1.913732,32.000000,-237.194278,136.831452,0.258647,13.498696,0.660858,266115.014687,0.914607,19.888677,20.560231,2.530059,68.683826,69.999858,88.320360,100.000000,36.996564,81.580000,34.936493,21.010000,15.325912
54.915611,65.053829,138.955773,142.596498,62.813691,57.743014,59.321327,12.812847,135.791117,0.888097,65.014329,55.519007,141.395580,137.741852,139.066031,136.712167,78.131981,136.119107,0.001857,-1.913732,32.000000,-237.194316,136.832684,0.258644,13.494288,0.661359,266111.488952,0.915074,19.890176,20.559097,2.530681,68.679356,70.001478,88.326646,100.000000,36.968532,81.580000,34.940139,21.010000,15.326206
54.917122,65.055146,138.980092,142.596571,62.810240,57.742838,59.303359,12.812425,135.792108,0.888055,65.015918,55.519149,141.393503,137.743698,139.065729,136.713609,78.133203,136.122455,0.001860,-1.913732,32.000000,-237.194756,136.833012,0.258938,13.500463,0.661622,266107.140749,0.916511,19.890705,20.556850,2.531419,68.676637,70.003126,88.331968,100.000000,36.979337,81.580000,34.939519,21.010000,15.326474
54.916302,65.056590,139.010635,142.596565,62.894035,57.742831,59.310097,12.811495,135.790722,0.888107,65.017505,55.516379,141.392295,137.747600,139.066489,136.716151,78.136230,136.127504,0.001901,-1.913682,32.000000,-237.195865,136.833408,0.258626,13.506073,0.661541,266105.371144,0.914472,19.893883,20.557159,2.530351,68.675381,70.005053,88.339047,100.000000,36.988640,81.580000,34.940647,21.010000,15.326776
54.915579,65.057778,139.030187,142.596666,62.860398,57.742610,59.261602,12.809263,135.786579,0.887885,65.019622,55.515364,141.393056,137.745367,139.067148,136.712932,78.138703,136.125735,0.001868,-1.912489,32.000000,-237.198057,136.836090,0.258823,13.502674,0.661338,266103.830536,0.914721,19.893748,20.557555,2.530724,68.674940,70.006949,88.344974,100.000000,37.013540,81.580000,34.941121,21.010000,15.327032
54.913114,65.059384,139.009111,142.597084,62.788413,57.742595,59.236559,12.807839,135.790777,0.888306,65.021440,55.511676,141.392348,137.749790,139.066153,136.712525,78.141767,136.124788,0.001867,-1.910140,32.000000,-237.199481,136.861949,0.258669,13.490614,0.661235,266101.807330,0.914636,19.895980,20.556968,2.531318,68.674336,70.009183,88.350743,100.000000,37.001700,81.580000,34.944763,21.010000,15.327349
54.912840,65.060493,139.015711,142.597513,62.763614,57.742602,59.356960,12.807095,135.796786,0.490171,65.022916,55.505946,141.392344,137.753957,139.066292,136.716078,78.144685,136.128164,0.001867,-1.910135,32.000000,-237.200270,136.904825,0.126964,13.502206,0.661519,266099.416804,0.915397,19.897863,20.553641,2.531708,68.673705,70.011327,88.356642,100.000000,37.017720,81.580000,34.945193,21.010000,15.327600
54.913002,65.061755,139.015464,142.598400,62.776957,57.742542,59.342441,12.808309,135.800494,0.428188,65.024723,55.506839,141.393046,137.761287,139.065043,136.715447,78.146904,136.132933,0.001869,-1.908979,32.000000,-237.199098,136.907128,0.115920,13.506663,0.662035,266098.000310,0.915833,19.901836,20.550118,2.531437,68.672139,70.014361,88.361942,100.000000,37.004520,81.580000,34.947229,21.010000,15.327893
54.913291,65.062762,139.043797,142.599371,62.820039,57.742720,59.308889,12.808232,135.793706,0.582547,65.024981,55.508225,141.392884,137.766221,139.064738,136.713550,78.149592,136.132598,0.001833,-1.908985,32.000000,-237.199105,136.863451,0.169448,13.505356,0.661513,266095.622479,0.913983,19.903207,20.548833,2.531570,68.670399,70.016022,88.365601,100.000000,37.042088,81.580000,34.947213,21.010000,15.328121
54.913912,65.063999,138.996255,142.600213,62.832418,57.742810,59.304597,12.807442,135.790674,0.884789,65.025977,55.505993,141.391624,137.769960,139.063175,136.710811,78.152091,136.132585,0.001825,-1.909000,32.000000,-237.199944,136.873361,0.257601,13.506675,0.661283,266093.744520,0.914206,19.904315,20.548918,2.531558,68.666022,70.017820,88.369065,100.000000,37.021187,81.580000,34.948818,21.010000,15.328400
54.914393,65.065281,138.976811,142.600425,62.826803,57.742799,59.310670,12.807871,135.789179,0.886712,65.025726,55.506615,141.391646,137.774761,139.062574,136.710084,78.153782,136.135420,0.001825,-1.909027,32.000000,-237.199487,136.873829,0.257784,13.506011,0.661501,266092.316028,0.914723,19.905044,20.546067,2.532061,68.663085,70.019178,88.371327,100.000000,36.990705,81.580000,34.948246,21.010000,15.328671
54.918659,65.066584,138.967519,142.600059,62.827104,57.742804,59.332867,12.808775,135.790158,0.886558,65.025635,55.504737,141.392103,137.779161,139.063067,136.710241,78.156005,136.138725,0.001826,-1.909061,32.000000,-237.198459,136.875846,0.257430,13.504620,0.661186,266090.546538,0.914783,19.905686,20.543563,2.531167,68.661231,70.020553,88.373811,100.000000,36.998039,81.580000,34.944551,21.010000,15.328980
54.920042,65.067530,138.993099,142.599477,62.827089,57.742930,59.324019,12.811462,135.794978,0.886576,65.028054,55.507748,141.393633,137.785300,139.064086,136.715071,78.160087,136.140043,0.001867,-1.909039,32.000000,-237.195668,136.882390,0.257382,13.499727,0.661109,266089.648346,0.914683,19.906505,20.543242,2.530790,68.660303,70.022358,88.375773,100.000000,37.007514,81.580000,34.942242,21.010000,15.329211
54.923378,65.068493,138.953283,142.599014,62.808577,57.742736,59.243195,12.810758,135.796362,0.886378,65.027937,55.509858,141.395362,137.785004,139.062465,136.716577,78.163402,136.139760,0.001866,-1.909041,32.000000,-237.196373,136.910382,0.257643,13.486695,0.661067,266086.807449,0.914266,19.903710,20.542615,2.530424,68.660366,70.024066,88.376591,100.000000,36.995533,81.580000,34.939550,21.010000,15.329468
54.921499,65.069183,139.005417,142.599398,62.771286,57.742815,59.304984,12.811266,135.800120,0.486290,65.029474,55.509916,141.396939,137.786157,139.062616,136.718293,78.166364,136.139785,0.001864,-1.909036,32.000000,-237.195882,136.919833,0.125507,13.496670,0.661422,266083.074345,0.914381,19.903327,20.539170,2.530827,68.662559,70.024918,88.377263,100.000000,37.028725,81.580000,34.941121,21.010000,15.329662
54.922104,65.069893,139.051167,142.600486,62.747886,57.742833,59.298522,12.810215,135.799646,0.426166,65.030005,55.513757,141.399255,137.783391,139.062028,136.720262,78.168998,136.137416,0.001867,-1.907879,32.000000,-237.196802,136.907756,0.115961,13.496505,0.661801,266078.517162,0.915566,19.901086,20.535719,2.529948,68.665783,70.025638,88.377331,100.000000,37.045426,81.580000,34.939883,21.010000,15.329894
54.920688,65.070473,139.048049,142.601311,62.768915,57.742841,59.325335,12.808654,135.792143,0.794787,65.029834,55.515648,141.401664,137.783314,139.061742,136.719147,78.171056,136.134658,0.001906,-1.907854,32.000000,-237.198454,136.866010,0.240365,13.498089,0.661614,266076.656145,0.914650,19.903582,20.532769,2.530984,68.669501,70.026074,88.377063,100.000000,37.059852,81.580000,34.941098,21.010000,15.330068
54.921972,65.071204,139.085767,142.601872,62.735889,57.742920,59.297311,12.807746,135.791772,0.879575,65.030258,55.517843,141.404722,137.783046,139.061730,136.716298,78.173666,136.131211,0.001870,-1.907907,32.000000,-237.199407,136.866650,0.257946,13.503173,0.661851,266074.165902,0.914740,19.903710,20.528990,2.531789,68.676225,70.027279,88.373822,100.000000,37.074763,81.580000,34.940381,21.010000,15.330286
54.921261,65.071928,139.051927,142.601986,62.721555,57.743051,59.283769,12.807619,135.789313,0.879574,65.030608,55.521046,141.406354,137.781745,139.061595,136.714770,78.174933,136.125581,0.001871,-1.907923,32.000000,-237.199421,136.865852,0.258369,13.500095,0.661782,266072.582835,0.914354,19.905651,20.525600,2.531797,68.682451,70.027910,88.369110,100.000000,37.076966,81.580000,34.940159,21.010000,15.330496
54.918974,65.072467,139.041791,142.601917,62.711387,57.742744,59.291353,12.807181,135.785431,0.879630,65.030348,55.520975,141.409384,137.782272,139.063307,136.714193,78.177322,136.122118,0.001871,-1.907298,32.000000,-237.199879,136.865036,0.258520,13.499808,0.661713,266070.172604,0.914766,19.905148,20.521323,2.532425,68.690067,70.028683,88.362643,100.000000,37.069441,81.580000,34.942512,21.010000,15.330717
54.917203,65.072354,139.040952,142.601710,62.712000,57.743140,59.323061,12.807561,135.785814,0.879550,65.030697,55.520042,141.411500,137.782234,139.063953,136.717716,78.180224,136.121825,0.001874,-1.906687,32.000000,-237.199474,136.865057,0.258128,13.498646,0.661696,266070.297625,0.914992,19.906555,20.517335,2.531842,68.695352,70.028716,88.354564,100.000000,37.073027,81.580000,34.945184,21.010000,15.330804
54.913838,65.072365,139.026988,142.601303,62.736560,57.743051,59.147857,12.806681,135.785634,0.879641,65.032078,55.518526,141.413871,137.779896,139.065204,136.718012,78.182661,136.119293,0.001841,-1.906689,32.000000,-237.200200,136.864233,0.258517,13.504652,0.661696,266067.091665,0.914913,19.909290,20.513272,2.531762,68.699958,70.029100,88.341656,100.000000,37.064712,81.580000,34.949261,21.010000,15.330921
54.912633,65.072937,139.019622,142.601166,62.725880,57.743187,59.281113,12.807032,135.786766,0.879479,65.032954,55.519108,141.415355,137.779521,139.065051,136.723110,78.184171,136.119282,0.001836,-1.907306,32.000000,-237.199824,136.860251,0.258269,13.498691,0.661777,266066.468201,0.914463,19.910878,20.510230,2.531829,68.700876,70.029305,88.328742,100.000000,37.058627,81.580000,34.952715,21.010000,15.331093
54.912558,65.073482,139.035185,142.600991,62.790857,57.743397,59.290734,12.807295,135.788037,0.879289,65.034763,55.519444,141.416991,137.776372,139.065343,136.728443,78.186330,136.122322,0.001833,-1.910210,32.000000,-237.199588,136.859961,0.258350,13.506726,0.661455,266064.207280,0.917233,19.914122,20.506569,2.531730,68.700753,70.029202,88.311761,100.000000,37.090972,81.580000,34.953631,21.010000,15.331297
54.910808,65.073993,139.021822,142.600757,62.822593,57.743439,59.192020,12.807334,135.785054,0.879379,65.034845,55.517405,141.416614,137.774500,139.065557,136.727339,78.187339,136.120789,0.001838,-1.910227,32.000000,-237.199701,136.856676,0.258486,13.495958,0.661737,266063.981389,0.915197,19.915851,20.505053,2.531651,68.700418,70.029085,88.295840,100.000000,37.076845,81.580000,34.956442,21.010000,15.331471
54.908332,65.074323,138.978894,142.600494,62.818098,57.743376,59.307211,12.806515,135.782899,0.878968,65.037296,55.516151,141.418324,137.770820,139.067391,136.729969,78.189370,136.117473,0.001877,-1.911394,32.000000,-237.200523,136.855201,0.258041,13.493478,0.661427,266062.879370,0.915054,19.916468,20.504363,2.531938,68.701041,70.029610,88.276719,100.000000,37.070526,81.580000,34.960650,21.010000,15.331647
54.906479,65.074733,138.979396,142.600093,62.802151,57.743499,59.307607,12.805802,135.785126,0.801905,65.039115,55.513706,141.418980,137.766310,139.067526,136.729745,78.190204,136.113598,0.001877,-1.911401,32.000000,-237.201338,136.888005,0.231548,13.499174,0.661911,266063.178404,0.916614,19.918661,20.502612,2.531775,68.700970,70.029516,88.259444,100.000000,37.044109,81.580000,34.963773,21.010000,15.331810
54.905553,65.075154,138.986286,142.599978,62.820781,57.743447,59.301846,12.806071,135.788036,0.429817,65.041617,55.514389,141.420409,137.767061,139.069120,136.728770,78.192108,136.113257,0.001875,-1.910808,32.000000,-237.201094,136.890456,0.116451,13.500104,0.661844,266061.416373,0.914880,19.921368,20.498979,2.531108,68.702649,70.030044,88.238648,100.000000,37.057856,81.580000,34.966762,21.010000,15.332003
54.902023,65.075407,139.032377,142.600388,62.823380,57.743717,59.171061,12.805121,135.784577,0.420224,65.043945,55.512573,141.421207,137.764565,139.071051,136.728722,78.193644,136.110829,0.001878,-1.910229,32.000000,-237.201980,136.865460,0.116183,13.505725,0.661605,266062.045388,0.914911,19.923558,20.496272,2.531202,68.704574,70.030125,88.220098,100.000000,37.087200,81.580000,34.973348,21.010000,15.332141
54.901979,65.076039,139.011495,142.600924,62.838776,57.743497,59.339221,12.804371,135.776090,0.863151,65.046130,55.514751,141.421488,137.763117,139.070357,136.726759,78.194216,136.109821,0.001917,-1.910258,32.000000,-237.202707,136.847334,0.258728,13.501161,0.661604,266060.328720,0.915017,19.924868,20.494203,2.531370,68.706596,70.029903,88.197512,100.000000,37.093732,81.580000,34.975996,21.010000,15.332351
54.898396,65.077029,139.023508,142.601297,62.891704,57.743368,59.290973,12.802133,135.770382,0.878987,65.047865,55.509658,141.421144,137.755027,139.070242,136.723458,78.195023,136.108141,0.001901,-1.910258,32.000000,-237.204958,136.841475,0.258542,13.498398,0.661621,266061.210298,0.917109,19.928514,20.491494,2.532373,68.708351,70.029163,88.179459,100.000000,37.099306,81.580000,34.982678,21.010000,15.332593
54.898284,65.078003,139.032299,142.601448,62.929157,57.743329,59.307045,12.802667,135.768911,0.879125,65.051273,55.507438,141.420661,137.754227,139.071361,136.719481,78.196467,136.108363,0.001878,-1.910250,32.000000,-237.204375,136.843319,0.258617,13.514176,0.661734,266059.852847,0.914509,19.929188,20.490435,2.531994,68.709949,70.029022,88.159719,100.000000,37.115024,81.580000,34.986874,21.010000,15.332867
54.898949,65.078993,139.001800,142.601688,62.964631,57.743429,59.300941,12.802791,135.765714,0.879243,65.052650,55.500545,141.420158,137.758180,139.070745,136.715417,78.195958,136.108272,0.001873,-1.910214,32.000000,-237.204236,136.848862,0.258531,13.503117,0.661989,266060.309986,0.915320,19.933622,20.488816,2.532378,68.710005,70.028886,88.140950,100.000000,37.089217,81.580000,34.989790,21.010000,15.333143
54.897701,65.079625,139.008637,142.602140,62.948912,57.743565,59.321725,12.802216,135.762412,0.879235,65.054273,55.501215,141.420397,137.759503,139.072503,136.711161,78.196606,136.106993,0.001876,-1.909011,32.000000,-237.204934,136.851548,0.258534,13.510693,0.661266,266059.231231,0.915076,19.934702,20.487480,2.532544,68.709579,70.029204,88.126947,100.000000,37.096952,81.580000,34.993803,21.010000,15.333349
54.898927,65.080296,139.006566,142.603222,62.951278,57.743565,59.325818,12.805297,135.774656,0.510427,65.055822,55.498204,141.419247,137.762767,139.072903,136.714855,78.197372,136.107308,0.001841,-1.908999,32.000000,-237.201814,136.911793,0.134253,13.507293,0.661638,266061.064215,0.915162,19.935053,20.487944,2.531957,68.708766,70.029592,88.111379,100.000000,37.095090,81.580000,34.996323,21.010000,15.333580
54.897405,65.080720,139.002226,142.604083,62.932491,57.743421,59.288022,12.804357,135.773185,0.425886,65.056620,55.493673,141.418406,137.762054,139.072540,136.715102,78.197687,136.107699,0.001840,-1.907187,32.000000,-237.202619,136.909683,0.116339,13.503628,0.661329,266061.732815,0.914868,19.936886,20.486679,2.532139,68.706927,70.028972,88.101588,100.000000,37.103006,81.580000,35.001444,21.010000,15.333767
54.896883,65.080910,139.018453,142.605439,62.948469,57.743373,59.297682,12.804750,135.776454,0.425814,65.057048,55.490275,141.418377,137.761699,139.072295,136.713992,78.198871,136.114055,0.001836,-1.906579,32.000000,-237.202197,136.911644,0.116405,13.508129,0.661470,266061.018399,0.914784,19.936378,20.486065,2.532045,68.703981,70.028921,88.092081,100.000000,37.103547,81.580000,35.006961,21.010000,15.333926
54.896751,65.081572,139.051719,142.606442,62.955217,57.743544,59.304671,12.804657,135.778255,0.425886,65.059223,55.489430,141.417783,137.760548,139.071677,136.710225,78.199610,136.117188,0.001844,-1.906585,32.000000,-237.202185,136.915183,0.115954,13.515271,0.661642,266060.737729,0.915394,19.938265,20.485938,2.532036,68.700516,70.029179,88.085878,100.000000,37.142252,81.580000,35.008390,21.010000,15.334120
54.898524,65.082898,139.020758,142.607519,62.942219,57.743481,59.284526,12.805135,135.775645,0.425716,65.060955,55.485548,141.416631,137.759424,139.073335,136.708667,78.199490,136.121385,0.001881,-1.906608,32.000000,-237.201739,136.891214,0.116173,13.509473,0.661520,266059.576579,0.915254,19.938955,20.487826,2.532356,68.696088,70.030088,88.081750,100.000000,37.134066,81.580000,35.010324,21.010000,15.334438
54.900496,65.083891,139.031972,142.608336,62.877522,57.743426,59.304257,12.805174,135.772626,0.834085,65.061130,55.488880,141.415921,137.757569,139.072523,136.705483,78.199396,136.121184,0.001880,-1.906592,32.000000,-237.201743,136.851271,0.249645,13.506479,0.661343,266060.071862,0.915153,19.939745,20.488601,2.532968,68.691904,70.030287,88.080984,100.000000,37.136034,81.580000,35.011913,21.010000,15.334704
54.902835,65.084526,139.074076,142.608894,62.914892,57.743308,59.280642,12.804318,135.771195,0.880114,65.062713,55.485984,141.414863,137.754645,139.071927,136.698692,78.200107,136.119102,0.001878,-1.906576,32.000000,-237.202668,136.851859,0.257684,13.500900,0.661443,266060.642102,0.915433,19.939368,20.490750,2.532322,68.689337,70.030829,88.083538,100.000000,37.161503,81.580000,35.012234,21.010000,15.334946
54.904946,65.085054,139.057497,142.608818,62.848590,57.743198,59.281119,12.805807,135.769903,0.880244,65.063364,55.487825,141.414052,137.755290,139.072228,136.693555,78.200390,136.120404,0.001887,-1.906531,32.000000,-237.201160,136.851285,0.257533,13.504143,0.661620,266060.517807,0.915094,19.938466,20.490746,2.532436,68.688622,70.031773,88.088237,100.000000,37.151401,81.580000,35.012396,21.010000,15.335145
54.902470,65.085522,139.072629,142.608763,62.828641,57.743392,59.237796,12.804835,135.767457,0.879931,65.064223,55.491398,141.414990,137.751441,139.070332,136.688806,78.201443,136.119596,0.001923,-1.906512,32.000000,-237.201934,136.845311,0.257620,13.504485,0.662080,266058.880043,0.915415,19.936853,20.489029,2.533095,68.688332,70.031840,88.094560,100.000000,37.170170,81.580000,35.016271,21.010000,15.335358
54.903877,65.085940,139.073738,142.608578,62.809359,57.743568,59.331384,12.804752,135.764928,0.880176,65.063793,55.491163,141.414055,137.749905,139.068487,136.686283,78.202090,136.113797,0.001905,-1.906506,32.000000,-237.202052,136.844083,0.257805,13.506298,0.661794,266057.687836,0.915368,19.935352,20.489376,2.532695,68.687332,70.030961,88.099724,100.000000,37.163482,81.580000,35.019218,21.010000,15.335539
54.902467,65.086319,139.090691,142.608553,62.750005,57.743531,59.326250,12.805185,135.761026,0.880028,65.063295,55.492695,141.413339,137.748000,139.066759,136.681721,78.201994,136.112364,0.001887,-1.906456,32.000000,-237.201471,136.839691,0.257711,13.500209,0.661900,266058.467506,0.916088,19.938199,20.487932,2.533085,68.687381,70.030471,88.106446,100.000000,37.199262,81.580000,35.022940,21.010000,15.335740
54.900327,65.086875,139.056242,142.608997,62.671468,57.743885,59.295607,12.803440,135.747803,1.043943,65.062551,55.486874,141.412371,137.742101,139.064523,136.675138,78.201466,136.106173,0.001885,-1.906453,32.000000,-237.203123,136.786536,0.314263,13.496820,0.661798,266058.732444,0.914620,19.937265,20.484483,2.533040,68.687235,70.029343,88.112539,100.000000,37.176584,81.580000,35.028222,21.010000,15.335932
54.900637,65.087381,139.032721,142.609370,62.633369,57.743728,59.292511,12.803843,135.742838,1.335778,65.062681,55.486692,141.412280,137.736723,139.062279,136.670414,78.201501,136.105058,0.001892,-1.907573,32.000000,-237.202839,136.816862,0.399953,13.495323,0.662202,266059.295534,0.914726,19.939000,20.483886,2.533414,68.686471,70.028759,88.121943,100.000000,37.170625,81.580000,35.031314,21.010000,15.336156
54.897471,65.087903,139.025800,142.609778,62.604849,57.744103,59.331097,12.804377,135.745986,0.928352,65.063947,55.482732,141.412243,137.729293,139.061757,136.666945,78.202497,136.100318,0.001875,-1.907520,32.000000,-237.202406,136.829547,0.265918,13.495778,0.662227,266062.442147,0.915245,19.941612,20.481422,2.532886,68.685574,70.028844,88.130345,100.000000,37.162564,81.580000,35.037166,21.010000,15.336350
54.895092,65.088225,139.044985,142.610268,62.537493,57.744436,59.297454,12.805387,135.743117,0.877598,65.063944,55.482470,141.413427,137.724623,139.059415,136.659322,78.202777,136.092712,0.001855,-1.907492,32.000000,-237.201442,136.825608,0.257619,13.498862,0.662180,266062.001334,0.915286,19.941819,20.480847,2.532443,68.685500,70.029299,88.140450,100.000000,37.174767,81.580000,35.043586,21.010000,15.336554
54.893433,65.088371,139.047381,142.610754,62.555241,57.744577,59.300407,12.805800,135.737568,0.877688,65.063277,55.481145,141.413321,137.720557,139.057265,136.655822,78.203255,136.088167,0.001852,-1.907444,32.000000,-237.201049,136.817657,0.257713,13.492145,0.662175,266063.873844,0.914756,19.945383,20.477559,2.532463,68.684379,70.028475,88.148565,100.000000,37.186427,81.580000,35.049680,21.010000,15.336707
54.887502,65.088250,139.075798,142.610848,62.513702,57.744294,59.284031,12.803634,135.728234,0.877689,65.062778,55.477647,141.413604,137.708463,139.054242,136.646576,78.204301,136.082315,0.001864,-1.907453,32.000000,-237.203375,136.802041,0.257632,13.491925,0.662162,266065.987607,0.915325,19.947991,20.473604,2.532922,68.683780,70.027093,88.158262,100.000000,37.207657,81.580000,35.059257,21.010000,15.336842
54.885680,65.088195,139.038143,142.610542,62.492323,57.744221,59.334711,12.804480,135.722622,0.877703,65.061418,55.474066,141.412538,137.704653,139.051098,136.641881,78.204116,136.075084,0.001881,-1.909188,32.000000,-237.202338,136.793521,0.257685,13.485001,0.662526,266066.857498,0.915313,19.949732,20.470929,2.533042,68.682819,70.025508,88.165644,100.000000,37.186478,81.580000,35.067241,21.010000,15.336949
54.880452,65.088170,139.030272,142.609964,62.432870,57.744381,59.320812,12.802441,135.710374,0.877677,65.061497,55.470092,141.412699,137.692238,139.049995,136.628643,78.205414,136.065416,0.001898,-1.909768,32.000000,-237.204355,136.779907,0.257502,13.481015,0.662767,266066.082192,0.915671,19.955309,20.467053,2.533834,68.681239,70.024219,88.175850,100.000000,37.189698,81.580000,35.078836,21.010000,15.337105
54.878428,65.088184,138.987835,142.609543,62.466402,57.744352,59.273671,12.803097,135.705172,0.877732,65.061013,55.467984,141.412924,137.684136,139.048490,136.621511,78.205140,136.059653,0.001897,-1.910930,32.000000,-237.203833,136.772739,0.257567,13.479053,0.662945,266066.696380,0.914921,19.957006,20.463742,2.533232,68.679977,70.023293,88.181817,100.000000,37.169947,81.580000,35.087129,21.010000,15.337223
54.874746,65.088360,138.993808,142.608534,62.458513,57.744257,59.237207,12.803444,135.696886,0.877642,65.062215,55.461977,141.413503,137.676134,139.047514,136.612559,78.205682,136.046418,0.001907,-1.912100,32.000000,-237.203371,136.765463,0.257700,13.476339,0.663170,266067.396354,0.915234,19.962005,20.457770,2.533330,68.679844,70.022139,88.188342,100.000000,37.173341,81.580000,35.098427,21.010000,15.337393
54.871376,65.088374,138.948270,142.607945,62.499124,57.744391,59.301573,12.803560,135.687967,0.877570,65.062116,55.456189,141.413748,137.667810,139.046460,136.603658,78.205859,136.036206,0.001922,-1.912097,32.000000,-237.203287,136.757588,0.257526,13.480310,0.663078,266068.332082,0.915999,19.963964,20.455258,2.532650,68.680661,70.020681,88.192342,100.000000,37.142837,81.580000,35.108410,21.010000,15.337529
54.866866,65.088338,138.967908,142.606928,62.510845,57.744546,59.278055,12.803090,135.674896,0.877597,65.061880,55.453317,141.414686,137.658377,139.044852,136.594836,78.205773,136.020753,0.001920,-1.912695,32.000000,-237.203827,136.747703,0.257641,13.481500,0.663303,266068.359908,0.916630,19.967679,20.448316,2.532928,68.682174,70.018237,88.197029,100.000000,37.147863,81.580000,35.121877,21.010000,15.337675
54.863218,65.088145,139.003321,142.606164,62.518396,57.744630,59.309750,12.804440,135.667179,0.880044,65.061835,55.452521,141.414175,137.650318,139.044190,136.588048,78.205708,136.014188,0.001901,-1.913281,32.000000,-237.202474,136.743829,0.258070,13.484956,0.662919,266069.634114,0.915699,19.970931,20.443202,2.532254,68.685552,70.016324,88.200415,100.000000,37.172256,81.580000,35.131955,21.010000,15.337770
54.856564,65.088096,138.941858,142.604925,62.453870,57.744897,59.289995,12.803100,135.651031,0.875239,65.061761,55.446838,141.414140,137.639517,139.043563,136.577539,78.205651,136.004441,0.001894,-1.913271,32.000000,-237.203824,136.730846,0.257043,13.481434,0.663036,266071.744734,0.916148,19.975230,20.435816,2.532820,68.690463,70.014365,88.203628,100.000000,37.149971,81.580000,35.148678,21.010000,15.337907
54.849612,65.088255,138.935360,142.604259,62.443802,57.745021,59.303996,12.802150,135.640236,0.875317,65.062492,55.444122,141.414265,137.628099,139.043177,136.569201,78.205854,135.993920,0.001896,-1.913286,32.000000,-237.204708,136.720794,0.257144,13.484739,0.663098,266073.140590,0.915727,19.978545,20.432704,2.533634,68.693667,70.012965,88.205910,100.000000,37.159159,81.580000,35.166762,21.010000,15.338045
54.844955,65.088495,138.907173,142.603372,62.505065,57.744695,59.318849,12.800939,135.630482,0.875609,65.064209,55.435305,141.413562,137.614954,139.044948,136.556683,78.205469,135.979189,0.001879,-1.913305,32.000000,-237.206044,136.710248,0.257266,13.481506,0.663058,266076.439181,0.916159,19.984891,20.428049,2.532821,68.695540,70.011301,88.208857,100.000000,37.127048,81.580000,35.184253,21.010000,15.338234
54.839636,65.088789,138.901909,142.602973,62.486750,57.744499,59.173520,12.800551,135.622869,0.875648,65.065651,55.429936,141.413777,137.605198,139.046698,136.548989,78.205152,135.974994,0.001861,-1.913259,32.000000,-237.206366,136.700469,0.257034,13.485034,0.662962,266078.907882,0.916074,19.991736,20.422757,2.533024,68.697371,70.010469,88.211986,100.000000,37.128573,81.580000,35.199881,21.010000,15.338394
54.835760,65.089141,138.891996,142.602466,62.544698,57.744420,59.339144,12.800481,135.612630,0.875924,65.066282,55.422573,141.412986,137.590610,139.048349,136.540800,78.205137,135.965841,0.001852,-1.913281,32.000000,-237.206485,136.689869,0.257291,13.498293,0.663048,266079.481145,0.915926,19.996452,20.416016,2.532725,68.695961,70.009290,88.215211,100.000000,37.119544,81.580000,35.217891,21.010000,15.338599
54.830835,65.089215,138.897716,142.601866,62.595344,57.744305,59.310636,12.800764,135.611818,0.794027,65.067572,55.420889,141.412799,137.576719,139.048822,136.532536,78.204875,135.960657,0.001856,-1.913297,32.000000,-237.206271,136.720808,0.229070,13.495968,0.662918,266080.895137,0.918272,20.001862,20.414304,2.532874,68.693755,70.008694,88.217660,100.000000,37.115525,81.580000,35.234911,21.010000,15.338740
54.826292,65.089380,138.954056,142.601914,62.585653,57.740575,59.263341,12.801241,135.600352,0.700747,65.067636,55.417735,141.412224,137.565707,139.049364,136.523125,78.204601,135.952515,0.001874,-1.913362,32.000000,-237.205764,136.673969,0.208517,13.493338,0.662272,266082.025424,0.915780,20.005940,20.409892,2.532873,68.690729,70.007465,88.219938,100.000000,37.162219,81.580000,35.257045,21.010000,15.338916
54.822066,65.089328,138.961561,142.602544,62.572662,57.720143,59.345453,12.800864,135.592737,0.871438,65.067822,55.414457,141.411572,137.558299,139.049840,136.518199,78.204046,135.943693,0.001885,-1.913386,32.000000,-237.206069,136.667292,0.256856,13.499662,0.662493,266083.105579,0.916310,20.010750,20.407646,2.533204,68.687675,70.006028,88.220983,100.000000,37.150665,81.580000,35.274882,21.010000,15.339033
54.819816,65.089383,138.943335,142.603487,62.621682,57.720018,59.324941,12.799669,135.581362,0.871545,65.067777,55.411140,141.410786,137.545834,139.052313,136.509350,78.203130,135.936742,0.001884,-1.913464,32.000000,-237.207288,136.656718,0.256949,13.507805,0.662939,266067.899125,0.917066,20.015283,20.403981,2.534442,68.682635,70.004609,88.222188,100.000000,37.165029,81.580000,35.294159,21.010000,15.339188
54.814490,65.089358,138.921177,142.604237,62.630592,57.719910,59.309414,12.799696,135.575133,0.871535,65.068795,55.405462,141.410679,137.537077,139.052639,136.505865,78.201440,135.930455,0.001892,-1.913479,32.000000,-237.207157,136.654342,0.256831,13.509190,0.662496,265975.464648,0.915551,20.019297,20.400269,2.534774,68.678941,70.003931,88.222650,100.000000,37.141641,81.580000,35.313164,21.010000,15.339305
54.812951,65.089672,138.899112,142.605040,62.651438,57.703722,59.300538,12.800667,135.570206,0.871508,65.068817,55.403825,141.408879,137.525737,139.053175,136.498802,78.199765,135.923648,0.001912,-1.913481,32.000000,-237.206125,136.648307,0.256699,13.507247,0.662030,265976.888540,0.915908,20.021516,20.397820,2.534546,68.673039,70.002904,88.220933,100.000000,37.129565,81.580000,35.334204,21.010000,15.339501
54.811540,65.089955,138.920840,142.605795,62.692518,57.703798,59.319718,12.800967,135.564990,0.871508,65.069414,55.403849,141.408144,137.515571,139.054026,136.492444,78.197817,135.918298,0.001922,-1.913490,32.000000,-237.205839,136.641854,0.256691,13.508694,0.661924,265979.727080,0.916244,20.026614,20.396469,2.534388,68.666343,70.001800,88.219273,100.000000,37.137816,81.580000,35.350936,21.010000,15.339667
54.807410,65.090037,138.920888,142.606883,62.733340,57.703740,59.157769,12.801678,135.558595,0.871528,65.069669,55.399248,141.407724,137.510041,139.054611,136.489527,78.195703,135.913423,0.001887,-1.913514,32.000000,-237.205222,136.637312,0.256724,13.502364,0.661749,265907.521701,0.916153,20.028407,20.394850,2.534056,68.661057,70.001315,88.216479,100.000000,37.144544,81.580000,35.374104,21.010000,15.339837
