OSU 80 Ton Compressor Load Stand
54.802260,65.089980,138.934274,142.607418,62.725314,57.699591,59.321230,12.801544,135.550328,0.871507,65.070690,55.396674,141.407552,137.505848,139.054954,136.485024,78.194726,135.906670,0.001881,-1.913539,32.000000,-237.205330,136.634722,0.256735,13.505351,0.661810,265910.619323,0.915885,20.030049,20.394209,2.534518,68.656996,70.001205,88.215949,100.000000,37.153606,81.580000,35.395110,21.010000,15.339960
54.795579,65.090095,138.927874,142.607948,62.733463,57.687427,59.316915,12.800504,135.539977,0.871518,65.071022,55.393087,141.407332,137.495545,139.055998,136.478834,78.192644,135.898202,0.001883,-1.912648,32.000000,-237.206390,136.627374,0.256886,13.505268,0.662181,265914.223484,0.918468,20.034105,20.393965,2.534710,68.651356,70.000846,88.215724,100.000000,37.151034,81.580000,35.421391,21.010000,15.340129
54.790137,65.090120,138.962521,142.608495,62.692964,57.679028,59.315899,12.800819,135.529719,0.871496,65.071459,55.391361,141.406635,137.489048,139.056203,136.472937,78.190883,135.893739,0.001885,-1.912645,32.000000,-237.206085,136.620400,0.256939,13.498650,0.662136,265897.519349,0.915967,20.039002,20.391673,2.535192,68.645247,70.000518,88.215864,100.000000,37.174224,81.580000,35.445856,21.010000,15.340248
54.786497,65.090230,138.965830,142.609365,62.684938,57.654170,59.311508,12.801477,135.524055,0.871767,65.071507,55.387628,141.406327,137.485335,139.057162,136.463967,78.189111,135.891188,0.001850,-1.912650,32.000000,-237.205381,136.614738,0.257058,13.503819,0.662067,265846.160183,0.915964,20.045544,20.389658,2.535385,68.637357,70.000676,88.217188,100.000000,37.173029,81.580000,35.472296,21.010000,15.340423
54.780457,65.090112,138.927143,142.610054,62.697969,57.633801,59.273717,12.799976,135.523875,0.599788,65.071478,55.379405,141.407207,137.476751,139.057392,136.457855,78.188009,135.882649,0.001843,-1.912663,32.000000,-237.206864,136.664087,0.165624,13.498509,0.662551,265810.864118,0.915947,20.050805,20.389259,2.536269,68.629550,70.001014,88.218708,100.000000,37.155912,81.580000,35.498488,21.010000,15.340539
54.776208,65.089551,138.960040,142.611585,62.706348,57.609275,59.307993,12.801948,135.519990,0.419922,65.069457,55.374445,141.407024,137.472405,139.059256,136.452511,78.185940,135.879953,0.001854,-1.910903,32.000000,-237.204920,136.669297,0.115888,13.496454,0.662081,265699.618863,0.915688,20.054419,20.389797,2.536498,68.618014,70.001042,88.220734,100.000000,37.181751,81.580000,35.526509,21.010000,15.340625
54.771619,65.088602,138.912702,142.613358,62.743149,57.588946,59.284226,12.803151,135.516021,0.419599,65.067603,55.366999,141.407460,137.470696,139.059736,136.448847,78.183893,135.876626,0.001865,-1.910356,32.000000,-237.203707,136.668238,0.116188,13.492362,0.661994,265608.817623,0.916060,20.060111,20.386766,2.536071,68.606929,70.000587,88.223635,100.000000,37.155175,81.580000,35.552166,21.010000,15.340622
54.764423,65.087331,138.974976,142.616403,62.706598,57.564418,59.253922,12.803408,135.510166,0.419634,65.064826,55.358705,141.408775,137.468203,139.059283,136.449098,78.181616,135.874405,0.001881,-1.910361,32.000000,-237.203355,136.664625,0.115869,13.493248,0.662044,265498.787320,0.915218,20.063642,20.387530,2.536869,68.594234,69.999835,88.226238,100.000000,37.177439,81.580000,35.585407,21.010000,15.340592
54.757069,65.086077,138.928994,142.619139,62.760394,57.544125,59.324294,12.803970,135.503784,0.419327,65.062550,55.349501,141.409253,137.466008,139.060634,136.445331,78.180355,135.869026,0.001881,-1.910361,32.000000,-237.202744,136.662515,0.115862,13.492751,0.661842,265407.909031,0.915344,20.067108,20.387968,2.536217,68.582922,69.999412,88.229623,100.000000,37.148454,81.580000,35.615349,21.010000,15.340541
54.747980,65.084466,138.935622,142.623074,62.768414,57.519838,59.314086,12.803751,135.495381,0.422414,65.059469,55.336237,141.410984,137.465960,139.061964,136.438573,78.177505,135.864132,0.001891,-1.910344,32.000000,-237.203132,136.644674,0.117767,13.486776,0.661937,265298.670476,0.915552,20.072764,20.389168,2.537687,68.571187,69.998719,88.233831,100.000000,37.174499,81.580000,35.654496,21.010000,15.340452
54.741336,65.083058,138.914103,142.626972,62.703303,57.499556,59.301923,12.804208,135.484744,0.809192,65.055744,55.325894,141.412959,137.467568,139.064405,136.436126,78.175293,135.854490,0.001902,-1.910341,32.000000,-237.202571,136.603555,0.244285,13.485670,0.661599,265208.183825,0.914277,20.078590,20.387827,2.537188,68.562846,69.998100,88.236969,100.000000,37.151709,81.580000,35.686115,21.010000,15.340378
54.733940,65.081132,138.851462,142.631618,62.772157,57.474760,59.271544,12.804627,135.485218,0.710536,65.052275,55.314903,141.415964,137.464039,139.067400,136.432744,78.174418,135.847886,0.001920,-1.910283,32.000000,-237.202071,136.642939,0.198841,13.483224,0.661773,265100.807619,0.914212,20.085730,20.388307,2.537731,68.554881,69.998075,88.241994,100.000000,37.129626,81.580000,35.724694,21.010000,15.340240
54.725972,65.079573,138.890457,142.635497,62.788801,57.474723,59.344286,12.803538,135.478398,0.432517,65.048484,55.304572,141.418426,137.459611,139.069089,136.424395,78.172833,135.843952,0.001891,-1.910276,32.000000,-237.203217,136.633383,0.116197,13.488689,0.661587,265010.854858,0.914196,20.090719,20.385853,2.537645,68.549156,69.998256,88.246316,100.000000,37.144304,81.580000,35.759313,21.010000,15.340143
54.716628,65.077189,138.889137,142.640232,62.744208,57.454376,59.313997,12.803785,135.475334,0.425958,65.043872,55.297278,141.422038,137.456230,139.070435,136.420299,78.171774,135.841901,0.001886,-1.910224,32.000000,-237.203042,136.628910,0.116221,13.486648,0.661196,264898.280705,0.914403,20.095914,20.383531,2.536844,68.543856,69.997793,88.250609,100.000000,37.138940,81.580000,35.803736,21.010000,15.339932
54.712748,65.074854,138.867245,142.644741,62.699162,57.430215,59.335531,12.804904,135.472598,0.426049,65.038345,55.295540,141.426133,137.455215,139.073811,136.413891,78.171391,135.837828,0.001889,-1.910165,32.000000,-237.202033,136.620483,0.116343,13.483909,0.661249,264901.106936,0.913425,20.102029,20.383211,2.537926,68.540007,69.997034,88.253895,100.000000,37.121293,81.580000,35.843271,21.010000,15.339731
54.707302,65.072591,138.915656,142.648255,62.772335,57.426186,59.300909,12.803678,135.467033,0.426212,65.034515,55.287542,141.429718,137.451668,139.077507,136.408985,78.170441,135.831501,0.001891,-1.910127,32.000000,-237.203177,136.616297,0.116459,13.484832,0.661246,264809.713392,0.913734,20.108644,20.383278,2.538335,68.538668,69.997246,88.257806,100.000000,37.134741,81.580000,35.877464,21.010000,15.339520
54.703782,65.070162,138.887479,142.651417,62.776707,57.405657,59.318967,12.803534,135.462900,0.426109,65.031167,55.286387,141.433853,137.445017,139.081599,136.404473,78.170619,135.826225,0.001860,-1.910144,32.000000,-237.203349,136.613476,0.116584,13.482817,0.661039,264698.232129,0.913085,20.110048,20.381689,2.538115,68.537745,69.998157,88.260933,100.000000,37.135549,81.580000,35.912169,21.010000,15.339271
54.701328,65.067585,138.868886,142.654150,62.779233,57.381142,59.300699,12.804135,135.456674,0.425805,65.027431,55.283797,141.437593,137.442623,139.085754,136.396432,78.170137,135.822815,0.001856,-1.910118,32.000000,-237.202800,136.607103,0.116325,13.490227,0.661268,264680.503365,0.913649,20.113032,20.379576,2.539253,68.535333,69.997963,88.263947,100.000000,37.124175,81.580000,35.952894,21.010000,15.339001
54.700314,65.065391,138.829604,142.656249,62.819643,57.364776,59.191963,12.803560,135.448236,0.425713,65.022592,55.281860,141.439857,137.434028,139.089393,136.385398,78.168561,135.818846,0.001867,-1.910071,32.000000,-237.203349,136.599449,0.116414,13.487465,0.661038,264585.163821,0.913103,20.113993,20.376844,2.538901,68.533989,69.996315,88.264792,100.000000,37.101580,81.580000,35.991398,21.010000,15.338802
54.701131,65.063312,138.819525,142.657842,62.790941,57.377040,59.289955,12.804967,135.442440,0.425448,65.018598,55.283194,141.442203,137.431365,139.091292,136.379242,78.167125,135.816012,0.001879,-1.910944,32.000000,-237.202131,136.596485,0.116466,13.487111,0.660327,264471.420642,0.913033,20.113781,20.375675,2.538675,68.532861,69.995431,88.265753,100.000000,37.101865,81.580000,36.022122,21.010000,15.338602
54.702601,65.061089,138.787085,142.658650,62.782244,57.379359,59.284789,12.803558,135.430333,0.605066,65.014337,55.287263,141.445694,137.424172,139.094644,136.370461,78.166332,135.806216,0.001891,-1.910931,32.000000,-237.203497,136.536996,0.179819,13.488793,0.660081,264396.314971,0.914463,20.112562,20.375329,2.538004,68.533182,69.995043,88.267921,100.000000,37.065007,81.580000,36.057406,21.010000,15.338384
54.703801,65.059313,138.790113,142.658517,62.786341,57.391497,59.150424,12.802146,135.422956,0.878621,65.010776,55.289118,141.446900,137.415510,139.095288,136.362976,78.164836,135.797557,0.001891,-1.910904,32.000000,-237.204847,136.527161,0.258269,13.487486,0.660174,264452.678338,0.913127,20.109698,20.375394,2.537782,68.531789,69.994269,88.268060,100.000000,37.062113,81.580000,36.086752,21.010000,15.338207
54.710395,65.057902,138.745656,142.657128,62.774601,57.411669,59.333029,12.803627,135.416709,0.884758,65.008047,55.295851,141.447656,137.413407,139.097726,136.359970,78.164029,135.793444,0.001902,-1.910887,32.000000,-237.203415,136.518474,0.257769,13.489106,0.659922,264462.060147,0.913211,20.106057,20.371444,2.537120,68.530644,69.994045,88.268004,100.000000,37.038809,81.580000,36.117609,21.010000,15.338083
54.715084,65.057179,138.719970,142.655271,62.771239,57.411572,59.166743,12.803511,135.413821,0.884800,65.007264,55.299941,141.448347,137.407577,139.098465,136.356358,78.162468,135.787344,0.001913,-1.912046,32.000000,-237.203442,136.511235,0.258250,13.489512,0.660124,264517.535219,0.915452,20.103125,20.368747,2.537120,68.530681,69.993356,88.267783,100.000000,37.018541,81.580000,36.141252,21.010000,15.338046
54.723063,65.057041,138.701867,142.652242,62.761660,57.435896,59.255507,12.804785,135.409378,0.884790,65.006270,55.308671,141.448859,137.404124,139.100105,136.351439,78.161142,135.782255,0.001918,-1.913178,32.000000,-237.202332,136.504475,0.258025,13.493395,0.659948,264608.200528,0.912830,20.095362,20.367562,2.536002,68.532545,69.992905,88.266701,100.000000,37.000527,81.580000,36.167672,21.010000,15.338109
54.731734,65.057382,138.697076,142.648748,62.757393,57.456529,59.328372,12.805418,135.402127,0.884908,65.006661,55.316880,141.448341,137.400194,139.101561,136.344823,78.160544,135.774344,0.001889,-1.913148,32.000000,-237.201806,136.495904,0.258077,13.486257,0.659726,264607.393665,0.915305,20.090123,20.366169,2.535315,68.533993,69.992945,88.266082,100.000000,36.994943,81.580000,36.185811,21.010000,15.338219
54.743601,65.058562,138.724618,142.643168,62.723050,57.480861,59.321665,12.806472,135.398902,0.885021,65.007375,55.330590,141.446147,137.393733,139.100702,136.336654,78.158650,135.769239,0.001885,-1.913168,32.000000,-237.200889,136.485868,0.258495,13.488436,0.659598,264718.546020,0.914174,20.082299,20.365031,2.534614,68.535003,69.991816,88.264521,100.000000,36.998607,81.580000,36.205795,21.010000,15.338471
54.754951,65.059923,138.719131,142.637273,62.735695,57.501182,59.310969,12.807285,135.390249,1.067116,65.009901,55.347011,141.444558,137.389042,139.100673,136.333870,78.158303,135.763292,0.001886,-1.913192,32.000000,-237.199999,136.432887,0.323103,13.479317,0.660031,264811.587559,0.913220,20.074290,20.361799,2.534125,68.536094,69.991483,88.263897,100.000000,36.999293,81.580000,36.216727,21.010000,15.338745
54.768694,65.062272,138.771268,142.628277,62.792604,57.525632,59.280822,12.807398,135.392463,0.954125,65.014018,55.363143,141.441384,137.382473,139.098458,136.329283,78.157712,135.755827,0.001890,-1.913197,32.000000,-237.200011,136.476012,0.272671,13.488339,0.660179,264922.960837,0.913493,20.064042,20.361221,2.534079,68.537727,69.991053,88.263840,100.000000,37.010407,81.580000,36.229456,21.010000,15.339156
54.779220,65.064544,138.753220,142.619820,62.780364,57.545767,59.322347,12.807469,135.390825,0.886014,65.017300,55.377150,141.437826,137.380856,139.096163,136.325436,78.155952,135.754681,0.001860,-1.913156,32.000000,-237.200026,136.471380,0.259570,13.491660,0.660658,265014.485683,0.913775,20.054475,20.358688,2.533454,68.538314,69.990456,88.263027,100.000000,36.993411,81.580000,36.239408,21.010000,15.339576
54.794238,65.067401,138.731993,142.608807,62.753092,57.570101,59.308406,12.807791,135.386467,0.886018,65.023737,55.394263,141.434084,137.378946,139.096531,136.320286,78.156076,135.748104,0.001853,-1.913153,32.000000,-237.199718,136.462236,0.259622,13.484031,0.660568,265125.444723,0.914380,20.043594,20.355663,2.533770,68.538637,69.990454,88.263561,100.000000,36.984384,81.580000,36.246290,21.010000,15.340082
54.807459,65.070297,138.733306,142.599209,62.773599,57.590530,59.308788,12.807058,135.382716,0.886030,65.028521,55.404842,141.429670,137.373941,139.095037,136.316524,78.154532,135.740413,0.001853,-1.913180,32.000000,-237.200400,136.458012,0.259621,13.488483,0.660393,265218.305024,0.913871,20.035735,20.356868,2.532954,68.538137,69.989442,88.263484,100.000000,36.981687,81.580000,36.249876,21.010000,15.340588
54.819265,65.074026,138.781689,142.587720,62.822719,57.614786,59.277914,12.805925,135.374026,0.885736,65.035639,55.416032,141.422757,137.369412,139.092510,136.310319,78.152565,135.738438,0.001879,-1.913174,32.000000,-237.201523,136.449315,0.259437,13.485419,0.660716,265327.878394,0.914202,20.024140,20.353559,2.531872,68.537148,69.989239,88.265208,100.000000,36.996364,81.580000,36.255128,21.010000,15.341234
54.828758,65.077838,138.745180,142.577746,62.770334,57.634918,59.299491,12.806835,135.371794,0.885584,65.043626,55.428434,141.417763,137.369531,139.090842,136.310999,78.151906,135.734147,0.001883,-1.913233,32.000000,-237.200693,136.446104,0.259474,13.486001,0.660550,265421.714660,0.914283,20.014317,20.351378,2.531285,68.535794,69.989330,88.266719,100.000000,36.992479,81.580000,36.259152,21.010000,15.341858
54.841862,65.083135,138.750467,142.565757,62.798802,57.659497,59.268914,12.807998,135.366075,0.890091,65.052471,55.440113,141.410198,137.369941,139.086703,136.312128,78.151151,135.728699,0.001881,-1.913206,32.000000,-237.199580,136.426270,0.262699,13.486497,0.661061,265534.679340,0.914936,20.006690,20.352388,2.531623,68.534622,69.988032,88.269645,100.000000,36.982847,81.580000,36.259193,21.010000,15.342740
54.852580,65.087898,138.717188,142.556064,62.812988,57.680183,59.291854,12.807636,135.358171,1.281316,65.059405,55.449773,141.404666,137.363920,139.083289,136.310218,78.149992,135.722983,0.001880,-1.913200,32.000000,-237.199815,136.385156,0.390184,13.485062,0.660946,265627.769215,0.914756,20.001371,20.350969,2.530518,68.535305,69.987788,88.271897,100.000000,36.962334,81.580000,36.258171,21.010000,15.343537
54.866299,65.093745,138.741010,142.544838,62.788722,57.704417,59.314893,12.809446,135.357048,1.343126,65.068847,55.464149,141.397770,137.361018,139.078922,136.312967,78.150259,135.719498,0.001905,-1.912386,32.000000,-237.197979,136.381823,0.402756,13.485905,0.661043,265741.748147,0.915389,19.994066,20.349084,2.530010,68.535463,69.988372,88.274602,100.000000,36.962332,81.580000,36.254248,21.010000,15.344520
54.873968,65.098821,138.739085,142.535502,62.809272,57.704509,59.250968,12.807585,135.352489,1.343497,65.077024,55.472344,141.391148,137.358253,139.075786,136.312566,78.151067,135.712279,0.001907,-1.912416,32.000000,-237.199735,136.373778,0.402252,13.486091,0.661030,265838.556256,0.915177,19.988524,20.347475,2.528909,68.535790,69.988546,88.275550,100.000000,36.956067,81.580000,36.251960,21.010000,15.345379
54.884575,65.104916,138.736093,142.524626,62.815454,57.707389,59.262303,12.807668,135.355210,1.250170,65.087101,55.481418,141.382073,137.357630,139.070911,136.317044,78.150333,135.713583,0.001880,-1.912456,32.000000,-237.199680,136.411660,0.368463,13.479624,0.661197,265950.343315,0.914967,19.981182,20.345519,2.528711,68.537057,69.988186,88.274462,100.000000,36.952870,81.580000,36.247751,21.010000,15.346426
54.892533,65.109833,138.721346,142.516300,62.784311,57.718785,59.321036,12.807139,135.357641,0.896577,65.096002,55.490421,141.374023,137.358033,139.068058,136.318157,78.150257,135.713462,0.001876,-1.911279,32.000000,-237.200443,136.422942,0.260322,13.476066,0.661072,265950.937442,0.915826,19.978888,20.341215,2.528322,68.541599,69.987581,88.273578,100.000000,36.939827,81.580000,36.244157,21.010000,15.347287
54.900263,65.115608,138.742412,142.507488,62.803022,57.718801,59.318985,12.807057,135.361703,0.884344,65.105790,55.498165,141.365526,137.357663,139.061989,136.317937,78.149101,135.712668,0.001874,-1.910137,32.000000,-237.200683,136.426129,0.260418,13.473180,0.661267,265966.307391,0.915516,19.974789,20.342580,2.527779,68.548532,69.987040,88.271791,100.000000,36.946944,81.580000,36.240303,21.010000,15.348302
54.903844,65.120751,138.758649,142.500979,62.821979,57.739445,59.299043,12.805807,135.363329,0.884464,65.113575,55.504585,141.359271,137.355726,139.056744,136.316765,78.148169,135.710789,0.001883,-1.910120,32.000000,-237.201833,136.426376,0.260631,13.476620,0.661382,266020.039851,0.914655,19.972058,20.342598,2.527144,68.555593,69.987034,88.270469,100.000000,36.950392,81.580000,36.238681,21.010000,15.349201
54.910470,65.126592,138.790631,142.493810,62.802799,57.743651,59.291165,12.804671,135.368199,0.884348,65.122492,55.513545,141.350599,137.356560,139.050622,136.316405,78.148167,135.709735,0.001859,-1.910105,32.000000,-237.202923,136.426614,0.260404,13.481811,0.661536,266023.714172,0.914559,19.970406,20.343368,2.527172,68.564139,69.986427,88.268670,100.000000,36.967267,81.580000,36.234266,21.010000,15.350249
54.917668,65.131482,138.784747,142.488069,62.826438,57.743413,59.321238,12.804815,135.372814,0.884347,65.130044,55.521179,141.344797,137.358508,139.046448,136.317945,78.148397,135.713368,0.001856,-1.910115,32.000000,-237.202839,136.431615,0.260607,13.476186,0.661643,266122.460201,0.915140,19.972109,20.343392,2.527303,68.572585,69.986363,88.267949,100.000000,36.962228,81.580000,36.227208,21.010000,15.351127
54.923498,65.137109,138.753931,142.482224,62.815349,57.743450,59.324345,12.803937,135.376522,0.884349,65.139667,55.529413,141.339588,137.359711,139.041925,136.322650,78.148743,135.716864,0.001854,-1.910143,32.000000,-237.203715,136.434731,0.260362,13.473169,0.661509,266144.182454,0.915220,19.971584,20.342883,2.527580,68.583499,69.987649,88.267549,100.000000,36.946552,81.580000,36.221168,21.010000,15.352168
54.929335,65.141644,138.752594,142.478091,62.799017,57.743392,59.320257,12.802690,135.382028,0.789438,65.146849,55.535302,141.334803,137.360661,139.037810,136.321411,78.147978,135.720834,0.001882,-1.910103,32.000000,-237.204855,136.475274,0.225023,13.481051,0.661656,266144.094477,0.914632,19.969560,20.344413,2.527142,68.592313,69.988169,88.266792,100.000000,36.932498,81.580000,36.213146,21.010000,15.353013
54.933919,65.146999,138.733918,142.473920,62.737961,57.743132,59.295521,12.803075,135.388726,0.431189,65.155226,55.542215,141.328852,137.364660,139.032150,136.320759,78.146660,135.728861,0.001880,-1.910064,32.000000,-237.204510,136.488864,0.117715,13.474144,0.661572,266146.686776,0.914491,19.969587,20.345761,2.526313,68.601538,69.988982,88.267058,100.000000,36.925015,81.580000,36.206035,21.010000,15.354035
54.940662,65.151217,138.775425,142.470869,62.717477,57.743392,59.329616,12.803571,135.383413,0.615603,65.162137,55.543985,141.323663,137.366092,139.027408,136.319823,78.146781,135.730508,0.001879,-1.910087,32.000000,-237.203939,136.436822,0.185496,13.467865,0.661101,266148.846854,0.914456,19.968517,20.348448,2.526020,68.607620,69.989421,88.267954,100.000000,36.930055,81.580000,36.196860,21.010000,15.354839
54.943552,65.156531,138.755776,142.467712,62.703964,57.743397,59.323735,12.803983,135.386698,0.888688,65.169314,55.548149,141.316558,137.365032,139.019603,136.323990,78.144973,135.733933,0.001879,-1.910091,32.000000,-237.203580,136.445046,0.259755,13.475003,0.661276,266151.512338,0.914762,19.969469,20.353654,2.525469,68.613698,69.988549,88.267750,100.000000,36.920168,81.580000,36.189101,21.010000,15.355857
54.947056,65.161289,138.757405,142.465178,62.720262,57.743510,59.321262,12.805602,135.389468,0.888448,65.175561,55.551268,141.311561,137.369141,139.015060,136.327458,78.144250,135.740198,0.001910,-1.910089,32.000000,-237.201777,136.448777,0.259566,13.471656,0.661715,266153.774823,0.914127,19.967213,20.354330,2.525915,68.619400,69.988394,88.268393,100.000000,36.934123,81.580000,36.182099,21.010000,15.356758
54.948994,65.166676,138.745351,142.462509,62.728451,57.743400,59.327907,12.806399,135.394546,0.888583,65.183798,55.556675,141.306689,137.372486,139.011520,136.335004,78.144557,135.742522,0.001906,-1.910140,32.000000,-237.200832,136.455440,0.259264,13.469687,0.661232,266158.999342,0.914177,19.969751,20.357799,2.525424,68.627242,69.989048,88.270795,100.000000,36.905732,81.580000,36.176417,21.010000,15.357807
54.952596,65.170986,138.742523,142.460747,62.750346,57.743560,59.311462,12.805965,135.397405,0.888462,65.188039,55.561262,141.301645,137.372372,139.007080,136.337029,78.143395,135.742876,0.001884,-1.910126,32.000000,-237.201267,136.456763,0.259600,13.469835,0.661357,266162.851635,0.914164,19.971144,20.361556,2.525293,68.632952,69.989212,88.271244,100.000000,36.905201,81.580000,36.167987,21.010000,15.358665
54.953482,65.175650,138.743251,142.459263,62.733423,57.743198,59.323602,12.804684,135.399725,0.888479,65.193626,55.562996,141.296641,137.378474,139.004462,136.337814,78.142327,135.748222,0.001882,-1.910118,32.000000,-237.202505,136.461698,0.259308,13.471027,0.661374,266165.397997,0.914038,19.974671,20.362374,2.524984,68.641574,69.990187,88.270885,100.000000,36.890279,81.580000,36.160472,21.010000,15.359642
54.953341,65.179082,138.752899,142.457964,62.765899,57.743040,59.307042,12.804325,135.410989,0.598233,65.198205,55.563545,141.292447,137.381892,138.999903,136.342417,78.142035,135.757124,0.001881,-1.908246,32.000000,-237.202870,136.515686,0.161010,13.468359,0.661312,266169.514059,0.914238,19.975522,20.363707,2.524767,68.647871,69.990662,88.270501,100.000000,36.890482,81.580000,36.155025,21.010000,15.360392
54.955012,65.183221,138.786495,142.456943,62.784272,57.743324,59.158384,12.803544,135.412357,0.534147,65.203189,55.563699,141.288621,137.391400,138.995408,136.347092,78.140370,135.764577,0.001886,-1.907334,32.000000,-237.203773,136.479747,0.155375,13.471776,0.661244,266172.352415,0.914040,19.979335,20.367365,2.524740,68.654679,69.990738,88.270175,100.000000,36.918074,81.580000,36.148462,21.010000,15.361286
54.959306,65.186590,138.791444,142.456804,62.796323,57.743282,59.287952,12.805471,135.415791,0.878843,65.206469,55.566668,141.285771,137.396125,138.992007,136.350551,78.138600,135.770090,0.001864,-1.907317,32.000000,-237.201784,136.480070,0.259872,13.470011,0.661439,266174.690048,0.914304,19.982902,20.371968,2.524922,68.660304,69.990828,88.269725,100.000000,36.924220,81.580000,36.139787,21.010000,15.362027
54.961912,65.190655,138.789849,142.456876,62.810638,57.743460,59.270089,12.805587,135.422555,0.889692,65.210438,55.569304,141.282140,137.402932,138.987998,136.353861,78.138155,135.779961,0.001861,-1.907282,32.000000,-237.201557,136.484996,0.260000,13.473536,0.661432,266180.691562,0.916585,19.985438,20.377243,2.525457,68.664575,69.991420,88.268883,100.000000,36.915473,81.580000,36.129431,21.010000,15.362925
54.964761,65.194024,138.807775,142.457055,62.862633,57.743392,59.311097,12.806649,135.428848,0.889710,65.212860,55.572743,141.281257,137.409955,138.985951,136.362673,78.137475,135.788081,0.001860,-1.905074,32.000000,-237.200469,136.491810,0.259833,13.470959,0.661479,266183.363209,0.914511,19.984685,20.381683,2.525349,68.665299,69.992117,88.267281,100.000000,36.911086,81.580000,36.119859,21.010000,15.363682
54.967497,65.197588,138.824384,142.457565,62.840001,57.743657,59.338485,12.807416,135.434533,0.889695,65.216514,55.576876,141.279426,137.416468,138.985319,136.365280,78.137626,135.795160,0.001895,-1.906339,32.000000,-237.199419,136.496834,0.260262,13.480285,0.661267,266187.278183,0.914751,19.986247,20.386907,2.525201,68.666530,69.992512,88.264596,100.000000,36.922554,81.580000,36.109331,21.010000,15.364535
54.969525,65.200138,138.800254,142.457947,62.862134,57.743324,59.302958,12.806972,135.437865,0.889693,65.219487,55.579679,141.276769,137.419384,138.984668,136.369918,78.137677,135.803117,0.001886,-1.905179,32.000000,-237.199860,136.497071,0.259795,13.474769,0.661456,266189.452370,0.914073,19.986882,20.391520,2.525396,68.666262,69.992458,88.260888,100.000000,36.913936,81.580000,36.100824,21.010000,15.365185
54.972931,65.203427,138.811453,142.458131,62.899845,57.743140,59.299871,12.807584,135.442576,0.889684,65.222505,55.580537,141.274430,137.422791,138.982904,136.376289,78.136877,135.807972,0.001884,-1.905226,32.000000,-237.199294,136.500163,0.259715,13.477071,0.661053,266192.091950,0.913614,19.987820,20.394796,2.525572,68.664578,69.992424,88.253452,100.000000,36.911598,81.580000,36.089202,21.010000,15.365991
54.973712,65.205960,138.824726,142.458318,62.873722,57.743234,59.359511,12.806987,135.447526,0.889646,65.225643,55.583010,141.272946,137.426026,138.981338,136.381556,78.136520,135.811161,0.001885,-1.905215,32.000000,-237.199770,136.503202,0.259988,13.479092,0.661174,266191.848317,0.914125,19.988422,20.398598,2.525040,68.663135,69.992061,88.245879,100.000000,36.927891,81.580000,36.078955,21.010000,15.366645
54.976450,65.209153,138.771342,142.458468,62.883799,57.743520,59.339054,12.807429,135.453673,0.889394,65.228142,55.583950,141.270952,137.429454,138.980250,136.386850,78.135720,135.815500,0.001920,-1.905215,32.000000,-237.199170,136.508064,0.259281,13.491164,0.661070,266193.672068,0.914115,19.988442,20.401749,2.525087,68.662122,69.991818,88.234678,100.000000,36.875661,81.580000,36.068058,21.010000,15.367446
54.976467,65.211754,138.769171,142.458739,62.875421,57.743654,59.325421,12.806235,135.460150,0.889364,65.230401,55.581093,141.268667,137.430712,138.978639,136.390707,78.135893,135.817505,0.001911,-1.905231,32.000000,-237.200357,136.510036,0.259577,13.479666,0.661034,266196.196999,0.913190,19.990227,20.403650,2.525293,68.662730,69.991181,88.225646,100.000000,36.886666,81.580000,36.059152,21.010000,15.368114
54.981332,65.214659,138.796164,142.459051,62.910173,57.743775,59.296034,12.806905,135.462951,0.889443,65.233537,55.582188,141.267069,137.437538,138.977870,136.401038,78.136919,135.824323,0.001890,-1.904120,32.000000,-237.199455,136.515170,0.259506,13.494515,0.660131,266199.905242,0.913467,19.990792,20.406551,2.524196,68.663231,69.990206,88.213542,100.000000,36.896391,81.580000,36.045411,21.010000,15.368895
54.982740,65.217343,138.761765,142.459093,62.949098,57.743649,59.298146,12.807345,135.473005,0.787758,65.236531,55.587813,141.266525,137.441157,138.978140,136.410880,78.136887,135.828873,0.001888,-1.904120,32.000000,-237.199000,136.563204,0.221218,13.490805,0.660694,266202.069797,0.913685,19.993377,20.407350,2.524156,68.665482,69.989814,88.203452,100.000000,36.880814,81.580000,36.034417,21.010000,15.369576
54.987994,65.220280,138.777073,142.458850,63.018170,57.743471,59.351068,12.807134,135.480826,0.431636,65.238440,55.590695,141.265608,137.451499,138.978478,136.421078,78.136611,135.831635,0.001889,-1.904121,32.000000,-237.199238,136.579696,0.117413,13.483318,0.660033,266202.456320,0.914057,19.991612,20.409623,2.524423,68.667722,69.989491,88.191903,100.000000,36.877539,81.580000,36.018340,21.010000,15.370368
54.990989,65.222084,138.742358,142.458527,63.054689,57.743486,59.304895,12.807811,135.487585,0.425838,65.240276,55.597047,141.265351,137.456238,138.978812,136.425696,78.137030,135.834390,0.001893,-1.904117,32.000000,-237.198720,136.583826,0.117424,13.491137,0.660019,266203.465519,0.914003,19.992944,20.411858,2.523733,68.669503,69.989708,88.182589,100.000000,36.852955,81.580000,36.004184,21.010000,15.370956
54.997965,65.224471,138.741284,142.457886,63.078756,57.743612,59.310685,12.808569,135.496286,0.425860,65.241752,55.602335,141.264643,137.464614,138.976937,136.428036,78.137405,135.834694,0.001872,-1.901937,32.000000,-237.197991,136.590210,0.117618,13.490862,0.660400,266203.628607,0.913096,19.990840,20.413471,2.523770,68.671162,69.989159,88.170098,100.000000,36.841244,81.580000,35.986614,21.010000,15.371664
55.000710,65.226526,138.723940,142.457071,63.116131,57.743492,59.173834,12.809598,135.501549,0.425859,65.244335,55.606275,141.264440,137.469239,138.975377,136.431193,78.139058,135.842215,0.001869,-1.899037,32.000000,-237.196900,136.596274,0.117641,13.493744,0.659792,266203.705620,0.913756,19.989769,20.414386,2.523002,68.671680,69.988252,88.161770,100.000000,36.834875,81.580000,35.971779,21.010000,15.372270
55.007969,65.229067,138.720506,142.455828,63.097134,57.743725,59.325215,12.811449,135.510881,0.425859,65.247109,55.613270,141.264681,137.473877,138.973569,136.437214,78.139792,135.847964,0.001869,-1.897864,32.000000,-237.195108,136.599370,0.117625,13.495796,0.659703,266203.476333,0.913547,19.985464,20.414159,2.522662,68.669371,69.987739,88.153318,100.000000,36.821659,81.580000,35.949779,21.010000,15.373012
55.014293,65.231347,138.694740,142.454852,63.113209,57.743749,59.273495,12.812849,135.517227,0.425872,65.248828,55.622747,141.264365,137.478959,138.973282,136.440920,78.139527,135.849389,0.001902,-1.898589,32.000000,-237.193858,136.604269,0.117617,13.498758,0.659431,266201.522557,0.915612,19.984883,20.416145,2.522221,68.667384,69.987011,88.147467,100.000000,36.808221,81.580000,35.929764,21.010000,15.373657
55.019400,65.234119,138.688441,142.453563,63.074130,57.743701,59.326340,12.813123,135.517011,0.815966,65.251445,55.631153,141.263928,137.479461,138.972014,136.442629,78.140401,135.852327,0.001889,-1.900965,32.000000,-237.193512,136.585389,0.241467,13.499244,0.659217,266201.818772,0.913152,19.980462,20.418195,2.521826,68.665035,69.986234,88.142579,100.000000,36.801489,81.580000,35.908562,21.010000,15.374446
55.023280,65.237227,138.691888,142.451316,63.065521,57.743560,59.297212,12.812387,135.526052,0.439480,65.254850,55.635729,141.263748,137.483463,138.971634,136.445518,78.141304,135.858186,0.001888,-1.901013,32.000000,-237.194313,136.606585,0.117875,13.504048,0.658850,266201.659686,0.913839,19.976674,20.419148,2.521067,68.661320,69.984965,88.139649,100.000000,36.776324,81.580000,35.886442,21.010000,15.375273
55.029761,65.239826,138.689623,142.449252,63.076167,57.743617,59.330774,12.813886,135.532061,0.428642,65.257815,55.639638,141.263733,137.489075,138.971284,136.448201,78.141277,135.859398,0.001886,-1.901017,32.000000,-237.192923,136.610766,0.117307,13.503570,0.658721,266201.096742,0.912937,19.974549,20.419698,2.520719,68.657904,69.983934,88.139321,100.000000,36.775626,81.580000,35.864349,21.010000,15.375987
55.033059,65.242359,138.719158,142.447150,63.062458,57.743659,59.342618,12.813433,135.536247,0.428640,65.261286,55.644098,141.263833,137.492290,138.969097,136.449579,78.141842,135.858403,0.001885,-1.903358,32.000000,-237.193340,136.611122,0.117631,13.514822,0.658451,266200.738515,0.913319,19.973934,20.421631,2.520604,68.655879,69.982567,88.141791,100.000000,36.785913,81.580000,35.844656,21.010000,15.376685
55.035348,65.245753,138.706509,142.444897,63.029694,57.743465,59.333242,12.813192,135.543834,0.428688,65.264519,55.647241,141.263270,137.497464,138.966156,136.455332,78.142049,135.863715,0.001869,-1.904336,32.000000,-237.193768,136.616820,0.117478,13.505694,0.658370,266200.931591,0.912691,19.970318,20.422244,2.520266,68.652831,69.980762,88.146007,100.000000,36.786088,81.580000,35.822746,21.010000,15.377567
55.039807,65.249498,138.702095,142.442677,62.990636,57.743371,59.302427,12.812265,135.539233,0.834913,65.268090,55.651522,141.262790,137.503750,138.964352,136.457948,78.141518,135.863137,0.001850,-1.905478,32.000000,-237.194741,136.568104,0.249934,13.505382,0.657941,266201.168213,0.912455,19.969688,20.421197,2.520651,68.648746,69.978601,88.152619,100.000000,36.778557,81.580000,35.798667,21.010000,15.378514
55.045038,65.252881,138.679549,142.440800,62.969333,57.743499,59.300512,12.812672,135.543520,0.892714,65.270875,55.658480,141.262586,137.507673,138.963725,136.462863,78.142229,135.867664,0.001848,-1.905457,32.000000,-237.194396,136.571265,0.260275,13.500634,0.658284,266202.123501,0.912562,19.970886,20.423562,2.520317,68.646364,69.977289,88.159740,100.000000,36.751872,81.580000,35.776671,21.010000,15.379348
55.051608,65.256635,138.687774,142.438224,62.996532,57.743326,59.301165,12.811729,135.546338,0.892622,65.274150,55.664314,141.262146,137.511640,138.962185,136.464715,78.142033,135.870644,0.001845,-1.905433,32.000000,-237.195375,136.576179,0.260219,13.501450,0.658216,266203.536761,0.912962,19.970357,20.423814,2.520032,68.642707,69.975832,88.169295,100.000000,36.742184,81.580000,35.748024,21.010000,15.380319
55.060646,65.259443,138.770391,142.436119,62.993835,57.749954,59.312995,12.813406,135.547748,0.892855,65.276476,55.670798,141.260979,137.513387,138.959677,136.469298,78.141467,135.877543,0.001846,-1.905436,32.000000,-237.193682,136.581276,0.260389,13.502678,0.658261,266204.624864,0.912906,19.968723,20.425293,2.519383,68.638590,69.974032,88.177931,100.000000,36.786795,81.580000,35.719382,21.010000,15.381090
55.068730,65.262427,138.743844,142.433882,63.030174,57.766223,59.292614,12.814993,135.549762,0.892846,65.278869,55.681311,141.260087,137.517190,138.957236,136.473841,78.140117,135.885348,0.001827,-1.905446,32.000000,-237.192078,136.585510,0.260255,13.499595,0.658171,266204.602268,0.912782,19.966179,20.426931,2.519232,68.634068,69.972955,88.186706,100.000000,36.772879,81.580000,35.689982,21.010000,15.381867
55.075708,65.266371,138.702977,142.431272,63.048130,57.770291,59.261131,12.815576,135.558102,0.893014,65.282519,55.688650,141.258066,137.517953,138.953268,136.478018,78.139451,135.888639,0.001827,-1.906004,32.000000,-237.191697,136.592038,0.260158,13.493874,0.658490,266235.268959,0.912545,19.960321,20.430836,2.520319,68.630249,69.971882,88.199170,100.000000,36.740412,81.580000,35.655619,21.010000,15.382874
55.085389,65.270125,138.733664,142.428866,63.102130,57.794704,59.322177,12.817230,135.564275,0.893067,65.285106,55.697529,141.255315,137.522258,138.950837,136.486859,78.138191,135.895189,0.001827,-1.906588,32.000000,-237.190059,136.598673,0.260104,13.498787,0.658576,266311.236992,0.912975,19.955555,20.435964,2.519467,68.626093,69.970120,88.212123,100.000000,36.750387,81.580000,35.619241,21.010000,15.383868
55.092425,65.273392,138.700476,142.426838,63.099497,57.815193,59.339586,12.818290,135.568924,0.893187,65.288819,55.711161,141.252723,137.522604,138.948699,136.490750,78.137308,135.902666,0.001866,-1.906565,32.000000,-237.188765,136.604538,0.259904,13.499064,0.658587,266331.616930,0.913406,19.952811,20.438224,2.518406,68.622841,69.968385,88.222956,100.000000,36.740425,81.580000,35.587314,21.010000,15.384702
55.100794,65.277804,138.722976,142.424385,63.032401,57.839213,59.335536,12.817204,135.575176,0.893368,65.293550,55.720215,141.250241,137.528627,138.945971,136.499561,78.136805,135.904577,0.001848,-1.906567,32.000000,-237.189903,136.609777,0.259965,13.487161,0.658658,266445.629494,0.912683,19.947286,20.442654,2.518520,68.620500,69.966449,88.236455,100.000000,36.741177,81.580000,35.549632,21.010000,15.385791
55.109789,65.281442,138.759870,142.422332,63.056517,57.859537,59.267550,12.817164,135.578258,0.893371,65.297579,55.728481,141.248311,137.533810,138.943616,136.503789,78.135339,135.912593,0.001849,-1.908137,32.000000,-237.190019,136.616699,0.259802,13.489210,0.658604,266541.183065,0.912618,19.943813,20.447155,2.517596,68.617618,69.964499,88.247731,100.000000,36.756292,81.580000,35.513655,21.010000,15.386700
55.118720,65.285947,138.770786,142.419864,62.958627,57.884191,59.264378,12.814270,135.584481,0.893607,65.301744,55.736208,141.245566,137.538073,138.942120,136.507207,78.132891,135.912786,0.001848,-1.910459,32.000000,-237.192958,136.621127,0.259891,13.488806,0.659463,266653.461609,0.912916,19.940205,20.448582,2.517622,68.614755,69.962339,88.260206,100.000000,36.755413,81.580000,35.471262,21.010000,15.387825
55.124217,65.289652,138.832931,142.417458,62.933626,57.904484,59.314422,12.812653,135.589643,0.893598,65.304981,55.741281,141.242509,137.543247,138.938325,136.510894,78.131052,135.920474,0.001847,-1.911058,32.000000,-237.194474,136.629889,0.259991,13.487823,0.659657,266748.757761,0.914128,19.935225,20.453927,2.517881,68.613774,69.959990,88.269914,100.000000,36.788515,81.580000,35.436923,21.010000,15.388757
55.133270,65.293925,138.815997,142.414396,62.884974,57.929159,59.324764,12.811609,135.596957,0.893840,65.310999,55.745311,141.239489,137.549896,138.935481,136.520443,78.130888,135.928950,0.001829,-1.912160,32.000000,-237.195413,136.637237,0.259973,13.489946,0.659892,266865.533112,0.914414,19.931175,20.456467,2.517671,68.613404,69.957733,88.281594,100.000000,36.779567,81.580000,35.392337,21.010000,15.389859
55.141426,65.297509,138.825903,142.411697,62.901542,57.949368,59.286969,12.811070,135.611344,0.591721,65.315323,55.753039,141.236381,137.558463,138.934587,136.528637,78.129946,135.934094,0.001814,-1.912170,32.000000,-237.195996,136.694318,0.157808,13.489945,0.660419,266962.261658,0.913871,19.929614,20.462027,2.518547,68.613715,69.956197,88.289970,100.000000,36.786336,81.580000,35.352304,21.010000,15.390790
55.149630,65.301568,138.808595,142.408889,62.929621,57.969700,59.314431,12.810745,135.616222,0.740769,65.320925,55.762716,141.232519,137.570336,138.932001,136.540627,78.127805,135.940368,0.001814,-1.912007,32.000000,-237.196336,136.652536,0.221981,13.490442,0.660380,267076.830429,0.913945,19.925217,20.466293,2.517826,68.614559,69.953716,88.298645,100.000000,36.789811,81.580000,35.305790,21.010000,15.391884
55.157618,65.304921,138.799154,142.407118,62.926561,57.985811,59.307676,12.810569,135.624970,0.892333,65.325187,55.770849,141.229843,137.576414,138.929745,136.546206,78.126529,135.941945,0.001815,-1.910661,32.000000,-237.196479,136.658968,0.261605,13.494354,0.660550,267170.986158,0.914706,19.920991,20.469723,2.517634,68.615581,69.951448,88.305474,100.000000,36.763723,81.580000,35.262204,21.010000,15.392774
55.163893,65.309189,138.803778,142.404832,62.954472,58.010156,59.250587,12.809518,135.631348,0.892369,65.329739,55.779105,141.226154,137.580087,138.926960,136.551498,78.124703,135.948083,0.001857,-1.908443,32.000000,-237.197380,136.664531,0.261791,13.493581,0.660559,267267.734050,0.914462,19.917195,20.474901,2.516945,68.617101,69.948843,88.312045,100.000000,36.766128,81.580000,35.216489,21.010000,15.393904
55.173139,65.312627,138.834907,142.402910,62.995826,58.030391,59.288971,12.810051,135.637809,0.892126,65.334318,55.785929,141.223987,137.586202,138.925387,136.559363,78.124190,135.953683,0.001841,-1.908435,32.000000,-237.196880,136.671855,0.261572,13.487560,0.660382,267343.718018,0.914682,19.912899,20.476940,2.516409,68.619237,69.947369,88.318946,100.000000,36.765514,81.580000,35.172441,21.010000,15.394839
55.180839,65.316142,138.875766,142.400426,63.021482,58.050657,59.296950,12.811173,135.652423,0.587048,65.338514,55.790364,141.222014,137.595026,138.922850,136.571901,78.122914,135.961508,0.001839,-1.908459,32.000000,-237.195747,136.732992,0.159077,13.490735,0.660641,267458.903738,0.915843,19.911161,20.481734,2.516207,68.621965,69.945727,88.325212,100.000000,36.792217,81.580000,35.120071,21.010000,15.395886
55.184407,65.318353,138.944419,142.398630,63.060664,58.065691,59.285459,12.811142,135.657612,0.427767,65.342176,55.793039,141.219833,137.602986,138.921009,136.578677,78.121435,135.970243,0.001841,-1.908464,32.000000,-237.195710,136.740523,0.119053,13.484487,0.661193,267552.728575,0.915408,19.905748,20.484956,2.516350,68.624193,69.944372,88.331098,100.000000,36.830950,81.580000,35.076699,21.010000,15.396662
55.186870,65.320938,138.951412,142.397264,63.070799,58.090015,59.302239,12.812550,135.661198,0.643388,65.345762,55.795987,141.215810,137.610173,138.918025,136.586973,78.119077,135.978096,0.001884,-1.908462,32.000000,-237.194219,136.697631,0.196004,13.493116,0.661379,267647.668484,0.915471,19.901894,20.490019,2.516739,68.626974,69.942353,88.336447,100.000000,36.852951,81.580000,35.030372,21.010000,15.397565
55.185539,65.323130,138.992162,142.396770,63.098451,58.090799,59.295082,12.811089,135.662598,1.081429,65.348222,55.799709,141.212684,137.615416,138.916331,136.593050,78.117745,135.982203,0.001864,-1.906721,32.000000,-237.195725,136.680234,0.330192,13.493117,0.662165,267719.638465,0.915826,19.900691,20.495723,2.517820,68.629386,69.940185,88.340223,100.000000,36.885203,81.580000,34.991329,21.010000,15.398330
55.183463,65.325215,139.029702,142.396924,63.150450,58.083104,59.307568,12.810716,135.671482,1.113678,65.351273,55.799850,141.209968,137.626434,138.914438,136.601167,78.117959,135.988182,0.001866,-1.906133,32.000000,-237.196109,136.687470,0.335448,13.490242,0.662025,267835.498319,0.915911,19.900920,20.501878,2.517835,68.632996,69.937516,88.343871,100.000000,36.889315,81.580000,34.949341,21.010000,15.399197
55.181532,65.326279,139.058498,142.397788,63.168728,58.083075,59.303753,12.810029,135.678956,1.113793,65.351984,55.799743,141.209587,137.633488,138.913925,136.606461,78.117469,135.995467,0.001866,-1.906143,32.000000,-237.196770,136.692992,0.334817,13.490297,0.662266,267842.887338,0.916064,19.904384,20.505198,2.518634,68.636080,69.935345,88.344649,100.000000,36.930900,81.580000,34.914247,21.010000,15.399823
55.176197,65.326868,139.073348,142.399891,63.096418,58.058882,59.293160,12.808846,135.686112,1.113812,65.352912,55.793973,141.211087,137.646490,138.912646,136.611028,78.116310,136.003795,0.001866,-1.906159,32.000000,-237.198002,136.699699,0.335214,13.486778,0.662554,267809.234235,0.915793,19.908456,20.507876,2.519409,68.636577,69.933057,88.343616,100.000000,36.929668,81.580000,34.874628,21.010000,15.400464
55.170183,65.326645,139.115920,142.402844,63.048424,58.038564,59.318253,12.808149,135.694268,1.113733,65.352691,55.784512,141.212855,137.656793,138.911040,136.616014,78.116535,136.009197,0.001841,-1.906197,32.000000,-237.198769,136.703014,0.335540,13.486755,0.662726,267810.944163,0.915890,19.911369,20.511889,2.520019,68.637027,69.931466,88.341594,100.000000,36.971406,81.580000,34.844265,21.010000,15.400922
55.161092,65.325432,139.116934,142.407955,63.142778,58.014224,59.295522,12.808861,135.699874,1.113619,65.351764,55.775658,141.215436,137.666833,138.909288,136.620493,78.115504,136.020076,0.001826,-1.905029,32.000000,-237.198094,136.711082,0.335134,13.491460,0.662778,267703.213658,0.915771,19.917064,20.517076,2.520532,68.637004,69.929856,88.338048,100.000000,36.976426,81.580000,34.813074,21.010000,15.401309
55.151445,65.324173,139.118996,142.413599,63.114253,57.993858,59.279056,12.808352,135.704674,1.113659,65.349975,55.764149,141.218495,137.672873,138.908450,136.627738,78.115357,136.024470,0.001824,-1.902713,32.000000,-237.198562,136.715168,0.335694,13.490908,0.662857,267610.839439,0.915173,19.922596,20.519463,2.521578,68.636227,69.928483,88.335019,100.000000,36.996083,81.580000,34.788526,21.010000,15.401584
55.134660,65.322209,139.110818,142.421814,63.130840,57.969356,59.262914,12.807979,135.706361,1.113356,65.345361,55.749881,141.222850,137.678265,138.906193,136.634432,78.113695,136.032151,0.001825,-1.902682,32.000000,-237.198961,136.720046,0.335342,13.490546,0.662495,267501.824001,0.915304,19.930086,20.525757,2.522012,68.635417,69.926145,88.330653,100.000000,36.988547,81.580000,34.766919,21.010000,15.401862
55.124265,65.320056,139.128546,142.429853,63.130902,57.948880,59.325740,12.809213,135.712719,1.113452,65.341862,55.738471,141.227799,137.682486,138.907242,136.640674,78.113431,136.037911,0.001866,-1.901520,32.000000,-237.197595,136.721983,0.335310,13.499192,0.662440,267410.429840,0.915411,19.938062,20.528028,2.522490,68.635332,69.923853,88.326800,100.000000,37.004050,81.580000,34.749880,21.010000,15.402017
55.109136,65.316989,139.163294,142.440539,63.179823,57.924275,59.340096,12.810251,135.716908,1.113466,65.335465,55.727306,141.234754,137.686869,138.908793,136.646974,78.112445,136.043163,0.001865,-1.901554,32.000000,-237.196470,136.727708,0.335808,13.495804,0.662376,267302.938340,0.915578,19.952171,20.533405,2.523110,68.636372,69.921567,88.322193,100.000000,37.033456,81.580000,34.732236,21.010000,15.402129
55.095315,65.313942,139.137186,142.450229,63.196074,57.903828,59.276180,12.810522,135.721331,1.113366,65.329928,55.714365,141.241797,137.689531,138.910277,136.650182,78.111683,136.047538,0.001863,-1.901559,32.000000,-237.196067,136.731269,0.335099,13.507635,0.661960,267210.589349,0.914471,19.959973,20.536454,2.523907,68.636858,69.919794,88.318830,100.000000,37.032432,81.580000,34.719961,21.010000,15.402143
55.077182,65.309563,139.152632,142.462654,63.220046,57.879247,59.292062,12.810029,135.729579,0.903555,65.321088,55.695166,141.250302,137.688944,138.913447,136.651420,78.111629,136.049516,0.001863,-1.901559,32.000000,-237.196482,136.784243,0.258935,13.501245,0.662239,267100.840525,0.914132,19.971398,20.539980,2.525231,68.637705,69.917787,88.313598,100.000000,37.043918,81.580000,34.710882,21.010000,15.402057
55.058263,65.305075,139.168670,142.473440,63.242990,57.867051,59.296382,12.807916,135.728393,0.658619,65.313089,55.681265,141.257452,137.688345,138.917861,136.653841,78.111940,136.054634,0.001904,-1.903043,32.000000,-237.198809,136.787661,0.190518,13.500331,0.661490,267009.443288,0.915041,19.981594,20.542857,2.525391,68.639667,69.916656,88.309929,100.000000,37.046543,81.580000,34.709619,21.010000,15.401879
55.042079,65.298879,139.153124,142.487160,63.199586,57.842470,59.318127,12.807978,135.726776,0.781534,65.302627,55.660792,141.266344,137.691468,138.922730,136.656890,78.111776,136.057294,0.001878,-1.905260,32.000000,-237.198831,136.750345,0.238508,13.511778,0.661864,266898.493741,0.914730,19.994591,20.543869,2.526502,68.643353,69.915855,88.305322,100.000000,37.063312,81.580000,34.705201,21.010000,15.401505
55.028535,65.293392,139.130206,142.498593,63.171503,57.821908,59.284375,12.808052,135.722970,1.104842,65.293501,55.647894,141.273725,137.691274,138.925826,136.655623,78.109835,136.057354,0.001880,-1.905277,32.000000,-237.198763,136.732568,0.335028,13.507852,0.662123,266844.402232,0.914808,20.008237,20.546031,2.527662,68.646534,69.914351,88.299559,100.000000,37.049844,81.580000,34.703735,21.010000,15.401142
55.015185,65.287072,139.076612,142.512619,63.160472,57.797474,59.284569,12.809558,135.724816,1.114996,65.283689,55.634511,141.284527,137.691298,138.931235,136.652771,78.109355,136.058245,0.001878,-1.905292,32.000000,-237.197363,136.734801,0.335002,13.511911,0.661429,266731.876312,0.914366,20.017557,20.547481,2.528123,68.652415,69.913936,88.294178,100.000000,37.023334,81.580000,34.700817,21.010000,15.400712
55.001129,65.281673,139.041064,142.524144,63.166074,57.786303,59.317542,12.808595,135.723928,1.115091,65.275404,55.619285,141.293920,137.688215,138.935669,136.648959,78.110270,136.055942,0.001877,-1.905315,32.000000,-237.198329,136.736581,0.335040,13.523449,0.661456,266639.257309,0.914797,20.025059,20.549452,2.528328,68.657163,69.912746,88.289331,100.000000,37.011850,81.580000,34.702530,21.010000,15.400351
54.984963,65.274872,139.041035,142.537682,63.141648,57.761856,59.318670,12.808304,135.726101,0.992329,65.264965,55.600993,141.305568,137.685546,138.941918,136.647876,78.110569,136.053235,0.001850,-1.905363,32.000000,-237.198630,136.774387,0.288998,13.513063,0.660893,266526.419056,0.914638,20.031544,20.550362,2.527968,68.663750,69.911035,88.285491,100.000000,37.013201,81.580000,34.706177,21.010000,15.399846
54.971149,65.269168,138.977248,142.548530,63.111756,57.757581,59.234374,12.808774,135.732095,0.483302,65.256017,55.583504,141.315951,137.683444,138.947909,136.645454,78.109697,136.053200,0.001836,-1.906509,32.000000,-237.198176,136.809951,0.128716,13.511432,0.660213,266474.414676,0.914198,20.039629,20.548335,2.527967,68.669773,69.910527,88.283516,100.000000,36.977213,81.580000,34.713482,21.010000,15.399414
