OSU 80 Ton Compressor Load Stand
54.954657,65.262017,138.999479,142.561112,63.038538,57.741105,59.274364,12.807768,135.725942,0.429254,65.244739,55.560365,141.327780,137.679473,138.953940,136.642724,78.107710,136.048584,0.001833,-1.907689,32.000000,-237.199241,136.803578,0.118593,13.513472,0.660668,266361.206650,0.914075,20.048341,20.546725,2.528710,68.676146,69.909125,88.282320,100.000000,36.996346,81.580000,34.722696,21.010000,15.398844
54.944761,65.256096,138.976946,142.571103,62.992888,57.740997,59.318009,12.808274,135.720436,0.429230,65.234294,55.547635,141.337086,137.673861,138.959190,136.638787,78.105438,136.041729,0.001833,-1.907674,32.000000,-237.198557,136.804458,0.118830,13.515296,0.660559,266342.360274,0.915549,20.055894,20.547581,2.528185,68.680342,69.907250,88.282022,100.000000,36.969750,81.580000,34.730369,21.010000,15.398348
54.932678,65.249223,139.024009,142.582598,63.007689,57.740745,59.338919,12.808029,135.714694,0.429248,65.222276,55.534940,141.347409,137.668712,138.965741,136.631434,78.103975,136.033999,0.001875,-1.907642,32.000000,-237.198685,136.801504,0.119024,13.526018,0.660618,266268.253626,0.914957,20.064576,20.547336,2.529349,68.688026,69.905377,88.283455,100.000000,37.008157,81.580000,34.739484,21.010000,15.397791
54.922451,65.243646,138.992226,142.591429,63.052591,57.740334,59.322300,12.808204,135.708958,0.429267,65.212552,55.522966,141.355983,137.664232,138.972217,136.627680,78.101882,136.032350,0.001873,-1.907611,32.000000,-237.198743,136.801200,0.118337,13.537398,0.660541,266268.897778,0.914449,20.068155,20.546294,2.529394,68.696569,69.904350,88.286395,100.000000,37.002830,81.580000,34.748516,21.010000,15.397331
54.912917,65.237208,139.015208,142.600545,63.035810,57.740292,59.323187,12.809072,135.700847,0.467866,65.200494,55.506167,141.365202,137.659965,138.978557,136.625498,78.099052,136.028301,0.001873,-1.908793,32.000000,-237.197694,136.774632,0.136993,13.534717,0.660423,266268.012008,0.914329,20.072885,20.544018,2.530807,68.705202,69.902098,88.289879,100.000000,37.007073,81.580000,34.760576,21.010000,15.396803
54.907431,65.231925,138.991652,142.607243,63.035081,57.740342,59.306421,12.808831,135.690347,0.861488,65.191513,55.496082,141.373069,137.655862,138.984962,136.619334,78.097272,136.021942,0.001873,-1.910545,32.000000,-237.197950,136.744578,0.257561,13.536535,0.659843,266267.201051,0.914753,20.077130,20.545314,2.530700,68.714792,69.900466,88.293948,100.000000,36.988727,81.580000,34.768454,21.010000,15.396380
54.905380,65.225363,139.036356,142.613841,63.054223,57.739985,59.307545,12.809822,135.684271,0.890269,65.182405,55.490711,141.380619,137.649078,138.993980,136.610300,78.096249,136.014262,0.001916,-1.911747,32.000000,-237.197100,136.736939,0.261498,13.543286,0.660221,266268.477956,0.914899,20.079848,20.546185,2.531557,68.726747,69.899169,88.298234,100.000000,37.025489,81.580000,34.773411,21.010000,15.395823
54.901719,65.220217,139.025611,142.618642,63.058220,57.739715,59.346323,12.809608,135.675478,0.890285,65.174452,55.483436,141.387578,137.643598,139.000783,136.603477,78.095140,136.006355,0.001888,-1.912878,32.000000,-237.197319,136.731640,0.261967,13.527721,0.660080,266268.106494,0.915247,20.079836,20.544891,2.531381,68.736117,69.899023,88.302918,100.000000,37.026651,81.580000,34.779464,21.010000,15.395388
54.898029,65.214177,139.003984,142.624153,63.009336,57.739531,59.150888,12.808661,135.662636,0.890245,65.166109,55.471118,141.395165,137.633421,139.007231,136.593811,78.093540,135.997354,0.001876,-1.912856,32.000000,-237.198420,136.722173,0.261413,13.528026,0.660001,266263.389782,0.915246,20.075245,20.542199,2.532290,68.743706,69.898340,88.307851,100.000000,37.017018,81.580000,34.786763,21.010000,15.394893
54.894681,65.209167,139.043993,142.628879,62.963558,57.739610,59.326022,12.809942,135.655450,0.890254,65.159796,55.463793,141.401124,137.628370,139.012665,136.585677,78.092281,135.992662,0.001876,-1.912847,32.000000,-237.197252,136.718126,0.261498,13.517999,0.660747,266260.655749,0.914698,20.073616,20.539485,2.532263,68.749669,69.896875,88.311752,100.000000,37.027768,81.580000,34.793754,21.010000,15.394465
54.890601,65.203507,139.051522,142.634108,62.894106,57.739696,59.285553,12.810652,135.645175,0.890114,65.151448,55.457678,141.407394,137.623049,139.018500,136.581512,78.090189,135.984616,0.001876,-1.912808,32.000000,-237.196649,136.709973,0.261857,13.522157,0.660656,266258.067850,0.917771,20.071123,20.536730,2.532040,68.756403,69.895356,88.318019,100.000000,37.042085,81.580000,34.800791,21.010000,15.393993
54.889933,65.199106,139.070517,142.637928,62.852614,57.739489,59.307470,12.812345,135.638823,0.890214,65.145930,55.450807,141.412973,137.616763,139.022123,136.575525,78.088186,135.979902,0.001847,-1.912800,32.000000,-237.194753,136.703527,0.261507,13.512794,0.661398,266256.943912,0.915112,20.069329,20.535721,2.532923,68.761892,69.893990,88.323320,100.000000,37.060421,81.580000,34.808150,21.010000,15.393639
54.884366,65.194547,139.077495,142.641994,62.911574,57.739641,59.335219,12.812420,135.632724,0.855379,65.140042,55.444271,141.418638,137.609700,139.028174,136.566986,78.085676,135.974956,0.001835,-1.912789,32.000000,-237.194694,136.721234,0.244791,13.502499,0.661285,266256.847440,0.915800,20.067587,20.533922,2.533248,68.765910,69.891014,88.328553,100.000000,37.071392,81.580000,34.816255,21.010000,15.393296
54.880041,65.190996,139.073987,142.645084,62.935468,57.739943,59.315643,12.813453,135.629451,0.458821,65.135149,55.439333,141.423487,137.605508,139.033908,136.561156,78.084445,135.969706,0.001832,-1.912796,32.000000,-237.193703,136.746102,0.121494,13.518074,0.661835,266254.857627,0.915460,20.063831,20.533645,2.533625,68.768226,69.889933,88.333576,100.000000,37.086594,81.580000,34.828907,21.010000,15.393054
54.874804,65.186700,139.106338,142.648204,62.908254,57.739922,59.308179,12.814050,135.623394,0.428867,65.128367,55.435580,141.427873,137.599467,139.039872,136.556642,78.082721,135.963876,0.001832,-1.912802,32.000000,-237.193060,136.741268,0.116819,13.510078,0.662455,266256.365750,0.915125,20.064619,20.533762,2.534009,68.768534,69.887142,88.338207,100.000000,37.103537,81.580000,34.840539,21.010000,15.392762
54.866790,65.183243,139.098203,142.650449,62.921090,57.740265,59.324469,12.813202,135.616874,0.428905,65.123224,55.431122,141.431290,137.592577,139.044995,136.548171,78.080068,135.954862,0.001874,-1.912737,32.000000,-237.193791,136.731132,0.116919,13.486134,0.661734,266257.685187,0.915503,20.065227,20.532453,2.534145,68.767058,69.884855,88.341606,100.000000,37.109939,81.580000,34.856279,21.010000,15.392510
54.863344,65.179668,139.074969,142.653121,62.888583,57.740271,59.310949,12.812476,135.603208,0.662849,65.117374,55.428596,141.435259,137.587682,139.051258,136.537451,78.077784,135.949314,0.001871,-1.912729,32.000000,-237.194566,136.670782,0.200847,13.485520,0.662357,266258.075096,0.915705,20.065964,20.531357,2.534976,68.762861,69.883215,88.344290,100.000000,37.114091,81.580000,34.869165,21.010000,15.392297
54.856787,65.176607,139.085294,142.654827,62.817206,57.740294,59.320667,12.810333,135.593106,0.883202,65.113351,55.427147,141.438407,137.577991,139.055180,136.530183,78.077243,135.940874,0.001869,-1.912729,32.000000,-237.196623,136.660961,0.260815,13.489637,0.663605,266262.493174,0.915598,20.070209,20.529649,2.535198,68.757970,69.881757,88.345462,100.000000,37.113391,81.580000,34.883879,21.010000,15.392109
54.856178,65.173307,139.043660,142.656249,62.806489,57.740646,59.171379,12.811745,135.588506,0.887807,65.108303,55.429220,141.441026,137.569494,139.060470,136.522370,78.075801,135.937590,0.001871,-1.912707,32.000000,-237.195225,136.658474,0.261124,13.479316,0.663566,266263.399915,0.915862,20.069946,20.529248,2.534934,68.751007,69.879351,88.345484,100.000000,37.084072,81.580000,34.896419,21.010000,15.391920
54.850485,65.170757,139.044966,142.656947,62.813503,57.740606,59.305473,12.811315,135.582284,0.887829,65.105846,55.427815,141.443184,137.564730,139.066194,136.515233,78.074737,135.935058,0.001914,-1.912657,32.000000,-237.195819,136.651706,0.261536,13.474386,0.663507,266263.678432,0.915826,20.073188,20.525707,2.535425,68.745696,69.878678,88.347026,100.000000,37.093247,81.580000,34.911022,21.010000,15.391795
54.844397,65.167578,138.987597,142.657750,62.829512,57.740454,59.276685,12.811102,135.575419,0.887590,65.103278,55.424539,141.445383,137.554889,139.072360,136.509864,78.073613,135.930278,0.001882,-1.912642,32.000000,-237.196068,136.643100,0.261031,13.472588,0.663802,266264.660652,0.918145,20.070473,20.525560,2.534695,68.737662,69.877052,88.347880,100.000000,37.074056,81.580000,34.929952,21.010000,15.391620
54.840013,65.165353,138.959987,142.658667,62.800294,57.740743,59.335095,12.809925,135.568719,0.887533,65.100642,55.420433,141.446670,137.547691,139.075195,136.501196,78.072951,135.923980,0.001878,-1.912692,32.000000,-237.197117,136.632432,0.261732,13.462827,0.664138,266265.598426,0.916168,20.073398,20.525398,2.534982,68.730262,69.875455,88.348549,100.000000,37.040029,81.580000,34.946639,21.010000,15.391528
54.836914,65.162710,138.922126,142.660123,62.767619,57.740759,59.340960,12.808146,135.561524,0.868062,65.097874,55.418386,141.448015,137.537336,139.079516,136.491797,78.072344,135.915879,0.001872,-1.912682,32.000000,-237.198917,136.630089,0.252413,13.450283,0.664011,266265.245188,0.916715,20.076072,20.524209,2.534217,68.721918,69.873997,88.349563,100.000000,37.031061,81.580000,34.963356,21.010000,15.391429
54.830554,65.160689,138.938810,142.661500,62.722990,57.732686,59.319107,12.808105,135.554496,0.713269,65.096299,55.417328,141.449065,137.527887,139.081595,136.482619,78.071740,135.912249,0.001873,-1.912659,32.000000,-237.198996,136.610562,0.212182,13.448763,0.664409,266267.108424,0.915893,20.078063,20.521825,2.533916,68.714532,69.873765,88.349704,100.000000,37.034111,81.580000,34.981514,21.010000,15.391353
54.823329,65.158500,138.886720,142.663062,62.676797,57.724240,59.291433,12.806577,135.544966,0.889818,65.092966,55.409393,141.451393,137.517357,139.083022,136.472524,78.070231,135.904417,0.001839,-1.912689,32.000000,-237.200413,136.601691,0.262649,13.441267,0.664880,266266.994956,0.915853,20.078401,20.518512,2.533369,68.705384,69.872407,88.350614,100.000000,37.023438,81.580000,35.006483,21.010000,15.391308
54.817721,65.156759,138.879129,142.663873,62.648162,57.724416,59.292168,12.808075,135.542001,0.889846,65.090429,55.408899,141.451654,137.510973,139.084392,136.467892,78.069014,135.900211,0.001834,-1.913319,32.000000,-237.198926,136.595798,0.262660,13.446752,0.665034,266230.659999,0.916175,20.082494,20.517360,2.533967,68.698663,69.870893,88.349826,100.000000,37.009837,81.580000,35.025132,21.010000,15.391285
54.809687,65.154342,138.854625,142.664593,62.576927,57.724723,59.290668,12.807152,135.536892,0.889762,65.086161,55.407000,141.451911,137.505158,139.087160,136.460455,78.066146,135.892478,0.001826,-1.913395,32.000000,-237.199816,136.587724,0.262657,13.438655,0.665141,266194.007402,0.916597,20.087254,20.515077,2.533351,68.692427,69.868773,88.349138,100.000000,36.992181,81.580000,35.051084,21.010000,15.391202
54.800962,65.152350,138.859282,142.664813,62.590350,57.711677,59.319684,12.806964,135.530317,0.889768,65.083414,55.401668,141.451863,137.498038,139.089364,136.456676,78.064697,135.888166,0.001827,-1.913396,32.000000,-237.199993,136.581194,0.262654,13.445731,0.664916,266196.521379,0.916688,20.090906,20.514260,2.533471,68.688659,69.867724,88.348923,100.000000,36.985366,81.580000,35.076523,21.010000,15.391130
54.797419,65.150095,138.780929,142.664875,62.632372,57.703667,59.269153,12.807009,135.527355,0.889700,65.081188,55.396373,141.451921,137.489618,139.091925,136.444638,78.062453,135.881493,0.001872,-1.913424,32.000000,-237.199983,136.577386,0.262662,13.442861,0.665307,266201.563953,0.916859,20.096218,20.513386,2.533396,68.684426,69.866175,88.347184,100.000000,36.947525,81.580000,35.103197,21.010000,15.391053
54.793382,65.148269,138.763256,142.665349,62.681025,57.703908,59.158836,12.808111,135.525106,0.889589,65.080156,55.394768,141.453419,137.485352,139.095103,136.436342,78.061554,135.879911,0.001869,-1.913476,32.000000,-237.198934,136.570470,0.262668,13.446570,0.664955,266144.316569,0.916360,20.102620,20.512749,2.533884,68.681399,69.865289,88.345207,100.000000,36.932036,81.580000,35.126262,21.010000,15.391035
54.788053,65.146493,138.696931,142.665524,62.672179,57.683548,59.299520,12.807546,135.516064,0.889585,65.078591,55.390271,141.454549,137.479765,139.096793,136.431995,78.060162,135.870396,0.001867,-1.913480,32.000000,-237.199526,136.568345,0.262672,13.440641,0.664648,266109.290166,0.917074,20.103775,20.511762,2.532618,68.680915,69.865198,88.344789,100.000000,36.880927,81.580000,35.151416,21.010000,15.391005
54.782804,65.144182,138.720278,142.665976,62.707481,57.659148,59.313783,12.807174,135.512262,0.889471,65.077228,55.383294,141.455491,137.472969,139.098618,136.424106,78.059624,135.865390,0.001869,-1.913472,32.000000,-237.199935,136.561189,0.262641,13.417646,0.664427,266111.130256,0.918858,20.105833,20.511896,2.532482,68.681101,69.864406,88.345300,100.000000,36.889511,81.580000,35.178088,21.010000,15.390911
54.779712,65.142274,138.678624,142.666576,62.740788,57.639015,59.301777,12.807159,135.507196,0.889483,65.076760,55.376274,141.456732,137.465511,139.100005,136.419934,78.058675,135.863340,0.001913,-1.913464,32.000000,-237.199850,136.557833,0.262621,13.414307,0.664215,266019.237554,0.916449,20.109184,20.508682,2.531518,68.683604,69.864869,88.346488,100.000000,36.866679,81.580000,35.203456,21.010000,15.390843
54.777608,65.139947,138.709722,142.667317,62.724648,57.630947,59.228785,12.806788,135.501278,0.889361,65.074878,55.367686,141.458574,137.456888,139.100303,136.416381,78.057627,135.861941,0.001880,-1.912353,32.000000,-237.200326,136.550863,0.262679,13.418116,0.665268,265907.039749,0.915933,20.111925,20.506797,2.532187,68.688654,69.864508,88.347837,100.000000,36.865164,81.580000,35.229712,21.010000,15.390747
54.771939,65.137885,138.685995,142.667922,62.745669,57.610676,59.316257,12.806324,135.502410,0.750300,65.072686,55.360661,141.459561,137.450044,139.099955,136.410434,78.056029,135.858272,0.001876,-1.912337,32.000000,-237.200826,136.586943,0.210541,13.430424,0.665031,265814.975767,0.915851,20.112992,20.506754,2.531569,68.694016,69.863351,88.348317,100.000000,36.841474,81.580000,35.254153,21.010000,15.390653
54.769637,65.135404,138.709323,142.668767,62.800913,57.594585,59.321858,12.808546,135.501760,0.434986,65.070487,55.353236,141.462030,137.449248,139.101163,136.408335,78.054942,135.857053,0.001873,-1.912370,32.000000,-237.198674,136.599626,0.118405,13.435655,0.664939,265777.506818,0.916884,20.112690,20.507125,2.532234,68.701868,69.862594,88.349937,100.000000,36.859265,81.580000,35.283892,21.010000,15.390522
54.763860,65.133407,138.736284,142.670095,62.830000,57.574153,59.285723,12.807504,135.494714,0.430218,65.067927,55.348058,141.463683,137.446159,139.101660,136.400923,78.053780,135.850903,0.001874,-1.912387,32.000000,-237.199912,136.594000,0.118490,13.453465,0.664051,265686.330696,0.915310,20.116083,20.506946,2.532063,68.708720,69.861537,88.351160,100.000000,36.864245,81.580000,35.310145,21.010000,15.390428
54.760790,65.130756,138.737308,142.671930,62.822939,57.549987,59.287988,12.808896,135.494649,0.430222,65.064443,55.339906,141.465824,137.443797,139.102461,136.397948,78.051723,135.848646,0.001840,-1.910138,32.000000,-237.198591,136.588426,0.117938,13.461910,0.663757,265612.224651,0.915004,20.115819,20.507446,2.532595,68.716520,69.860404,88.350985,100.000000,36.866973,81.580000,35.340848,21.010000,15.390277
54.755133,65.128713,138.741343,142.673444,62.783417,57.529857,59.287793,12.807368,135.484295,0.581781,65.061618,55.334840,141.467686,137.438265,139.103057,136.392627,78.050122,135.842501,0.001835,-1.910160,32.000000,-237.200233,136.547412,0.173784,13.448155,0.662870,265519.143439,0.915339,20.119382,20.505630,2.533355,68.722307,69.859625,88.350084,100.000000,36.851321,81.580000,35.370031,21.010000,15.390162
54.750364,65.126056,138.745041,142.674874,62.768443,57.505507,59.311673,12.808929,135.482097,0.887214,65.058797,55.332251,141.470553,137.435411,139.105502,136.387208,78.047868,135.836990,0.001828,-1.910145,32.000000,-237.198689,136.534349,0.261031,13.445467,0.662220,265409.154454,0.914970,20.119687,20.506594,2.533515,68.727573,69.858241,88.346950,100.000000,36.862341,81.580000,35.403015,21.010000,15.390001
54.747230,65.123881,138.760375,142.675890,62.743999,57.485257,59.293797,12.810386,135.481044,0.892073,65.056628,55.330376,141.473048,137.433639,139.106758,136.383704,78.046950,135.836129,0.001832,-1.910148,32.000000,-237.197144,136.537672,0.260920,13.454600,0.662764,265318.221678,0.914753,20.123090,20.505220,2.533851,68.732499,69.857079,88.344442,100.000000,36.856980,81.580000,35.429300,21.010000,15.389861
54.744347,65.121109,138.785836,142.677011,62.744455,57.468770,59.300265,12.811285,135.491016,0.653134,65.052654,55.323994,141.473664,137.433086,139.108679,136.383240,78.045349,135.838255,0.001872,-1.910144,32.000000,-237.196091,136.590233,0.175865,13.458260,0.662696,265207.912596,0.914079,20.125025,20.504807,2.534139,68.738456,69.855515,88.340571,100.000000,36.873745,81.580000,35.463736,21.010000,15.389682
54.740804,65.118609,138.777717,142.678463,62.754807,57.457085,59.275690,12.813607,135.495011,0.433514,65.049012,55.323185,141.473670,137.432937,139.110522,136.384555,78.043151,135.839233,0.001873,-1.910120,32.000000,-237.193677,136.592274,0.117032,13.474575,0.662143,265114.697339,0.914085,20.125867,20.505308,2.534564,68.742665,69.853686,88.337247,100.000000,36.859699,81.580000,35.491891,21.010000,15.389489
54.732656,65.115130,138.796640,142.681266,62.823611,57.432803,59.314003,12.811378,135.493538,0.428532,65.046209,55.313288,141.476557,137.431538,139.112692,136.384874,78.041507,135.837619,0.001872,-1.908993,32.000000,-237.195994,136.594630,0.116805,13.464634,0.661936,265039.555173,0.913770,20.125870,20.507938,2.535163,68.747926,69.853360,88.335946,100.000000,36.884633,81.580000,35.531820,21.010000,15.389204
54.727192,65.112363,138.789908,142.684283,62.837889,57.412416,59.282183,12.811060,135.495300,0.428566,65.044150,55.307562,141.479782,137.432728,139.114708,136.382556,78.041475,135.840633,0.001881,-1.908986,32.000000,-237.196424,136.600034,0.117010,13.462816,0.661012,264986.973591,0.914022,20.126781,20.510608,2.535179,68.752716,69.853184,88.336146,100.000000,36.862779,81.580000,35.563845,21.010000,15.388951
54.723608,65.109283,138.756320,142.688583,62.804564,57.401075,59.263686,12.810226,135.490079,0.847859,65.039731,55.300899,141.484214,137.434380,139.116992,136.384681,78.039678,135.842626,0.001920,-1.909005,32.000000,-237.197130,136.550258,0.253798,13.469357,0.661427,264877.004250,0.913188,20.131150,20.511472,2.535902,68.756567,69.852352,88.335195,100.000000,36.858485,81.580000,35.601861,21.010000,15.388703
54.716457,65.106365,138.760828,142.692758,62.731073,57.388793,59.316176,12.809001,135.491261,0.890004,65.036436,55.298251,141.488460,137.433596,139.118940,136.383837,78.039342,135.847101,0.001903,-1.909013,32.000000,-237.198261,136.549836,0.260653,13.469649,0.661327,264782.615120,0.913448,20.133645,20.512964,2.536032,68.759683,69.851943,88.335304,100.000000,36.844093,81.580000,35.635474,21.010000,15.388449
54.709162,65.102512,138.781031,142.697761,62.674377,57.364432,59.286888,12.807618,135.493531,0.890210,65.031372,55.290715,141.492071,137.433974,139.121912,136.386741,78.038467,135.844726,0.001878,-1.908995,32.000000,-237.199663,136.553042,0.260555,13.480491,0.660744,264731.191633,0.913611,20.134015,20.515725,2.535584,68.761769,69.850882,88.336365,100.000000,36.844165,81.580000,35.680496,21.010000,15.388081
54.707158,65.099085,138.851145,142.702381,62.609496,57.360259,59.298603,12.808709,135.500398,0.890273,65.026626,55.287560,141.495694,137.436520,139.123300,136.389833,78.037178,135.850907,0.001874,-1.909026,32.000000,-237.198680,136.554667,0.260755,13.492525,0.660717,264675.011065,0.912732,20.137986,20.518227,2.535998,68.761493,69.850550,88.336739,100.000000,36.885366,81.580000,35.712362,21.010000,15.387735
54.703192,65.094779,138.844077,142.708371,62.503808,57.360349,59.327655,12.808718,135.502502,0.890419,65.021005,55.285204,141.500391,137.441207,139.126962,136.391961,78.035439,135.854621,0.001878,-1.909055,32.000000,-237.198603,136.558941,0.260481,13.498643,0.660108,264562.881633,0.912921,20.141160,20.517953,2.536705,68.761133,69.850096,88.336510,100.000000,36.891264,81.580000,35.754182,21.010000,15.387291
54.699879,65.090992,138.879039,142.713084,62.490005,57.360412,59.306019,12.807974,135.503653,0.890312,65.016037,55.285959,141.503547,137.446066,139.130415,136.390302,78.034705,135.856877,0.001861,-1.909076,32.000000,-237.199404,136.559291,0.260459,13.517188,0.659857,264542.931284,0.912703,20.139665,20.522234,2.538080,68.759121,69.849509,88.336503,100.000000,36.898615,81.580000,35.787214,21.010000,15.386881
54.696017,65.086473,138.876343,142.718519,62.470124,57.344271,59.292392,12.809209,135.508118,0.890317,65.008555,55.290168,141.506352,137.453292,139.132456,136.388746,78.032691,135.860271,0.001839,-1.910228,32.000000,-237.198190,136.564645,0.260575,13.529301,0.659573,264543.420915,0.912320,20.139180,20.525771,2.538135,68.755906,69.847977,88.336432,100.000000,36.904243,81.580000,35.830005,21.010000,15.386381
54.695304,65.082722,138.897359,142.722632,62.474250,57.344376,59.309904,12.809192,135.503842,1.145242,65.004619,55.287942,141.510010,137.455342,139.134895,136.388615,78.031365,135.859134,0.001835,-1.910220,32.000000,-237.198112,136.512837,0.351691,13.523031,0.658893,264542.732463,0.912706,20.138582,20.527596,2.538928,68.752411,69.847653,88.337717,100.000000,36.914828,81.580000,35.862430,21.010000,15.385966
54.695873,65.078305,138.884106,142.727011,62.439823,57.336229,59.336195,12.808499,135.507108,1.350835,64.998438,55.290495,141.512963,137.459008,139.137210,136.389030,78.029257,135.859329,0.001843,-1.909055,32.000000,-237.198805,136.513022,0.404662,13.513305,0.658147,264468.180348,0.912719,20.137786,20.531253,2.539058,68.747566,69.846909,88.337721,100.000000,36.910674,81.580000,35.900495,21.010000,15.385464
54.696257,65.074760,138.867819,142.729384,62.446086,57.336088,59.257444,12.807624,135.506456,1.350767,64.994712,55.292239,141.516301,137.459014,139.140381,136.389765,78.028703,135.860458,0.001860,-1.908455,32.000000,-237.199549,136.511655,0.404153,13.506562,0.658567,264467.724136,0.912455,20.134721,20.532028,2.539475,68.744396,69.847589,88.338086,100.000000,36.906738,81.580000,35.931811,21.010000,15.385059
54.695598,65.070619,138.895459,142.731358,62.417560,57.340172,59.275969,12.806522,135.506891,1.350773,64.990211,55.293349,141.519046,137.462207,139.142431,136.389485,78.027935,135.858317,0.001878,-1.909027,32.000000,-237.200423,136.512089,0.404766,13.501076,0.658861,264429.141267,0.911900,20.129757,20.534232,2.539206,68.741035,69.847848,88.338054,100.000000,36.913496,81.580000,35.971027,21.010000,15.384590
54.699367,65.067184,138.872704,142.732309,62.450398,57.344250,59.325947,12.807609,135.513233,1.296236,64.987091,55.295807,141.521674,137.468271,139.144224,136.392462,78.027016,135.859334,0.001877,-1.909060,32.000000,-237.199337,136.538446,0.381356,13.511499,0.659091,264426.116107,0.913094,20.125841,20.535331,2.538891,68.740360,69.847550,88.338778,100.000000,36.897336,81.580000,35.999408,21.010000,15.384194
54.706860,65.063235,138.921117,142.732889,62.464603,57.360506,59.300654,12.807404,135.517845,0.898629,64.982514,55.301247,141.522895,137.470156,139.145507,136.396810,78.026497,135.862422,0.001884,-1.909066,32.000000,-237.199602,136.564616,0.261417,13.515587,0.659550,264442.871490,0.912875,20.122335,20.535062,2.539427,68.742057,69.847728,88.340271,100.000000,36.916693,81.580000,36.028092,21.010000,15.383730
54.710555,65.060201,138.903226,142.732889,62.464577,57.381008,59.171857,12.806745,135.516796,0.889228,64.979479,55.301707,141.522979,137.473429,139.147293,136.395689,78.025275,135.860995,0.001903,-1.909053,32.000000,-237.200398,136.564371,0.261917,13.518040,0.658911,264459.158963,0.912093,20.115268,20.536475,2.538836,68.742413,69.847609,88.341033,100.000000,36.927221,81.580000,36.053461,21.010000,15.383379
54.715295,65.057102,138.878202,142.731829,62.517568,57.405647,59.305492,12.806529,135.512259,0.889137,64.978107,55.308279,141.524386,137.475535,139.151614,136.395987,78.024647,135.854999,0.001904,-1.909068,32.000000,-237.200611,136.561961,0.261477,13.528344,0.659031,264529.219814,0.912593,20.104100,20.538488,2.539373,68.742335,69.847879,88.342415,100.000000,36.907434,81.580000,36.083960,21.010000,15.383008
54.722048,65.055094,138.882454,142.729749,62.527225,57.426134,59.304995,12.806331,135.510294,0.889163,64.977443,55.313875,141.525381,137.477615,139.155161,136.396699,78.024679,135.852117,0.001884,-1.909033,32.000000,-237.200832,136.563031,0.261359,13.518382,0.658988,264621.571221,0.914830,20.097508,20.539020,2.538874,68.743238,69.848707,88.342889,100.000000,36.892174,81.580000,36.106445,21.010000,15.382796
54.735805,65.053048,138.825102,142.726274,62.502980,57.450421,59.322375,12.807237,135.507832,0.889207,64.976384,55.327883,141.524384,137.481118,139.158285,136.396366,78.024899,135.853166,0.001875,-1.910195,32.000000,-237.199838,136.562207,0.261593,13.521480,0.658569,264732.203765,0.913066,20.089842,20.536745,2.538197,68.744595,69.848074,88.341626,100.000000,36.874721,81.580000,36.124943,21.010000,15.382585
54.746406,65.052088,138.859077,142.721966,62.568130,57.470899,59.272903,12.808675,135.505582,0.889306,64.976533,55.338874,141.521286,137.480657,139.158719,136.396082,78.024772,135.853411,0.001874,-1.910153,32.000000,-237.198352,136.561551,0.260935,13.525166,0.659213,264823.044717,0.913270,20.081330,20.535318,2.537962,68.745769,69.847196,88.339268,100.000000,36.890008,81.580000,36.140636,21.010000,15.382500
54.760586,65.051313,138.851222,142.715081,62.633631,57.495367,59.332070,12.808855,135.509336,0.553676,64.978536,55.353311,141.518095,137.478025,139.160934,136.395788,78.025056,135.850281,0.001858,-1.910152,32.000000,-237.198220,136.612225,0.148200,13.522849,0.658836,264928.763936,0.913129,20.066035,20.535605,2.536276,68.749867,69.847603,88.338895,100.000000,36.875497,81.580000,36.152101,21.010000,15.382466
54.770597,65.050980,138.918876,142.707925,62.681744,57.515807,59.282816,12.808799,135.504508,0.427985,64.980985,55.364057,141.513745,137.479088,139.161572,136.397544,78.024661,135.847305,0.001838,-1.910131,32.000000,-237.198265,136.611187,0.117365,13.509505,0.658907,265019.141532,0.914019,20.054868,20.535852,2.536405,68.753279,69.847038,88.339029,100.000000,36.907524,81.580000,36.163203,21.010000,15.382486
54.783327,65.051580,138.910169,142.698093,62.714151,57.540199,59.292171,12.808718,135.498095,0.427858,64.984442,55.376182,141.508004,137.475062,139.159070,136.398089,78.023432,135.844220,0.001835,-1.910120,32.000000,-237.198406,136.609797,0.117507,13.516824,0.659054,265126.926406,0.913232,20.040439,20.534052,2.535605,68.758597,69.846415,88.338989,100.000000,36.910244,81.580000,36.174753,21.010000,15.382627
54.794583,65.052713,138.889972,142.689108,62.718287,57.560741,59.327615,12.809382,135.495291,0.427746,64.988901,55.392307,141.503466,137.476210,139.158728,136.395294,78.023254,135.840741,0.001840,-1.907191,32.000000,-237.197717,136.610485,0.117685,13.494555,0.660136,265218.192463,0.914130,20.030471,20.533007,2.536377,68.765339,69.846344,88.340089,100.000000,36.908201,81.580000,36.182424,21.010000,15.382847
54.808956,65.054742,138.911186,142.677153,62.775262,57.585062,59.334894,12.809163,135.490958,0.427561,64.994551,55.406691,141.496039,137.471179,139.157030,136.395125,78.023275,135.835533,0.001861,-1.904269,32.000000,-237.197775,136.606786,0.117371,13.503232,0.659829,265328.361549,0.914140,20.018820,20.532742,2.535629,68.773443,69.845869,88.341648,100.000000,36.915762,81.580000,36.186051,21.010000,15.383210
54.818151,65.056849,138.891799,142.666598,62.795578,57.605359,59.309532,12.809466,135.488158,0.427499,64.999223,55.416097,141.490441,137.464379,139.154345,136.393319,78.022836,135.831396,0.001879,-1.904246,32.000000,-237.197493,136.602939,0.117868,13.492946,0.660880,265420.393281,0.913715,20.009121,20.531237,2.534739,68.780424,69.844913,88.343284,100.000000,36.912358,81.580000,36.191361,21.010000,15.383581
54.832402,65.059879,138.909460,142.653983,62.771097,57.629610,59.303095,12.809666,135.478376,0.495507,65.007740,55.430501,141.482479,137.461701,139.151526,136.389490,78.022432,135.825641,0.001879,-1.904231,32.000000,-237.197411,136.577648,0.145950,13.498841,0.660633,265529.544687,0.913728,19.997323,20.528694,2.534461,68.787794,69.844748,88.345880,100.000000,36.921257,81.580000,36.194267,21.010000,15.384104
54.842772,65.062921,138.861344,142.643615,62.778483,57.650055,59.321396,12.810745,135.476909,0.706625,65.014118,55.443570,141.474907,137.460556,139.148948,136.391629,78.022167,135.823063,0.001886,-1.904242,32.000000,-237.196276,136.587506,0.199974,13.496721,0.661136,265622.250124,0.914277,19.990584,20.527131,2.533683,68.795061,69.844675,88.348863,100.000000,36.879092,81.580000,36.193912,21.010000,15.384611
54.854067,65.066725,138.893588,142.631225,62.783330,57.674342,59.315878,12.811582,135.471528,0.433024,65.021581,55.455934,141.465759,137.460619,139.144832,136.388677,78.021368,135.817090,0.001907,-1.905416,32.000000,-237.195353,136.598565,0.118055,13.502436,0.661021,265732.284632,0.914505,19.979908,20.524748,2.533346,68.805238,69.844276,88.353066,100.000000,36.899233,81.580000,36.193110,21.010000,15.385264
54.862077,65.069967,138.866310,142.621468,62.750414,57.694923,59.304913,12.812485,135.470492,0.428414,65.028434,55.464276,141.458220,137.460135,139.140993,136.384717,78.020699,135.812547,0.001921,-1.905452,32.000000,-237.194472,136.599696,0.118149,13.508183,0.660957,265826.003001,0.914363,19.972977,20.523764,2.531990,68.813471,69.842966,88.357285,100.000000,36.886338,81.580000,36.193608,21.010000,15.385822
54.871450,65.074114,138.884678,142.610620,62.754070,57.719257,59.311760,12.811480,135.465176,0.428379,65.036774,55.473593,141.448976,137.452576,139.135343,136.377532,78.019960,135.811118,0.001887,-1.907811,32.000000,-237.195558,136.594929,0.117883,13.499269,0.660961,265938.139984,0.914634,19.965921,20.521673,2.532056,68.821749,69.842281,88.363794,100.000000,36.899854,81.580000,36.192698,21.010000,15.386526
54.877303,65.077830,138.871706,142.601989,62.774310,57.731463,59.330149,12.811812,135.459423,0.428369,65.043853,55.486272,141.441835,137.449572,139.130737,136.372656,78.020276,135.809791,0.001882,-1.907784,32.000000,-237.195114,136.593004,0.117920,13.488233,0.660668,266033.383386,0.914990,19.961463,20.520142,2.531189,68.829109,69.842643,88.370642,100.000000,36.885892,81.580000,36.193621,21.010000,15.387162
54.881875,65.082568,138.860274,142.592006,62.749756,57.743709,59.158832,12.810839,135.452535,0.428422,65.052923,55.492162,141.432895,137.441855,139.124517,136.365112,78.020021,135.805206,0.001884,-1.906598,32.000000,-237.196126,136.586866,0.117842,13.485005,0.661343,266146.605732,0.915107,19.956602,20.520190,2.531092,68.835855,69.842432,88.379599,100.000000,36.888452,81.580000,36.193830,21.010000,15.387969
54.884567,65.086550,138.870772,142.584184,62.770164,57.743623,59.306662,12.810745,135.442609,0.699236,65.060049,55.499835,141.425368,137.435088,139.119467,136.361030,78.019924,135.802060,0.001887,-1.906603,32.000000,-237.196202,136.530679,0.212771,13.489935,0.661874,266203.438069,0.914918,19.954692,20.519231,2.530585,68.841759,69.842622,88.387424,100.000000,36.886858,81.580000,36.197090,21.010000,15.388658
54.894703,65.091297,138.873908,142.575289,62.758691,57.743512,59.158139,12.812226,135.441629,0.891124,65.067447,55.508279,141.416232,137.430680,139.112746,136.359007,78.018078,135.801815,0.001852,-1.906626,32.000000,-237.194786,136.526414,0.262073,13.480186,0.662059,266262.468787,0.917689,19.955035,20.517265,2.530166,68.847765,69.841640,88.396990,100.000000,36.895675,81.580000,36.192480,21.010000,15.389488
54.896634,65.095227,138.867092,142.568404,62.723003,57.743552,59.297873,12.811473,135.437457,0.891232,65.073565,55.513504,141.409301,137.424280,139.106472,136.352338,78.016488,135.801377,0.001847,-1.906645,32.000000,-237.195491,136.519092,0.262446,13.479616,0.661840,266264.235263,0.915361,19.956430,20.515840,2.530234,68.851299,69.840622,88.405950,100.000000,36.897756,81.580000,36.192550,21.010000,15.390187
54.896573,65.099847,138.833103,142.560975,62.762880,57.743520,59.171097,12.810535,135.435760,0.891260,65.080948,55.514055,141.401864,137.415849,139.099314,136.347611,78.015489,135.795832,0.001853,-1.906032,32.000000,-237.196302,136.511109,0.262056,13.487675,0.662193,266266.209906,0.917481,19.951437,20.517567,2.529823,68.854071,69.839960,88.417573,100.000000,36.868705,81.580000,36.195384,21.010000,15.391007
54.897162,65.103541,138.838702,142.555099,62.734457,57.743455,59.315386,12.809923,135.432197,0.891431,65.087583,55.515261,141.396308,137.411324,139.094930,136.344641,78.015181,135.789956,0.001861,-1.905110,32.000000,-237.196813,136.504624,0.262281,13.485596,0.662162,266270.429258,0.915294,19.953512,20.518944,2.529610,68.855443,69.839979,88.428295,100.000000,36.868462,81.580000,36.198649,21.010000,15.391688
54.897685,65.107853,138.867726,142.548585,62.743668,57.743297,59.303595,12.810505,135.427842,0.891425,65.093671,55.516024,141.388240,137.407155,139.087170,136.337667,78.013495,135.785999,0.001889,-1.905119,32.000000,-237.196199,136.498600,0.262125,13.482293,0.661598,266275.054340,0.917267,19.958191,20.517259,2.528994,68.854446,69.839139,88.439176,100.000000,36.892890,81.580000,36.202478,21.010000,15.392487
54.900498,65.111450,138.825200,142.543940,62.804664,57.743347,59.302519,12.811793,135.419996,1.241454,65.097251,55.516747,141.382349,137.402912,139.080297,136.334824,78.012877,135.779468,0.001890,-1.905142,32.000000,-237.194980,136.453953,0.378666,13.503795,0.661734,266277.782285,0.915032,19.961318,20.514722,2.529069,68.851949,69.838278,88.446733,100.000000,36.867652,81.580000,36.202173,21.010000,15.393150
54.901845,65.115485,138.840490,142.538993,62.833318,57.743415,59.309374,12.812909,135.417582,1.356533,65.102309,55.521003,141.375849,137.400388,139.073617,136.328268,78.010759,135.776854,0.001894,-1.905163,32.000000,-237.193879,136.451577,0.405095,13.496478,0.662039,266281.826796,0.915213,19.965128,20.514492,2.529573,68.847762,69.837383,88.455340,100.000000,36.853965,81.580000,36.204312,21.010000,15.393931
54.903072,65.118688,138.856487,142.535323,62.858142,57.743339,59.316421,12.813449,135.413982,1.356542,65.105974,55.521116,141.370662,137.394791,139.068893,136.325131,78.009991,135.778600,0.001899,-1.907495,32.000000,-237.193396,136.448854,0.404978,13.502096,0.660731,266284.312957,0.915187,19.966023,20.511947,2.528669,68.843910,69.836672,88.462536,100.000000,36.866220,81.580000,36.204792,21.010000,15.394556
54.900866,65.122308,138.835923,142.531754,62.816639,57.743324,59.324895,12.812497,135.410536,1.356544,65.110725,55.518423,141.365775,137.392424,139.063007,136.320447,78.008850,135.770982,0.001927,-1.910992,32.000000,-237.194325,136.444173,0.405382,13.509805,0.661152,266289.762282,0.915067,19.968763,20.512799,2.528886,68.838883,69.836143,88.470326,100.000000,36.853027,81.580000,36.209735,21.010000,15.395283
54.900842,65.125380,138.826589,142.529743,62.811963,57.743360,59.292252,12.811732,135.407054,1.356592,65.113976,55.521999,141.361740,137.391968,139.058453,136.318026,78.008079,135.770731,0.001893,-1.910997,32.000000,-237.195056,136.443311,0.405053,13.500477,0.660955,266292.285545,0.914943,19.970788,20.514413,2.529121,68.834795,69.836078,88.476322,100.000000,36.852785,81.580000,36.212682,21.010000,15.395892
54.901850,65.128870,138.793347,142.527970,62.848459,57.743282,59.291759,12.811235,135.409239,1.322614,65.117765,55.522771,141.358796,137.388925,139.053034,136.317635,78.007722,135.769342,0.001887,-1.911009,32.000000,-237.195410,136.449694,0.390792,13.502814,0.660505,266296.904287,0.914861,19.976528,20.511865,2.528848,68.830454,69.835506,88.482320,100.000000,36.840046,81.580000,36.214709,21.010000,15.396616
54.901728,65.131471,138.798984,142.526678,62.841278,57.743056,59.310537,12.809816,135.409709,0.935494,65.120760,55.522103,141.356171,137.390356,139.049259,136.316880,78.007511,135.764553,0.001885,-1.911014,32.000000,-237.196803,136.481948,0.267542,13.507708,0.660926,266300.242348,0.915374,19.979621,20.512514,2.528679,68.826404,69.835283,88.487373,100.000000,36.819706,81.580000,36.217166,21.010000,15.397176
54.900548,65.134491,138.792636,142.524977,62.882277,57.743145,59.312430,12.809562,135.414397,0.895218,65.124769,55.524425,141.352220,137.390640,139.044940,136.317349,78.006127,135.767998,0.001891,-1.910983,32.000000,-237.197240,136.481841,0.260564,13.497703,0.660628,266302.621034,0.915370,19.982143,20.512198,2.528027,68.820916,69.834119,88.492828,100.000000,36.817561,81.580000,36.222384,21.010000,15.397833
54.901280,65.137544,138.819918,142.523210,62.947370,57.743172,59.314580,12.808724,135.412591,0.895161,65.128097,55.524135,141.347895,137.386592,139.040264,136.316423,78.005860,135.769275,0.001861,-1.910974,32.000000,-237.198069,136.475240,0.260967,13.505609,0.660424,266303.590066,0.915085,19.984862,20.510090,2.528135,68.815109,69.833902,88.498248,100.000000,36.824878,81.580000,36.224883,21.010000,15.398498
54.903059,65.139958,138.773757,142.521160,62.949780,57.743502,59.302251,12.809488,135.408285,1.036185,65.130527,55.527731,141.343684,137.389747,139.037010,136.320067,78.004422,135.766591,0.001856,-1.910933,32.000000,-237.197365,136.448180,0.310557,13.510231,0.660900,266308.330958,0.915087,19.989015,20.513143,2.528074,68.811499,69.833049,88.500827,100.000000,36.803522,81.580000,36.225386,21.010000,15.399036
54.907043,65.142961,138.824344,142.518374,62.910247,57.743610,59.276567,12.809243,135.406869,1.132645,65.133073,55.523393,141.338697,137.388676,139.033066,136.321421,78.002620,135.766550,0.001864,-1.910932,32.000000,-237.197652,136.445748,0.333168,13.523958,0.660650,266310.950872,0.915048,19.991364,20.514027,2.528537,68.807402,69.830849,88.502910,100.000000,36.838467,81.580000,36.222912,21.010000,15.399710
54.907757,65.145167,138.794876,142.515524,62.926178,57.743581,59.328919,12.810363,135.408455,1.132766,65.135427,55.524268,141.336116,137.389713,139.030797,136.322991,78.001445,135.768642,0.001872,-1.912131,32.000000,-237.196387,136.447442,0.333144,13.538564,0.660169,266315.413039,0.915216,19.992071,20.514165,2.527614,68.805563,69.829177,88.504612,100.000000,36.811643,81.580000,36.223562,21.010000,15.400234
54.912388,65.147620,138.796622,142.512435,62.943016,57.743649,59.318026,12.810895,135.416520,0.861737,65.138420,55.525014,141.334596,137.392547,139.028773,136.325579,77.999970,135.771622,0.001897,-1.912171,32.000000,-237.195737,136.500527,0.238089,13.527036,0.659712,266318.596986,0.915548,19.991245,20.515948,2.528352,68.803225,69.828004,88.506349,100.000000,36.810095,81.580000,36.221396,21.010000,15.400833
54.911902,65.149565,138.787625,142.510569,62.919912,57.743825,59.257160,12.809198,135.418491,0.674397,65.141005,55.523781,141.334512,137.392759,139.026797,136.327251,78.000261,135.773007,0.001897,-1.912157,32.000000,-237.197339,136.499597,0.189000,13.522999,0.658836,266321.579078,0.914732,19.992767,20.518137,2.527783,68.800568,69.827081,88.507843,100.000000,36.798048,81.580000,36.221779,21.010000,15.401328
54.915835,65.151646,138.774676,142.508960,62.936252,57.743851,59.276642,12.810622,135.422880,0.669832,65.143425,55.525261,141.333631,137.399470,139.025653,136.334563,78.000831,135.774048,0.001904,-1.912170,32.000000,-237.195981,136.504521,0.188740,13.528566,0.659349,266323.959449,0.914822,19.990770,20.521055,2.527601,68.797147,69.826428,88.509221,100.000000,36.777066,81.580000,36.220506,21.010000,15.401878
54.916957,65.153429,138.824457,142.507505,62.893173,57.743722,59.314410,12.810091,135.421819,0.669838,65.146178,55.529235,141.333125,137.403707,139.023718,136.336095,78.000142,135.778060,0.001912,-1.912189,32.000000,-237.196558,136.507848,0.189098,13.533175,0.659509,266325.978493,0.915778,19.993181,20.521434,2.527460,68.794026,69.826260,88.510713,100.000000,36.805707,81.580000,36.219510,21.010000,15.402353
54.920950,65.155651,138.786595,142.506010,62.864925,57.743575,59.317085,12.810172,135.423966,0.669709,65.147556,55.531899,141.332052,137.410248,139.021074,136.339857,77.998253,135.783756,0.001931,-1.913690,32.000000,-237.196696,136.511907,0.188931,13.530987,0.659115,266325.600856,0.915410,19.991485,20.521367,2.527043,68.788323,69.824909,88.510591,100.000000,36.790843,81.580000,36.214712,21.010000,15.402922
54.921769,65.157117,138.751039,142.505112,62.787248,57.743683,59.297607,12.808696,135.427897,0.669677,65.149678,55.534766,141.331971,137.414407,139.020551,136.340528,77.997267,135.785815,0.001899,-1.913674,32.000000,-237.198190,136.513870,0.189196,13.520168,0.659133,266326.840297,0.914809,19.992190,20.524000,2.527898,68.782555,69.824286,88.510193,100.000000,36.762330,81.580000,36.213844,21.010000,15.403364
54.923611,65.158923,138.741750,142.503949,62.713320,57.743575,59.276728,12.806698,135.430808,0.675371,65.151897,55.537623,141.330514,137.416793,139.019997,136.342483,77.995469,135.786837,0.001894,-1.913661,32.000000,-237.200267,136.507835,0.191631,13.512654,0.658985,266328.673747,0.914697,19.990577,20.528647,2.527025,68.774230,69.822954,88.510536,100.000000,36.750798,81.580000,36.211683,21.010000,15.403888
54.928247,65.160502,138.744740,142.502931,62.725041,57.743303,59.293851,12.806448,135.433916,0.666668,65.153406,55.540888,141.329592,137.420422,139.019895,136.345015,77.995539,135.787822,0.001894,-1.913626,32.000000,-237.200417,136.506082,0.190177,13.517117,0.659320,266331.272792,0.914988,19.991256,20.530630,2.526340,68.767767,69.822693,88.511752,100.000000,36.745638,81.580000,36.207159,21.010000,15.404335
54.930706,65.162350,138.722854,142.501688,62.741051,57.743271,59.323969,12.806617,135.438928,0.666656,65.155138,55.543477,141.327390,137.423328,139.018963,136.350862,77.994343,135.785506,0.001901,-1.913632,32.000000,-237.200183,136.505950,0.190111,13.507621,0.659617,266333.653825,0.915279,19.991293,20.532924,2.526086,68.758074,69.821180,88.512796,100.000000,36.737397,81.580000,36.201740,21.010000,15.404876
54.935037,65.163662,138.761111,142.500528,62.827834,57.743436,59.290274,12.807142,135.440668,0.666569,65.155237,55.547267,141.324978,137.427037,139.016271,136.353902,77.992826,135.792651,0.001869,-1.913637,32.000000,-237.199673,136.511913,0.189921,13.498806,0.659347,266332.127807,0.914929,19.988419,20.533331,2.525927,68.749447,69.819513,88.514006,100.000000,36.745005,81.580000,36.195944,21.010000,15.405297
54.937419,65.165001,138.743731,142.498966,62.880982,57.743287,59.152872,12.807019,135.443424,0.666577,65.156941,55.544875,141.323299,137.430379,139.015529,136.359024,77.992296,135.798015,0.001864,-1.912482,32.000000,-237.199740,136.514389,0.190120,13.508334,0.659658,266333.859462,0.914423,19.987905,20.533405,2.525415,68.738200,69.817679,88.515647,100.000000,36.731074,81.580000,36.189612,21.010000,15.405774
54.939553,65.166085,138.747053,142.497600,62.917066,57.743329,59.297060,12.806592,135.446334,0.666465,65.158803,55.543716,141.321292,137.433284,139.015354,136.364671,77.991660,135.800242,0.001863,-1.912504,32.000000,-237.200167,136.516525,0.189967,13.497650,0.660227,266335.919446,0.914868,19.985059,20.538382,2.525913,68.729256,69.817660,88.518590,100.000000,36.730400,81.580000,36.185103,21.010000,15.406150
54.941245,65.167300,138.757193,142.495927,62.948812,57.743056,59.317770,12.808276,135.452888,0.666513,65.160318,55.546381,141.318373,137.436740,139.014203,136.371871,77.990705,135.807584,0.001884,-1.911353,32.000000,-237.198477,136.526622,0.190110,13.503599,0.659639,266335.910076,0.916950,19.984111,20.541509,2.525487,68.719242,69.816808,88.521172,100.000000,36.733726,81.580000,36.180610,21.010000,15.406617
54.945762,65.168255,138.748448,142.495023,62.969192,57.743046,59.282062,12.809276,135.455619,0.666332,65.160902,55.547118,141.318061,137.439826,139.013490,136.377352,77.990919,135.810992,0.001896,-1.911375,32.000000,-237.197424,136.533327,0.190267,13.500322,0.660151,266337.085953,0.914685,19.983144,20.543223,2.525449,68.711238,69.816394,88.524663,100.000000,36.723130,81.580000,36.172896,21.010000,15.406984
54.951526,65.169393,138.747536,142.494429,62.907936,57.742996,59.294737,12.810863,135.455098,1.024374,65.161696,55.552335,141.316961,137.445465,139.012307,136.385390,77.989343,135.816765,0.001893,-1.911347,32.000000,-237.195900,136.490432,0.309421,13.487380,0.659888,266337.467985,0.914333,19.982736,20.547733,2.525556,68.701284,69.815661,88.529068,100.000000,36.725382,81.580000,36.160226,21.010000,15.407435
54.954126,65.170359,138.786881,142.494332,62.903192,57.742705,59.298734,12.810972,135.461216,1.051298,65.163707,55.554401,141.317471,137.445262,139.011403,136.387764,77.989098,135.820779,0.001894,-1.911358,32.000000,-237.195853,136.521032,0.302166,13.496760,0.659937,266336.300352,0.914802,19.979352,20.549170,2.525189,68.693170,69.815229,88.534066,100.000000,36.735909,81.580000,36.152929,21.010000,15.407808
54.956161,65.171596,138.760309,142.494504,62.907362,57.742631,59.265311,12.810600,135.468121,0.892195,65.165181,55.556333,141.317352,137.449484,139.011103,136.395819,77.988619,135.824763,0.001913,-1.911375,32.000000,-237.196228,136.525444,0.261981,13.488011,0.660481,266336.784910,0.914503,19.974956,20.553539,2.524908,68.681612,69.815593,88.539780,100.000000,36.735547,81.580000,36.145531,21.010000,15.408266
54.960013,65.172652,138.784893,142.495282,62.867535,57.742516,59.284263,12.811263,135.473721,0.892107,65.165743,55.559686,141.316551,137.454571,139.011672,136.403119,77.988001,135.830159,0.001927,-1.911343,32.000000,-237.195590,136.529804,0.262052,13.475264,0.660189,266335.772499,0.914391,19.973426,20.555729,2.525504,68.670524,69.816261,88.544888,100.000000,36.733692,81.580000,36.137389,21.010000,15.408665
54.963035,65.173667,138.753427,142.496141,62.866945,57.742497,59.312960,12.811652,135.481727,0.892233,65.165691,55.567858,141.315407,137.463563,139.010944,136.409758,77.987078,135.836083,0.001897,-1.909562,32.000000,-237.195195,136.533939,0.261870,13.477482,0.660448,266336.563421,0.914871,19.972709,20.558137,2.524927,68.656291,69.816533,88.550720,100.000000,36.703927,81.580000,36.126408,21.010000,15.409109
54.963958,65.174478,138.766727,142.496568,62.883353,57.742353,59.290502,12.811412,135.484524,0.892066,65.167142,55.570159,141.314756,137.469241,139.010188,136.413642,77.986215,135.840214,0.001890,-1.908895,32.000000,-237.195554,136.539977,0.261999,13.487893,0.661149,266336.034105,0.914508,19.970068,20.561367,2.525198,68.646664,69.817101,88.556777,100.000000,36.715945,81.580000,36.117845,21.010000,15.409461
54.966401,65.175562,138.801891,142.497008,62.915739,57.742117,59.310164,12.810068,135.489152,0.892212,65.168173,55.574445,141.313533,137.471858,139.007562,136.414553,77.985175,135.845034,0.001890,-1.907675,32.000000,-237.196830,136.544791,0.261784,13.491439,0.660833,266337.018050,0.914012,19.968181,20.565157,2.524486,68.636188,69.817471,88.563585,100.000000,36.726904,81.580000,36.107702,21.010000,15.409913
54.970559,65.176483,138.803774,142.497510,62.948228,57.742122,59.303770,12.809748,135.493044,0.891961,65.168219,55.577112,141.312242,137.474996,139.006148,136.418058,77.984843,135.847685,0.001897,-1.905937,32.000000,-237.197283,136.547487,0.261787,13.474236,0.660371,266337.510606,0.914341,19.968107,20.568020,2.524686,68.628307,69.816879,88.568876,100.000000,36.742719,81.580000,36.097665,21.010000,15.410295
54.971717,65.177308,138.816689,142.498205,62.972289,57.742157,59.338656,12.808655,135.501651,0.891966,65.168889,55.580181,141.312009,137.478985,139.004762,136.417640,77.984492,135.848278,0.001868,-1.905368,32.000000,-237.198302,136.551482,0.261985,13.475571,0.660351,266337.724104,0.913992,19.966845,20.571393,2.525213,68.621150,69.817254,88.575920,100.000000,36.733685,81.580000,36.086769,21.010000,15.410714
