OSU 80 Ton Compressor Load Stand
54.975310,65.178059,138.818426,142.498570,63.033424,57.742128,59.299656,12.809882,135.509197,0.891838,65.169553,55.585480,141.311128,137.483969,139.004588,136.424081,77.984994,135.853112,0.001863,-1.905372,32.000000,-237.197107,136.556852,0.261690,13.476025,0.661137,266337.553328,0.914016,19.963776,20.573008,2.525057,68.618522,69.817647,88.582806,100.000000,36.742501,81.580000,36.075797,21.010000,15.411066
54.978626,65.178862,138.868124,142.499089,63.028808,57.742159,59.274581,12.810362,135.520630,0.607550,65.170548,55.588143,141.310569,137.488641,139.003206,136.429636,77.983984,135.861525,0.001862,-1.905341,32.000000,-237.196460,136.613523,0.162457,13.487831,0.661121,266338.387789,0.913460,19.963489,20.573647,2.525238,68.617656,69.818348,88.590787,100.000000,36.765924,81.580000,36.063185,21.010000,15.411487
54.978468,65.179305,138.886760,142.499641,63.049310,57.742094,59.337505,12.810522,135.528408,0.434113,65.171221,55.590974,141.310121,137.494226,139.003756,136.433114,77.983451,135.868954,0.001885,-1.905364,32.000000,-237.196258,136.621262,0.117977,13.486230,0.661061,266337.273904,0.913996,19.960792,20.575485,2.525105,68.619257,69.819364,88.596638,100.000000,36.784335,81.580000,36.054030,21.010000,15.411806
54.980530,65.179610,138.873135,142.500305,63.049192,57.742196,59.345653,12.810161,135.537054,0.430160,65.171994,55.594828,141.310337,137.499682,139.003180,136.438059,77.983641,135.877218,0.001893,-1.905380,32.000000,-237.196563,136.632000,0.118221,13.492334,0.660692,266338.233194,0.914324,19.958413,20.580567,2.525857,68.621657,69.820729,88.601968,100.000000,36.769677,81.580000,36.042908,21.010000,15.412156
54.982324,65.179902,138.829130,142.500444,63.028430,57.742254,59.289407,12.810383,135.545608,0.430262,65.172007,55.598717,141.310745,137.504257,139.002406,136.441917,77.983663,135.877466,0.001893,-1.905360,32.000000,-237.196242,136.637754,0.118310,13.502863,0.660868,266338.734448,0.913358,19.959007,20.584696,2.526203,68.624604,69.821499,88.605212,100.000000,36.742963,81.580000,36.031339,21.010000,15.412444
54.987657,65.180215,138.837179,142.500321,62.978901,57.741955,59.291829,12.810739,135.549347,0.430407,65.171865,55.605680,141.310431,137.510384,139.001137,136.449300,77.982943,135.880374,0.001894,-1.906501,32.000000,-237.196073,136.642166,0.117949,13.509010,0.660474,266338.788040,0.913197,19.957332,20.588505,2.525860,68.629422,69.822267,88.607484,100.000000,36.741114,81.580000,36.014972,21.010000,15.412798
54.989365,65.180493,138.856630,142.499769,62.959359,57.741858,59.340923,12.811448,135.552453,0.430507,65.170667,55.609966,141.309653,137.515546,139.000292,136.452378,77.982601,135.884149,0.001893,-1.906481,32.000000,-237.195342,136.648540,0.118300,13.533520,0.659705,266338.708898,0.914032,19.955903,20.588602,2.524977,68.635105,69.822506,88.607870,100.000000,36.752658,81.580000,36.004255,21.010000,15.413097
54.993331,65.180765,138.871684,142.498857,62.919393,57.741928,59.344598,12.809616,135.548685,0.624419,65.170016,55.610915,141.307926,137.519516,139.000440,136.449963,77.981734,135.885621,0.001898,-1.907662,32.000000,-237.197252,136.614623,0.187785,13.525561,0.659361,266336.721029,0.913892,19.951097,20.590732,2.524879,68.642265,69.822271,88.607258,100.000000,36.762325,81.580000,35.986474,21.010000,15.413424
54.997452,65.181172,138.861034,142.498024,62.916253,57.741981,59.325477,12.809631,135.548716,0.878927,65.171091,55.613331,141.307011,137.522819,139.000191,136.449792,77.981299,135.888117,0.001874,-1.907636,32.000000,-237.197293,136.603681,0.261205,13.529716,0.658249,266336.362713,0.913104,19.949737,20.592899,2.525154,68.648151,69.822596,88.605762,100.000000,36.749230,81.580000,35.972559,21.010000,15.413738
55.001060,65.181524,138.855715,142.496663,62.913059,57.741897,59.299562,12.806468,135.559044,0.599595,65.170381,55.619622,141.306122,137.523434,138.999300,136.450228,77.981323,135.887187,0.001871,-1.907658,32.000000,-237.200361,136.656388,0.160831,13.548211,0.658647,266336.480986,0.912976,19.946204,20.594479,2.525246,68.656031,69.822953,88.601744,100.000000,36.743250,81.580000,35.954597,21.010000,15.414098
55.002779,65.181670,138.832053,142.495606,62.966146,57.741729,59.311016,12.806327,135.564082,0.428310,65.170132,55.623483,141.306336,137.529193,138.999318,136.456228,77.981787,135.890108,0.001868,-1.907683,32.000000,-237.200377,136.658646,0.117153,13.548077,0.658332,266336.149934,0.913197,19.942657,20.596122,2.524863,68.663243,69.823617,88.597434,100.000000,36.734971,81.580000,35.941500,21.010000,15.414377
55.006256,65.181698,138.839632,142.494652,62.999852,57.741427,59.309895,12.805364,135.571258,0.424352,65.169986,55.629796,141.305543,137.535015,138.998281,136.459965,77.981679,135.891989,0.001874,-1.907682,32.000000,-237.201324,136.661466,0.116929,13.560644,0.657355,266334.890650,0.913529,19.939547,20.595648,2.524601,68.673362,69.823352,88.590320,100.000000,36.731778,81.580000,35.921916,21.010000,15.414685
55.009107,65.181843,138.850229,142.493863,63.066875,57.741079,59.304483,12.805595,135.578277,0.424374,65.170384,55.634431,141.304929,137.537768,138.995974,136.462605,77.982506,135.895234,0.001849,-1.907710,32.000000,-237.201128,136.667608,0.116919,13.574262,0.657213,266333.269547,0.913318,19.938044,20.596598,2.524092,68.683933,69.823468,88.582843,100.000000,36.739856,81.580000,35.906789,21.010000,15.414960
55.012757,65.182096,138.908750,142.492625,63.059106,57.741084,59.324464,12.805581,135.574585,0.723477,65.169935,55.634543,141.303404,137.540546,138.992176,136.466532,77.981945,135.898112,0.001843,-1.908871,32.000000,-237.201176,136.620128,0.221079,13.559206,0.656594,266330.802271,0.913267,19.934734,20.597615,2.524070,68.696608,69.822712,88.572831,100.000000,36.755578,81.580000,35.888711,21.010000,15.415299
55.018581,65.182542,138.884423,142.490860,63.072695,57.740916,59.328389,12.806377,135.579406,0.881716,65.169446,55.639239,141.302304,137.542662,138.990504,136.469389,77.982340,135.897560,0.001844,-1.910090,32.000000,-237.200275,136.622994,0.260443,13.550974,0.655935,266327.569557,0.913293,19.932146,20.598360,2.524132,68.707804,69.822239,88.563431,100.000000,36.754876,81.580000,35.868891,21.010000,15.415615
55.021933,65.183062,138.882928,142.487890,63.045900,57.740934,59.308178,12.807064,135.583988,0.885837,65.170017,55.642264,141.300775,137.546414,138.990455,136.472536,77.982462,135.897754,0.001873,-1.911316,32.000000,-237.199735,136.625619,0.260647,13.557107,0.656917,266327.470222,0.912919,19.928898,20.600314,2.525028,68.722157,69.821840,88.551847,100.000000,36.746801,81.580000,35.848496,21.010000,15.415992
55.026818,65.183372,138.906154,142.485163,63.013417,57.740795,59.304293,12.807782,135.588446,0.885782,65.171812,55.643934,141.300094,137.548751,138.990721,136.473893,77.983001,135.897643,0.001872,-1.912500,32.000000,-237.198909,136.630177,0.260213,13.576678,0.657107,266324.780543,0.912750,19.923756,20.599651,2.524319,68.732851,69.822819,88.541790,100.000000,36.767267,81.580000,35.828234,21.010000,15.416300
55.031505,65.184269,138.920800,142.481833,63.021354,57.740549,59.313957,12.808139,135.591412,0.886082,65.173217,55.650162,141.296960,137.551721,138.990642,136.479602,77.983388,135.901934,0.001876,-1.913608,32.000000,-237.198634,136.638809,0.260323,13.590647,0.656749,266323.786207,0.913001,19.921061,20.599623,2.524138,68.744616,69.822899,88.528597,100.000000,36.772135,81.580000,35.804924,21.010000,15.416727
55.036175,65.184946,138.929978,142.479198,63.037576,57.740404,59.155911,12.808139,135.591685,0.886256,65.174126,55.653452,141.294338,137.556253,138.988509,136.480683,77.983323,135.902933,0.001876,-1.913606,32.000000,-237.198698,136.639767,0.260480,13.601671,0.655846,266321.423089,0.912970,19.916687,20.599030,2.524336,68.751685,69.822050,88.516912,100.000000,36.783450,81.580000,35.783169,21.010000,15.417080
55.038105,65.185834,138.920706,142.476120,63.087115,57.740224,59.314481,12.808122,135.592463,0.886315,65.175544,55.659930,141.292543,137.559195,138.987954,136.480147,77.984084,135.903373,0.001877,-1.913627,32.000000,-237.198634,136.641463,0.260206,13.595219,0.655181,266319.070013,0.912733,19.913089,20.600720,2.524387,68.760345,69.821812,88.504718,100.000000,36.783423,81.580000,35.761678,21.010000,15.417519
55.043698,65.186612,138.906691,142.473585,63.074948,57.740056,59.338110,12.808088,135.590478,0.886371,65.177474,55.661296,141.291007,137.561023,138.985783,136.483505,77.984399,135.902758,0.001878,-1.913612,32.000000,-237.198665,136.642471,0.260358,13.581383,0.654625,266317.446210,0.915085,19.909287,20.601269,2.524339,68.766762,69.821282,88.495417,100.000000,36.776996,81.580000,35.739331,21.010000,15.417885
55.052578,65.187839,138.914694,142.470306,63.017682,57.747976,59.238457,12.809358,135.582657,1.188457,65.178962,55.668569,141.288821,137.564564,138.982353,136.485629,77.984140,135.903763,0.001854,-1.913585,32.000000,-237.197448,136.588835,0.365656,13.583396,0.654861,266315.840576,0.912602,19.908323,20.600721,2.524082,68.773950,69.819813,88.485125,100.000000,36.778845,81.580000,35.709189,21.010000,15.418370
55.058887,65.189272,138.943878,142.467191,62.960500,57.747832,59.272227,12.808885,135.580016,1.339440,65.181742,55.670364,141.287101,137.562041,138.980759,136.487084,77.984674,135.905385,0.001850,-1.913589,32.000000,-237.197898,136.584711,0.403259,13.585696,0.655376,266313.476880,0.912136,19.903739,20.600108,2.523571,68.779780,69.819595,88.478503,100.000000,36.790219,81.580000,35.683194,21.010000,15.418822
55.065779,65.191161,138.933447,142.462975,62.946628,57.748105,59.274091,12.808903,135.581548,1.343223,65.184783,55.676422,141.284233,137.565374,138.978006,136.486481,77.985199,135.906504,0.001849,-1.913550,32.000000,-237.197925,136.583002,0.403660,13.585548,0.655279,266348.557254,0.913635,19.896452,20.600853,2.523310,68.786037,69.818509,88.470662,100.000000,36.781374,81.580000,35.651755,21.010000,15.419418
55.073542,65.192712,138.972011,142.459163,62.905589,57.748338,59.223855,12.809239,135.583058,1.343233,65.187495,55.680594,141.281959,137.567545,138.976779,136.485983,77.985830,135.908842,0.001877,-1.913582,32.000000,-237.197665,136.581087,0.403588,13.562250,0.655232,266346.154867,0.913000,19.891836,20.601104,2.523550,68.790332,69.817487,88.465358,100.000000,36.811061,81.580000,35.622644,21.010000,15.419906
55.079640,65.194978,138.942710,142.454394,62.973073,57.772893,59.340507,12.809372,135.590565,1.249722,65.190216,55.688817,141.280132,137.567244,138.973033,136.488019,77.986309,135.910255,0.001853,-1.913577,32.000000,-237.197473,136.603168,0.367217,13.565988,0.655089,266346.254905,0.912854,19.887118,20.601121,2.523045,68.794829,69.816703,88.459431,100.000000,36.793625,81.580000,35.588990,21.010000,15.420550
55.084727,65.196936,138.970113,142.450273,62.939585,57.793044,59.306533,12.809108,135.595258,0.906867,65.192681,55.694043,141.276919,137.565469,138.969914,136.490380,77.985864,135.912772,0.001849,-1.913579,32.000000,-237.197693,136.626435,0.262850,13.578992,0.656304,266345.226801,0.913493,19.881228,20.601621,2.523390,68.798203,69.815447,88.454608,100.000000,36.825811,81.580000,35.560062,21.010000,15.421095
55.089995,65.199706,138.969467,142.445312,62.922944,57.817397,59.316268,12.809323,135.595541,0.886347,65.198141,55.696258,141.273522,137.569954,138.968295,136.494038,77.987005,135.915037,0.001849,-1.913554,32.000000,-237.197412,136.625737,0.260639,13.567849,0.656162,266457.854314,0.911978,19.877649,20.601826,2.522578,68.803145,69.814276,88.450182,100.000000,36.827948,81.580000,35.525731,21.010000,15.421814
55.096746,65.202338,138.959253,142.441121,62.894400,57.829614,59.308073,12.810666,135.597335,0.886448,65.203257,55.701595,141.269688,137.570384,138.965834,136.493427,77.987278,135.915986,0.001881,-1.913525,32.000000,-237.196208,136.630228,0.260620,13.544053,0.655835,266551.093004,0.912731,19.874733,20.603489,2.522843,68.807375,69.813176,88.446988,100.000000,36.817293,81.580000,35.495746,21.010000,15.422460
55.100437,65.206078,138.995870,142.436018,62.845742,57.838027,59.179536,12.810695,135.591829,0.885946,65.208417,55.704025,141.265743,137.569053,138.963174,136.492777,77.988376,135.920040,0.001878,-1.913511,32.000000,-237.196157,136.630250,0.260666,13.532501,0.656577,266662.597696,0.912875,19.872454,20.603443,2.522590,68.812319,69.812546,88.444695,100.000000,36.842056,81.580000,35.460395,21.010000,15.423328
55.108344,65.209293,138.990328,142.431400,62.857736,57.858650,59.324861,12.812267,135.583269,1.092454,65.213314,55.715231,141.262707,137.568865,138.961890,136.490101,77.989151,135.918936,0.001877,-1.913508,32.000000,-237.194600,136.586899,0.333679,13.526197,0.657724,266718.811551,0.913077,19.868618,20.603630,2.522095,68.816082,69.811563,88.443967,100.000000,36.835555,81.580000,35.426753,21.010000,15.424077
55.115221,65.213336,138.971856,142.425787,62.848412,57.882966,59.167752,12.811438,135.580403,1.147859,65.219318,55.722080,141.259632,137.563460,138.960494,136.485293,77.990195,135.916026,0.001876,-1.913501,32.000000,-237.195527,136.610445,0.334051,13.530744,0.658518,266758.036722,0.915135,19.868821,20.604494,2.522591,68.821451,69.811081,88.443926,100.000000,36.842961,81.580000,35.385641,21.010000,15.425007
55.119548,65.217291,138.972454,142.420316,62.839043,57.907495,59.290522,12.810346,135.575804,0.892529,65.224230,55.726250,141.254428,137.560042,138.957716,136.480571,77.989304,135.912344,0.001875,-1.913488,32.000000,-237.196740,136.620626,0.260913,13.529828,0.658925,266852.263000,0.913081,19.864460,20.603184,2.522129,68.825953,69.809808,88.442402,100.000000,36.828243,81.580000,35.347875,21.010000,15.425936
55.128057,65.220643,139.003536,142.416287,62.853972,57.927627,59.321899,12.810806,135.575032,0.888212,65.228099,55.733336,141.251129,137.559944,138.953743,136.475584,77.989228,135.913495,0.001869,-1.913484,32.000000,-237.196281,136.617587,0.261010,13.511757,0.658791,266964.054850,0.915774,19.861917,20.600731,2.521479,68.829655,69.808880,88.442441,100.000000,36.843134,81.580000,35.309994,21.010000,15.426724
55.135490,65.224768,138.954337,142.411491,62.861856,57.952308,59.296686,12.811920,135.572841,0.888467,65.233240,55.741561,141.246743,137.562092,138.949914,136.476933,77.988996,135.914491,0.001848,-1.913462,32.000000,-237.195220,136.612569,0.261440,13.493636,0.659064,267079.660663,0.914195,19.861726,20.599842,2.521292,68.834264,69.807015,88.441999,100.000000,36.839526,81.580000,35.266575,21.010000,15.427683
55.139845,65.228280,138.976670,142.407626,62.858326,57.972857,59.311552,12.812310,135.567790,0.888315,65.237909,55.744029,141.244039,137.558752,138.946099,136.475315,77.987812,135.908820,0.001843,-1.913479,32.000000,-237.194607,136.607746,0.261071,13.489660,0.660209,267172.794818,0.913881,19.856928,20.600474,2.521466,68.839023,69.805889,88.441908,100.000000,36.844152,81.580000,35.229922,21.010000,15.428499
55.142609,65.232629,138.939690,142.402531,62.919133,57.997244,59.291724,12.811818,135.564308,0.888443,65.243166,55.744434,141.239869,137.557332,138.942690,136.474576,77.986573,135.905616,0.001842,-1.913518,32.000000,-237.195072,136.603657,0.261234,13.486939,0.661019,267287.414408,0.914533,19.853935,20.601188,2.520234,68.845772,69.805158,88.441762,100.000000,36.820638,81.580000,35.189966,21.010000,15.429509
55.146282,65.236374,138.936357,142.398530,62.894725,58.009563,59.281260,12.811900,135.561148,0.888205,65.247719,55.747464,141.235950,137.555756,138.939122,136.471391,77.986083,135.901732,0.001874,-1.913499,32.000000,-237.195023,136.599187,0.261185,13.478936,0.661508,267384.746839,0.914556,19.853278,20.599628,2.520440,68.850971,69.804026,88.440391,100.000000,36.818254,81.580000,35.154311,21.010000,15.430368
55.149571,65.240703,138.972385,142.393550,62.878501,58.025972,59.301918,12.810579,135.554620,0.888450,65.252511,55.750178,141.231597,137.554024,138.935475,136.466709,77.986150,135.899238,0.001871,-1.913503,32.000000,-237.196443,136.596762,0.261131,13.481327,0.661701,267500.918208,0.915207,19.854978,20.599316,2.519643,68.857807,69.803250,88.439989,100.000000,36.839194,81.580000,35.112089,21.010000,15.431395
55.148215,65.244080,138.961361,142.389729,62.923550,58.030147,59.308065,12.810229,135.555787,0.740546,65.256104,55.747984,141.226974,137.556375,138.932273,136.464397,77.986397,135.896267,0.001869,-1.913532,32.000000,-237.196726,136.620747,0.209642,13.493448,0.662164,267560.268293,0.915504,19.855207,20.597927,2.519415,68.863972,69.802320,88.438882,100.000000,36.841578,81.580000,35.079277,21.010000,15.432225
55.146765,65.247755,138.979543,142.386458,62.964536,58.038183,59.305460,12.810425,135.549442,0.877186,65.260717,55.749128,141.223848,137.554287,138.930023,136.461493,77.986989,135.896800,0.001866,-1.913509,32.000000,-237.196519,136.593436,0.259131,13.491986,0.662388,267637.785237,0.915395,19.856387,20.596652,2.519918,68.871651,69.801869,88.436705,100.000000,36.853668,81.580000,35.042388,21.010000,15.433177
55.143167,65.250752,138.993553,142.384615,62.979646,58.050264,59.297175,12.810689,135.545067,0.892767,65.264818,55.746642,141.222240,137.551592,138.929121,136.460225,77.986914,135.892969,0.001899,-1.912362,32.000000,-237.196205,136.591850,0.261108,13.488911,0.661805,267660.044647,0.915399,19.861062,20.594968,2.519780,68.877847,69.801591,88.435629,100.000000,36.857899,81.580000,35.014522,21.010000,15.433943
55.140298,65.254207,138.959488,142.383070,63.004237,58.050437,59.297221,12.810589,135.542797,0.892489,65.267585,55.742121,141.220039,137.549225,138.925814,136.457605,77.985027,135.891233,0.001891,-1.912350,32.000000,-237.196377,136.590455,0.260815,13.480863,0.662089,267699.530208,0.915601,19.866124,20.594634,2.520176,68.882855,69.801229,88.433704,100.000000,36.845547,81.580000,34.980214,21.010000,15.434877
55.135569,65.256421,138.970278,142.382454,62.960806,58.030045,59.309865,12.810389,135.538156,0.892700,65.270039,55.737509,141.218930,137.546867,138.924337,136.455658,77.984703,135.888918,0.001892,-1.912314,32.000000,-237.196582,136.587794,0.261108,13.467327,0.662509,267758.675046,0.915994,19.872567,20.592856,2.520594,68.886473,69.801034,88.432498,100.000000,36.848698,81.580000,34.954060,21.010000,15.435572
55.126014,65.258434,138.949750,142.382898,62.891423,58.006093,59.306973,12.810430,135.533738,0.892559,65.271116,55.728878,141.217981,137.545608,138.922985,136.456959,77.984337,135.883466,0.001888,-1.912285,32.000000,-237.196567,136.585348,0.261075,13.462546,0.662784,267765.112963,0.916057,19.878770,20.593902,2.520108,68.890149,69.800661,88.431191,100.000000,36.833193,81.580000,34.927331,21.010000,15.436308
55.118764,65.259454,138.968866,142.384275,62.876806,57.986142,59.283047,12.811670,135.530771,0.892651,65.271066,55.722651,141.217770,137.541347,138.921174,136.457823,77.982820,135.879752,0.001888,-1.912259,32.000000,-237.195283,136.582406,0.261044,13.459642,0.663349,267674.653013,0.915632,19.885513,20.593107,2.520520,68.890933,69.800609,88.431363,100.000000,36.850913,81.580000,34.906290,21.010000,15.436830
55.106791,65.260037,139.008324,142.387175,62.879141,57.970022,59.269901,12.810965,135.525253,0.892662,65.269983,55.711071,141.219027,137.538107,138.919913,136.452971,77.981688,135.874354,0.001876,-1.912292,32.000000,-237.196002,136.577174,0.261195,13.468876,0.663343,267569.147171,0.915480,19.896676,20.590834,2.520584,68.890123,69.800424,88.433005,100.000000,36.873587,81.580000,34.884927,21.010000,15.437369
55.097163,65.259955,138.999762,142.390574,62.888803,57.965941,59.296241,12.811060,135.520323,0.892948,65.268118,55.701073,141.219770,137.538246,138.919074,136.450697,77.979543,135.868769,0.001853,-1.912304,32.000000,-237.195965,136.577041,0.260989,13.461778,0.663472,267481.861873,0.915670,19.904640,20.590553,2.521262,68.888226,69.799876,88.434838,100.000000,36.895296,81.580000,34.869511,21.010000,15.437737
55.083852,65.259330,138.993312,142.395847,62.811727,57.941670,59.315098,12.810028,135.521464,0.686580,65.265759,55.686557,141.221563,137.538700,138.917192,136.454260,77.977190,135.863858,0.001850,-1.912275,32.000000,-237.196906,136.614591,0.188177,13.451996,0.663209,267412.990762,0.915840,19.916693,20.589073,2.522526,68.884618,69.799332,88.437717,100.000000,36.876278,81.580000,34.855396,21.010000,15.438092
55.071893,65.258426,139.002785,142.401173,62.826758,57.921443,59.288760,12.810109,135.520328,0.437386,65.263056,55.674233,141.223062,137.539111,138.917051,136.456542,77.975562,135.863737,0.001851,-1.912271,32.000000,-237.196851,136.624440,0.117442,13.449559,0.663619,267399.240452,0.915546,19.925835,20.588514,2.522812,68.880820,69.797918,88.440392,100.000000,36.892331,81.580000,34.844545,21.010000,15.438346
55.060254,65.256748,139.043209,142.408479,62.827068,57.897119,59.262400,12.809661,135.512483,0.542088,65.259632,55.662803,141.226795,137.537233,138.918718,136.454069,77.975520,135.862289,0.001888,-1.912256,32.000000,-237.197168,136.597864,0.158775,13.460750,0.663985,267293.941208,0.915115,19.937966,20.588489,2.523304,68.877370,69.797886,88.444736,100.000000,36.906785,81.580000,34.833170,21.010000,15.438541
55.048168,65.254647,138.991882,142.414851,62.812873,57.877013,59.314459,12.808248,135.506471,0.665316,65.256091,55.653603,141.230440,137.535129,138.919463,136.453401,77.974939,135.858712,0.001885,-1.911369,32.000000,-237.198617,136.596800,0.189381,13.474201,0.664097,267205.396505,0.915420,19.948522,20.590060,2.524024,68.872899,69.797279,88.446763,100.000000,36.890933,81.580000,34.825382,21.010000,15.438624
55.033371,65.251776,138.985993,142.423551,62.833313,57.852450,59.320445,12.807916,135.500515,0.669100,65.249542,55.639067,141.234896,137.531284,138.919761,136.453345,77.973310,135.858110,0.001883,-1.911361,32.000000,-237.198945,136.597637,0.189420,13.497892,0.663644,267095.584768,0.915653,19.958002,20.589402,2.525292,68.867102,69.796093,88.446908,100.000000,36.880404,81.580000,34.820134,21.010000,15.438640
55.021416,65.248871,138.952501,142.430798,62.808430,57.832263,59.315074,12.808521,135.499833,0.669068,65.244041,55.628679,141.239393,137.531878,138.921544,136.454641,77.973201,135.861806,0.001884,-1.911378,32.000000,-237.198452,136.596349,0.189571,13.499686,0.662657,267005.467651,0.914748,19.967488,20.588251,2.524914,68.862427,69.795532,88.444989,100.000000,36.876034,81.580000,34.818390,21.010000,15.438592
55.010565,65.244768,138.952841,142.440246,62.756027,57.808406,59.265877,12.809379,135.497368,0.668954,65.236682,55.613794,141.246112,137.526430,138.923577,136.453185,77.972659,135.862974,0.001919,-1.911381,32.000000,-237.197567,136.594270,0.189364,13.486106,0.661395,266896.733942,0.914533,19.978806,20.589589,2.525486,68.856483,69.794623,88.440679,100.000000,36.869619,81.580000,34.813676,21.010000,15.438439
54.999672,65.240849,138.929668,142.448352,62.731320,57.792228,59.335773,12.809306,135.493779,0.668966,65.229856,55.601308,141.252098,137.521853,138.924882,136.452514,77.971787,135.866808,0.001903,-1.911367,32.000000,-237.197660,136.593530,0.189534,13.482694,0.661078,266805.166886,0.914510,19.987366,20.591487,2.525426,68.850781,69.794030,88.435687,100.000000,36.866509,81.580000,34.811465,21.010000,15.438228
54.982715,65.235907,138.937262,142.458569,62.722397,57.780211,59.282794,12.810905,135.494614,0.668864,65.222252,55.582726,141.260641,137.520300,138.927817,136.455000,77.971339,135.867154,0.001883,-1.911367,32.000000,-237.196075,136.591226,0.189443,13.481748,0.661621,266696.251931,0.915081,19.993672,20.592594,2.525930,68.843013,69.793537,88.427673,100.000000,36.857318,81.580000,34.817878,21.010000,15.437930
54.970966,65.231578,138.928756,142.467523,62.713490,57.768083,59.292308,12.810302,135.492557,0.668851,65.214676,55.573457,141.267761,137.515836,138.930767,136.453260,77.969757,135.866330,0.001881,-1.911344,32.000000,-237.196786,136.588285,0.189495,13.476791,0.661638,266622.915806,0.913938,20.000204,20.595321,2.526009,68.834901,69.792641,88.419790,100.000000,36.852557,81.580000,34.822076,21.010000,15.437634
54.955450,65.226298,138.892078,142.478114,62.664559,57.760125,59.285758,12.810746,135.499078,0.238438,65.205902,55.557957,141.276460,137.515566,138.934405,136.452593,77.968181,135.864390,0.001882,-1.911350,32.000000,-237.196469,136.639824,0.050443,13.459640,0.661832,266569.492259,0.914865,20.011534,20.595937,2.526926,68.824919,69.792311,88.411744,100.000000,36.841645,81.580000,34.829000,21.010000,15.437269
54.947368,65.221479,138.895381,142.486750,62.672381,57.744069,59.274222,12.810363,135.495843,0.207233,65.198318,55.546618,141.283501,137.512350,138.937306,136.450365,77.967227,135.867333,0.001864,-1.912515,32.000000,-237.196867,136.639014,0.046347,13.462062,0.662061,266515.634107,0.914732,20.018480,20.597120,2.527312,68.816389,69.791746,88.405309,100.000000,36.834085,81.580000,34.835598,21.010000,15.436911
54.935804,65.215498,138.871239,142.497165,62.720918,57.744016,59.311134,12.810502,135.493452,0.265793,65.189689,55.536217,141.291325,137.509098,138.941362,136.452477,77.966109,135.865736,0.001846,-1.912504,32.000000,-237.196755,136.625569,0.068136,13.485538,0.662840,266481.480813,0.914980,20.028093,20.597757,2.527358,68.805646,69.790477,88.396688,100.000000,36.830872,81.580000,34.843881,21.010000,15.436414
54.928871,65.210577,138.888054,142.505519,62.753514,57.744011,59.275244,12.809725,135.484609,0.640892,65.183525,55.530101,141.297510,137.507680,138.945777,136.451513,77.965486,135.860313,0.001843,-1.912549,32.000000,-237.197609,136.588510,0.187428,13.493034,0.662665,266407.550456,0.915041,20.031036,20.600135,2.527790,68.797219,69.789747,88.390314,100.000000,36.824892,81.580000,34.850351,21.010000,15.436010
54.920691,65.204912,138.870968,142.514443,62.769906,57.744032,59.300966,12.809358,135.483326,0.670185,65.175588,55.522661,141.305570,137.510957,138.950634,136.446973,77.964126,135.857889,0.001844,-1.912626,32.000000,-237.198051,136.585712,0.191007,13.477649,0.661540,266407.674587,0.914669,20.036157,20.600480,2.527882,68.788107,69.788743,88.381713,100.000000,36.817063,81.580000,34.858133,21.010000,15.435537
54.913411,65.200391,138.849617,142.521606,62.779210,57.743783,59.274292,12.809056,135.482020,0.669924,65.168868,55.514001,141.312219,137.509969,138.954853,136.443693,77.962780,135.854565,0.001883,-1.912628,32.000000,-237.198513,136.587961,0.190971,13.465878,0.661357,266406.526660,0.915338,20.037895,20.598478,2.528507,68.782222,69.786957,88.373450,100.000000,36.823237,81.580000,34.866180,21.010000,15.435173
54.907931,65.194888,138.846401,142.529386,62.762012,57.743518,59.280242,12.808836,135.482019,0.670049,65.159636,55.509224,141.318966,137.510612,138.958928,136.443683,77.960985,135.855171,0.001879,-1.912609,32.000000,-237.198754,136.589825,0.190920,13.450557,0.662137,266406.581790,0.915079,20.040086,20.598665,2.528573,68.777092,69.785464,88.361821,100.000000,36.799630,81.580000,34.875310,21.010000,15.434722
54.904018,65.190198,138.786132,142.535000,62.770111,57.743649,59.309060,12.810193,135.485139,0.669640,65.152760,55.508705,141.325281,137.509842,138.963455,136.443526,77.961186,135.857034,0.001877,-1.912597,32.000000,-237.197353,136.591674,0.190955,13.453722,0.662703,266405.971037,0.915610,20.042558,20.598401,2.528519,68.773987,69.785214,88.351667,100.000000,36.781112,81.580000,34.880390,21.010000,15.434321
54.900395,65.184550,138.836993,142.540855,62.810880,57.743402,59.300448,12.809345,135.484513,0.669641,65.144667,55.501044,141.332762,137.504230,138.969508,136.438655,77.960718,135.857854,0.001877,-1.912616,32.000000,-237.198130,136.587843,0.190925,13.474800,0.663500,266403.977914,0.915601,20.042318,20.600489,2.528713,68.770732,69.783726,88.338275,100.000000,36.791306,81.580000,34.887444,21.010000,15.433828
54.898248,65.180061,138.782739,142.544955,62.826323,57.743389,59.289837,12.809071,135.484407,0.669475,65.139030,55.496394,141.338226,137.501334,138.974280,136.434680,77.960509,135.856549,0.001917,-1.912635,32.000000,-237.198430,136.588202,0.190931,13.488815,0.663089,266402.264057,0.915219,20.041389,20.601190,2.527796,68.768988,69.783673,88.327476,100.000000,36.753162,81.580000,34.892911,21.010000,15.433430
54.895377,65.174847,138.816611,142.549397,62.820975,57.743379,59.268292,12.810816,135.480281,0.989694,65.131574,55.488356,141.344079,137.501747,138.977713,136.434538,77.958889,135.855639,0.001892,-1.912619,32.000000,-237.196819,136.551842,0.295989,13.473626,0.662356,266398.408874,0.915401,20.039222,20.602056,2.528889,68.763878,69.782531,88.314251,100.000000,36.784563,81.580000,34.900300,21.010000,15.432982
54.890810,65.170942,138.835584,142.552746,62.819304,57.743408,59.279273,12.811536,135.483864,0.894679,65.126142,55.481157,141.347559,137.500444,138.980880,136.436775,77.956917,135.854080,0.001876,-1.913507,32.000000,-237.195971,136.561713,0.262018,13.457294,0.661407,266396.042899,0.915593,20.036796,20.601634,2.527999,68.759714,69.781782,88.303310,100.000000,36.774262,81.580000,34.907541,21.010000,15.432649
54.885028,65.166602,138.811862,142.555902,62.802885,57.743423,59.233603,12.809498,135.482466,0.887006,65.118969,55.473472,141.351505,137.495577,138.984076,136.430992,77.954999,135.852335,0.001876,-1.913480,32.000000,-237.197967,136.560432,0.261967,13.454586,0.662357,266394.620739,0.915966,20.034339,20.602812,2.528749,68.756435,69.781017,88.292078,100.000000,36.772285,81.580000,34.919565,21.010000,15.432307
54.882539,65.162785,138.836732,142.558312,62.794270,57.743415,59.273724,12.809291,135.483990,0.887104,65.113679,55.467219,141.353715,137.490410,138.987961,136.427258,77.953222,135.848651,0.001875,-1.913471,32.000000,-237.198195,136.558964,0.261822,13.441111,0.663322,266395.322395,0.915872,20.034822,20.604030,2.529305,68.753923,69.779390,88.284584,100.000000,36.786711,81.580000,34.928420,21.010000,15.432000
54.879575,65.158387,138.835560,142.560587,62.764750,57.742920,59.260537,12.809351,135.482834,0.887146,65.108579,55.467913,141.356480,137.490745,138.992233,136.428049,77.951962,135.845321,0.001854,-1.913408,32.000000,-237.198237,136.560148,0.261994,13.441243,0.663416,266396.018620,0.916675,20.036039,20.605104,2.529139,68.751415,69.778259,88.278585,100.000000,36.782466,81.580000,34.937488,21.010000,15.431624
54.877105,65.155178,138.856913,142.561926,62.789929,57.742783,59.296867,12.807821,135.481613,0.887213,65.104136,55.466334,141.357656,137.489264,138.995484,136.427871,77.950791,135.837906,0.001838,-1.913389,32.000000,-237.199644,136.561098,0.262035,13.454403,0.664239,266395.962971,0.916091,20.034614,20.605097,2.529707,68.749706,69.776927,88.274676,100.000000,36.784651,81.580000,34.947077,21.010000,15.431373
54.881299,65.151844,138.803101,142.562907,62.871262,57.742998,59.318117,12.808844,135.482776,0.887333,65.099169,55.468695,141.359194,137.490741,138.999876,136.427919,77.950058,135.837874,0.001837,-1.913363,32.000000,-237.198565,136.563482,0.262029,13.472177,0.664257,266392.532997,0.916331,20.033066,20.604746,2.529822,68.749112,69.775788,88.271938,100.000000,36.759943,81.580000,34.949602,21.010000,15.431146
54.880194,65.149136,138.816753,142.563228,62.888711,57.742899,59.322048,12.808982,135.483825,0.887289,65.096915,55.466746,141.360585,137.490132,139.004462,136.428603,77.949919,135.841069,0.001838,-1.913360,32.000000,-237.198432,136.567771,0.261945,13.481297,0.663746,266391.503429,0.915805,20.032229,20.602326,2.530325,68.749843,69.775381,88.271624,100.000000,36.769509,81.580000,34.955797,21.010000,15.430971
54.878543,65.145778,138.840994,142.563445,62.941676,57.742796,59.292023,12.807699,135.485908,0.887211,65.092350,55.464967,141.360058,137.488773,139.008042,136.429511,77.947796,135.839131,0.001880,-1.913361,32.000000,-237.199557,136.566788,0.261863,13.494986,0.662523,266389.481718,0.915394,20.024866,20.603045,2.529151,68.749014,69.773035,88.268931,100.000000,36.766264,81.580000,34.964935,21.010000,15.430741
54.879018,65.143341,138.832521,142.563688,62.937534,57.742747,59.266957,12.808266,135.488001,0.887378,65.089830,55.466734,141.358753,137.490950,139.011615,136.432198,77.946559,135.836785,0.001878,-1.913334,32.000000,-237.198870,136.542911,0.261993,13.501825,0.662152,266387.319249,0.915346,20.023219,20.604730,2.529451,68.749484,69.771557,88.267057,100.000000,36.776172,81.580000,34.969598,21.010000,15.430580
54.878816,65.140453,138.860627,142.564045,62.937687,57.742663,59.299053,12.807878,135.485812,1.120126,65.086624,55.468990,141.356017,137.490457,139.013808,136.428286,77.946027,135.836889,0.001877,-1.913290,32.000000,-237.199249,136.513262,0.333977,13.506255,0.661631,266387.329580,0.915830,20.021447,20.605915,2.529969,68.750386,69.770368,88.265369,100.000000,36.782847,81.580000,34.976201,21.010000,15.430407
54.876381,65.138256,138.865367,142.564316,62.937170,57.742747,59.318168,12.808339,135.493315,0.749400,65.083550,55.464104,141.355218,137.493328,139.015002,136.431088,77.944705,135.839595,0.001878,-1.913261,32.000000,-237.198729,136.561923,0.208165,13.511432,0.661241,266386.355510,0.916202,20.018555,20.606016,2.529792,68.751558,69.768744,88.264065,100.000000,36.782384,81.580000,34.984895,21.010000,15.430279
54.874595,65.135948,138.851501,142.565169,62.969879,57.742623,59.277871,12.808432,135.495803,0.664924,65.080079,55.462085,141.354393,137.490236,139.016862,136.433604,77.943470,135.845232,0.001920,-1.913209,32.000000,-237.198544,136.560452,0.189572,13.529184,0.661163,266384.680899,0.915701,20.015861,20.606599,2.530314,68.752567,69.767068,88.264547,100.000000,36.776079,81.580000,34.995034,21.010000,15.430176
54.876815,65.134001,138.829699,142.565662,63.008822,57.742699,59.274925,12.808745,135.498315,0.665131,65.077815,55.461446,141.353488,137.491866,139.019380,136.435122,77.943576,135.851410,0.001896,-1.913230,32.000000,-237.198113,136.558573,0.189758,13.540040,0.660969,266385.422317,0.915447,20.016004,20.609231,2.530512,68.752007,69.766567,88.265058,100.000000,36.753455,81.580000,34.999609,21.010000,15.430085
54.877088,65.131691,138.820828,142.566209,63.008109,57.742799,59.302818,12.808782,135.498804,0.664917,65.074272,55.457497,141.352116,137.493671,139.022205,136.433210,77.943334,135.852443,0.001882,-1.913236,32.000000,-237.198066,136.558336,0.189847,13.558916,0.660047,266384.922092,0.916095,20.015412,20.613195,2.530342,68.750347,69.764885,88.266688,100.000000,36.752511,81.580000,35.005053,21.010000,15.429979
54.879739,65.130022,138.837219,142.566337,63.004833,57.742791,59.308056,12.807655,135.497835,0.665158,65.072693,55.454507,141.351959,137.490454,139.023831,136.432060,77.942233,135.854835,0.001882,-1.913250,32.000000,-237.199283,136.467287,0.189532,13.567030,0.659365,266383.097025,0.916096,20.011332,20.616079,2.529843,68.748549,69.763494,88.268158,100.000000,36.758275,81.580000,35.009866,21.010000,15.429919
54.878863,65.127852,138.815727,142.566304,62.991894,57.742631,59.320237,12.808461,135.493664,1.049779,65.070605,55.452944,141.350713,137.494656,139.024569,136.433120,77.941473,135.856031,0.001883,-1.913269,32.000000,-237.198470,136.399847,0.316550,13.562948,0.658400,266382.139905,0.915656,20.008759,20.616821,2.529668,68.744834,69.761647,88.270414,100.000000,36.749738,81.580000,35.016472,21.010000,15.429826
54.878309,65.126103,138.840758,142.566231,62.959718,57.742752,59.279578,12.808716,135.493524,1.128808,65.069094,55.453357,141.350259,137.495171,139.024233,136.435028,77.939799,135.853624,0.001856,-1.913243,32.000000,-237.198250,136.397305,0.333003,13.565582,0.658048,266381.255248,0.915522,20.004542,20.619080,2.529845,68.740826,69.760030,88.271127,100.000000,36.761375,81.580000,35.022731,21.010000,15.429751
54.877248,65.124464,138.822468,142.566170,62.942119,57.742715,59.317833,12.809143,135.506307,0.804910,65.067396,55.454889,141.351064,137.497543,139.024676,136.434288,77.939619,135.855155,0.001843,-1.913265,32.000000,-237.197793,136.445087,0.221397,13.591833,0.658144,266379.984348,0.915342,20.003213,20.620419,2.529494,68.737915,69.758401,88.271952,100.000000,36.747698,81.580000,35.031140,21.010000,15.429719
54.874702,65.122761,138.823922,142.566365,62.938088,57.742576,59.297584,12.807904,135.507086,0.675175,65.065776,55.455408,141.351599,137.498406,139.024712,136.434492,77.939447,135.856665,0.001842,-1.913262,32.000000,-237.199038,136.445555,0.189902,13.596742,0.658151,266381.060360,0.915978,20.001997,20.620927,2.529975,68.735729,69.757270,88.273691,100.000000,36.743538,81.580000,35.039585,21.010000,15.429662
54.875857,65.120528,138.855746,142.566630,62.945788,57.742574,59.284212,12.810182,135.513743,0.671030,65.063611,55.459461,141.351333,137.505782,139.024934,136.436981,77.939322,135.860336,0.001843,-1.913304,32.000000,-237.196745,136.448498,0.189990,13.586054,0.656797,266380.401300,0.915402,20.001378,20.621849,2.529691,68.732097,69.756113,88.274791,100.000000,36.762658,81.580000,35.046972,21.010000,15.429551
54.877557,65.118721,138.841568,142.567046,63.015531,57.742453,59.290028,12.810362,135.517554,0.671115,65.061883,55.463869,141.351606,137.510839,139.024304,136.439548,77.939298,135.862508,0.001884,-1.913311,32.000000,-237.196667,136.448563,0.189847,13.581143,0.656601,266379.273336,0.915755,20.002122,20.622752,2.529835,68.729765,69.755349,88.276045,100.000000,36.747166,81.580000,35.051403,21.010000,15.429444
54.874477,65.116917,138.827327,142.568016,62.999028,57.742867,59.276733,12.809528,135.523081,0.670854,65.058295,55.463002,141.352491,137.512765,139.023165,136.441905,77.938621,135.864948,0.001882,-1.913336,32.000000,-237.197596,136.453479,0.189860,13.598448,0.657261,266377.622573,0.915935,19.998779,20.624653,2.530361,68.726356,69.754483,88.277385,100.000000,36.744605,81.580000,35.061722,21.010000,15.429385
54.875144,65.115482,138.861590,142.569056,62.933863,57.742914,59.187597,12.811532,135.528398,0.670926,65.056910,55.462604,141.353904,137.514580,139.023533,136.444623,77.938765,135.871094,0.001881,-1.913351,32.000000,-237.195648,136.457322,0.189851,13.586728,0.657390,266375.160924,0.915807,19.995339,20.625728,2.530025,68.726089,69.754330,88.279285,100.000000,36.754492,81.580000,35.068184,21.010000,15.429346
54.870195,65.113394,138.884428,142.570595,62.844084,57.742941,59.329384,12.809093,135.530014,0.670892,65.054580,55.460573,141.354740,137.512328,139.022703,136.443055,77.938061,135.867224,0.001882,-1.910693,32.000000,-237.198009,136.454942,0.189707,13.587414,0.656529,266377.513175,0.916072,19.996494,20.627587,2.529907,68.725037,69.753543,88.280277,100.000000,36.763435,81.580000,35.079946,21.010000,15.429247
54.871354,65.111681,138.887131,142.571931,62.771113,57.742972,59.284480,12.808871,135.532717,0.670966,65.051071,55.457397,141.355440,137.511191,139.021591,136.443210,77.936111,135.864977,0.001924,-1.910341,32.000000,-237.198364,136.453197,0.189823,13.582585,0.657258,266376.016384,0.917436,19.994418,20.630417,2.530501,68.720711,69.752361,88.278905,100.000000,36.770819,81.580000,35.087109,21.010000,15.429154
54.871582,65.109343,138.892207,142.573136,62.721610,57.743355,59.285744,12.808604,135.532676,0.670954,65.047926,55.456666,141.356941,137.511420,139.021423,136.442806,77.935277,135.864762,0.001895,-1.910315,32.000000,-237.198723,136.451967,0.189591,13.593169,0.657414,266376.952994,0.915330,19.997088,20.629247,2.531145,68.715308,69.751792,88.278406,100.000000,36.780139,81.580000,35.093608,21.010000,15.429012
54.869508,65.107259,138.901807,142.573785,62.689282,57.743675,59.321020,12.807978,135.537872,0.671032,65.045989,55.454138,141.359423,137.507995,139.020184,136.442919,77.935732,135.866041,0.001888,-1.910321,32.000000,-237.199429,136.461028,0.189582,13.584122,0.657643,266377.519390,0.915999,19.994260,20.630110,2.531141,68.709126,69.751753,88.278112,100.000000,36.774858,81.580000,35.104004,21.010000,15.428874
54.868770,65.104984,138.853220,142.574073,62.614527,57.743930,59.319670,12.806621,135.543964,0.447439,65.041351,55.451947,141.362483,137.509666,139.020911,136.446112,77.934911,135.864454,0.001883,-1.910387,32.000000,-237.200713,136.504122,0.119203,13.566877,0.657149,266378.696505,0.915975,19.991703,20.630840,2.531223,68.700475,69.751162,88.276440,100.000000,36.753658,81.580000,35.112271,21.010000,15.428716
54.869136,65.102980,138.863505,142.574268,62.590644,57.743717,59.312331,12.808582,135.548720,0.431031,65.039572,55.451404,141.365145,137.511187,139.021340,136.447749,77.935230,135.867620,0.001883,-1.910400,32.000000,-237.198787,136.507655,0.117292,13.550736,0.657674,266378.413370,0.915469,19.991613,20.631004,2.531494,68.692916,69.751629,88.274791,100.000000,36.756204,81.580000,35.118934,21.010000,15.428590
54.869545,65.100163,138.892905,142.574296,62.614700,57.743791,59.326955,12.808438,135.545703,0.561740,65.037544,55.454031,141.367701,137.511760,139.021047,136.450056,77.935656,135.865719,0.001854,-1.910369,32.000000,-237.199112,136.447282,0.164032,13.532386,0.658264,266379.348858,0.915502,19.990046,20.631059,2.530642,68.684245,69.751911,88.271238,100.000000,36.772929,81.580000,35.128909,21.010000,15.428359
54.869347,65.097864,138.916169,142.574326,62.607692,57.744013,59.272345,12.808256,135.544599,0.878585,65.034775,55.456580,141.369184,137.509141,139.020020,136.448835,77.934724,135.862469,0.001848,-1.910365,32.000000,-237.199302,136.347093,0.259664,13.518418,0.659092,266376.317843,0.915600,19.987690,20.632271,2.530813,68.676952,69.752004,88.268268,100.000000,36.791108,81.580000,35.134695,21.010000,15.428171
54.871015,65.095340,138.962894,142.573983,62.607322,57.743804,59.269202,12.808816,135.546333,0.895622,65.033492,55.457985,141.371868,137.507750,139.020421,136.449374,77.934310,135.862650,0.001842,-1.910370,32.000000,-237.198848,136.344070,0.261164,13.509929,0.660124,266373.976060,0.915361,19.984481,20.630925,2.531330,68.669130,69.752836,88.265897,100.000000,36.821987,81.580000,35.141584,21.010000,15.427954
54.871617,65.093486,138.915494,142.573593,62.572352,57.743638,59.289398,12.810618,135.549190,0.895656,65.031354,55.461129,141.372460,137.507963,139.021533,136.450952,77.933629,135.861810,0.001842,-1.910311,32.000000,-237.196916,136.345977,0.261453,13.523988,0.660934,266374.160566,0.916206,19.982373,20.630284,2.531763,68.662540,69.752835,88.264350,100.000000,36.793868,81.580000,35.148125,21.010000,15.427824
54.873555,65.091137,138.925722,142.573253,62.524827,57.743785,59.271461,12.810319,135.557864,0.562352,65.028398,55.463108,141.373167,137.506314,139.022542,136.450555,77.933122,135.861942,0.001885,-1.910228,32.000000,-237.197296,136.504194,0.147640,13.510843,0.661555,266371.172924,0.916214,19.978245,20.630786,2.532537,68.655633,69.753695,88.261791,100.000000,36.797998,81.580000,35.154593,21.010000,15.427644
54.871558,65.088995,138.928791,142.573164,62.552312,57.743717,59.319554,12.810348,135.563093,0.435817,65.025546,55.461278,141.373628,137.508701,139.023974,136.451665,77.933127,135.865886,0.001884,-1.910225,32.000000,-237.197369,136.506704,0.118227,13.504447,0.660612,266369.651625,0.915884,19.975811,20.631060,2.531646,68.649944,69.753941,88.261148,100.000000,36.793772,81.580000,35.161965,21.010000,15.427475
54.870500,65.086338,138.917680,142.573501,62.601376,57.743701,59.307043,12.808129,135.561847,0.431997,65.022862,55.457746,141.374114,137.507391,139.025518,136.451029,77.932389,135.865783,0.001883,-1.910222,32.000000,-237.199493,136.504268,0.117885,13.489306,0.661274,266368.355579,0.916122,19.971600,20.631630,2.531743,68.642070,69.754519,88.261790,100.000000,36.802195,81.580000,35.172788,21.010000,15.427237
54.870795,65.084400,138.915043,142.573576,62.597857,57.743948,59.289040,12.808124,135.564543,0.431849,65.019848,55.458223,141.373824,137.504288,139.027341,136.452317,77.932623,135.866499,0.001883,-1.910226,32.000000,-237.199525,136.503653,0.118028,13.493018,0.661627,266367.048267,0.915409,19.971378,20.633535,2.531891,68.634789,69.754533,88.262785,100.000000,36.788128,81.580000,35.179087,21.010000,15.427069
54.869748,65.082111,138.864616,142.573403,62.598124,57.744394,59.322632,12.807301,135.563694,0.432112,65.017825,55.456545,141.375066,137.500764,139.030409,136.453039,77.932141,135.866505,0.001923,-1.910191,32.000000,-237.200485,136.496816,0.117971,13.511137,0.662319,266366.133257,0.915615,19.969738,20.634223,2.531737,68.626210,69.754651,88.265822,100.000000,36.772863,81.580000,35.188477,21.010000,15.426890
54.868341,65.080640,138.856686,142.572623,62.534319,57.744685,59.223459,12.808549,135.563671,0.431834,65.017099,55.454108,141.375832,137.498882,139.032266,136.453333,77.932025,135.868379,0.001909,-1.910176,32.000000,-237.199233,136.497240,0.117906,13.524517,0.662117,266365.707738,0.915887,19.967515,20.634335,2.531675,68.619585,69.755232,88.269849,100.000000,36.762860,81.580000,35.197937,21.010000,15.426777
54.868246,65.078990,138.884183,142.571577,62.558675,57.744559,59.269949,12.808032,135.546261,0.498240,65.015848,55.452264,141.376302,137.498180,139.033482,136.448709,77.932063,135.869311,0.001889,-1.910150,32.000000,-237.199632,136.465524,0.142164,13.512809,0.660985,266366.779190,0.915389,19.966235,20.634820,2.530805,68.611755,69.755992,88.274795,100.000000,36.775205,81.580000,35.206057,21.010000,15.426673
54.872682,65.070935,138.849565,142.566276,62.774586,57.744462,59.337819,12.811748,135.556615,0.892473,65.007439,55.462227,141.370945,137.506267,139.032980,136.454096,77.931034,135.876407,0.001844,-1.913161,32.000000,-237.195888,136.545309,0.261855,13.458087,0.660310,266367.450865,0.916949,19.966116,20.635843,2.530725,68.584126,69.754785,88.297186,100.000000,36.751915,81.580000,35.240325,21.010000,15.426085
54.872446,65.069607,138.900651,142.566156,62.805697,57.744305,59.319879,12.812913,135.549781,0.959464,65.006138,55.460241,141.370565,137.507298,139.032134,136.455443,77.930923,135.880150,0.001843,-1.913144,32.000000,-237.194778,136.502067,0.286050,13.455604,0.661028,266365.651141,0.916225,19.964557,20.636257,2.531231,68.586794,69.754718,88.302731,100.000000,36.775391,81.580000,35.247257,21.010000,15.425998
54.870911,65.067954,138.872999,142.566195,62.826197,57.744451,59.315241,12.812797,135.558644,1.335401,65.004092,55.460903,141.369197,137.507112,139.029520,136.453927,77.929564,135.879697,0.001864,-1.913143,32.000000,-237.194815,136.450832,0.403902,13.468145,0.663449,266358.953745,0.915074,19.952238,20.640721,2.530395,68.591461,69.753180,88.308749,100.000000,36.766550,81.580000,35.256257,21.010000,15.425862
54.871382,65.067145,138.842036,142.565958,62.761430,57.744488,59.173728,12.813356,135.559953,1.351951,65.002569,55.458348,141.369092,137.509181,139.028493,136.453837,77.929990,135.880324,0.001886,-1.913136,32.000000,-237.194155,136.496175,0.405538,13.469770,0.663835,266357.296123,0.915350,19.951136,20.642643,2.531337,68.596301,69.752872,88.315264,100.000000,36.732954,81.580000,35.263385,21.010000,15.425840
54.868759,65.065919,138.824138,142.565607,62.680023,57.744236,59.296555,12.812933,135.560302,0.913997,65.001802,55.453198,141.369441,137.506752,139.027443,136.452306,77.931042,135.881423,0.001884,-1.912499,32.000000,-237.194541,136.618793,0.264552,13.486490,0.663094,266358.875585,0.915448,19.950960,20.643782,2.530904,68.602868,69.753097,88.322685,100.000000,36.725919,81.580000,35.274313,21.010000,15.425787
54.866942,65.064769,138.809723,142.565958,62.674670,57.744357,59.320844,12.812232,135.560932,0.887467,64.999787,55.450172,141.369441,137.506045,139.026421,136.452083,77.931954,135.882535,0.001883,-1.912500,32.000000,-237.195051,136.621060,0.261586,13.504933,0.662849,266357.866154,0.917627,19.949697,20.643660,2.530318,68.609218,69.752605,88.327705,100.000000,36.722615,81.580000,35.284397,21.010000,15.425724
54.862823,65.062962,138.856010,142.567138,62.726607,57.744341,59.304986,12.811658,135.559832,0.887473,64.998204,55.446783,141.370052,137.505296,139.024139,136.455592,77.932961,135.880553,0.001904,-1.912544,32.000000,-237.195627,136.621580,0.261337,13.506219,0.661969,266355.351790,0.915768,19.950991,20.643139,2.530113,68.616008,69.752675,88.332516,100.000000,36.741090,81.580000,35.296328,21.010000,15.425576
54.861764,65.061716,138.861635,142.568272,62.735123,57.744331,59.254913,12.812257,135.558992,0.887677,64.996239,55.445141,141.371251,137.510663,139.022324,136.455519,77.932508,135.878158,0.001926,-1.912556,32.000000,-237.194945,136.621162,0.261410,13.505786,0.661012,266354.777127,0.915425,19.951589,20.642765,2.529934,68.622041,69.751706,88.336521,100.000000,36.736735,81.580000,35.307413,21.010000,15.425474
