OSU 80 Ton Compressor Load Stand
54.860136,65.060215,138.849201,142.569243,62.751405,57.744420,59.301490,12.812303,135.554183,0.887683,64.994297,55.447669,141.371553,137.510334,139.020124,136.452592,77.932207,135.879843,0.001889,-1.912618,32.000000,-237.194755,136.620245,0.261531,13.505178,0.661249,266353.384339,0.915742,19.953742,20.640800,2.530967,68.630621,69.750611,88.340605,100.000000,36.742442,81.580000,35.318198,21.010000,15.425360
54.855839,65.052223,138.890435,142.574527,62.682961,57.744244,59.309724,12.812527,135.546468,1.127350,64.987038,55.451451,141.372818,137.520561,139.016803,136.464842,77.932859,135.881596,0.001836,-1.912385,32.000000,-237.194293,136.679915,0.332225,13.467118,0.661314,266353.142457,0.916532,19.953513,20.640094,2.531119,68.687443,69.746900,88.347025,100.000000,36.753104,81.580000,35.371187,21.010000,15.424671
54.855656,65.049905,138.858644,142.575280,62.720931,57.744336,59.314220,12.811882,135.546813,0.739284,64.985635,55.448758,141.374533,137.519961,139.016815,136.466804,77.932069,135.880980,0.001834,-1.911605,32.000000,-237.194737,136.615210,0.203496,13.468547,0.661297,266353.348390,0.915840,19.953576,20.641210,2.530967,68.703040,69.746477,88.347916,100.000000,36.739266,81.580000,35.382728,21.010000,15.424429
54.854238,65.047512,138.849158,142.576457,62.760656,57.744347,59.275988,12.812230,135.542887,0.666683,64.984972,55.446652,141.377095,137.519978,139.017486,136.470929,77.932065,135.881982,0.001853,-1.911610,32.000000,-237.194559,136.618968,0.188668,13.475489,0.663435,266347.005501,0.915770,19.949717,20.641406,2.531917,68.717289,69.746212,88.349542,100.000000,36.728253,81.580000,35.394429,21.010000,15.424161
54.851685,65.045650,138.850568,142.577664,62.788303,57.744357,59.282102,12.811585,135.536958,0.666676,64.983001,55.448029,141.378536,137.520339,139.017878,136.468523,77.932252,135.879307,0.001873,-1.911590,32.000000,-237.195221,136.621266,0.188780,13.502233,0.663196,266346.565656,0.915699,19.947573,20.641898,2.531346,68.727714,69.745632,88.351569,100.000000,36.728040,81.580000,35.406720,21.010000,15.423971
54.851014,65.043236,138.886343,142.578534,62.766056,57.744131,59.295935,12.811060,135.533868,0.666673,64.981228,55.446014,141.380187,137.518696,139.018226,136.464237,77.933062,135.879527,0.001872,-1.911614,32.000000,-237.195840,136.620921,0.188534,13.527599,0.662816,266345.249195,0.916310,19.946545,20.642388,2.531238,68.737415,69.745108,88.354274,100.000000,36.739421,81.580000,35.419978,21.010000,15.423698
54.851776,65.041129,138.848995,142.578579,62.768050,57.743932,59.317462,12.811645,135.526404,0.911845,64.979110,55.448609,141.381122,137.521291,139.018580,136.466562,77.932693,135.877754,0.001873,-1.911647,32.000000,-237.195187,136.563648,0.273588,13.548012,0.661549,266344.693300,0.916259,19.947137,20.640905,2.531382,68.743574,69.744285,88.356356,100.000000,36.722651,81.580000,35.428412,21.010000,15.423460
54.849812,65.033880,138.811837,142.578841,62.795353,57.743822,59.248972,12.809219,135.521952,0.668659,64.972189,55.444306,141.381297,137.517018,139.020628,136.468778,77.929702,135.876543,0.001880,-1.911705,32.000000,-237.197550,136.653503,0.188868,13.587745,0.660495,266341.201543,0.916048,19.945368,20.640202,2.532065,68.755952,69.740524,88.356203,100.000000,36.699910,81.580000,35.463473,21.010000,15.422613
54.845393,65.030065,138.872208,142.579976,62.869580,57.743827,59.293092,12.809223,135.527067,0.668711,64.969017,55.440299,141.381174,137.523801,139.023076,136.470130,77.927215,135.875601,0.001870,-1.912368,32.000000,-237.197495,136.651320,0.188952,13.589008,0.659291,266338.862224,0.915693,19.942529,20.639713,2.531349,68.762261,69.738538,88.352169,100.000000,36.723177,81.580000,35.486204,21.010000,15.422141
54.843474,65.027609,138.827727,142.580051,62.906402,57.744087,59.290567,12.808568,135.526058,0.668583,64.966585,55.438516,141.381102,137.524816,139.023235,136.467002,77.925877,135.876037,0.001873,-1.912339,32.000000,-237.198197,136.650687,0.188770,13.560289,0.657186,266336.822596,0.916768,19.937168,20.642117,2.530762,68.766032,69.736148,88.347275,100.000000,36.711364,81.580000,35.501542,21.010000,15.421839
54.844550,65.025360,138.857411,142.579717,62.941065,57.744210,59.329895,12.808228,135.531506,0.668762,64.965402,55.437756,141.381197,137.525377,139.023673,136.466744,77.925288,135.877037,0.001840,-1.912319,32.000000,-237.198712,136.655742,0.188847,13.568061,0.657496,266337.857397,0.916159,19.937602,20.644149,2.532067,68.768893,69.735938,88.343589,100.000000,36.707944,81.580000,35.511708,21.010000,15.421560
54.842293,65.022500,138.798617,142.579337,62.957499,57.744257,59.299610,12.808596,135.537908,0.668754,64.962709,55.440265,141.380532,137.528267,139.024615,136.472722,77.924885,135.880367,0.001833,-1.912301,32.000000,-237.198380,136.658709,0.188888,13.572363,0.658682,266339.470296,0.916231,19.936991,20.645698,2.531344,68.767945,69.734782,88.338464,100.000000,36.687373,81.580000,35.526886,21.010000,15.421193
54.841951,65.020148,138.811171,142.578933,62.961412,57.743971,59.269766,12.808791,135.538903,0.668791,64.961094,55.435900,141.381360,137.530445,139.024609,136.473818,77.924895,135.880357,0.001832,-1.912291,32.000000,-237.198322,136.663166,0.188657,13.580762,0.658438,266338.413558,0.915600,19.933706,20.646771,2.531836,68.765850,69.733492,88.333603,100.000000,36.682012,81.580000,35.538966,21.010000,15.420887
54.844497,65.017187,138.791573,142.578122,62.974201,57.743974,59.261557,12.810516,135.533998,0.917907,64.957371,55.438884,141.381047,137.531004,139.023579,136.479627,77.922856,135.885826,0.001838,-1.912310,32.000000,-237.196575,136.628546,0.274312,13.578039,0.657963,266337.593906,0.916103,19.933017,20.648786,2.530868,68.760601,69.731828,88.326717,100.000000,36.663995,81.580000,35.548409,21.010000,15.420499
54.834739,65.011128,138.823675,142.577196,62.895913,57.719574,59.295534,12.811033,135.548025,0.885506,64.951981,55.425736,141.381642,137.524960,139.024057,136.482227,77.920086,135.889965,0.001876,-1.912326,32.000000,-237.196061,136.610258,0.261573,13.574843,0.657612,266334.602366,0.916561,19.930995,20.648771,2.531113,68.744767,69.729524,88.310606,100.000000,36.680127,81.580000,35.589226,21.010000,15.419680
54.816546,65.002583,138.866768,142.582327,62.742753,57.690915,59.250009,12.811666,135.574123,0.881431,64.941244,55.411278,141.382464,137.539625,139.024716,136.501661,77.917939,135.890283,0.001883,-1.913472,32.000000,-237.195462,136.617931,0.261758,13.530877,0.657600,266334.071205,0.916633,19.925585,20.653456,2.530638,68.718397,69.726938,88.273359,100.000000,36.696657,81.580000,35.656487,21.010000,15.418504
54.812455,64.999124,138.861249,142.585617,62.709341,57.678661,59.319573,12.811092,135.582541,0.881284,64.934992,55.400394,141.382610,137.543522,139.024897,136.505955,77.914450,135.894358,0.001877,-1.912290,32.000000,-237.195976,136.620868,0.261403,13.509376,0.657775,266222.944517,0.915887,19.928908,20.658230,2.531674,68.707695,69.724777,88.252414,100.000000,36.696452,81.580000,35.682367,21.010000,15.418012
54.799871,64.991435,138.927007,142.594730,62.739089,57.637919,59.330123,12.812625,135.584829,0.858341,64.926824,55.387083,141.388196,137.551574,139.029915,136.510940,77.912874,135.899958,0.001844,-1.912272,32.000000,-237.194204,136.611273,0.259492,13.487053,0.660062,266092.533439,0.916451,19.937861,20.660531,2.533300,68.695029,69.723322,88.214494,100.000000,36.734859,81.580000,35.740905,21.010000,15.416905
54.792726,64.984796,138.963576,142.601905,62.670511,57.613291,59.325652,12.812800,135.586809,0.875662,64.918477,55.387257,141.395612,137.557281,139.033062,136.508687,77.911857,135.897870,0.001837,-1.912266,32.000000,-237.194084,136.618334,0.260279,13.449090,0.661000,266038.441031,0.915249,19.938338,20.665992,2.533389,68.682427,69.723563,88.190808,100.000000,36.765265,81.580000,35.786719,21.010000,15.415926
54.783924,64.974799,138.907502,142.609541,62.637361,57.588705,59.324696,12.813514,135.586327,0.875749,64.904242,55.383956,141.406067,137.561643,139.035806,136.513359,77.909434,135.896669,0.001878,-1.912240,32.000000,-237.193257,136.621377,0.260196,13.477000,0.662133,265850.755716,0.914653,19.942754,20.670278,2.535170,68.656823,69.721750,88.170402,100.000000,36.734060,81.580000,35.856104,21.010000,15.414406
54.778936,64.969192,138.924111,142.614237,62.617407,57.588773,59.292530,12.812632,135.578640,0.875467,64.897012,55.371694,141.410472,137.558440,139.040750,136.512142,77.907887,135.890491,0.001880,-1.912243,32.000000,-237.193962,136.619275,0.260272,13.464333,0.664001,265735.227233,0.914447,19.942989,20.670284,2.536168,68.645296,69.719969,88.165919,100.000000,36.743858,81.580000,35.901104,21.010000,15.413515
54.780659,64.955417,138.927507,142.618877,62.718707,57.613393,59.321572,12.808818,135.559226,0.875674,64.879063,55.370109,141.419574,137.554310,139.052119,136.480771,77.906163,135.879010,0.001880,-1.912119,32.000000,-237.197844,136.598003,0.259259,13.521972,0.662161,265619.963724,0.914210,19.941464,20.672127,2.535552,68.620494,69.717787,88.168973,100.000000,36.751331,81.580000,36.025825,21.010000,15.411204
54.797336,64.951949,138.919384,142.610218,62.761498,57.653850,59.305449,12.808941,135.539975,0.875415,64.875455,55.390718,141.418637,137.544477,139.055008,136.468536,77.905488,135.867319,0.001839,-1.913293,32.000000,-237.197681,136.590138,0.259027,13.530888,0.662937,265619.279267,0.914785,19.940657,20.670684,2.536086,68.601964,69.713677,88.190404,100.000000,36.736982,81.580000,36.063630,21.010000,15.410486
54.813882,64.951060,138.918562,142.591948,62.685508,57.690571,59.287117,12.805547,135.525886,0.477608,64.879029,55.410841,141.414576,137.528163,139.056893,136.452509,77.904350,135.852971,0.001877,-1.913287,32.000000,-237.200979,136.656166,0.127493,13.543459,0.660363,265723.550145,0.914663,19.925224,20.666851,2.536069,68.588455,69.711036,88.225180,100.000000,36.737813,81.580000,36.100529,21.010000,15.410106
54.836529,64.955155,138.902827,142.568061,62.752937,57.727015,59.278727,12.808638,135.506001,0.874586,64.889823,55.436083,141.399470,137.523366,139.052569,136.444272,77.903432,135.840695,0.001899,-1.913282,32.000000,-237.197811,136.574550,0.259720,13.547440,0.660095,265902.678880,0.915237,19.905707,20.661867,2.535149,68.580206,69.705879,88.261070,100.000000,36.724751,81.580000,36.122952,21.010000,15.410422
54.864594,64.963213,138.876565,142.541305,62.700709,57.743190,59.283704,12.810609,135.492630,0.874136,64.905794,55.461634,141.378571,137.505666,139.045384,136.433351,77.901605,135.831785,0.001858,-1.913341,32.000000,-237.196188,136.562800,0.259461,13.536420,0.659653,266067.396075,0.915794,19.888901,20.656060,2.534368,68.585590,69.701905,88.296832,100.000000,36.715476,81.580000,36.128034,21.010000,15.411352
54.903015,64.983822,138.821482,142.492257,62.704693,57.742914,59.305808,12.812842,135.471098,0.871807,64.942797,55.498963,141.339851,137.490889,139.022199,136.427543,77.897898,135.812515,0.001856,-1.913271,32.000000,-237.193731,136.526481,0.258479,13.541037,0.659468,266232.259550,0.916094,19.871215,20.651037,2.533035,68.610970,69.690716,88.365354,100.000000,36.676755,81.580000,36.116565,21.010000,15.414052
54.907861,64.987573,138.848744,142.484416,62.732348,57.742642,59.290268,12.812672,135.467358,0.871789,64.950925,55.499670,141.332476,137.484435,139.017683,136.425140,77.895254,135.811291,0.001855,-1.913297,32.000000,-237.193944,136.519514,0.258598,13.562480,0.659660,266306.183500,0.915774,19.852290,20.648550,2.531260,68.620612,69.689232,88.376818,100.000000,36.685006,81.580000,36.115307,21.010000,15.414570
54.919545,65.005092,138.721636,142.461198,62.960720,57.742379,59.306614,12.815820,135.458186,0.871562,64.977530,55.502370,141.302222,137.478944,138.994025,136.416215,77.888653,135.815732,0.001845,-1.913344,32.000000,-237.191120,136.503041,0.259223,13.524852,0.658610,266312.570976,0.914770,19.835976,20.642927,2.528486,68.631329,69.680417,88.405349,100.000000,36.598483,81.580000,36.105991,21.010000,15.417046
54.919369,65.008892,138.716931,142.458047,62.985086,57.742406,59.254629,12.815897,135.450579,1.027964,64.982910,55.503854,141.296298,137.476138,138.989760,136.415092,77.886666,135.815956,0.001842,-1.913357,32.000000,-237.191318,136.445539,0.313471,13.504728,0.657649,266315.545797,0.914925,19.835072,20.644979,2.528759,68.630584,69.679146,88.408164,100.000000,36.578623,81.580000,36.105095,21.010000,15.417611
54.922183,65.011879,138.714891,142.456065,62.973569,57.742681,59.253459,12.814832,135.454560,1.058267,64.987443,55.502145,141.292044,137.472772,138.987254,136.410081,77.885119,135.815383,0.001850,-1.913389,32.000000,-237.192238,136.489801,0.311611,13.522327,0.658675,266331.017414,0.914496,19.841368,20.653731,2.525907,68.629918,69.677638,88.411197,100.000000,36.588308,81.580000,36.102086,21.010000,15.418058
54.924990,65.015336,138.728913,142.454208,62.942389,57.742521,59.272645,12.816206,135.455769,0.869633,64.992223,55.508335,141.288014,137.470800,138.985016,136.410754,77.882896,135.820757,0.001844,-1.913393,32.000000,-237.190849,136.500307,0.257021,13.542838,0.659643,266336.158550,0.915312,19.845337,20.655825,2.525829,68.627943,69.675677,88.413918,100.000000,36.584348,81.580000,36.099602,21.010000,15.418580
54.925648,65.017825,138.728650,142.453140,62.910462,57.742322,59.307445,12.815434,135.455924,0.869206,64.996296,55.508040,141.284875,137.468755,138.983675,136.410480,77.881887,135.821314,0.001829,-1.913400,32.000000,-237.191424,136.495212,0.257426,13.534082,0.658743,266340.473951,0.915289,19.845620,20.657095,2.525662,68.626309,69.674736,88.415178,100.000000,36.587714,81.580000,36.097673,21.010000,15.418972
54.926684,65.020690,138.744587,142.452208,62.889202,57.742337,59.268193,12.815229,135.456131,0.869207,65.000608,55.508185,141.281295,137.474099,138.980842,136.412778,77.880491,135.823466,0.001821,-1.913367,32.000000,-237.191459,136.493783,0.256879,13.541927,0.657784,266343.973294,0.914947,19.846381,20.661920,2.525789,68.621737,69.673057,88.417249,100.000000,36.596726,81.580000,36.096073,21.010000,15.419418
54.921772,65.026969,138.742746,142.450563,63.012098,57.742366,59.285685,12.812600,135.443596,1.135738,65.007409,55.503934,141.276036,137.474501,138.974041,136.411394,77.875178,135.823973,0.001862,-1.913423,32.000000,-237.193907,136.445522,0.347042,13.542227,0.658200,266345.984383,0.914401,19.848238,20.663199,2.525754,68.604010,69.667880,88.416839,100.000000,36.557893,81.580000,36.098164,21.010000,15.420435
54.921912,65.030365,138.753115,142.450200,63.067651,57.742348,59.289316,12.811108,135.450133,0.957198,65.010306,55.503180,141.272643,137.477873,138.969871,136.413729,77.871228,135.823680,0.001861,-1.913475,32.000000,-237.195396,136.484323,0.274892,13.524566,0.657891,266349.570932,0.914995,19.850108,20.665637,2.525996,68.594080,69.665325,88.412212,100.000000,36.567775,81.580000,36.097063,21.010000,15.420998
54.920405,65.033704,138.810850,142.450429,63.125190,57.742311,59.300883,12.811392,135.453127,0.871950,65.013866,55.505677,141.267827,137.480085,138.966006,136.411258,77.866981,135.826319,0.001878,-1.913563,32.000000,-237.195056,136.489946,0.257374,13.482844,0.657948,266361.853303,0.914832,19.861104,20.671194,2.526188,68.579627,69.662156,88.402593,100.000000,36.597961,81.580000,36.098272,21.010000,15.421594
54.922048,65.035321,138.834826,142.450923,63.087907,57.742385,59.304076,12.812829,135.456091,0.871983,65.014440,55.505834,141.267056,137.481159,138.964110,136.415295,77.866288,135.826709,0.001851,-1.913542,32.000000,-237.193837,136.494824,0.256758,13.460145,0.658868,266368.472077,0.914781,19.864366,20.675003,2.526371,68.569737,69.660557,88.396526,100.000000,36.613188,81.580000,36.096571,21.010000,15.421904
54.919028,65.037240,138.834376,142.451637,63.059132,57.742671,59.212332,12.809752,135.457406,0.871998,65.014799,55.501160,141.266361,137.484354,138.962278,136.420059,77.864433,135.824365,0.001847,-1.913573,32.000000,-237.197014,136.499210,0.256993,13.453843,0.661227,266376.317374,0.914638,19.869154,20.680527,2.527491,68.557098,69.657634,88.389453,100.000000,36.606395,81.580000,36.101182,21.010000,15.422290
54.926379,65.038643,138.853602,142.450047,62.981888,57.742497,59.312728,12.809411,135.460531,0.872444,65.013345,55.508535,141.265201,137.492593,138.955372,136.427267,77.858536,135.825336,0.001835,-1.913617,32.000000,-237.197377,136.523427,0.256591,13.485981,0.662449,266378.196587,0.914563,19.869192,20.681409,2.527852,68.538592,69.652359,88.375053,100.000000,36.599594,81.580000,36.091385,21.010000,15.422751
54.926299,65.038560,138.889607,142.448834,63.051272,57.742508,59.287463,12.808192,135.464111,0.469313,65.011679,55.505547,141.263710,137.493603,138.952804,136.428294,77.857155,135.824665,0.001855,-1.913623,32.000000,-237.198636,136.573974,0.123266,13.490159,0.662808,266383.592010,0.916046,19.874011,20.682131,2.527983,68.536983,69.650455,88.368988,100.000000,36.622695,81.580000,36.089134,21.010000,15.422804
54.926766,65.038318,138.897132,142.447741,63.095353,57.742636,59.285458,12.807834,135.463138,0.419919,65.010822,55.501713,141.262471,137.495287,138.951573,136.429445,77.855857,135.823897,0.001869,-1.913603,32.000000,-237.199093,136.575704,0.114859,13.482520,0.661226,266388.215451,0.914360,19.868354,20.688497,2.527995,68.535874,69.648839,88.362631,100.000000,36.648963,81.580000,36.089375,21.010000,15.422830
54.928215,65.037884,138.888570,142.446464,63.152116,57.742778,59.324969,12.807922,135.461340,0.420101,65.008717,55.499352,141.262007,137.500680,138.948766,136.433129,77.854037,135.826786,0.001869,-1.913649,32.000000,-237.198969,136.551293,0.115357,13.484560,0.661208,266389.896560,0.914751,19.868347,20.689552,2.528654,68.534596,69.647208,88.353638,100.000000,36.626493,81.580000,36.085754,21.010000,15.422834
54.932957,65.036891,138.915451,142.443508,63.224861,57.742686,59.303350,12.807154,135.459377,0.876991,65.007433,55.502881,141.260449,137.500877,138.947058,136.435497,77.852098,135.821323,0.001868,-1.912007,32.000000,-237.200070,136.536928,0.256574,13.476164,0.661609,266391.412234,0.914775,19.867657,20.690479,2.528770,68.539405,69.645517,88.335625,100.000000,36.656807,81.580000,36.076876,21.010000,15.422804
54.935560,65.036586,138.896980,142.441592,63.220091,57.742545,59.323966,12.808012,135.465346,0.877002,65.007317,55.506410,141.258330,137.500896,138.945452,136.438639,77.850421,135.822621,0.001876,-1.911429,32.000000,-237.199289,136.540603,0.256297,13.482271,0.661449,266393.366453,0.914140,19.865831,20.693699,2.528547,68.543399,69.644216,88.326569,100.000000,36.642102,81.580000,36.073410,21.010000,15.422828
54.938436,65.035887,138.900135,142.439236,63.236514,57.742723,59.310684,12.808474,135.475611,0.610877,65.006717,55.507411,141.255508,137.502835,138.943376,136.443583,77.848851,135.827911,0.001851,-1.911421,32.000000,-237.198889,136.589824,0.166305,13.477146,0.661925,266392.782207,0.914382,19.860284,20.692991,2.528818,68.547997,69.643058,88.318251,100.000000,36.644783,81.580000,36.066290,21.010000,15.422799
54.938198,65.035117,138.902039,142.437256,63.221252,57.742589,59.252508,12.808326,135.475816,0.424142,65.005241,55.507871,141.252640,137.502262,138.943433,136.448664,77.847906,135.832930,0.001846,-1.911428,32.000000,-237.199010,136.590176,0.114973,13.480791,0.661494,266392.746463,0.914014,19.857479,20.695297,2.528362,68.552143,69.642066,88.312350,100.000000,36.646766,81.580000,36.063964,21.010000,15.422747
54.941401,65.033522,138.828683,142.433564,63.156113,57.742820,59.319636,12.808105,135.478204,0.424163,65.001971,55.506565,141.246293,137.504240,138.939090,136.455304,77.843500,135.837632,0.001867,-1.911476,32.000000,-237.199435,136.591498,0.114724,13.478820,0.661717,266394.221168,0.914166,19.854019,20.699428,2.528287,68.563179,69.638517,88.303856,100.000000,36.593238,81.580000,36.051990,21.010000,15.422642
54.939349,65.033066,138.800925,142.432131,63.146453,57.742786,59.278649,12.806405,135.470465,0.696287,65.001220,55.508114,141.244540,137.503300,138.937974,136.452946,77.842295,135.837888,0.001864,-1.911494,32.000000,-237.201109,136.530170,0.206793,13.494272,0.661547,266393.930006,0.915064,19.853478,20.702803,2.528333,68.567975,69.637549,88.302251,100.000000,36.575224,81.580000,36.051316,21.010000,15.422612
54.943948,65.032967,138.800421,142.430433,63.139193,57.742836,59.175750,12.807301,135.470035,1.090597,65.000866,55.514017,141.243186,137.500315,138.935959,136.451706,77.840497,135.837997,0.001859,-1.911458,32.000000,-237.200198,136.513399,0.328387,13.509101,0.661214,266397.785475,0.913969,19.848807,20.709485,2.526850,68.574973,69.636531,88.300437,100.000000,36.575121,81.580000,36.043404,21.010000,15.422654
54.946416,65.032796,138.819696,142.428556,63.141205,57.742699,59.243495,12.808039,135.468995,1.097118,65.001463,55.519562,141.242773,137.504174,138.935964,136.450704,77.840584,135.838530,0.001884,-1.911453,32.000000,-237.199556,136.515208,0.327930,13.510707,0.660341,266399.182006,0.914638,19.850321,20.710815,2.526439,68.581635,69.636562,88.299532,100.000000,36.581572,81.580000,36.037873,21.010000,15.422680
54.948736,65.032576,138.804435,142.426621,63.161159,57.742595,59.291001,12.808279,135.469415,1.097280,64.999579,55.520244,141.240593,137.502489,138.933893,136.451290,77.839406,135.838655,0.001890,-1.911434,32.000000,-237.199257,136.513676,0.328175,13.498138,0.659546,266399.974509,0.916144,19.845807,20.712665,2.526219,68.591534,69.635982,88.299300,100.000000,36.572578,81.580000,36.029338,21.010000,15.422704
54.949783,65.032466,138.808082,142.425252,63.117303,57.742610,59.306798,12.808699,135.468493,1.097178,64.998817,55.519818,141.238866,137.502989,138.932399,136.451947,77.838067,135.839397,0.001890,-1.911427,32.000000,-237.198713,136.514008,0.328269,13.505112,0.659529,266398.437397,0.915048,19.843266,20.712836,2.526456,68.600736,69.635918,88.300275,100.000000,36.571230,81.580000,36.025471,21.010000,15.422731
54.948767,65.032188,138.805950,142.424198,63.051122,57.742650,59.289346,12.808042,135.468326,1.097164,64.997785,55.517684,141.237536,137.503565,138.930762,136.449302,77.836479,135.837764,0.001889,-1.911423,32.000000,-237.199327,136.515942,0.328222,13.504862,0.660026,266398.307608,0.914270,19.840819,20.714075,2.526072,68.612167,69.635289,88.301507,100.000000,36.559544,81.580000,36.020049,21.010000,15.422751
54.949666,65.031971,138.810264,142.423955,63.029505,57.742505,59.337113,12.808659,135.469148,1.097047,64.997451,55.519438,141.237119,137.507290,138.931786,136.450082,77.836198,135.840511,0.001888,-1.911416,32.000000,-237.198786,136.514249,0.328644,13.498788,0.659690,266399.636371,0.914007,19.839703,20.715772,2.526090,68.622473,69.635730,88.304565,100.000000,36.567109,81.580000,36.015117,21.010000,15.422764
54.949771,65.031784,138.818745,142.423916,62.989303,57.742458,59.333972,12.808131,135.468204,1.097029,64.996935,55.524888,141.237479,137.509492,138.931928,136.452230,77.835526,135.842526,0.001891,-1.911344,32.000000,-237.199275,136.513495,0.328394,13.508843,0.659712,266401.596449,0.914295,19.840401,20.716569,2.526098,68.633256,69.635868,88.309730,100.000000,36.574471,81.580000,36.009998,21.010000,15.422790
54.951225,65.031460,138.822147,142.424061,62.936574,57.742109,59.260441,12.808358,135.469493,1.097100,64.995967,55.529788,141.238318,137.510629,138.932081,136.453143,77.834989,135.844070,0.001877,-1.911347,32.000000,-237.199140,136.515006,0.328657,13.509159,0.660017,266400.482930,0.913539,19.839319,20.718181,2.526135,68.639639,69.636826,88.315110,100.000000,36.566064,81.580000,36.004965,21.010000,15.422795
54.949974,65.030899,138.857030,142.423877,62.822887,57.742094,59.301325,12.808271,135.470004,1.097129,64.994929,55.534759,141.238973,137.511247,138.932365,136.453398,77.833886,135.846516,0.001862,-1.911380,32.000000,-237.199171,136.520124,0.328850,13.506167,0.659562,266400.925943,0.913585,19.839033,20.719828,2.526284,68.647933,69.637655,88.323420,100.000000,36.587201,81.580000,35.999937,21.010000,15.422775
54.949900,65.030508,138.822315,142.423883,62.818643,57.742143,59.343297,12.809141,135.475134,0.934154,64.994884,55.537986,141.238527,137.513448,138.932032,136.455769,77.833546,135.848452,0.001860,-1.911344,32.000000,-237.198294,136.578313,0.271995,13.491877,0.659542,266399.447545,0.914685,19.837312,20.721112,2.526279,68.654452,69.637917,88.331156,100.000000,36.571865,81.580000,35.997294,21.010000,15.422756
54.945961,65.030299,138.795988,142.424022,62.802272,57.741976,59.276247,12.807755,135.474300,0.641238,64.993380,55.535538,141.239397,137.512640,138.931267,136.457134,77.831779,135.852193,0.001889,-1.911323,32.000000,-237.199657,136.571654,0.187207,13.499182,0.659881,266400.596860,0.914076,19.837952,20.723400,2.526972,68.660770,69.638000,88.342070,100.000000,36.544595,81.580000,35.994968,21.010000,15.422774
54.947234,65.029848,138.837345,142.423983,62.818512,57.741926,59.277681,12.807868,135.468163,0.916358,64.990919,55.537415,141.239006,137.515097,138.930076,136.457132,77.829133,135.856646,0.001888,-1.913610,32.000000,-237.199638,136.524679,0.281266,13.498168,0.660407,266400.971140,0.913431,19.837633,20.724678,2.526343,68.664281,69.638054,88.350899,100.000000,36.566519,81.580000,35.990705,21.010000,15.422764
54.949419,65.029301,138.837716,142.423601,62.764459,57.741970,59.293306,12.807899,135.466466,1.096390,64.989339,55.535954,141.239790,137.520097,138.929762,136.455686,77.828412,135.857582,0.001886,-1.913626,32.000000,-237.199521,136.530981,0.329315,13.499898,0.659968,266402.951593,0.914533,19.841206,20.728254,2.526045,68.667907,69.639402,88.361297,100.000000,36.576393,81.580000,35.983497,21.010000,15.422719
54.949186,65.029216,138.848397,142.423470,62.767069,57.742028,59.302070,12.808555,135.468497,1.096262,64.989002,55.537384,141.240854,137.523234,138.929811,136.454274,77.827425,135.857416,0.001883,-1.913665,32.000000,-237.198857,136.534820,0.329166,13.505674,0.660213,266404.899099,0.914486,19.839533,20.733056,2.526739,68.669747,69.641160,88.368953,100.000000,36.572937,81.580000,35.980030,21.010000,15.422752
54.950435,65.029100,138.831887,142.423091,62.807921,57.742437,59.312356,12.807778,135.470172,1.096489,64.989042,55.539365,141.242775,137.527941,138.930445,136.451936,77.827329,135.852924,0.001911,-1.913662,32.000000,-237.199562,136.538275,0.329380,13.533976,0.660089,266404.836915,0.914204,19.836887,20.734230,2.526646,68.672328,69.643623,88.377228,100.000000,36.567062,81.580000,35.973479,21.010000,15.422783
54.951789,65.028839,138.899970,142.422592,62.836402,57.742400,59.273164,12.807721,135.470793,1.096255,64.989011,55.539821,141.244082,137.530680,138.931740,136.451777,77.828305,135.853691,0.001912,-1.913677,32.000000,-237.199752,136.538921,0.329394,13.543792,0.659873,266406.363746,0.914074,19.837026,20.735137,2.526851,68.674533,69.646175,88.382460,100.000000,36.608846,81.580000,35.968371,21.010000,15.422797
54.951939,65.028236,138.905295,142.422165,62.881155,57.742461,59.296916,12.807057,135.470640,1.096444,64.986904,55.544794,141.245086,137.530548,138.932955,136.450720,77.827268,135.855511,0.001898,-1.913660,32.000000,-237.200362,136.542223,0.329388,13.527831,0.658389,266407.769260,0.913898,19.835712,20.733058,2.526493,68.675733,69.647521,88.385181,100.000000,36.612617,81.580000,35.962307,21.010000,15.422764
54.954419,65.027516,138.898855,142.421607,62.900380,57.742495,59.306031,12.807031,135.478682,0.930771,64.985315,55.547981,141.245385,137.531742,138.933082,136.452639,77.827144,135.856062,0.001886,-1.913640,32.000000,-237.200368,136.593687,0.272997,13.506903,0.658243,266406.141278,0.914476,19.834149,20.732453,2.527670,68.678089,69.649904,88.386565,100.000000,36.605904,81.580000,35.955267,21.010000,15.422706
54.955266,65.026229,138.929741,142.420893,62.928234,57.742631,59.329071,12.806657,135.481753,0.436469,64.984121,55.551327,141.246426,137.538986,138.933322,136.454837,77.826202,135.860846,0.001887,-1.913674,32.000000,-237.200756,136.626092,0.116262,13.501466,0.659048,266406.750007,0.914107,19.833403,20.734372,2.527760,68.678790,69.652777,88.388179,100.000000,36.623920,81.580000,35.947226,21.010000,15.422576
54.958265,65.025258,138.942752,142.420567,62.960833,57.742833,59.324344,12.806959,135.483151,0.424414,64.982237,55.551764,141.246074,137.541780,138.932738,136.456632,77.825164,135.862651,0.001886,-1.913695,32.000000,-237.200441,136.620681,0.117749,13.512998,0.659998,266405.997942,0.913919,19.830301,20.734763,2.527528,68.677147,69.654054,88.389605,100.000000,36.628157,81.580000,35.940585,21.010000,15.422470
54.960483,65.024276,138.932540,142.419775,62.980942,57.742846,59.309398,12.807217,135.486190,0.652686,64.981116,55.558475,141.244518,137.544332,138.930798,136.457298,77.824780,135.862914,0.001872,-1.913677,32.000000,-237.200119,136.609009,0.187846,13.505949,0.660409,266406.220863,0.913548,19.828202,20.738021,2.528051,68.673813,69.656267,88.391062,100.000000,36.626198,81.580000,35.930282,21.010000,15.422364
54.964295,65.023523,138.933707,142.418590,62.968583,57.743030,59.305700,12.807639,135.490143,0.658653,64.979220,55.562598,141.242132,137.544791,138.929174,136.461582,77.824322,135.864591,0.001859,-1.913657,32.000000,-237.199792,136.612661,0.187444,13.496551,0.659873,266406.723976,0.913566,19.824351,20.739932,2.528150,68.670891,69.658190,88.392309,100.000000,36.622186,81.580000,35.921099,21.010000,15.422299
54.967091,65.022478,138.935076,142.416688,62.927893,57.742993,59.322278,12.807408,135.495060,0.658629,64.976938,55.573481,141.239180,137.545329,138.927193,136.464082,77.823885,135.863155,0.001855,-1.913646,32.000000,-237.200073,136.614068,0.187645,13.496397,0.660129,266405.759007,0.913754,19.821242,20.740444,2.527862,68.668340,69.659830,88.393636,100.000000,36.623919,81.580000,35.910427,21.010000,15.422186
54.967832,65.021595,138.990580,142.414195,62.865573,57.743177,59.270838,12.806488,135.498052,0.658612,64.976380,55.579682,141.237735,137.543997,138.924498,136.465566,77.823335,135.859143,0.001874,-1.913661,32.000000,-237.200955,136.618410,0.187329,13.513122,0.660535,266405.248675,0.913741,19.816827,20.741714,2.527708,68.665517,69.661598,88.394323,100.000000,36.667720,81.580000,35.902783,21.010000,15.422095
54.971758,65.020506,139.011921,142.410849,62.820741,57.743119,59.290917,12.807596,135.503606,0.658614,64.975309,55.582111,141.234704,137.547325,138.921263,136.468719,77.822371,135.859747,0.001889,-1.912950,32.000000,-237.200007,136.622887,0.187494,13.502064,0.660507,266404.241324,0.913431,19.813100,20.741454,2.527605,68.661968,69.663480,88.393087,100.000000,36.671022,81.580000,35.890041,21.010000,15.421973
54.976761,65.020014,138.965327,142.407854,62.854266,57.743355,59.273221,12.808102,135.506884,0.658613,64.975612,55.584132,141.232573,137.545717,138.919080,136.470979,77.822105,135.861351,0.001888,-1.912350,32.000000,-237.199503,136.625625,0.187463,13.482486,0.659965,266404.604648,0.914211,19.811505,20.740064,2.528580,68.660226,69.664872,88.392952,100.000000,36.664284,81.580000,35.877860,21.010000,15.421918
54.983147,65.019887,138.989013,142.404319,62.935782,57.743250,59.320715,12.809119,135.509248,0.658593,64.975593,55.588652,141.229295,137.545527,138.915708,136.472652,77.822201,135.858555,0.001888,-1.912313,32.000000,-237.198513,136.626472,0.186998,13.466264,0.660559,266403.110542,0.913826,19.806648,20.741319,2.528788,68.657124,69.666125,88.391237,100.000000,36.661363,81.580000,35.860374,21.010000,15.421921
54.989905,65.019824,138.965938,142.400995,62.961719,57.743250,59.322942,12.809233,135.510632,0.659757,64.975566,55.591311,141.226593,137.548375,138.913421,136.472469,77.823391,135.859662,0.001903,-1.912316,32.000000,-237.198418,136.611656,0.189005,13.474108,0.661198,266402.665086,0.914009,19.801354,20.742361,2.527710,68.654288,69.667155,88.389735,100.000000,36.654597,81.580000,35.844240,21.010000,15.421946
54.997196,65.019664,139.002508,142.396377,62.961861,57.743562,59.305223,12.809308,135.508841,1.071969,64.975951,55.597162,141.222943,137.552881,138.908788,136.469307,77.824530,135.859181,0.001915,-1.912318,32.000000,-237.198226,136.576398,0.322125,13.478242,0.662026,266400.072064,0.913158,19.795098,20.740911,2.527848,68.650395,69.668361,88.384813,100.000000,36.679833,81.580000,35.823319,21.010000,15.421952
55.000994,65.019805,138.978784,142.392688,62.960437,57.743654,59.270620,12.808642,135.514994,0.942104,64.977905,55.599961,141.220156,137.551470,138.906724,136.468794,77.827470,135.858362,0.001911,-1.912339,32.000000,-237.198806,136.630247,0.269096,13.474369,0.661420,266396.641396,0.912999,19.788549,20.740258,2.527117,68.648410,69.670108,88.381053,100.000000,36.670701,81.580000,35.808673,21.010000,15.421993
55.004532,65.020074,138.942991,142.388388,63.050063,57.743869,59.287281,12.808199,135.516657,0.655326,64.979332,55.606081,141.216655,137.546404,138.903086,136.470610,77.829419,135.858709,0.001886,-1.912322,32.000000,-237.199128,136.624090,0.186707,13.467722,0.661304,266394.409514,0.913142,19.781395,20.738887,2.527447,68.646100,69.671499,88.374901,100.000000,36.659937,81.580000,35.790295,21.010000,15.422069
55.009281,65.020135,138.928749,142.383843,63.068884,57.744000,59.287215,12.807317,135.515679,0.655308,64.980900,55.606361,141.213500,137.544226,138.899745,136.473033,77.831928,135.859707,0.001888,-1.912317,32.000000,-237.200001,136.619843,0.187117,13.448545,0.661316,266390.402138,0.913607,19.777890,20.735551,2.526841,68.644666,69.672172,88.369299,100.000000,36.649659,81.580000,35.770061,21.010000,15.422111
55.016079,65.020377,138.950451,142.380034,63.044093,57.743801,59.307517,12.808972,135.517263,0.655493,64.981194,55.611969,141.209791,137.542833,138.895349,136.475531,77.832807,135.862371,0.001883,-1.912310,32.000000,-237.198358,136.619900,0.187463,13.429486,0.661410,266388.396734,0.913290,19.774765,20.733769,2.526028,68.642737,69.671957,88.363672,100.000000,36.651909,81.580000,35.751799,21.010000,15.422175
55.019563,65.020800,138.946107,142.375374,63.076414,57.743909,59.339229,12.810399,135.521654,0.655619,64.982442,55.619974,141.206416,137.537406,138.890796,136.474676,77.833461,135.862729,0.001869,-1.912250,32.000000,-237.196759,136.621010,0.186808,13.429226,0.662209,266384.627373,0.913206,19.770270,20.731743,2.525551,68.639941,69.672515,88.358422,100.000000,36.656033,81.580000,35.730004,21.010000,15.422265
55.025977,65.021328,138.924381,142.371306,63.084914,57.743848,59.275748,12.811438,135.516368,0.836594,64.985079,55.621885,141.202661,137.533947,138.886861,136.473901,77.835258,135.859375,0.001860,-1.912220,32.000000,-237.195627,136.568389,0.250729,13.448966,0.663154,266380.912648,0.912765,19.763990,20.732154,2.525633,68.636987,69.673219,88.356115,100.000000,36.643651,81.580000,35.709185,21.010000,15.422365
55.031388,65.022461,138.936287,142.366560,63.049255,57.744074,59.287139,12.812253,135.515654,1.115213,64.988598,55.623789,141.198732,137.529389,138.883379,136.472751,77.836660,135.856521,0.001855,-1.912260,32.000000,-237.194667,136.564137,0.330160,13.451175,0.663093,266379.798298,0.912216,19.761073,20.731673,2.525395,68.632645,69.672747,88.355072,100.000000,36.651217,81.580000,35.684770,21.010000,15.422552
55.032882,65.023831,138.927121,142.362559,63.012085,57.743919,59.326820,12.811519,135.513483,1.115012,64.991807,55.623849,141.194912,137.523916,138.879894,136.471285,77.838831,135.851423,0.001872,-1.912276,32.000000,-237.195428,136.558505,0.330068,13.459894,0.661916,266375.810985,0.913076,19.755449,20.728253,2.524705,68.629000,69.672982,88.355085,100.000000,36.653291,81.580000,35.667120,21.010000,15.422766
55.033836,65.025654,138.887439,142.357874,62.974036,57.743861,59.327872,12.811552,135.512341,1.114208,64.995099,55.626286,141.190061,137.521655,138.875036,136.468386,77.839773,135.849616,0.001887,-1.912279,32.000000,-237.195344,136.564261,0.329043,13.443848,0.661796,266374.751403,0.912807,19.751392,20.725468,2.524674,68.626568,69.672582,88.355442,100.000000,36.632557,81.580000,35.645814,21.010000,15.423075
55.035418,65.027147,138.886704,142.353811,62.961412,57.743880,59.246827,12.811896,135.510292,0.891741,64.999070,55.624498,141.188388,137.519548,138.873490,136.468838,77.840739,135.849651,0.001887,-1.912322,32.000000,-237.194978,136.577802,0.258833,13.459580,0.661293,266372.098207,0.912170,19.751329,20.720831,2.524438,68.626821,69.672543,88.356565,100.000000,36.625574,81.580000,35.629395,21.010000,15.423324
55.037159,65.028726,138.869479,142.349821,63.018516,57.743898,59.323296,12.810386,135.506226,0.879906,65.003375,55.623945,141.186010,137.516008,138.873074,136.465807,77.842784,135.845970,0.001885,-1.911159,32.000000,-237.196460,136.571487,0.259106,13.469748,0.661872,266371.660868,0.912140,19.752238,20.719015,2.523674,68.626442,69.672116,88.356992,100.000000,36.611665,81.580000,35.609957,21.010000,15.423580
55.042521,65.030962,138.886023,142.345237,63.120028,57.743785,59.330532,12.810963,135.504149,0.879808,65.007982,55.627314,141.183146,137.513044,138.872304,136.464095,77.843789,135.844062,0.001902,-1.911198,32.000000,-237.195836,136.570248,0.258876,13.460283,0.661067,266371.543141,0.913363,19.752214,20.718065,2.523588,68.623718,69.671864,88.358399,100.000000,36.625963,81.580000,35.584906,21.010000,15.423950
55.047231,65.033060,138.842464,142.340446,63.213699,57.743678,59.303801,12.812186,135.500815,0.879907,65.012212,55.625475,141.178271,137.511640,138.871822,136.464890,77.844645,135.844717,0.001911,-1.911231,32.000000,-237.194592,136.568483,0.258971,13.464757,0.660462,266369.770340,0.912157,19.752122,20.714237,2.523195,68.622371,69.671564,88.359097,100.000000,36.584435,81.580000,35.558393,21.010000,15.424305
55.050159,65.035161,138.815409,142.336512,63.270351,57.743728,59.314393,12.811660,135.499423,0.879887,65.015867,55.628700,141.174850,137.507084,138.870886,136.462617,77.845725,135.842418,0.001903,-1.911400,32.000000,-237.195119,136.567940,0.259084,13.465344,0.660929,266368.001346,0.911952,19.749217,20.712309,2.523250,68.621408,69.670673,88.360363,100.000000,36.577082,81.580000,35.538377,21.010000,15.424639
55.054120,65.037862,138.844142,142.332072,63.295551,57.743665,59.310526,12.812636,135.497287,0.880020,65.020503,55.630081,141.170519,137.506859,138.868827,136.464297,77.847146,135.840567,0.001885,-1.912608,32.000000,-237.194114,136.562980,0.259094,13.474579,0.660419,266366.777484,0.912280,19.746799,20.711769,2.522242,68.621630,69.670472,88.362018,100.000000,36.582475,81.580000,35.509302,21.010000,15.425094
55.056123,65.040186,138.816372,142.329002,63.342145,57.743573,59.345480,12.812455,135.493126,0.884847,65.024595,55.631178,141.166771,137.506625,138.866687,136.458715,77.848013,135.840831,0.001885,-1.912634,32.000000,-237.194210,136.547667,0.262189,13.477405,0.660210,266366.423918,0.912069,19.746092,20.709577,2.521617,68.621692,69.670196,88.363289,100.000000,36.575107,81.580000,35.488867,21.010000,15.425469
55.057842,65.043186,138.865520,142.325439,63.346798,57.755572,59.342119,12.811392,135.486627,1.111667,65.029225,55.634562,141.162886,137.503346,138.863171,136.454959,77.847220,135.835299,0.001879,-1.912657,32.000000,-237.195145,136.550817,0.328354,13.463449,0.659850,266365.261365,0.912061,19.744995,20.707260,2.521957,68.619803,69.669475,88.364484,100.000000,36.594855,81.580000,35.464336,21.010000,15.425978
55.060858,65.045733,138.892077,142.322739,63.285778,57.759244,59.303872,12.810620,135.488695,0.732335,65.033402,55.635213,141.159421,137.497457,138.862227,136.455140,77.846791,135.832968,0.001874,-1.912652,32.000000,-237.195946,136.584361,0.201678,13.454354,0.659550,266365.132608,0.911492,19.745400,20.706521,2.521361,68.619301,69.669188,88.367105,100.000000,36.618268,81.580000,35.440750,21.010000,15.426398
55.065841,65.048714,138.880553,142.319443,63.275156,57.759260,59.257226,12.811083,135.489913,0.665744,65.036397,55.638281,141.154982,137.494047,138.861486,136.452226,77.846411,135.831613,0.001856,-1.912644,32.000000,-237.195536,136.578901,0.188238,13.469969,0.660606,266423.052005,0.911708,19.746752,20.704635,2.522175,68.617105,69.668560,88.369652,100.000000,36.610356,81.580000,35.411379,21.010000,15.426913
55.069720,65.051007,138.947181,142.316970,63.222312,57.773984,59.302861,12.811509,135.488289,0.665749,65.039708,55.640528,141.151862,137.493465,138.859564,136.448256,77.845514,135.829800,0.001853,-1.912682,32.000000,-237.194962,136.576893,0.188246,13.491877,0.661185,266441.388268,0.912305,19.746408,20.703936,2.522519,68.615590,69.668528,88.372943,100.000000,36.643266,81.580000,35.386815,21.010000,15.427312
55.074197,65.053807,138.918797,142.314262,63.152021,57.773688,59.310776,12.811866,135.487355,0.665622,65.042604,55.647621,141.147047,137.489599,138.857199,136.445743,77.843622,135.828331,0.001871,-1.912655,32.000000,-237.194635,136.578299,0.188119,13.507786,0.660294,266442.567018,0.912939,19.744611,20.703660,2.522082,68.611767,69.667372,88.374911,100.000000,36.635577,81.580000,35.355970,21.010000,15.427799
55.077849,65.056145,138.929048,142.311669,63.126533,57.781795,59.288458,12.812900,135.488124,0.665602,65.046350,55.654919,141.143728,137.486794,138.856529,136.444091,77.843042,135.828849,0.001891,-1.912649,32.000000,-237.193640,136.580735,0.187921,13.528864,0.659685,266512.259374,0.912404,19.743188,20.703679,2.523114,68.608677,69.666868,88.377189,100.000000,36.636581,81.580000,35.329686,21.010000,15.428214
55.082747,65.059241,138.943591,142.308228,63.102120,57.805888,59.270930,12.811590,135.482228,0.665469,65.051338,55.651787,141.139295,137.489119,138.854651,136.439730,77.842122,135.828264,0.001887,-1.912682,32.000000,-237.195255,136.575998,0.187920,13.536855,0.658693,266513.691779,0.912202,19.741697,20.704860,2.522394,68.606694,69.665713,88.379473,100.000000,36.637887,81.580000,35.296876,21.010000,15.428742
55.083206,65.061925,138.958940,142.305256,63.113975,57.814050,59.288648,12.810560,135.482269,0.571044,65.054750,55.653260,141.136687,137.489021,138.853166,136.438722,77.841832,135.822717,0.001884,-1.912707,32.000000,-237.196207,136.609056,0.153721,13.541447,0.657761,266552.131189,0.912612,19.740533,20.705692,2.522412,68.606543,69.665230,88.381126,100.000000,36.659998,81.580000,35.273478,21.010000,15.429212
55.085210,65.065036,138.945687,142.301282,63.158625,57.814281,59.296518,12.810469,135.481444,0.211983,65.059212,55.656145,141.133459,137.489988,138.851656,136.438687,77.841776,135.822010,0.001904,-1.912706,32.000000,-237.196482,136.622280,0.044582,13.566259,0.657655,266665.331709,0.913180,19.738935,20.706327,2.522452,68.607163,69.664835,88.382717,100.000000,36.652104,81.580000,35.242895,21.010000,15.429771
55.085890,65.067470,138.926666,142.297822,63.188835,57.822338,59.306936,12.809338,135.477181,0.206240,65.061503,55.655099,141.129229,137.487503,138.851485,136.436477,77.841151,135.823266,0.001924,-1.912677,32.000000,-237.197599,136.625092,0.044542,13.566574,0.657604,266704.877113,0.913035,19.741180,20.703932,2.522710,68.607909,69.663836,88.383320,100.000000,36.649466,81.580000,35.219166,21.010000,15.430214
55.092603,65.070022,138.923583,142.293812,63.253917,57.822459,59.276730,12.811025,135.471575,0.394176,65.064915,55.660366,141.126695,137.488289,138.851647,136.441251,77.840744,135.823203,0.001909,-1.911489,32.000000,-237.195876,136.576125,0.111393,13.562886,0.656316,266707.670476,0.912888,19.742370,20.703647,2.522377,68.609211,69.663459,88.383733,100.000000,36.650178,81.580000,35.183852,21.010000,15.430697
55.097832,65.072453,138.918057,142.290683,63.307228,57.822519,59.281313,12.811188,135.470713,0.659724,65.068264,55.665404,141.122998,137.487080,138.850762,136.436870,77.840304,135.822259,0.001891,-1.911481,32.000000,-237.195718,136.572142,0.187523,13.557672,0.656289,266747.307980,0.912848,19.744152,20.704880,2.522001,68.609793,69.663433,88.383676,100.000000,36.633759,81.580000,35.153046,21.010000,15.431142
55.100419,65.075566,138.923864,142.287220,63.286686,57.822658,59.312540,12.812173,135.467906,0.665447,65.072049,55.668027,141.119081,137.487434,138.848022,136.435295,77.839257,135.820611,0.001890,-1.912656,32.000000,-237.194706,136.574346,0.187477,13.559939,0.656352,266748.103022,0.913198,19.740271,20.705256,2.521638,68.609814,69.663707,88.383561,100.000000,36.650212,81.580000,35.119064,21.010000,15.431711
55.098006,65.077959,138.922953,142.284410,63.278445,57.822789,59.293694,12.811212,135.466778,0.665464,65.074890,55.665745,141.114957,137.486215,138.845893,136.432279,77.839090,135.818652,0.001893,-1.912651,32.000000,-237.195466,136.574266,0.187505,13.562746,0.656511,266748.993867,0.913039,19.737691,20.705239,2.521298,68.610542,69.663450,88.383287,100.000000,36.640226,81.580000,35.095606,21.010000,15.432172
55.100034,65.080670,138.935607,142.281772,63.286340,57.822988,59.316228,12.812269,135.465795,0.665440,65.077079,55.665746,141.111603,137.483361,138.842042,136.428632,77.838297,135.819452,0.001871,-1.912687,32.000000,-237.194511,136.575293,0.187467,13.529831,0.656395,266752.437107,0.912520,19.738326,20.705488,2.521285,68.611046,69.663635,88.383151,100.000000,36.645187,81.580000,35.064132,21.010000,15.432690
55.098727,65.082337,138.965203,142.280291,63.253628,57.822857,59.128229,12.813129,135.465336,0.665271,65.079723,55.663950,141.108545,137.482437,138.840298,136.432074,77.838642,135.819489,0.001855,-1.912683,32.000000,-237.193652,136.578687,0.187506,13.521942,0.656299,266755.619010,0.912863,19.743031,20.704707,2.521379,68.611262,69.663965,88.382628,100.000000,36.672803,81.580000,35.039574,21.010000,15.433069
55.092705,65.084185,138.954859,142.278651,63.189810,57.822988,59.286135,12.810932,135.464293,0.665267,65.081629,55.659132,141.104771,137.478665,138.837648,136.429112,77.837474,135.819737,0.001853,-1.912691,32.000000,-237.195818,136.579040,0.187494,13.532515,0.657939,266759.210908,0.912488,19.743799,20.705887,2.521516,68.610360,69.663870,88.381392,100.000000,36.671702,81.580000,35.015619,21.010000,15.433466
55.089226,65.085533,138.966033,142.277544,63.148307,57.823235,59.298425,12.809029,135.464582,0.665196,65.081875,55.653985,141.102083,137.479494,138.835864,136.430060,77.837295,135.816512,0.001852,-1.911506,32.000000,-237.197872,136.581067,0.187482,13.531321,0.658493,266759.865309,0.915416,19.746718,20.705560,2.522113,68.609367,69.663969,88.381034,100.000000,36.675816,81.580000,34.995006,21.010000,15.433790
55.088532,65.086242,138.922795,142.276914,63.128374,57.815330,59.332208,12.811162,135.469879,0.837417,65.082693,55.651241,141.099776,137.480061,138.834596,136.434993,77.837090,135.818968,0.001893,-1.911490,32.000000,-237.195919,136.552476,0.247592,13.549992,0.658022,266765.027996,0.913095,19.754337,20.706848,2.522201,68.610886,69.664665,88.381887,100.000000,36.656851,81.580000,34.968502,21.010000,15.434055
55.081329,65.086985,138.896737,142.277213,63.189595,57.807299,59.300831,12.811025,135.469665,0.884069,65.081779,55.644977,141.099213,137.480239,138.833674,136.435177,77.836562,135.819097,0.001890,-1.911508,32.000000,-237.196045,136.552910,0.259129,13.558051,0.658195,266768.284793,0.912977,19.759018,20.705465,2.522563,68.612966,69.665187,88.382672,100.000000,36.628062,81.580000,34.951726,21.010000,15.434277
55.074147,65.087532,138.919305,142.278049,63.177255,57.807354,59.301264,12.811523,135.470774,0.884047,65.081047,55.636083,141.097963,137.484380,138.831844,136.440736,77.836350,135.816662,0.001889,-1.911489,32.000000,-237.195587,136.555519,0.259081,13.562217,0.656991,266732.990296,0.912346,19.760392,20.706859,2.521810,68.616317,69.665272,88.384628,100.000000,36.648644,81.580000,34.930999,21.010000,15.434520
55.067605,65.087694,138.879469,142.279273,63.177431,57.792396,59.304649,12.810779,135.472699,0.884099,65.081448,55.628764,141.097994,137.484428,138.832509,136.441944,77.836440,135.813884,0.001891,-1.911330,32.000000,-237.196600,136.557925,0.258723,13.543691,0.656483,266699.190242,0.912836,19.768038,20.707451,2.521666,68.619879,69.665888,88.387970,100.000000,36.632120,81.580000,34.917005,21.010000,15.434670
55.056866,65.087623,138.901800,142.281181,63.177704,57.792564,59.291294,12.811213,135.473166,0.884031,65.080882,55.619926,141.099365,137.488298,138.831173,136.439999,77.836898,135.815370,0.001931,-1.911333,32.000000,-237.196232,136.558189,0.259210,13.527365,0.656498,266702.542086,0.912964,19.775468,20.706484,2.522405,68.626105,69.666675,88.393858,100.000000,36.639962,81.580000,34.905445,21.010000,15.434814
