OSU 80 Ton Compressor Load Stand
55.047195,65.087166,138.906222,142.283818,63.203517,57.788509,59.334173,12.809845,135.471291,0.884152,65.079579,55.609456,141.101683,137.488802,138.830272,136.443215,77.837800,135.813435,0.001908,-1.911327,32.000000,-237.197600,136.554865,0.258910,13.520250,0.657120,266635.300363,0.912796,19.781902,20.705049,2.521981,68.633191,69.667692,88.400203,100.000000,36.641106,81.580000,34.895562,21.010000,15.434883
55.038197,65.086259,138.861181,142.288009,63.173701,57.764275,59.297470,12.810800,135.476609,0.884268,65.076287,55.602090,141.104887,137.492541,138.829736,136.444987,77.837808,135.814209,0.001895,-1.911325,32.000000,-237.196382,136.555905,0.259211,13.522834,0.658186,266638.988525,0.913201,19.792124,20.705309,2.522879,68.640751,69.668770,88.407890,100.000000,36.635134,81.580000,34.885753,21.010000,15.434912
55.032062,65.084928,138.850101,142.292513,63.161164,57.751937,59.275626,12.810975,135.478844,0.884219,65.073272,55.597232,141.107303,137.494474,138.830140,136.449014,77.837354,135.819245,0.001896,-1.911344,32.000000,-237.196326,136.560320,0.259313,13.518062,0.658655,266622.146994,0.912654,19.800940,20.703471,2.523402,68.647378,69.669285,88.414858,100.000000,36.601707,81.580000,34.874891,21.010000,15.434855
55.021836,65.083195,138.835427,142.299439,63.185698,57.751313,59.308326,12.811242,135.481066,0.884509,65.067803,55.589040,141.110108,137.497765,138.829820,136.450191,77.836284,135.822290,0.001898,-1.910134,32.000000,-237.196036,136.567433,0.258814,13.495890,0.658146,266512.482884,0.912999,19.808659,20.703838,2.522997,68.655324,69.670414,88.421896,100.000000,36.603817,81.580000,34.867989,21.010000,15.434760
55.015742,65.081308,138.857739,142.305733,63.238387,57.743271,59.301482,12.811952,135.483407,0.884392,65.064268,55.585494,141.114593,137.500286,138.829623,136.452739,77.836613,135.819836,0.001873,-1.910186,32.000000,-237.195357,136.568460,0.259464,13.483194,0.658275,266456.902352,0.913250,19.813213,20.706729,2.523076,68.663599,69.672064,88.428586,100.000000,36.605268,81.580000,34.859523,21.010000,15.434609
55.004237,65.078811,138.872159,142.313390,63.193556,57.742949,59.283359,12.810686,135.488033,0.784308,65.059996,55.577014,141.119326,137.502343,138.829663,136.454932,77.836322,135.818808,0.001858,-1.910224,32.000000,-237.196693,136.611652,0.222298,13.489728,0.659417,266457.182521,0.912920,19.821286,20.709275,2.523279,68.674119,69.673877,88.435412,100.000000,36.609784,81.580000,34.856938,21.010000,15.434397
54.995468,65.076446,138.906483,142.319945,63.136452,57.743213,59.280837,12.811910,135.493933,0.436605,65.054144,55.570894,141.122932,137.506371,138.828673,136.461802,77.835435,135.823670,0.001857,-1.909057,32.000000,-237.195515,136.629414,0.116402,13.486434,0.660145,266420.154561,0.913005,19.825246,20.707758,2.523964,68.682706,69.674359,88.439621,100.000000,36.628047,81.580000,34.854073,21.010000,15.434172
54.986013,65.073047,138.906398,142.328160,63.144777,57.743030,59.277842,12.812339,135.499317,0.425225,65.046961,55.560703,141.129079,137.512774,138.829655,136.471530,77.834539,135.830570,0.001857,-1.906715,32.000000,-237.195008,136.634349,0.116654,13.463319,0.660067,266420.815289,0.913485,19.833785,20.707550,2.524754,68.694143,69.675066,88.445511,100.000000,36.632825,81.580000,34.852109,21.010000,15.433828
54.980989,65.069860,138.878565,142.335458,63.132720,57.743035,59.313341,12.813169,135.502001,0.434802,65.041359,55.552729,141.135597,137.516432,138.832169,136.477964,77.834159,135.838963,0.001897,-1.906112,32.000000,-237.194306,136.624178,0.121774,13.478250,0.660528,266423.844390,0.913683,19.839835,20.710792,2.525781,68.704357,69.676249,88.450532,100.000000,36.619113,81.580000,34.848728,21.010000,15.433476
54.973975,65.066097,138.897771,142.343815,63.109191,57.742970,59.310562,12.812039,135.498104,0.850858,65.035057,55.549814,141.142088,137.522359,138.834180,136.483647,77.834166,135.840660,0.001895,-1.905481,32.000000,-237.195427,136.588183,0.253669,13.498702,0.661793,266424.653829,0.913892,19.845508,20.715027,2.526213,68.717242,69.678583,88.456662,100.000000,36.633751,81.580000,34.845445,21.010000,15.433053
54.968068,65.063103,138.892793,142.350211,63.088172,57.743234,59.259319,12.811575,135.499651,0.883867,65.030297,55.544224,141.148905,137.526551,138.835199,136.483230,77.834444,135.844928,0.001894,-1.905490,32.000000,-237.195746,136.587202,0.258589,13.498365,0.660984,266424.264270,0.913430,19.847142,20.719471,2.525938,68.727511,69.680746,88.463270,100.000000,36.617604,81.580000,34.846182,21.010000,15.432710
54.963939,65.059401,138.852506,142.357958,63.087910,57.742930,59.238562,12.811956,135.502831,0.883872,65.022784,55.537283,141.156509,137.533101,138.837753,136.484977,77.835753,135.845822,0.001894,-1.905463,32.000000,-237.195404,136.587018,0.258576,13.495415,0.660180,266423.321741,0.913592,19.850110,20.720285,2.526610,68.740547,69.683036,88.470376,100.000000,36.600750,81.580000,34.842676,21.010000,15.432300
54.958935,65.055801,138.845319,142.364382,63.049976,57.742909,59.339866,12.812815,135.505598,0.883962,65.016871,55.533337,141.162858,137.536888,138.839598,136.488654,77.835829,135.848982,0.001937,-1.906654,32.000000,-237.194578,136.587978,0.258449,13.495869,0.660256,266423.720925,0.914487,19.852787,20.722073,2.526791,68.752224,69.683795,88.475628,100.000000,36.603212,81.580000,34.842036,21.010000,15.431869
54.955895,65.051519,138.856145,142.372011,63.046690,57.742988,59.297304,12.814162,135.515751,0.588053,65.009534,55.528665,141.170886,137.539950,138.843224,136.494716,77.836667,135.854250,0.001908,-1.906657,32.000000,-237.193267,136.646276,0.158303,13.488416,0.660238,266419.560736,0.914870,19.853047,20.721197,2.526247,68.766241,69.686142,88.481007,100.000000,36.596658,81.580000,34.839199,21.010000,15.431348
54.951856,65.047509,138.858143,142.377778,63.038271,57.743014,59.283474,12.814797,135.520450,0.426516,65.002948,55.527935,141.176155,137.545068,138.846162,136.500390,77.836791,135.858353,0.001895,-1.906647,32.000000,-237.192671,136.648551,0.116037,13.500152,0.660253,266418.314919,0.913391,19.854252,20.722651,2.526347,68.777092,69.687884,88.483530,100.000000,36.602440,81.580000,34.838707,21.010000,15.430868
54.948701,65.042378,138.858215,142.384431,63.021988,57.743140,59.251639,12.814503,135.524938,0.426485,64.997992,55.527124,141.184278,137.548157,138.850736,136.503855,77.837890,135.860370,0.001893,-1.906650,32.000000,-237.192935,136.648002,0.116047,13.502952,0.660709,266415.138654,0.914093,19.852888,20.724363,2.526683,68.790466,69.690758,88.487277,100.000000,36.599777,81.580000,34.836937,21.010000,15.430200
54.946870,65.038401,138.861336,142.389593,63.045111,57.743161,59.307200,12.814667,135.524609,0.426389,64.990677,55.527901,141.188793,137.552233,138.852546,136.509032,77.837995,135.864007,0.001894,-1.906808,32.000000,-237.192615,136.649622,0.116554,13.501443,0.660201,266413.495966,0.914372,19.852757,20.726225,2.526905,68.799676,69.691912,88.488356,100.000000,36.590425,81.580000,34.834980,21.010000,15.429674
54.945779,65.033938,138.871025,142.395231,63.092429,57.743053,59.303944,12.814079,135.529142,0.426346,64.983242,55.526217,141.194762,137.556977,138.855952,136.513175,77.838378,135.866135,0.001867,-1.906814,32.000000,-237.193178,136.654299,0.116067,13.495817,0.660102,266409.931741,0.914911,19.850653,20.726102,2.527052,68.809061,69.693833,88.489435,100.000000,36.600358,81.580000,34.830433,21.010000,15.429100
54.945246,65.030332,138.897197,142.399199,63.141336,57.742914,59.165157,12.815784,135.536405,0.426076,64.977854,55.525673,141.198999,137.562195,138.858943,136.518696,77.838531,135.872700,0.001855,-1.906851,32.000000,-237.191546,136.660910,0.116498,13.479465,0.660206,266407.592107,0.914078,19.848435,20.727757,2.527193,68.816363,69.695823,88.489827,100.000000,36.613126,81.580000,34.828493,21.010000,15.428623
54.943959,65.026028,138.849776,142.403437,63.158951,57.742626,59.319763,12.815201,135.535769,0.449079,64.971874,55.523118,141.204383,137.565439,138.863586,136.526073,77.840378,135.878480,0.001852,-1.906854,32.000000,-237.192250,136.642194,0.128611,13.452658,0.660535,266403.641508,0.914135,19.845019,20.728405,2.527419,68.823629,69.698564,88.491353,100.000000,36.590200,81.580000,34.825652,21.010000,15.428059
54.941559,65.022478,138.898755,142.406371,63.140528,57.742626,59.244319,12.814293,135.538100,0.853710,64.966483,55.521867,141.206438,137.565777,138.865342,136.527213,77.840499,135.879780,0.001853,-1.906839,32.000000,-237.193037,136.614500,0.254588,13.442156,0.661475,266400.435752,0.916278,19.841925,20.731429,2.527920,68.826452,69.700313,88.491508,100.000000,36.628775,81.580000,34.824637,21.010000,15.427579
54.941477,65.018515,138.872985,142.408803,63.078942,57.742841,59.321651,12.813979,135.546020,0.886197,64.961866,55.521615,141.210707,137.569867,138.868463,136.533227,77.842679,135.882628,0.001895,-1.906308,32.000000,-237.193276,136.617764,0.259766,13.455355,0.662555,266394.163407,0.913899,19.838857,20.732379,2.527116,68.827566,69.702617,88.493459,100.000000,36.604593,81.580000,34.822289,21.010000,15.427032
54.939646,65.015451,138.858821,142.410576,62.981293,57.742757,59.303230,12.812815,135.552260,0.886079,64.958575,55.521518,141.213614,137.574826,138.871178,136.538142,77.843653,135.886456,0.001893,-1.906884,32.000000,-237.194407,136.619797,0.259512,13.453494,0.663363,266392.231538,0.915098,19.837611,20.732888,2.528118,68.826792,69.705103,88.495053,100.000000,36.598546,81.580000,34.820704,21.010000,15.426627
54.942622,65.011744,138.881972,142.412885,62.965341,57.742977,59.315564,12.813612,135.567387,0.886118,64.954167,55.520336,141.216993,137.577793,138.874790,136.542997,77.845645,135.895715,0.001890,-1.908040,32.000000,-237.193538,136.624885,0.259756,13.451719,0.662572,266387.740670,0.913901,19.833727,20.732085,2.527653,68.824461,69.708195,88.496463,100.000000,36.600934,81.580000,34.815816,21.010000,15.426113
54.941610,65.008543,138.848757,142.414954,62.973844,57.742558,59.295227,12.812192,135.573771,0.886095,64.949240,55.516875,141.218890,137.578381,138.877803,136.544408,77.846592,135.897722,0.001890,-1.908682,32.000000,-237.195024,136.626347,0.259658,13.444670,0.662609,266384.775658,0.914209,19.832420,20.732965,2.527479,68.821043,69.710751,88.496302,100.000000,36.590975,81.580000,34.811131,21.010000,15.425679
54.939116,65.004278,138.871316,142.417606,62.920507,57.742343,59.326684,12.810678,135.579540,0.886048,64.943871,55.515231,141.221566,137.577694,138.881102,136.545929,77.848425,135.900770,0.001933,-1.907604,32.000000,-237.196631,136.628656,0.259650,13.447069,0.662770,266379.539469,0.913959,19.825857,20.735453,2.527764,68.817391,69.713800,88.495862,100.000000,36.602373,81.580000,34.811633,21.010000,15.425084
54.937271,65.000804,138.884518,142.419719,62.900417,57.742196,59.296853,12.809858,135.584033,0.886067,64.940118,55.515605,141.223353,137.580858,138.883444,136.548399,77.850212,135.901880,0.001905,-1.904712,32.000000,-237.197525,136.631629,0.259809,13.429374,0.662945,266374.662594,0.914276,19.823628,20.735478,2.527206,68.814682,69.717800,88.494895,100.000000,36.598705,81.580000,34.809214,21.010000,15.424592
54.936077,64.996811,138.860281,142.422497,62.908778,57.742254,59.271597,12.811265,135.597845,0.509350,64.936718,55.512350,141.226465,137.590017,138.887302,136.553252,77.852336,135.909480,0.001894,-1.902386,32.000000,-237.196102,136.658809,0.141541,13.424844,0.662968,266369.139955,0.913824,19.821758,20.735119,2.527731,68.809139,69.720422,88.492722,100.000000,36.596196,81.580000,34.808274,21.010000,15.424015
54.939498,64.993566,138.860229,142.424847,62.948117,57.742094,59.271717,12.812035,135.603507,0.856431,64.932928,55.515839,141.228924,137.593671,138.891284,136.560565,77.854555,135.912418,0.001895,-1.901819,32.000000,-237.195432,136.642532,0.255353,13.420573,0.663935,266364.741575,0.914307,19.820056,20.733869,2.528056,68.805682,69.722851,88.489760,100.000000,36.597863,81.580000,34.802917,21.010000,15.423541
54.939552,64.989985,138.905896,142.427073,63.010049,57.742196,59.167566,12.811629,135.611847,0.888705,64.930135,55.519341,141.231891,137.600381,138.895643,136.569353,77.856245,135.919358,0.001895,-1.900696,32.000000,-237.195793,136.650754,0.259796,13.407436,0.664040,266359.856629,0.914709,19.817209,20.735424,2.527670,68.801667,69.726522,88.486041,100.000000,36.612365,81.580000,34.800065,21.010000,15.423001
54.941392,64.987312,138.884760,142.428347,63.071355,57.742217,59.334605,12.811636,135.618182,0.888646,64.927068,55.518205,141.233829,137.604189,138.898341,136.574462,77.857943,135.925229,0.001862,-1.900092,32.000000,-237.195763,136.661001,0.260294,13.397451,0.664195,266353.075990,0.914634,19.810679,20.734627,2.527512,68.797072,69.730328,88.482354,100.000000,36.611624,81.580000,34.794698,21.010000,15.422604
54.938975,64.984249,138.920811,142.429457,63.080293,57.741781,59.320395,12.809969,135.623827,0.888640,64.923444,55.516713,141.234644,137.610988,138.901127,136.579666,77.859673,135.933539,0.001852,-1.900114,32.000000,-237.197125,136.665746,0.259825,13.403404,0.665081,266349.148320,0.916236,19.807046,20.736294,2.528341,68.790018,69.734199,88.477087,100.000000,36.623781,81.580000,34.792638,21.010000,15.422137
54.938570,64.981971,138.891291,142.430837,63.080450,57.741585,59.294650,12.808362,135.629134,0.888640,64.921295,55.511283,141.236173,137.613350,138.903717,136.584487,77.861973,135.939149,0.001850,-1.900122,32.000000,-237.198707,136.671184,0.259839,13.384185,0.665425,266344.550905,0.913616,19.802606,20.737436,2.527871,68.783100,69.737455,88.474371,100.000000,36.601840,81.580000,34.791558,21.010000,15.421775
54.938645,64.979480,138.929554,142.433104,63.110295,57.741464,59.270250,12.808456,135.637674,0.888642,64.918105,55.506460,141.238001,137.619690,138.905804,136.589949,77.864889,135.945414,0.001851,-1.900144,32.000000,-237.198492,136.680601,0.260112,13.376193,0.665351,266339.314464,0.913865,19.801864,20.739727,2.528639,68.775174,69.741758,88.470100,100.000000,36.623574,81.580000,34.788026,21.010000,15.421390
54.939776,64.977263,138.941624,142.435067,63.106322,57.741551,59.317741,12.809862,135.647693,0.888670,64.916411,55.506230,141.240769,137.627252,138.907422,136.594644,77.867300,135.953344,0.001891,-1.899005,32.000000,-237.196911,136.692015,0.259552,13.391873,0.666143,266334.305323,0.914261,19.799976,20.740142,2.528120,68.768755,69.745465,88.466400,100.000000,36.634644,81.580000,34.784146,21.010000,15.421047
54.937739,64.974596,138.921838,142.437320,63.066413,57.741666,59.171334,12.810485,135.654046,0.888679,64.914828,55.505936,141.243101,137.636795,138.910669,136.605482,77.870843,135.964610,0.001887,-1.897848,32.000000,-237.196324,136.699507,0.260002,13.415676,0.666739,266328.499549,0.914628,19.797412,20.740257,2.528813,68.762694,69.750204,88.460144,100.000000,36.628379,81.580000,34.782398,21.010000,15.420617
54.939036,64.972761,138.931377,142.439663,63.023531,57.741750,59.317999,12.809282,135.658062,0.888804,64.913566,55.507086,141.243908,137.646162,138.913131,136.610523,77.873066,135.968558,0.001883,-1.897874,32.000000,-237.197591,136.709255,0.259720,13.439299,0.666001,266324.357915,0.913871,19.794108,20.741682,2.528981,68.757908,69.754057,88.453968,100.000000,36.642952,81.580000,34.778592,21.010000,15.420313
54.939074,64.970493,138.990930,142.442331,63.028249,57.741949,59.270907,12.811043,135.669441,0.877205,64.909469,55.512554,141.244197,137.655431,138.916005,136.619747,77.875559,135.976277,0.001885,-1.897887,32.000000,-237.195846,136.732565,0.253422,13.464228,0.664741,266319.754007,0.916165,19.793397,20.743589,2.528714,68.752924,69.758509,88.446252,100.000000,36.661692,81.580000,34.776350,21.010000,15.419946
54.940541,64.968730,138.982813,142.444197,63.029741,57.742112,59.329206,12.810212,135.678102,0.483048,64.907733,55.513129,141.246934,137.664609,138.919249,136.627945,77.878840,135.981703,0.001926,-1.896157,32.000000,-237.196626,136.781610,0.126806,13.476503,0.663597,266315.838376,0.913872,19.790317,20.743276,2.528828,68.750892,69.763466,88.440128,100.000000,36.676748,81.580000,34.772193,21.010000,15.419648
54.938329,64.966447,139.019229,142.446567,62.990935,57.742096,59.323124,12.810489,135.684257,0.428293,64.905478,55.512198,141.248975,137.676651,138.922891,136.631824,77.882576,135.991908,0.001893,-1.895060,32.000000,-237.196451,136.789643,0.116584,13.452428,0.662675,266312.521959,0.914595,19.788013,20.744518,2.529910,68.749302,69.768037,88.432849,100.000000,36.697312,81.580000,34.769756,21.010000,15.419274
54.942070,64.964429,139.083812,142.448424,63.003146,57.742143,59.288721,12.812915,135.685893,0.741832,64.902495,55.514177,141.250137,137.686091,138.925848,136.639856,77.884642,135.999456,0.001882,-1.895066,32.000000,-237.194060,136.747757,0.222448,13.456166,0.662015,266307.716014,0.913668,19.784840,20.743862,2.529695,68.748812,69.771181,88.426713,100.000000,36.721454,81.580000,34.765339,21.010000,15.418928
54.943229,64.962416,139.074254,142.450173,62.990764,57.742351,59.299516,12.813969,135.692929,0.887249,64.898894,55.516493,141.251778,137.695725,138.929385,136.647110,77.887845,136.008885,0.001881,-1.893887,32.000000,-237.192957,136.755654,0.258854,13.454560,0.663415,266302.438748,0.913796,19.784682,20.745061,2.530460,68.749085,69.775030,88.419944,100.000000,36.736132,81.580000,34.758515,21.010000,15.418583
54.943881,64.960936,139.137251,142.451330,62.956891,57.742463,59.313840,12.813666,135.698760,0.887456,64.897593,55.517015,141.253799,137.705053,138.933027,136.654959,77.892425,136.014537,0.001883,-1.893891,32.000000,-237.193189,136.762124,0.259000,13.449036,0.663503,266297.859589,0.914253,19.779072,20.746646,2.531463,68.750230,69.778768,88.416137,100.000000,36.766208,81.580000,34.755147,21.010000,15.418309
54.947458,64.959649,139.112160,142.452219,62.965981,57.742521,59.282966,12.814290,135.707183,0.887297,64.897318,55.521450,141.255753,137.713739,138.936136,136.664052,77.897804,136.022804,0.001849,-1.897204,32.000000,-237.192483,136.773350,0.258691,13.448361,0.663511,266293.585153,0.914064,19.775945,20.748004,2.531236,68.751457,69.783290,88.413022,100.000000,36.772610,81.580000,34.747224,21.010000,15.418048
54.949136,64.958733,139.145002,142.452788,63.007306,57.742710,59.329275,12.813949,135.714188,0.887383,64.895592,55.523761,141.256032,137.723023,138.937627,136.670596,77.901292,136.030259,0.001839,-1.900118,32.000000,-237.192818,136.780731,0.258682,13.447369,0.664107,266287.767920,0.913829,19.773839,20.746156,2.532352,68.750978,69.785529,88.410691,100.000000,36.804940,81.580000,34.741562,21.010000,15.417856
54.950752,64.957636,139.159929,142.453480,62.983234,57.742550,59.297772,12.813802,135.722988,0.873871,64.893127,55.527849,141.256627,137.730224,138.939757,136.678599,77.905100,136.038308,0.001836,-1.903625,32.000000,-237.193002,136.803860,0.251816,13.456346,0.663956,266280.086281,0.914237,19.769118,20.744775,2.531731,68.751767,69.789909,88.408263,100.000000,36.818494,81.580000,34.733777,21.010000,15.417630
54.950523,64.956783,139.175758,142.454188,62.917680,57.742474,59.315393,12.813410,135.733996,0.479957,64.891446,55.527747,141.257235,137.738017,138.941121,136.681771,77.908271,136.046211,0.001838,-1.904210,32.000000,-237.193402,136.847797,0.125878,13.462688,0.664149,266275.977120,0.913493,19.766593,20.744892,2.532251,68.752862,69.793249,88.407151,100.000000,36.824528,81.580000,34.730193,21.010000,15.417449
54.951897,64.955518,139.146097,142.455382,62.918073,57.742511,59.310127,12.813807,135.737018,0.461225,64.889385,55.528794,141.256866,137.746273,138.941777,136.686868,77.911736,136.052384,0.001881,-1.905339,32.000000,-237.193087,136.832038,0.133627,13.477341,0.663755,266269.722056,0.913944,19.763942,20.744978,2.532448,68.754631,69.796288,88.405984,100.000000,36.834630,81.580000,34.723014,21.010000,15.417204
54.951746,64.954424,139.181209,142.456634,62.873426,57.742600,59.324600,12.813210,135.738775,0.855959,64.888262,55.533318,141.256653,137.748963,138.942620,136.689407,77.915061,136.057817,0.001879,-1.906532,32.000000,-237.193548,136.807914,0.255664,13.499395,0.663526,266265.041735,0.913673,19.763311,20.745628,2.532747,68.756514,69.798821,88.405551,100.000000,36.839476,81.580000,34.719313,21.010000,15.416979
54.952897,64.953285,139.192158,142.458106,62.804808,57.742935,59.333120,12.812862,135.744388,0.885376,64.886699,55.535928,141.256769,137.756621,138.942514,136.692970,77.918974,136.064742,0.001877,-1.906496,32.000000,-237.194123,136.810949,0.260025,13.496181,0.662627,266260.062887,0.913726,19.760726,20.745148,2.532144,68.759532,69.801265,88.405762,100.000000,36.856401,81.580000,34.710196,21.010000,15.416742
54.953056,64.952350,139.259537,142.459085,62.755717,57.743046,59.299273,12.812879,135.743993,0.885417,64.886106,55.539674,141.256446,137.764206,138.942955,136.698730,77.922747,136.069513,0.001874,-1.906498,32.000000,-237.194169,136.812745,0.260675,13.514158,0.661723,266256.352867,0.913505,19.759776,20.744449,2.532790,68.760700,69.803732,88.405525,100.000000,36.911491,81.580000,34.708173,21.010000,15.416541
54.951022,64.951404,139.249426,142.459971,62.689476,57.743182,59.305943,12.812057,135.747879,0.885419,64.884599,55.543437,141.255592,137.769475,138.943879,136.703108,77.926078,136.076521,0.001916,-1.906507,32.000000,-237.195043,136.813982,0.260257,13.521603,0.661924,266252.081438,0.913355,19.757532,20.743884,2.532936,68.759127,69.805668,88.404871,100.000000,36.931846,81.580000,34.703070,21.010000,15.416319
54.950406,64.950816,139.251474,142.461112,62.726712,57.743103,59.351935,12.811282,135.747962,0.885485,64.884025,55.546638,141.255786,137.771628,138.944670,136.704766,77.929808,136.081679,0.001882,-1.907673,32.000000,-237.196055,136.814191,0.260447,13.511187,0.661387,266248.073706,0.913873,19.756444,20.742419,2.534155,68.757563,69.808044,88.404474,100.000000,36.924039,81.580000,34.699317,21.010000,15.416163
54.950123,64.950059,139.244315,142.462752,62.748819,57.742941,59.325063,12.810545,135.753754,0.885581,64.883414,55.546702,141.256541,137.774277,138.945726,136.710044,77.934168,136.081910,0.001876,-1.908841,32.000000,-237.196828,136.816759,0.260509,13.497000,0.660998,266244.871535,0.913808,19.757453,20.742475,2.534064,68.755921,69.811643,88.405035,100.000000,36.940780,81.580000,34.693761,21.010000,15.415978
54.948212,64.949177,139.245239,142.464020,62.713721,57.742993,59.304104,12.810519,135.750345,1.111866,64.881843,55.545943,141.257269,137.772883,138.945819,136.708662,77.936913,136.081731,0.001876,-1.908780,32.000000,-237.196791,136.769899,0.341676,13.499715,0.661535,266240.082367,0.913108,19.757455,20.741238,2.534130,68.754534,69.813361,88.405758,100.000000,36.946324,81.580000,34.692744,21.010000,15.415794
54.948871,64.948049,139.210717,142.465833,62.696227,57.742873,59.252460,12.809613,135.746236,1.349702,64.882065,55.539953,141.259149,137.773827,138.946669,136.707669,77.942472,136.080172,0.001878,-1.908761,32.000000,-237.197615,136.768598,0.404689,13.478716,0.662192,266233.840579,0.913522,19.756970,20.736990,2.534013,68.751166,69.815175,88.406993,100.000000,36.946318,81.580000,34.688101,21.010000,15.415540
54.945233,64.947015,139.195905,142.467974,62.694973,57.742914,59.260362,12.810008,135.748081,1.349502,64.881887,55.537297,141.260338,137.770094,138.946796,136.705341,77.946907,136.081872,0.001844,-1.910485,32.000000,-237.197145,136.768979,0.404397,13.460137,0.662089,266231.093824,0.913879,19.757922,20.734158,2.534118,68.746773,69.816392,88.408781,100.000000,36.934632,81.580000,34.685135,21.010000,15.415298
54.945841,64.946229,139.178500,142.470027,62.737570,57.742867,59.303999,12.809216,135.747063,1.349741,64.881686,55.538050,141.261875,137.766006,138.946208,136.707539,77.950004,136.080518,0.001834,-1.912142,32.000000,-237.197814,136.769893,0.404650,13.481664,0.662931,266223.213391,0.914659,19.756162,20.727846,2.533459,68.744144,69.818081,88.411116,100.000000,36.926889,81.580000,34.682737,21.010000,15.415120
54.939975,64.945346,139.151145,142.473083,62.775163,57.742914,59.303504,12.807611,135.751019,1.036275,64.881365,55.536622,141.263204,137.761970,138.944543,136.703596,77.954055,136.077773,0.001832,-1.912708,32.000000,-237.199454,136.818335,0.298761,13.481118,0.663821,266219.179954,0.914602,19.758620,20.724233,2.533357,68.739174,69.820017,88.413778,100.000000,36.935228,81.580000,34.682913,21.010000,15.414904
54.935775,64.944408,139.167718,142.475916,62.781725,57.742747,59.307765,12.805962,135.746684,0.890761,64.881609,55.531442,141.264260,137.760767,138.943671,136.702329,77.957050,136.074526,0.001836,-1.913894,32.000000,-237.201112,136.814068,0.262270,13.498700,0.662655,266214.835102,0.913915,19.757251,20.720482,2.533012,68.736338,69.821496,88.415920,100.000000,36.930692,81.580000,34.686857,21.010000,15.414695
54.928394,64.943330,139.115434,142.479630,62.825483,57.742448,59.299241,12.804977,135.742903,0.890742,64.880838,55.527224,141.265483,137.755641,138.943629,136.694622,77.960926,136.072496,0.001878,-1.913871,32.000000,-237.202255,136.807205,0.262187,13.506976,0.662630,266211.644435,0.914030,19.762000,20.715103,2.532785,68.732169,69.822706,88.417329,100.000000,36.920981,81.580000,34.689754,21.010000,15.414445
54.922810,64.942260,139.119862,142.482890,62.853838,57.742212,59.303626,12.805082,135.739185,0.890790,64.878998,55.522999,141.266561,137.756502,138.943949,136.692181,77.963606,136.070690,0.001876,-1.913922,32.000000,-237.202210,136.806033,0.262171,13.522840,0.661908,266208.146883,0.914036,19.765096,20.710538,2.533280,68.728707,69.823445,88.418275,100.000000,36.931872,81.580000,34.696385,21.010000,15.414212
54.915767,64.941155,139.077868,142.486663,62.820477,57.742261,59.315257,12.804480,135.731850,0.890780,64.878619,55.518110,141.268928,137.751306,138.944458,136.688502,77.966930,136.064240,0.001874,-1.913916,32.000000,-237.202869,136.801960,0.262204,13.537713,0.661334,266203.690544,0.914296,19.771106,20.705681,2.532669,68.725646,69.824933,88.419437,100.000000,36.897329,81.580000,34.702553,21.010000,15.413962
54.911900,64.940184,139.090276,142.489558,62.807533,57.742175,59.300980,12.803593,135.724633,0.890834,64.878415,55.514086,141.271550,137.745177,138.944738,136.683407,77.970455,136.058473,0.001873,-1.913888,32.000000,-237.203826,136.793581,0.262182,13.529364,0.660661,266200.633238,0.914325,19.775399,20.702128,2.533007,68.722781,69.825411,88.421017,100.000000,36.918107,81.580000,34.709964,21.010000,15.413740
54.904216,64.939111,139.050872,142.493038,62.856186,57.742049,59.283430,12.803588,135.720157,0.890649,64.879302,55.509520,141.275405,137.735095,138.945456,136.679505,77.975271,136.051998,0.001913,-1.913859,32.000000,-237.203844,136.786375,0.262130,13.517469,0.659827,266198.492060,0.914274,19.781058,20.695687,2.532567,68.717450,69.826555,88.423529,100.000000,36.903309,81.580000,34.718536,21.010000,15.413485
54.898116,64.938168,139.057307,142.496086,62.829323,57.742075,59.295585,12.802563,135.714042,0.873189,64.878201,55.505215,141.277827,137.727616,138.945883,136.674403,77.978397,136.046061,0.001877,-1.913848,32.000000,-237.204969,136.792745,0.253506,13.519530,0.660345,266194.823181,0.914562,19.783802,20.689373,2.532971,68.712137,69.827667,88.425687,100.000000,36.905916,81.580000,34.727581,21.010000,15.413267
54.894176,64.937302,139.039682,142.499083,62.812721,57.741955,59.284206,12.803227,135.712768,0.480363,64.877231,55.499289,141.281700,137.725002,138.947398,136.672119,77.981241,136.041937,0.001867,-1.913853,32.000000,-237.204425,136.828705,0.126969,13.519667,0.660836,266190.431193,0.914969,19.790111,20.681425,2.532608,68.706064,69.828943,88.427794,100.000000,36.898921,81.580000,34.735703,21.010000,15.413053
54.885465,64.935773,139.001347,142.502507,62.821103,57.741677,59.290540,12.802138,135.706753,0.431658,64.876757,55.490053,141.286511,137.716272,138.950505,136.665587,77.984556,136.029105,0.001866,-1.913896,32.000000,-237.205405,136.823606,0.118625,13.516552,0.660857,266188.423793,0.914893,19.795029,20.675429,2.533007,68.698421,69.830731,88.431197,100.000000,36.888600,81.580000,34.750275,21.010000,15.412745
54.880147,64.934233,138.957820,142.505709,62.912964,57.741671,59.311392,12.803435,135.704906,0.431878,64.876109,55.485980,141.290883,137.708242,138.952494,136.661649,77.987958,136.023014,0.001874,-1.913898,32.000000,-237.204046,136.820609,0.118013,13.514036,0.660815,266185.117183,0.915137,19.797948,20.670592,2.532868,68.692893,69.832262,88.434793,100.000000,36.850979,81.580000,34.760269,21.010000,15.412412
54.876335,64.933215,138.937869,142.508068,62.960219,57.741713,59.292236,12.803768,135.691054,0.758018,64.876260,55.482526,141.295355,137.698384,138.953661,136.656227,77.990758,136.014888,0.001835,-1.913885,32.000000,-237.203673,136.770428,0.227822,13.501618,0.660893,266181.673027,0.915192,19.804789,20.661070,2.532571,68.690928,69.834212,88.437831,100.000000,36.838708,81.580000,34.772444,21.010000,15.412172
54.873275,64.931887,138.918860,142.509992,62.925454,57.741850,59.313309,12.805151,135.688195,0.896085,64.875519,55.479443,141.299548,137.694238,138.954336,136.651850,77.993583,136.004788,0.001827,-1.913867,32.000000,-237.202232,136.763901,0.261106,13.504839,0.660862,266178.405800,0.914964,19.808361,20.654724,2.532023,68.689983,69.836047,88.442477,100.000000,36.851942,81.580000,34.782791,21.010000,15.411869
54.868241,64.930977,138.892093,142.511152,62.900244,57.742154,59.329481,12.804321,135.682286,0.895987,64.874144,55.473916,141.302294,137.690919,138.955422,136.643727,77.995581,135.999394,0.001824,-1.913865,32.000000,-237.202937,136.757853,0.261134,13.524114,0.661427,266175.694049,0.915329,19.811006,20.647994,2.531836,68.688744,69.836690,88.445640,100.000000,36.818827,81.580000,34.795577,21.010000,15.411637
54.864818,64.929618,138.908071,142.512334,62.901544,57.742101,59.295241,12.803970,135.685448,0.669647,64.873196,55.472119,141.305278,137.682278,138.956688,136.641179,77.998127,135.994214,0.001830,-1.913879,32.000000,-237.203239,136.793211,0.179942,13.512000,0.661210,266173.360990,0.915059,19.812619,20.640284,2.531631,68.684905,69.838564,88.450704,100.000000,36.829377,81.580000,34.807461,21.010000,15.411329
54.859326,64.928752,138.923164,142.513391,62.913591,57.742133,59.292617,12.804504,135.686749,0.436927,64.872853,55.469562,141.306830,137.678318,138.957073,136.636217,77.999020,135.990421,0.001868,-1.913863,32.000000,-237.202685,136.788290,0.117019,13.519683,0.660206,266173.160535,0.914905,19.816547,20.635677,2.531375,68.682126,69.840126,88.453947,100.000000,36.840035,81.580000,34.822173,21.010000,15.411103
54.853578,64.928073,138.914266,142.514880,62.956904,57.742004,59.296309,12.803258,135.682710,0.432028,64.872306,55.466663,141.308107,137.673974,138.958568,136.630452,78.000467,135.984123,0.001865,-1.913850,32.000000,-237.204033,136.783981,0.117124,13.529702,0.660926,266170.050719,0.915492,19.818479,20.630626,2.531824,68.679580,69.842713,88.456466,100.000000,36.836293,81.580000,34.839101,21.010000,15.410883
54.850333,64.927539,138.921170,142.516361,62.961218,57.742107,59.316534,12.804338,135.680025,0.431972,64.872390,55.462767,141.309752,137.673466,138.960287,136.629855,78.002030,135.979463,0.001865,-1.913806,32.000000,-237.202989,136.782481,0.116786,13.526227,0.660709,266170.439886,0.915633,19.822892,20.627898,2.532353,68.677151,69.844732,88.457585,100.000000,36.834132,81.580000,34.851398,21.010000,15.410698
54.849154,64.926973,138.885885,142.517666,62.937592,57.741970,59.341457,12.802748,135.669609,0.848626,64.872456,55.458825,141.312765,137.665853,138.963151,136.627613,78.003608,135.975362,0.001864,-1.913826,32.000000,-237.204572,136.724393,0.253575,13.544567,0.660258,266169.479853,0.915678,19.827739,20.623404,2.532456,68.676421,69.847699,88.458166,100.000000,36.823229,81.580000,34.864225,21.010000,15.410501
54.847518,64.926731,138.885650,142.518249,63.001898,57.742227,59.148932,12.804071,135.668086,0.892964,64.872191,55.457053,141.314661,137.667549,138.964430,136.622930,78.004693,135.974790,0.001902,-1.913807,32.000000,-237.203328,136.725785,0.261326,13.543114,0.660509,266168.903584,0.915426,19.830325,20.619588,2.532732,68.675070,69.849962,88.458817,100.000000,36.831392,81.580000,34.878686,21.010000,15.410351
54.847767,64.926467,138.838159,142.518366,62.953111,57.742710,59.278706,12.804180,135.665072,0.892911,64.873003,55.455427,141.317715,137.662084,138.965490,136.623308,78.005695,135.969732,0.001865,-1.913800,32.000000,-237.203075,136.726542,0.261432,13.547516,0.659456,266166.548442,0.915060,19.830893,20.616026,2.532143,68.674927,69.853363,88.461117,100.000000,36.792900,81.580000,34.888528,21.010000,15.410201
54.847455,64.926027,138.811306,142.518212,62.919657,57.742946,59.319173,12.805314,135.665219,0.893027,64.873409,55.456826,141.321304,137.660314,138.967855,136.622291,78.007256,135.965260,0.001857,-1.913797,32.000000,-237.201784,136.725728,0.261470,13.537329,0.659544,266166.814959,0.918072,19.832224,20.614665,2.532214,68.673549,69.856689,88.462815,100.000000,36.782574,81.580000,34.900334,21.010000,15.410038
54.844335,64.924987,138.836804,142.518246,62.891756,57.742888,59.311159,12.806038,135.666450,0.892788,64.872876,55.455367,141.323697,137.661172,138.969036,136.620450,78.007534,135.965577,0.001854,-1.911461,32.000000,-237.200895,136.725297,0.261550,13.526362,0.659086,266167.508002,0.916065,19.831720,20.611216,2.531337,68.670793,69.859547,88.463926,100.000000,36.783600,81.580000,34.915605,21.010000,15.409773
54.843989,64.924327,138.830313,142.518620,62.903252,57.743143,59.297278,12.805778,135.666015,0.893070,64.872043,55.451503,141.324813,137.661503,138.970355,136.618980,78.008446,135.965552,0.001864,-1.911491,32.000000,-237.201029,136.727026,0.261646,13.527298,0.659451,266166.693978,0.915448,19.831579,20.607491,2.530861,68.668733,69.862355,88.465589,100.000000,36.781420,81.580000,34.926415,21.010000,15.409572
54.845183,64.923320,138.853388,142.519347,62.916765,57.743607,59.288855,12.806708,135.667061,0.893064,64.870519,55.452173,141.325593,137.665031,138.971426,136.620324,78.008062,135.969391,0.001828,-1.910329,32.000000,-237.199980,136.733945,0.261660,13.549957,0.660160,266166.207727,0.915626,19.833540,20.607366,2.531470,68.668159,69.864996,88.466451,100.000000,36.800297,81.580000,34.938544,21.010000,15.409304
54.842746,64.922649,138.806791,142.519897,62.918844,57.743722,59.331997,12.807318,135.671034,0.893124,64.870166,55.450656,141.326769,137.666152,138.973312,136.622336,78.008784,135.972785,0.001820,-1.909239,32.000000,-237.199350,136.736963,0.261772,13.551478,0.660093,266166.155518,0.915849,19.833213,20.606442,2.531368,68.668558,69.867900,88.466169,100.000000,36.770225,81.580000,34.951066,21.010000,15.409098
54.841832,64.921626,138.865781,142.520577,62.975172,57.743827,59.316128,12.807424,135.675226,0.893135,64.870219,55.449177,141.327181,137.667599,138.975041,136.625998,78.009392,135.975666,0.001821,-1.909279,32.000000,-237.199172,136.738985,0.261725,13.531878,0.659094,266167.573541,0.915962,19.831058,20.608684,2.531734,68.669880,69.871360,88.465814,100.000000,36.793427,81.580000,34.965987,21.010000,15.408833
54.844083,64.921013,138.872486,142.521305,63.011822,57.743953,59.300053,12.808734,135.675758,1.040813,64.870865,55.453219,141.327811,137.673502,138.975838,136.630629,78.009834,135.979632,0.001831,-1.909224,32.000000,-237.197848,136.703993,0.316498,13.530948,0.658811,266167.532464,0.915341,19.832731,20.609603,2.530996,68.671316,69.874473,88.465003,100.000000,36.798079,81.580000,34.974486,21.010000,15.408620
54.845466,64.920518,138.855003,142.522200,62.973107,57.744055,59.304421,12.809079,135.679313,1.347783,64.870012,55.456555,141.327060,137.678290,138.976299,136.633700,78.010477,135.982381,0.001866,-1.909225,32.000000,-237.197635,136.696581,0.405605,13.509986,0.660083,266166.695863,0.915602,19.832586,20.610388,2.532114,68.671115,69.876989,88.462487,100.000000,36.787952,81.580000,34.988094,21.010000,15.408417
54.846680,64.920053,138.842458,142.522841,62.971111,57.744142,59.295363,12.808825,135.690928,1.117110,64.869155,55.454798,141.326400,137.685910,138.976883,136.636959,78.011691,135.987796,0.001866,-1.909246,32.000000,-237.197974,136.750048,0.321757,13.517660,0.660134,266165.682112,0.915809,19.829809,20.611865,2.532133,68.671153,69.879481,88.460724,100.000000,36.783877,81.580000,34.993968,21.010000,15.408242
54.845500,64.919514,138.845476,142.523912,62.964271,57.744194,59.308218,12.809748,135.695531,0.888180,64.869079,55.456322,141.324704,137.690330,138.979610,136.644678,78.012979,135.996241,0.001866,-1.909232,32.000000,-237.197022,136.760741,0.262796,13.527786,0.661042,266164.924202,0.915717,19.827984,20.612552,2.531750,68.671635,69.882310,88.457462,100.000000,36.771251,81.580000,35.009511,21.010000,15.408030
54.848211,64.919077,138.896338,142.525390,63.018033,57.744071,59.328721,12.810293,135.702175,0.888287,64.868652,55.456162,141.323098,137.692286,138.981759,136.650511,78.013526,136.003646,0.001868,-1.909238,32.000000,-237.196655,136.765884,0.262575,13.506830,0.660586,266162.917929,0.915834,19.826353,20.613958,2.531465,68.672753,69.884838,88.454113,100.000000,36.812882,81.580000,35.016674,21.010000,15.407857
54.847162,64.918665,138.866699,142.527351,63.091597,57.744260,59.287563,12.810453,135.706875,0.888288,64.868705,55.454188,141.323368,137.700405,138.985325,136.659009,78.015806,136.008458,0.001899,-1.909236,32.000000,-237.196633,136.775942,0.262696,13.509101,0.660131,266161.872265,0.915657,19.826948,20.616753,2.531575,68.677598,69.888594,88.449930,100.000000,36.792408,81.580000,35.029615,21.010000,15.407658
54.849711,64.918332,138.840555,142.528686,63.072147,57.744320,59.276973,12.810586,135.711373,0.888305,64.867854,55.456429,141.324242,137.703602,138.987351,136.665527,78.017725,136.014608,0.001862,-1.909263,32.000000,-237.196557,136.785002,0.262824,13.520055,0.661375,266159.699593,0.915288,19.823904,20.619789,2.532377,68.682546,69.891374,88.446226,100.000000,36.775463,81.580000,35.036580,21.010000,15.407501
54.852506,64.917347,138.872657,142.529958,62.988695,57.744640,59.299149,12.811973,135.718164,0.888410,64.866737,55.458203,141.324437,137.713393,138.989465,136.678388,78.020402,136.024774,0.001858,-1.909294,32.000000,-237.195229,136.794071,0.262660,13.516920,0.661125,266158.082926,0.915944,19.824500,20.619836,2.531885,68.689516,69.895002,88.443386,100.000000,36.793762,81.580000,35.045601,21.010000,15.407242
54.854940,64.916250,138.851961,142.530214,62.942932,57.744517,59.300317,12.811665,135.725625,0.888262,64.865314,55.456532,141.324159,137.720068,138.990696,136.683977,78.021712,136.031878,0.001859,-1.909343,32.000000,-237.195536,136.798770,0.262807,13.505403,0.660421,266155.217503,0.916061,19.821717,20.620891,2.531291,68.694909,69.897421,88.440197,100.000000,36.777124,81.580000,35.052474,21.010000,15.406963
54.854071,64.915244,138.888627,142.530340,62.878375,57.744575,59.328830,12.811722,135.742277,0.560286,64.865087,55.455898,141.324343,137.730505,138.992792,136.691851,78.025785,136.044164,0.001869,-1.909374,32.000000,-237.195444,136.857964,0.151657,13.494352,0.660690,266152.140847,0.915670,19.818045,20.623131,2.531747,68.700581,69.901699,88.437893,100.000000,36.796642,81.580000,35.064687,21.010000,15.406680
54.857598,64.914454,138.909257,142.530504,62.795846,57.744399,59.167109,12.812752,135.751669,0.427229,64.864368,55.457230,141.324758,137.736070,138.994262,136.702329,78.028216,136.049046,0.001865,-1.909400,32.000000,-237.194362,136.866548,0.118329,13.500884,0.661113,266148.719427,0.915602,19.814608,20.625255,2.531257,68.704350,69.904545,88.434973,100.000000,36.805821,81.580000,35.071340,21.010000,15.406447
54.856068,64.913371,138.949282,142.531218,62.762589,57.744326,59.280018,12.811766,135.759287,0.427309,64.862982,55.460111,141.325523,137.745234,138.995743,136.711914,78.031519,136.058214,0.001858,-1.909431,32.000000,-237.195390,136.875753,0.118125,13.492545,0.661857,266143.908468,0.915176,19.814437,20.627124,2.531966,68.708381,69.907745,88.431959,100.000000,36.823328,81.580000,35.083768,21.010000,15.406153
54.860168,64.912557,138.992988,142.532194,62.738150,57.744265,59.356814,12.813447,135.768599,0.427138,64.862758,55.461401,141.325533,137.752220,138.996192,136.721431,78.034035,136.067597,0.001859,-1.909440,32.000000,-237.193839,136.884607,0.118350,13.506450,0.661589,266138.880450,0.917608,19.810256,20.627053,2.532179,68.712838,69.910870,88.429475,100.000000,36.853114,81.580000,35.087047,21.010000,15.405910
54.865236,64.911927,139.022094,142.533530,62.761083,57.744344,59.328264,12.812257,135.768277,0.762003,64.862203,55.465235,141.327184,137.756539,138.997478,136.730194,78.037618,136.075343,0.001873,-1.911202,32.000000,-237.195104,136.838896,0.231513,13.509869,0.662224,266134.448916,0.915884,19.810643,20.628183,2.532979,68.718284,69.914977,88.427119,100.000000,36.878146,81.580000,35.092790,21.010000,15.405668
54.867916,64.911440,139.032620,142.534291,62.766119,57.744090,59.296224,12.812163,135.777103,0.886251,64.862355,55.473019,141.329382,137.762511,138.999045,136.740180,78.040876,136.081377,0.001902,-1.911767,32.000000,-237.195193,136.845956,0.262337,13.504609,0.661708,266129.753363,0.914621,19.805889,20.630204,2.533587,68.722327,69.918111,88.424763,100.000000,36.890101,81.580000,35.096881,21.010000,15.405473
54.867987,64.911066,139.003781,142.534776,62.742383,57.743832,59.187492,12.811169,135.782545,0.886278,64.862590,55.468539,141.331005,137.773057,139.000557,136.749222,78.043882,136.084561,0.001901,-1.912982,32.000000,-237.196187,136.852467,0.262268,13.495770,0.661613,266123.861794,0.914967,19.800387,20.630366,2.533883,68.724863,69.922514,88.422775,100.000000,36.879716,81.580000,35.104678,21.010000,15.405267
54.869737,64.910865,139.068164,142.535002,62.746703,57.743864,59.320859,12.809826,135.786837,0.886095,64.862289,55.463289,141.331957,137.778407,139.001869,136.755303,78.046678,136.085770,0.001901,-1.913561,32.000000,-237.197396,136.856535,0.262244,13.506936,0.661881,266118.136344,0.915407,19.797324,20.630024,2.533951,68.726284,69.924971,88.422071,100.000000,36.914247,81.580000,35.111808,21.010000,15.405109
54.872140,64.910824,139.032150,142.535496,62.735443,57.743733,59.322520,12.809539,135.794698,0.885884,64.862155,55.466374,141.334015,137.786451,139.001988,136.761113,78.050442,136.093506,0.001902,-1.914075,32.000000,-237.197560,136.862797,0.262271,13.518196,0.662159,266113.305268,0.917082,19.796882,20.628559,2.533422,68.727799,69.928286,88.421413,100.000000,36.904634,81.580000,35.116229,21.010000,15.404953
54.872021,64.910747,139.022288,142.535959,62.719334,57.743644,59.306334,12.808468,135.802601,0.834361,64.860877,55.466530,141.335023,137.789676,139.002465,136.761828,78.054579,136.097407,0.001930,-1.914068,32.000000,-237.198525,136.894041,0.239775,13.527935,0.661915,266109.823144,0.914988,19.795000,20.626346,2.534515,68.730606,69.930633,88.422250,100.000000,36.906874,81.580000,35.123006,21.010000,15.404821
54.873990,64.910511,139.094731,142.537030,62.711041,57.743670,59.321031,12.808601,135.810595,0.435524,64.862370,55.465607,141.337965,137.799567,139.004889,136.768793,78.059256,136.105976,0.001895,-1.914063,32.000000,-237.198359,136.927484,0.118615,13.548336,0.661147,266104.253585,0.914916,19.792647,20.626323,2.533748,68.736413,69.934210,88.424878,100.000000,36.947823,81.580000,35.130180,21.010000,15.404640
54.871852,64.910379,139.116639,142.538630,62.674594,57.743707,59.323738,12.808691,135.818061,0.426020,64.862518,55.464670,141.339651,137.804026,139.005783,136.774103,78.061889,136.111533,0.001894,-1.914062,32.000000,-237.198249,136.933361,0.118166,13.541547,0.660620,266099.231666,0.915166,19.792686,20.624072,2.533573,68.741533,69.936061,88.427089,100.000000,36.954830,81.580000,35.138856,21.010000,15.404497
54.875009,64.910241,139.122163,142.540624,62.678670,57.743533,59.329335,12.808496,135.826369,0.425931,64.863416,55.465783,141.343204,137.806729,139.008416,136.776445,78.065450,136.116163,0.001890,-1.914081,32.000000,-237.198375,136.937561,0.118411,13.534010,0.659971,266093.541935,0.914903,19.790557,20.623537,2.534803,68.747840,69.939298,88.430221,100.000000,36.986656,81.580000,35.143573,21.010000,15.404327
54.874263,64.910109,139.097039,142.541943,62.581427,57.743355,59.317247,12.807566,135.829624,0.425767,64.864516,55.465258,141.346900,137.807306,139.009621,136.780647,78.069335,136.120388,0.001906,-1.914098,32.000000,-237.199229,136.945207,0.118596,13.546882,0.660437,266091.365471,0.914901,19.792479,20.623589,2.535301,68.753324,69.941328,88.433914,100.000000,36.970248,81.580000,35.148511,21.010000,15.404185
54.875403,64.909944,139.120369,142.543555,62.548501,57.743339,59.332886,12.806497,135.832212,0.425884,64.865204,55.466413,141.349471,137.807062,139.009834,136.782071,78.073054,136.124826,0.001905,-1.914085,32.000000,-237.200132,136.948999,0.118285,13.531391,0.660787,266085.291522,0.914753,19.789307,20.622266,2.535255,68.759065,69.943335,88.438037,100.000000,36.996474,81.580000,35.156918,21.010000,15.404011
54.873736,64.909875,139.111266,142.544835,62.527909,57.743266,59.319230,12.806629,135.830552,0.588625,64.866839,55.467829,141.351928,137.809816,139.011633,136.783037,78.076927,136.130076,0.001902,-1.911755,32.000000,-237.199983,136.912638,0.177695,13.512696,0.660037,266080.431750,0.914950,19.789893,20.620424,2.534832,68.764604,69.945113,88.442835,100.000000,36.990191,81.580000,35.164559,21.010000,15.403868
54.876049,64.910329,139.131137,142.546433,62.523089,57.743027,59.324772,12.807091,135.833331,0.887351,64.868377,55.470669,141.355120,137.810016,139.012520,136.782740,78.079499,136.133298,0.001898,-1.911730,32.000000,-237.199525,136.905483,0.261709,13.508163,0.660900,266075.699175,0.914687,19.788632,20.618849,2.535205,68.769851,69.946307,88.447811,100.000000,37.003586,81.580000,35.170012,21.010000,15.403771
54.874931,64.911022,139.160295,142.547760,62.527335,57.743009,59.185663,12.807151,135.833821,0.892005,64.868817,55.472467,141.357334,137.810101,139.014064,136.782295,78.082265,136.136372,0.001912,-1.910545,32.000000,-237.199553,136.907258,0.261598,13.511064,0.661791,266071.660717,0.914927,19.790165,20.617514,2.535116,68.773804,69.946943,88.453086,100.000000,37.027008,81.580000,35.177520,21.010000,15.403743
54.877836,64.911457,139.132022,142.549550,62.557696,57.743114,59.318199,12.807232,135.833281,0.892297,64.869864,55.468260,141.360441,137.810714,139.017722,136.781757,78.085535,136.139878,0.001939,-1.910507,32.000000,-237.199436,136.910136,0.261768,13.496252,0.662075,266067.670562,0.914796,19.788396,20.616499,2.535371,68.779708,69.947659,88.459169,100.000000,37.028154,81.580000,35.182037,21.010000,15.403662
54.877691,64.911748,139.115766,142.551377,62.646507,57.743245,59.264299,12.808204,135.833623,0.892374,64.870537,55.467157,141.360917,137.809132,139.020052,136.780846,78.087972,136.144385,0.001923,-1.910501,32.000000,-237.198386,136.912719,0.261614,13.482274,0.662108,266065.124229,0.916969,19.790163,20.615218,2.535954,68.784325,69.947580,88.465618,100.000000,37.024075,81.580000,35.187626,21.010000,15.403594
54.875946,64.912078,139.119112,142.553605,62.732726,57.743051,59.316945,12.807631,135.833957,0.892453,64.871471,55.463363,141.362007,137.808271,139.021980,136.779095,78.091918,136.143980,0.001905,-1.910449,32.000000,-237.198973,136.911669,0.261514,13.481285,0.662645,266061.679865,0.914869,19.787806,20.613644,2.535304,68.789324,69.947939,88.471635,100.000000,37.035872,81.580000,35.195938,21.010000,15.403482
54.871669,64.912656,139.078135,142.555557,62.773914,57.743067,59.296806,12.807845,135.833577,0.892608,64.872982,55.461190,141.362321,137.810025,139.024090,136.774110,78.094818,136.144663,0.001903,-1.910437,32.000000,-237.198879,136.912416,0.261766,13.471233,0.663255,266059.628882,0.915706,19.788236,20.613384,2.535015,68.792340,69.947758,88.476908,100.000000,37.012353,81.580000,35.207523,21.010000,15.403441
54.867358,64.913255,139.101512,142.557743,62.769854,57.742878,59.339239,12.807432,135.839950,0.641047,64.874175,55.455091,141.362166,137.805704,139.026514,136.772661,78.097652,136.144093,0.001925,-1.910408,32.000000,-237.199406,136.961646,0.172063,13.480410,0.663346,266055.361991,0.914924,19.790244,20.609242,2.535156,68.793534,69.947456,88.482938,100.000000,37.023092,81.580000,35.220206,21.010000,15.403387
