OSU 80 Ton Compressor Load Stand
54.862724,64.913563,139.134098,142.559620,62.761757,57.743067,59.147539,12.808241,135.835545,0.438296,64.875662,55.447762,141.362622,137.801489,139.028097,136.769367,78.099532,136.143524,0.001908,-1.910429,32.000000,-237.198601,136.961500,0.117427,13.495661,0.663692,266053.886611,0.915315,19.794931,20.606673,2.534607,68.793264,69.947807,88.487663,100.000000,37.053403,81.580000,35.232261,21.010000,15.403313
54.856959,64.914058,139.134521,142.562213,62.817843,57.743216,59.295139,12.806509,135.832197,0.433692,64.876252,55.442483,141.363099,137.793605,139.028848,136.762166,78.103508,136.142991,0.001889,-1.910382,32.000000,-237.200508,136.953843,0.117744,13.489634,0.663421,266051.910673,0.914739,19.799676,20.603563,2.535233,68.792668,69.947124,88.489660,100.000000,37.059821,81.580000,35.248977,21.010000,15.403239
54.855274,64.914300,139.093752,142.564090,62.806017,57.742993,59.322764,12.807024,135.830820,0.433558,64.877111,55.441509,141.364082,137.791351,139.030964,136.757274,78.105740,136.144341,0.001886,-1.910340,32.000000,-237.200034,136.951696,0.117327,13.478993,0.662907,266052.393792,0.917793,19.804437,20.601408,2.536041,68.792767,69.946833,88.489363,100.000000,37.046489,81.580000,35.260477,21.010000,15.403162
54.852719,64.914383,139.120748,142.565484,62.732474,57.743313,59.236689,12.808061,135.827863,0.433697,64.877269,55.442234,141.364814,137.788238,139.032787,136.750414,78.107770,136.142130,0.001903,-1.910355,32.000000,-237.199079,136.949777,0.117640,13.488326,0.663295,266050.689332,0.915618,19.810474,20.597175,2.536315,68.789896,69.946804,88.487128,100.000000,37.056923,81.580000,35.274833,21.010000,15.403033
54.848039,64.914630,139.123008,142.566711,62.650480,57.743439,59.338778,12.808806,135.824529,0.433889,64.879573,55.437730,141.365728,137.783313,139.036056,136.750038,78.110633,136.140887,0.001895,-1.908289,32.000000,-237.198360,136.945768,0.117501,13.484909,0.663635,266047.873153,0.915220,19.812336,20.595595,2.535650,68.784083,69.947407,88.483191,100.000000,37.074023,81.580000,35.289650,21.010000,15.402923
54.845093,64.915098,139.094207,142.567355,62.670810,57.743387,59.250269,12.809298,135.820930,0.434000,64.880201,55.435723,141.365865,137.777094,139.037296,136.745498,78.111272,136.137637,0.001893,-1.908284,32.000000,-237.197836,136.935674,0.117223,13.472946,0.663357,266048.131457,0.916603,19.814876,20.592497,2.536260,68.778235,69.948291,88.476923,100.000000,37.056026,81.580000,35.304202,21.010000,15.402869
54.841214,64.915516,139.075062,142.567263,62.690945,57.743360,59.329116,12.808225,135.814969,0.434046,64.881515,55.426886,141.366381,137.769405,139.039121,136.738400,78.113141,136.133694,0.001890,-1.908224,32.000000,-237.198856,136.925301,0.117590,13.487459,0.663604,266047.040072,0.915115,19.819623,20.589033,2.536517,68.771242,69.949388,88.469626,100.000000,37.053261,81.580000,35.319628,21.010000,15.402807
54.835779,64.916126,139.046039,142.566912,62.740243,57.743240,59.328071,12.807077,135.798686,0.858764,64.881136,55.419750,141.366195,137.760495,139.039673,136.729347,78.115392,136.130264,0.001911,-1.908194,32.000000,-237.200250,136.868535,0.254301,13.480099,0.664095,266047.666102,0.916537,19.822922,20.586822,2.536129,68.761706,69.949612,88.460297,100.000000,37.038476,81.580000,35.338931,21.010000,15.402754
54.830635,64.916473,139.040991,142.566703,62.816238,57.734967,59.321493,12.806094,135.790252,0.898157,64.880391,55.410983,141.365587,137.756393,139.039724,136.722231,78.116001,136.122314,0.001916,-1.908190,32.000000,-237.201213,136.857175,0.260483,13.473715,0.663338,266047.003495,0.915391,19.827070,20.583049,2.535959,68.752090,69.949899,88.451854,100.000000,37.050309,81.580000,35.356480,21.010000,15.402692
54.825369,64.916984,139.031596,142.566518,62.792297,57.726902,59.300494,12.807047,135.786678,0.898325,64.880416,55.405776,141.366181,137.751595,139.040270,136.719059,78.117690,136.117299,0.001909,-1.908199,32.000000,-237.200385,136.848523,0.260460,13.489775,0.663626,266045.707905,0.915507,19.832907,20.579140,2.535681,68.741129,69.950882,88.443235,100.000000,37.037348,81.580000,35.376870,21.010000,15.402623
54.821033,64.917147,139.035348,142.566624,62.800158,57.726847,59.306991,12.807896,135.789069,0.735505,64.880402,55.400272,141.366477,137.746601,139.040497,136.717310,78.118876,136.112167,0.001893,-1.909361,32.000000,-237.199486,136.878611,0.201100,13.510251,0.663902,266009.066006,0.915573,19.838200,20.574688,2.535827,68.729575,69.951261,88.434533,100.000000,37.041433,81.580000,35.398331,21.010000,15.402521
54.812018,64.917188,139.021774,142.567213,62.865659,57.726905,59.308603,12.807765,135.785561,0.441429,64.881433,55.392616,141.367374,137.745513,139.041174,136.714846,78.120116,136.111700,0.001893,-1.909326,32.000000,-237.199572,136.884449,0.117063,13.504240,0.663050,265971.872558,0.915868,19.843777,20.570575,2.535899,68.720317,69.951898,88.427177,100.000000,37.050552,81.580000,35.421200,21.010000,15.402412
54.809440,64.917160,139.038356,142.568652,62.865528,57.726727,59.274243,12.808176,135.782360,0.432296,64.881527,55.387586,141.367654,137.741749,139.040597,136.712891,78.120768,136.106679,0.001910,-1.910486,32.000000,-237.199190,136.881330,0.116925,13.524580,0.662123,265971.862809,0.915848,19.848110,20.566909,2.536168,68.709674,69.953092,88.417460,100.000000,37.056153,81.580000,35.443630,21.010000,15.402274
54.801128,64.916916,139.078315,142.570071,62.836801,57.714683,59.286514,12.807812,135.777349,0.432016,64.880678,55.383276,141.367476,137.737238,139.038320,136.710239,78.120765,136.100051,0.001892,-1.910469,32.000000,-237.199652,136.878771,0.117041,13.540378,0.662479,265973.759444,0.915991,19.856822,20.565443,2.536337,68.700115,69.953894,88.409416,100.000000,37.070103,81.580000,35.467919,21.010000,15.402140
54.792157,64.916280,139.076033,142.572146,62.756268,57.690018,59.313387,12.805899,135.768649,0.432117,64.880088,55.375871,141.369860,137.733126,139.036644,136.707268,78.121137,136.092299,0.001874,-1.910452,32.000000,-237.201557,136.870324,0.116876,13.537768,0.661606,265972.897532,0.916566,19.859275,20.562363,2.536759,68.689592,69.956050,88.400470,100.000000,37.097851,81.580000,35.498926,21.010000,15.401905
54.785939,64.915686,139.027916,142.574062,62.719161,57.677628,59.295922,12.806785,135.765007,0.432076,64.880716,55.372459,141.371979,137.733108,139.036013,136.705623,78.120967,136.090772,0.001872,-1.910453,32.000000,-237.200673,136.867206,0.117114,13.530327,0.661030,265919.848723,0.916339,19.867025,20.559162,2.537873,68.683098,69.958029,88.393235,100.000000,37.073235,81.580000,35.524599,21.010000,15.401709
54.780583,64.914988,139.104188,142.576822,62.758943,57.661361,59.311133,12.805527,135.760484,0.432050,64.879565,55.362406,141.375515,137.726956,139.035134,136.704654,78.121429,136.089908,0.001898,-1.910411,32.000000,-237.201781,136.860778,0.117046,13.537228,0.660994,265808.143687,0.915696,19.875023,20.555044,2.538247,68.676620,69.960269,88.384132,100.000000,37.108330,81.580000,35.553622,21.010000,15.401470
54.774002,64.914331,139.054523,142.579324,62.784245,57.641032,59.323889,12.804757,135.758455,0.431815,64.878193,55.358624,141.377956,137.726029,139.034242,136.701906,78.121639,136.086806,0.001897,-1.910402,32.000000,-237.202419,136.854508,0.116894,13.528781,0.661050,265752.572523,0.915883,19.880412,20.554477,2.537657,68.673108,69.962095,88.376273,100.000000,37.089507,81.580000,35.579868,21.010000,15.401256
54.767651,64.913294,139.020469,142.582678,62.784366,57.616501,59.225577,12.803965,135.756997,0.431836,64.876752,55.351935,141.381303,137.726257,139.034223,136.701375,78.122601,136.081720,0.001892,-1.910376,32.000000,-237.203316,136.852570,0.117093,13.524268,0.660997,265678.371102,0.915487,19.884867,20.553597,2.539297,68.671851,69.963739,88.366373,100.000000,37.090625,81.580000,35.612903,21.010000,15.400979
54.764093,64.912144,139.040095,142.585656,62.711402,57.595828,59.276892,12.804995,135.747789,0.705779,64.875085,55.348119,141.383541,137.724310,139.035268,136.703390,78.123025,136.076445,0.001889,-1.910370,32.000000,-237.202220,136.802192,0.214036,13.532473,0.661023,265585.869003,0.915088,19.890544,20.551886,2.538696,68.671989,69.965661,88.360544,100.000000,37.080711,81.580000,35.638268,21.010000,15.400695
54.758881,64.910912,139.095871,142.589566,62.661826,57.579598,59.273439,12.805184,135.746101,0.891948,64.872758,55.344679,141.387708,137.719148,139.035311,136.703184,78.123418,136.077594,0.001911,-1.910363,32.000000,-237.201982,136.798833,0.261458,13.530909,0.660876,265472.812233,0.916332,19.895620,20.548465,2.538368,68.672481,69.968359,88.356237,100.000000,37.127905,81.580000,35.670137,21.010000,15.400364
54.751966,64.909688,139.061607,142.592781,62.655818,57.559198,59.292134,12.804991,135.743009,0.891691,64.871593,55.337726,141.390729,137.714610,139.036780,136.704311,78.124293,136.076980,0.001918,-1.910335,32.000000,-237.202093,136.796288,0.261093,13.513788,0.660392,265377.400006,0.915273,19.897896,20.545492,2.538892,68.674324,69.970725,88.355078,100.000000,37.107573,81.580000,35.700684,21.010000,15.400078
54.747388,64.907906,139.053496,142.596487,62.645972,57.546745,59.312360,12.804410,135.742719,0.891790,64.868946,55.332209,141.394390,137.711731,139.037591,136.698845,78.123967,136.072913,0.001910,-1.912385,32.000000,-237.202630,136.791637,0.261236,13.527003,0.660646,265302.916529,0.915162,19.901680,20.545653,2.540152,68.679472,69.972905,88.354275,100.000000,37.119616,81.580000,35.735177,21.010000,15.399676
54.744357,64.906413,139.048252,142.599906,62.621278,57.540844,59.226761,12.804217,135.743376,0.891797,64.866632,55.331269,141.397960,137.707529,139.038566,136.696105,78.125252,136.073401,0.001897,-1.912369,32.000000,-237.202890,136.792420,0.261540,13.531942,0.661171,265209.348680,0.914674,19.907115,20.544481,2.539847,68.684098,69.974229,88.355161,100.000000,37.104103,81.580000,35.762684,21.010000,15.399331
54.744115,64.904406,139.047598,142.603871,62.637251,57.524672,59.263983,12.805355,135.735914,1.168509,64.863208,55.337768,141.401581,137.706423,139.039594,136.695141,78.125594,136.070546,0.001896,-1.912409,32.000000,-237.201814,136.743155,0.358755,13.520170,0.660399,265152.484932,0.914245,19.909739,20.542842,2.539911,68.690037,69.975910,88.357872,100.000000,37.120007,81.580000,35.794358,21.010000,15.398897
54.741720,64.902632,139.042905,142.607000,62.632585,57.508615,59.317735,12.805184,135.739999,1.004915,64.860445,55.340264,141.403929,137.708907,139.039193,136.694833,78.125304,136.067399,0.001898,-1.912383,32.000000,-237.201827,136.788564,0.289287,13.531102,0.660113,265123.461000,0.915524,19.911166,20.541793,2.539956,68.695086,69.976874,88.360332,100.000000,37.121892,81.580000,35.820383,21.010000,15.398505
54.738610,64.900866,139.066752,142.609967,62.525247,57.517013,59.322322,12.805434,135.737335,0.891901,64.857747,55.344257,141.406843,137.708629,139.041004,136.691901,78.126817,136.066162,0.001887,-1.912361,32.000000,-237.201462,136.786980,0.261837,13.532376,0.660499,265047.091837,0.914692,19.909390,20.540070,2.539955,68.703186,69.979492,88.364813,100.000000,37.132649,81.580000,35.854998,21.010000,15.398091
54.738991,64.899109,139.084636,142.611902,62.523144,57.524966,59.281967,12.804601,135.732251,0.891651,64.855749,55.345756,141.409241,137.705512,139.042206,136.687209,78.128314,136.063168,0.001873,-1.912330,32.000000,-237.202064,136.786170,0.261896,13.516471,0.659785,264972.943789,0.913648,19.909924,20.538839,2.539981,68.709761,69.981525,88.368391,100.000000,37.152266,81.580000,35.880630,21.010000,15.397699
54.743126,64.897151,139.088808,142.613570,62.515690,57.525081,59.296224,12.805515,135.722568,0.891715,64.852979,55.347655,141.410576,137.706622,139.042503,136.681024,78.129147,136.059554,0.001870,-1.913479,32.000000,-237.201530,136.788116,0.262020,13.513004,0.659985,265009.623955,0.913764,19.911152,20.536729,2.540561,68.716946,69.983795,88.371644,100.000000,37.158534,81.580000,35.907464,21.010000,15.397245
54.743924,64.895842,139.060012,142.613972,62.467399,57.525275,59.335562,12.803670,135.716971,0.891414,64.849806,55.345551,141.410967,137.699744,139.042176,136.673196,78.129602,136.053897,0.001882,-1.913479,32.000000,-237.203356,136.785741,0.261892,13.533173,0.660934,265043.156406,0.914501,19.909027,20.533784,2.540870,68.722675,69.985594,88.374902,100.000000,37.146646,81.580000,35.930932,21.010000,15.396902
54.745717,64.894538,139.084122,142.613386,62.467331,57.525288,59.338381,12.803660,135.711854,0.931782,64.847862,55.350515,141.411806,137.693467,139.042757,136.667770,78.129964,136.052018,0.001892,-1.913502,32.000000,-237.203167,136.766691,0.278297,13.531819,0.661065,265040.074692,0.914202,19.903088,20.531204,2.540754,68.729210,69.987858,88.379287,100.000000,37.164447,81.580000,35.960538,21.010000,15.396537
54.751040,64.893829,139.040472,142.612455,62.536011,57.533406,59.295364,12.803761,135.700234,1.389073,64.847880,55.356297,141.412719,137.688708,139.043918,136.661029,78.131679,136.046905,0.001888,-1.913524,32.000000,-237.202972,136.702632,0.432260,13.518669,0.659918,265038.899017,0.913581,19.901010,20.528013,2.540191,68.734955,69.990319,88.383410,100.000000,37.148480,81.580000,35.978858,21.010000,15.396277
54.759993,64.893851,139.020086,142.609666,62.575641,57.557777,59.269754,12.805879,135.695932,1.571895,64.848459,55.369380,141.413095,137.683845,139.044664,136.657290,78.133646,136.041896,0.001884,-1.913528,32.000000,-237.200831,136.696719,0.477286,13.538557,0.660076,265036.994806,0.913501,19.897980,20.526742,2.540548,68.740282,69.992149,88.388424,100.000000,37.132958,81.580000,35.998187,21.010000,15.396080
54.764783,64.894373,139.051913,142.606295,62.579594,57.574274,59.263683,12.805304,135.683439,1.572155,64.849178,55.375817,141.411800,137.675266,139.045096,136.647689,78.134711,136.033701,0.001898,-1.913524,32.000000,-237.201418,136.688335,0.477214,13.526866,0.660511,265070.516956,0.914193,19.892146,20.522555,2.539504,68.743103,69.993201,88.393020,100.000000,37.165599,81.580000,36.015064,21.010000,15.395992
54.775018,64.895264,139.013315,142.600801,62.560217,57.586798,59.323712,12.806771,135.673957,1.572071,64.851270,55.385534,141.409244,137.670055,139.045081,136.635327,78.136415,136.024945,0.001913,-1.913545,32.000000,-237.200009,136.678454,0.477237,13.525108,0.659584,265177.911709,0.914810,19.883548,20.518167,2.538716,68.746335,69.995130,88.399871,100.000000,37.154995,81.580000,36.030348,21.010000,15.395933
54.784256,64.896590,139.003863,142.595221,62.523694,57.607070,59.310478,12.807029,135.665908,1.572345,64.854780,55.393544,141.407527,137.663537,139.045373,136.625972,78.138308,136.016255,0.001912,-1.913538,32.000000,-237.199845,136.671271,0.477245,13.526687,0.660439,265251.552229,0.915078,19.879461,20.513138,2.539075,68.749508,69.997378,88.404909,100.000000,37.134566,81.580000,36.041571,21.010000,15.395964
54.792398,64.898900,138.988525,142.587659,62.550206,57.631178,59.317901,12.806684,135.654079,1.572344,64.859064,55.402165,141.402742,137.655590,139.043811,136.612239,78.139846,136.003722,0.001887,-1.913585,32.000000,-237.200161,136.659818,0.477047,13.525630,0.660320,265304.612518,0.914164,19.870500,20.507200,2.537896,68.752141,69.998603,88.410408,100.000000,37.126776,81.580000,36.054160,21.010000,15.396112
54.800228,64.901425,138.993464,142.580216,62.571608,57.651780,59.294047,12.806718,135.648083,1.397519,64.863705,55.410813,141.398976,137.647406,139.042402,136.604105,78.140469,135.995855,0.001888,-1.913581,32.000000,-237.200088,136.690504,0.413101,13.518575,0.660286,265394.007202,0.914522,19.862936,20.501105,2.537296,68.755392,69.999683,88.414890,100.000000,37.144171,81.580000,36.063704,21.010000,15.396319
54.809602,64.904848,138.930505,142.570621,62.652883,57.672319,59.305248,12.807099,135.639897,1.116612,64.871170,55.422503,141.392664,137.641460,139.040857,136.593456,78.142304,135.985908,0.001889,-1.913594,32.000000,-237.199734,136.695412,0.332512,13.519492,0.660424,265502.166756,0.914646,19.857410,20.493505,2.536639,68.759093,70.000711,88.418704,100.000000,37.110435,81.580000,36.073661,21.010000,15.396634
54.817728,64.908261,138.916285,142.562562,62.734294,57.688471,59.335975,12.805635,135.630277,1.112529,64.877291,55.429874,141.387227,137.634056,139.038151,136.580867,78.143979,135.973450,0.001888,-1.913593,32.000000,-237.201272,136.688301,0.332814,13.523821,0.660914,265596.096434,0.915202,19.852400,20.489078,2.536367,68.761901,70.000953,88.420711,100.000000,37.094364,81.580000,36.078865,21.010000,15.396982
54.825805,64.913145,138.918831,142.552852,62.820773,57.704874,59.335134,12.805937,135.619056,1.112425,64.884249,55.441325,141.380491,137.623170,139.035023,136.573567,78.146704,135.967813,0.001861,-1.913622,32.000000,-237.201046,136.681462,0.332652,13.516371,0.660647,265688.262268,0.915191,19.846806,20.482432,2.534784,68.764427,70.001976,88.422948,100.000000,37.095380,81.580000,36.087611,21.010000,15.397506
54.834990,64.917595,138.923567,142.544436,62.865840,57.707848,59.307063,12.806902,135.607107,1.112417,64.892001,55.447322,141.374827,137.617201,139.031361,136.568962,78.147859,135.962729,0.001857,-1.913626,32.000000,-237.200048,136.675876,0.332498,13.501038,0.660439,265760.597070,0.914831,19.842403,20.474730,2.534149,68.766293,70.002738,88.424867,100.000000,37.102746,81.580000,36.090025,21.010000,15.398023
54.841273,64.923593,138.915482,142.534325,62.854783,57.723057,59.170373,12.806064,135.598873,0.935138,64.900815,55.454283,141.367378,137.608510,139.025621,136.562965,78.149076,135.952577,0.001874,-1.913632,32.000000,-237.200986,136.701764,0.268446,13.511974,0.660892,265834.385146,0.914967,19.839519,20.469278,2.533822,68.768898,70.004202,88.427289,100.000000,37.089426,81.580000,36.096896,21.010000,15.398725
54.850103,64.928953,138.961598,142.525993,62.871272,57.743486,59.331190,12.806202,135.594250,0.656867,64.909196,55.457347,141.362817,137.605061,139.022143,136.558261,78.150915,135.945444,0.001891,-1.913646,32.000000,-237.201007,136.712030,0.188948,13.511483,0.661571,265846.882055,0.915288,19.835134,20.465665,2.533484,68.771991,70.005925,88.430196,100.000000,37.114617,81.580000,36.099247,21.010000,15.399388
54.860596,64.935377,138.943224,142.516328,62.920166,57.743381,59.325443,12.807318,135.587322,0.648463,64.920688,55.463424,141.356484,137.597407,139.017813,136.553399,78.153183,135.940189,0.001889,-1.913624,32.000000,-237.200016,136.707494,0.188911,13.502359,0.661092,265918.252450,0.917543,19.835091,20.459535,2.533046,68.774752,70.007393,88.434387,100.000000,37.116766,81.580000,36.100002,21.010000,15.400197
54.868414,64.941345,138.908864,142.508874,62.968127,57.743373,59.141039,12.807811,135.584884,0.648547,64.929294,55.468233,141.350054,137.594146,139.013164,136.550129,78.153516,135.935806,0.001883,-1.913627,32.000000,-237.199637,136.702460,0.189209,13.506885,0.661462,266011.542774,0.915230,19.831960,20.454246,2.533479,68.775693,70.008139,88.436848,100.000000,37.096701,81.580000,36.098598,21.010000,15.400943
54.873721,64.948993,138.905789,142.500057,62.992432,57.743321,59.300055,12.806937,135.582390,0.648663,64.940920,55.474101,141.343753,137.588708,139.008632,136.546767,78.155313,135.929779,0.001896,-1.913627,32.000000,-237.200407,136.692317,0.188961,13.500062,0.661677,266010.100963,0.915139,19.828297,20.449436,2.532660,68.777935,70.010045,88.440962,100.000000,37.100230,81.580000,36.099860,21.010000,15.401933
54.879114,64.955298,138.915964,142.493227,63.004017,57.743161,59.332150,12.808462,135.576966,0.737979,64.951679,55.482283,141.338404,137.584868,139.005502,136.546629,78.156938,135.921229,0.001911,-1.912491,32.000000,-237.198809,136.657523,0.223653,13.490631,0.661168,266011.695961,0.917862,19.826750,20.446982,2.531673,68.780618,70.011832,88.443873,100.000000,37.098326,81.580000,36.101174,21.010000,15.402781
54.886714,64.963059,138.902630,142.485849,63.020483,57.743492,59.331236,12.807848,135.567278,1.104586,64.963635,55.488927,141.332342,137.581664,139.000395,136.540548,78.159848,135.909136,0.001909,-1.912435,32.000000,-237.199587,136.628376,0.332963,13.493528,0.661419,266013.479967,0.915320,19.829297,20.442268,2.531372,68.784065,70.014165,88.445868,100.000000,37.084910,81.580000,36.098441,21.010000,15.403818
54.890858,64.969505,138.926301,142.479934,62.991577,57.743397,59.324177,12.807496,135.567932,0.724604,64.971251,55.490042,141.325855,137.574079,138.996357,136.540013,78.160268,135.903179,0.001889,-1.912422,32.000000,-237.200029,136.684499,0.198443,13.496230,0.661867,266014.144951,0.914739,19.830418,20.436506,2.531308,68.786160,70.014355,88.445477,100.000000,37.101451,81.580000,36.099895,21.010000,15.404694
54.895961,64.977142,138.924648,142.473741,62.984052,57.743442,59.309325,12.807588,135.569868,0.436805,64.981515,55.491451,141.318929,137.569259,138.990615,136.534645,78.161115,135.897901,0.001889,-1.912424,32.000000,-237.199891,136.694509,0.117784,13.481613,0.661561,266015.804316,0.914637,19.830877,20.427745,2.530715,68.789873,70.015062,88.443830,100.000000,37.114949,81.580000,36.097698,21.010000,15.405747
54.899492,64.983256,138.883124,142.469514,62.980060,57.743539,59.315937,12.807421,135.573676,0.432546,64.988062,55.489455,141.314009,137.567984,138.986230,136.533139,78.161835,135.894794,0.001890,-1.912428,32.000000,-237.200136,136.695807,0.117754,13.489741,0.661507,266018.106434,0.914683,19.833339,20.424443,2.530955,68.792481,70.015647,88.439252,100.000000,37.087346,81.580000,36.098723,21.010000,15.406610
54.902132,64.990302,138.900222,142.465007,62.966873,57.743245,59.312860,12.806448,135.571729,0.432561,64.996935,55.491673,141.308205,137.564728,138.982328,136.538141,78.162873,135.892264,0.001880,-1.912412,32.000000,-237.201043,136.696032,0.117686,13.497460,0.662148,266021.648756,0.914838,19.836075,20.421042,2.530690,68.796147,70.016792,88.432392,100.000000,37.090734,81.580000,36.097426,21.010000,15.407595
54.905320,64.995992,138.930354,142.461672,62.950517,57.743352,59.294995,12.806591,135.570846,0.432460,65.003847,55.494918,141.304394,137.564332,138.978799,136.539145,78.163688,135.891683,0.001859,-1.912460,32.000000,-237.200859,136.696577,0.117843,13.499742,0.661495,266024.776379,0.914687,19.838795,20.418817,2.529771,68.799234,70.017391,88.427118,100.000000,37.113467,81.580000,36.097153,21.010000,15.408407
54.909109,65.002856,138.934176,142.458243,62.949455,57.743604,59.320734,12.808059,135.572612,0.432448,65.012253,55.496279,141.300116,137.562641,138.975224,136.540647,78.164600,135.893963,0.001856,-1.912425,32.000000,-237.199373,136.699847,0.117812,13.496108,0.661173,266026.673635,0.914699,19.843305,20.416555,2.529960,68.803113,70.018060,88.420937,100.000000,37.114510,81.580000,36.093970,21.010000,15.409387
54.912051,65.008518,138.933457,142.455928,62.959089,57.743717,59.312073,12.808779,135.576783,0.432357,65.018949,55.498747,141.296583,137.564413,138.973641,136.541206,78.165691,135.898849,0.001853,-1.912408,32.000000,-237.198574,136.703822,0.117783,13.499392,0.661184,266029.635269,0.914931,19.845931,20.415459,2.530362,68.806707,70.019643,88.416832,100.000000,37.119289,81.580000,36.094607,21.010000,15.410210
54.915390,65.015317,138.974006,142.453809,62.870291,57.743743,59.119602,12.809965,135.581529,0.432281,65.025705,55.498812,141.292077,137.567044,138.970476,136.544380,78.166298,135.899365,0.001885,-1.911230,32.000000,-237.197342,136.704107,0.117996,13.488669,0.661343,266033.962530,0.914485,19.849156,20.415651,2.530257,68.811555,70.021543,88.412661,100.000000,37.132704,81.580000,36.090993,21.010000,15.411215
54.915748,65.020434,139.023382,142.452406,62.825386,57.743578,59.326589,12.809915,135.578143,0.625051,65.030556,55.499434,141.287787,137.570105,138.968030,136.546481,78.166677,135.899407,0.001882,-1.911200,32.000000,-237.197463,136.661469,0.186836,13.478146,0.661144,266036.591148,0.914580,19.851992,20.416925,2.530109,68.815438,70.022538,88.409821,100.000000,37.162618,81.580000,36.092204,21.010000,15.411979
54.920781,65.026540,139.035298,142.450931,62.769804,57.743746,59.323781,12.808898,135.577645,0.888117,65.037404,55.498454,141.282324,137.569474,138.964036,136.545313,78.167577,135.896860,0.001880,-1.911165,32.000000,-237.198608,136.649514,0.260808,13.483058,0.661848,266039.971520,0.917513,19.855583,20.416566,2.530693,68.822364,70.023243,88.407086,100.000000,37.185592,81.580000,36.086300,21.010000,15.412886
54.921737,65.032562,139.019982,142.448965,62.761257,57.743817,59.291992,12.807394,135.577088,0.892374,65.042884,55.499834,141.277306,137.570730,138.961210,136.543157,78.167956,135.892965,0.001899,-1.911120,32.000000,-237.200010,136.651273,0.260881,13.500109,0.662621,266042.556087,0.914315,19.860357,20.416209,2.531576,68.829083,70.024163,88.405078,100.000000,37.179440,81.580000,36.084819,21.010000,15.413814
54.924563,65.036987,139.009186,142.447351,62.768926,57.743581,59.263354,12.808101,135.579841,0.892169,65.047734,55.500060,141.274155,137.569382,138.959219,136.544778,78.168527,135.891024,0.001915,-1.911119,32.000000,-237.199305,136.654323,0.260712,13.488929,0.662379,266045.529278,0.914283,19.861628,20.414076,2.531561,68.834682,70.024204,88.403874,100.000000,37.186032,81.580000,36.081129,21.010000,15.414508
54.923734,65.041102,138.981997,142.446394,62.722746,57.743261,59.319652,12.808331,135.580671,0.892093,65.052221,55.503274,141.270195,137.567881,138.957470,136.543196,78.168332,135.892175,0.001902,-1.911126,32.000000,-237.198975,136.654897,0.261007,13.478895,0.661464,266049.698531,0.914772,19.866732,20.411812,2.531238,68.839427,70.024312,88.402184,100.000000,37.161941,81.580000,36.080652,21.010000,15.415165
54.921620,65.045697,138.971945,142.445599,62.737704,57.743140,59.326698,12.807791,135.577998,0.891756,65.055953,55.501316,141.266555,137.562981,138.954712,136.540762,78.167898,135.888708,0.001881,-1.911151,32.000000,-237.199515,136.652556,0.260746,13.478374,0.661917,266050.234753,0.915169,19.868443,20.410301,2.530911,68.844351,70.024163,88.399818,100.000000,37.151314,81.580000,36.082293,21.010000,15.415901
54.922029,65.049297,138.962981,142.444830,62.792609,57.743318,59.306711,12.807611,135.574866,0.891898,65.060343,55.501750,141.264848,137.557731,138.953034,136.537834,78.169332,135.887227,0.001882,-1.911162,32.000000,-237.199677,136.652593,0.260595,13.475280,0.662288,266052.557265,0.914320,19.873353,20.411053,2.530454,68.849392,70.024489,88.398640,100.000000,37.143704,81.580000,36.083337,21.010000,15.416489
54.921392,65.053417,138.973928,142.443681,62.800577,57.743271,59.211006,12.807322,135.573787,0.891668,65.064327,55.500237,141.261754,137.554764,138.950674,136.531564,78.170188,135.884816,0.001883,-1.911129,32.000000,-237.199916,136.650402,0.261057,13.476256,0.662299,266056.567654,0.914260,19.879979,20.409809,2.530369,68.855282,70.024408,88.396055,100.000000,37.158567,81.580000,36.083092,21.010000,15.417176
54.922017,65.057261,138.994558,142.442733,62.825321,57.743119,59.291535,12.806508,135.565075,1.100437,65.067641,55.499871,141.260808,137.552334,138.950393,136.522536,78.171629,135.883029,0.001873,-1.912278,32.000000,-237.200694,136.623740,0.330009,13.486831,0.662413,266058.318154,0.914572,19.883186,20.407658,2.530187,68.859100,70.025240,88.394667,100.000000,37.186147,81.580000,36.082743,21.010000,15.417820
54.922099,65.060330,138.986044,142.441874,62.841417,57.743056,59.329570,12.806885,135.563674,0.909478,65.070132,55.498268,141.259226,137.547937,138.949396,136.517804,78.172113,135.883226,0.001851,-1.912322,32.000000,-237.200257,136.648071,0.263283,13.469868,0.662434,266060.587677,0.916072,19.887918,20.405636,2.530415,68.862187,70.024975,88.393564,100.000000,37.181464,81.580000,36.081996,21.010000,15.418344
54.921061,65.063944,138.951897,142.440736,62.836263,57.743053,59.338131,12.806889,135.560923,0.891920,65.074369,55.497612,141.259013,137.549323,138.946356,136.512951,78.173438,135.880684,0.001849,-1.912319,32.000000,-237.200223,136.644327,0.260991,13.476933,0.662012,266060.931579,0.914823,19.891161,20.403330,2.530762,68.866189,70.025744,88.393307,100.000000,37.154889,81.580000,36.081389,21.010000,15.418973
54.917005,65.066645,138.944074,142.439978,62.803426,57.743103,59.261656,12.806882,135.554918,0.891931,65.076230,55.498273,141.258680,137.549045,138.946096,136.510560,78.173758,135.877128,0.001846,-1.911124,32.000000,-237.200464,136.637520,0.260708,13.478095,0.662814,266062.522819,0.914242,19.894153,20.402941,2.530603,68.868866,70.026283,88.393884,100.000000,37.157173,81.580000,36.086209,21.010000,15.419459
54.920603,65.069708,139.001945,142.439113,62.854429,57.743082,59.229171,12.807442,135.549809,0.892005,65.080437,55.499050,141.257797,137.545501,138.945329,136.505363,78.175360,135.874417,0.001883,-1.911137,32.000000,-237.199924,136.629915,0.261110,13.476729,0.662309,266063.906811,0.914138,19.898764,20.400387,2.530029,68.872675,70.026980,88.398540,100.000000,37.181946,81.580000,36.083446,21.010000,15.420014
54.918900,65.072266,138.975416,142.438595,62.907438,57.743135,59.340317,12.806778,135.546645,0.891998,65.082794,55.497618,141.256633,137.538639,138.942950,136.500126,78.175700,135.872489,0.001881,-1.911139,32.000000,-237.200601,136.625345,0.260924,13.483335,0.662272,266067.046162,0.915400,19.905360,20.398346,2.530074,68.874748,70.026449,88.402752,100.000000,37.184462,81.580000,36.083998,21.010000,15.420482
54.915680,65.075132,138.971781,142.438313,62.964528,57.743085,59.319828,12.806921,135.541737,0.891997,65.086446,55.496739,141.255294,137.531502,138.940878,136.495518,78.177298,135.869769,0.001879,-1.911088,32.000000,-237.200426,136.618337,0.260810,13.487997,0.662596,266066.464277,0.915842,19.904967,20.395431,2.530962,68.877803,70.026606,88.409446,100.000000,37.160311,81.580000,36.088200,21.010000,15.421022
54.915789,65.077354,138.973525,142.438199,62.960657,57.743119,59.290469,12.806514,135.537401,0.891957,65.087734,55.495806,141.253547,137.527166,138.939441,136.490715,78.177186,135.867138,0.001880,-1.911089,32.000000,-237.200744,136.612250,0.261199,13.488182,0.662168,266068.764378,0.914165,19.909159,20.394157,2.530557,68.880441,70.026938,88.414422,100.000000,37.189518,81.580000,36.088746,21.010000,15.421455
54.913471,65.079702,138.950179,142.438071,62.936113,57.742972,59.242256,12.805772,135.528514,0.891991,65.089444,55.495094,141.252335,137.518582,138.936399,136.481352,78.176943,135.859593,0.001919,-1.911070,32.000000,-237.201315,136.605534,0.260848,13.485163,0.661972,266070.052879,0.914547,19.915119,20.391243,2.530639,68.882407,70.026619,88.420128,100.000000,37.166740,81.580000,36.091452,21.010000,15.421928
54.908139,65.081374,138.966328,142.438324,62.976430,57.742980,59.317020,12.804044,135.519884,0.891988,65.091304,55.494382,141.252848,137.512260,138.934553,136.476418,78.176605,135.854758,0.001904,-1.911649,32.000000,-237.203088,136.599482,0.261047,13.491962,0.661967,266071.859087,0.915004,19.917237,20.390081,2.530666,68.882562,70.026455,88.424979,100.000000,37.190209,81.580000,36.098719,21.010000,15.422280
54.906933,65.083544,138.931317,142.438642,62.980157,57.742555,59.295288,12.803994,135.517294,0.699242,65.092513,55.497361,141.254116,137.503163,138.932826,136.471493,78.175835,135.851177,0.001886,-1.912257,32.000000,-237.203164,136.634950,0.192137,13.516810,0.662037,266073.694640,0.915795,19.921812,20.386674,2.530348,68.882786,70.026441,88.431437,100.000000,37.162152,81.580000,36.101717,21.010000,15.422737
54.902320,65.085082,138.927601,142.438851,63.014288,57.742379,59.305809,12.803713,135.510797,0.440429,65.094159,55.495925,141.256397,137.498891,138.932672,136.466036,78.175417,135.845747,0.001886,-1.912278,32.000000,-237.203159,136.639258,0.118029,13.521449,0.661868,266077.099038,0.914743,19.928607,20.384670,2.530888,68.882202,70.026985,88.436711,100.000000,37.168425,81.580000,36.108900,21.010000,15.423081
54.896555,65.086484,138.941690,142.439732,63.036902,57.742537,59.313398,12.803758,135.505021,0.431906,65.095800,55.494165,141.257233,137.491884,138.931561,136.461551,78.174553,135.841013,0.001886,-1.912285,32.000000,-237.203254,136.631632,0.118168,13.508108,0.660487,266078.001745,0.915099,19.931934,20.383706,2.530306,68.881197,70.027137,88.443022,100.000000,37.171988,81.580000,36.119667,21.010000,15.423431
54.892048,65.087876,138.941098,142.440614,63.039876,57.742497,59.300863,12.804203,135.500775,0.482282,65.096785,55.489794,141.257616,137.488719,138.930673,136.454218,78.173352,135.837840,0.001868,-1.912266,32.000000,-237.202657,136.613235,0.137192,13.508360,0.660305,266080.231177,0.915023,19.937903,20.381497,2.530450,68.879512,70.026949,88.447178,100.000000,37.162986,81.580000,36.128105,21.010000,15.423750
54.891857,65.089680,138.968108,142.441472,63.060538,57.742608,59.290944,12.804257,135.487997,0.869696,65.098759,55.486855,141.259369,137.482652,138.930155,136.448643,78.173637,135.827801,0.001853,-1.912220,32.000000,-237.202723,136.568492,0.258898,13.523643,0.661126,266084.674211,0.915018,19.944846,20.380069,2.530973,68.879845,70.028585,88.452475,100.000000,37.179248,81.580000,36.133161,21.010000,15.424156
54.892808,65.091165,138.971707,142.441757,63.069713,57.742642,59.295003,12.804900,135.485625,0.889054,65.102033,55.488454,141.260289,137.478957,138.930896,136.448738,78.174668,135.824636,0.001853,-1.912221,32.000000,-237.202067,136.563538,0.261311,13.529511,0.661179,266088.640922,0.915297,19.950567,20.379734,2.531170,68.881495,70.030471,88.455837,100.000000,37.198110,81.580000,36.136447,21.010000,15.424495
54.891760,65.092892,138.966788,142.441740,63.067824,57.742558,59.311782,12.804635,135.481196,0.888767,65.102898,55.489301,141.260306,137.475534,138.931587,136.442919,78.173976,135.817182,0.001853,-1.912197,32.000000,-237.202308,136.557247,0.261193,13.551064,0.660574,266090.159133,0.915460,19.952554,20.374590,2.531671,68.883126,70.031442,88.459485,100.000000,37.194349,81.580000,36.141566,21.010000,15.424900
54.889377,65.093970,138.966603,142.441523,63.057593,57.742707,59.306710,12.804874,135.474208,0.888781,65.103806,55.489700,141.260768,137.466604,138.932934,136.440350,78.172888,135.814277,0.001891,-1.912205,32.000000,-237.202053,136.555068,0.261152,13.548150,0.660297,266089.887613,0.915384,19.953127,20.372025,2.531692,68.885031,70.031818,88.461546,100.000000,37.195450,81.580000,36.148103,21.010000,15.425196
54.887849,65.095183,138.898285,142.440904,63.042973,57.742723,59.302309,12.803367,135.472014,0.692018,65.104343,55.490594,141.259344,137.456289,138.932059,136.435088,78.171250,135.808134,0.001889,-1.912230,32.000000,-237.203598,136.587165,0.190738,13.531427,0.659239,266091.974473,0.915147,19.955860,20.369110,2.531651,68.887337,70.032052,88.463494,100.000000,37.140635,81.580000,36.155010,21.010000,15.425531
54.887168,65.095851,138.951093,142.439978,63.014283,57.742678,59.311499,12.804137,135.470636,0.432459,65.104213,55.489443,141.258412,137.451764,138.931636,136.433483,78.169671,135.807186,0.001888,-1.912203,32.000000,-237.202934,136.593619,0.117166,13.530878,0.659425,266095.068568,0.915275,19.959228,20.368790,2.531758,68.890716,70.032427,88.465618,100.000000,37.179752,81.580000,36.161122,21.010000,15.425772
54.887845,65.096489,138.940498,142.439270,63.011712,57.742726,59.293778,12.805195,135.457165,0.730548,65.103800,55.490582,141.255811,137.443861,138.932092,136.426536,78.167360,135.804905,0.001889,-1.912202,32.000000,-237.201945,136.539628,0.223661,13.527801,0.659912,266098.629770,0.915374,19.961910,20.367454,2.530584,68.894659,70.033153,88.467141,100.000000,37.185005,81.580000,36.165463,21.010000,15.426028
54.889595,65.097257,138.961687,142.438316,63.088846,57.742828,59.239634,12.805134,135.450915,0.880115,65.105454,55.490375,141.253817,137.434790,138.931542,136.420195,78.167294,135.799525,0.001930,-1.913373,32.000000,-237.201967,136.533815,0.260573,13.529692,0.660217,266100.814576,0.915246,19.963231,20.368574,2.531577,68.898471,70.034454,88.468217,100.000000,37.196574,81.580000,36.168462,21.010000,15.426261
54.884410,65.098442,138.935588,142.436487,63.079745,57.742852,59.244393,12.803573,135.441534,0.883967,65.108205,55.488375,141.251376,137.425460,138.931696,136.412546,78.166154,135.793964,0.001910,-1.913371,32.000000,-237.203459,136.527609,0.260636,13.518705,0.660307,266103.806416,0.915509,19.963219,20.369781,2.531353,68.904085,70.035765,88.467942,100.000000,37.179533,81.580000,36.177693,21.010000,15.426592
54.883763,65.099509,138.975402,142.434947,63.030156,57.742710,59.322479,12.803868,135.436471,0.884075,65.109385,55.489431,141.250940,137.418512,138.932478,136.407402,78.164839,135.785363,0.001894,-1.913362,32.000000,-237.203137,136.525711,0.260467,13.516089,0.660300,266104.306087,0.916317,19.962306,20.367242,2.531658,68.909758,70.037236,88.467720,100.000000,37.191950,81.580000,36.184338,21.010000,15.426884
54.885250,65.100746,138.965338,142.433074,63.023961,57.742558,59.326915,12.804732,135.431808,0.883808,65.110651,55.489145,141.249971,137.413581,138.932460,136.403725,78.163341,135.783707,0.001894,-1.913372,32.000000,-237.202237,136.524432,0.260658,13.510464,0.660782,266108.204206,0.916342,19.968473,20.365689,2.531422,68.916422,70.039119,88.466388,100.000000,37.203025,81.580000,36.189644,21.010000,15.427231
54.883526,65.101560,138.900182,142.431579,62.986888,57.742644,59.260084,12.804424,135.426570,0.883951,65.111588,55.486760,141.249556,137.409084,138.932397,136.399509,78.162683,135.777830,0.001894,-1.913411,32.000000,-237.202652,136.520503,0.260630,13.505215,0.661124,266109.815273,0.915149,19.970161,20.362841,2.532177,68.921659,70.040466,88.465261,100.000000,37.156263,81.580000,36.195431,21.010000,15.427498
54.884210,65.102460,138.934469,142.430040,63.003330,57.742736,59.277052,12.804894,135.422482,0.883955,65.113700,55.490295,141.250010,137.403482,138.931660,136.398119,78.163491,135.772381,0.001873,-1.913401,32.000000,-237.202312,136.515690,0.260666,13.509080,0.661323,266111.251470,0.915053,19.969970,20.363536,2.531925,68.929708,70.043014,88.463493,100.000000,37.178134,81.580000,36.202634,21.010000,15.427796
54.886449,65.103431,138.890876,142.428947,63.031908,57.742589,59.317996,12.805438,135.421115,0.883843,65.115743,55.488483,141.248511,137.397766,138.931722,136.396543,78.163569,135.767815,0.001856,-1.913425,32.000000,-237.201738,136.514379,0.260868,13.513550,0.661274,266113.647710,0.916121,19.972441,20.361348,2.530817,68.936733,70.044069,88.459725,100.000000,37.162035,81.580000,36.205152,21.010000,15.428073
54.888539,65.104569,138.878626,142.427842,63.065028,57.743119,59.302515,12.804927,135.408562,1.194319,65.117942,55.488182,141.246841,137.392918,138.931524,136.389741,78.162841,135.760186,0.001856,-1.913442,32.000000,-237.202315,136.459493,0.368736,13.487250,0.661252,266113.700172,0.915849,19.972684,20.357901,2.531411,68.945258,70.045527,88.452523,100.000000,37.142197,81.580000,36.208296,21.010000,15.428410
54.892340,65.105801,138.872491,142.427187,63.061530,57.743305,59.278393,12.804357,135.402585,1.337222,65.120310,55.488860,141.245461,137.386269,138.931766,136.384487,78.162418,135.757499,0.001856,-1.913426,32.000000,-237.202898,136.455931,0.404294,13.465061,0.660781,266112.633331,0.915176,19.971502,20.355611,2.530513,68.952653,70.047129,88.446056,100.000000,37.142089,81.580000,36.208253,21.010000,15.428726
54.900576,65.107350,138.898251,142.426010,63.078877,57.743321,59.301657,12.805134,135.400367,1.341128,65.121861,55.488079,141.244157,137.381025,138.932169,136.382084,78.161556,135.753036,0.001895,-1.913446,32.000000,-237.202170,136.454127,0.404469,13.467094,0.661983,266116.112372,0.915387,19.970632,20.352646,2.530194,68.960653,70.048299,88.437847,100.000000,37.156987,81.580000,36.203730,21.010000,15.429130
54.904345,65.108524,138.885913,142.424797,63.061309,57.743539,59.328308,12.804073,135.395911,1.341152,65.123417,55.489492,141.242342,137.373252,138.932191,136.378642,78.161866,135.752459,0.001895,-1.913452,32.000000,-237.203386,136.451496,0.404515,13.476864,0.662991,266117.119417,0.915696,19.968211,20.351767,2.529907,68.967540,70.049853,88.431252,100.000000,37.159943,81.580000,36.201835,21.010000,15.429454
54.903723,65.109844,138.872993,142.422912,63.055487,57.743512,59.340741,12.801691,135.397557,0.915076,65.125448,55.488966,141.239741,137.364219,138.933065,136.371870,78.162059,135.749513,0.001893,-1.913467,32.000000,-237.205593,136.494401,0.265728,13.453363,0.662905,266116.598086,0.915189,19.961847,20.350467,2.529996,68.973499,70.051359,88.424021,100.000000,37.141930,81.580000,36.205137,21.010000,15.429826
54.903526,65.110829,138.885899,142.421379,63.035199,57.743638,59.159936,12.800470,135.392408,0.884696,65.126321,55.486872,141.237073,137.361105,138.932301,136.364441,78.161491,135.747588,0.001894,-1.913459,32.000000,-237.206867,136.491171,0.261452,13.453555,0.662311,266116.882462,0.914714,19.959400,20.349878,2.529598,68.977007,70.051073,88.418418,100.000000,37.143325,81.580000,36.207660,21.010000,15.430118
54.901350,65.112437,138.924684,142.420023,63.014930,57.743890,59.317166,12.799343,135.385207,0.884949,65.129826,55.482063,141.235474,137.354543,138.932277,136.358965,78.161436,135.742485,0.001933,-1.913462,32.000000,-237.208022,136.484112,0.261428,13.445025,0.663407,266117.959723,0.914537,19.961317,20.348257,2.529391,68.980944,70.052602,88.412107,100.000000,37.172257,81.580000,36.211431,21.010000,15.430530
54.903336,65.114211,138.892705,142.419510,63.000576,57.743859,59.310538,12.799811,135.382533,0.885026,65.132155,55.481427,141.233652,137.354232,138.931726,136.356707,78.162171,135.741593,0.001910,-1.913444,32.000000,-237.207545,136.477654,0.261407,13.443728,0.663470,266119.763360,0.917340,19.962493,20.347893,2.529635,68.982001,70.053497,88.406427,100.000000,37.164684,81.580000,36.213579,21.010000,15.430931
54.900968,65.116477,138.935853,142.419248,62.986497,57.744011,59.327967,12.800223,135.380035,0.885321,65.134284,55.481068,141.232254,137.354336,138.931705,136.354221,78.161274,135.739324,0.001896,-1.913414,32.000000,-237.207104,136.474453,0.261417,13.461278,0.664131,266122.830371,0.914956,19.966191,20.345477,2.530442,68.982399,70.054011,88.399801,100.000000,37.179788,81.580000,36.217920,21.010000,15.431449
54.901729,65.118457,138.861035,142.419215,62.982914,57.743974,59.306236,12.799891,135.376304,0.885288,65.136883,55.481981,141.231424,137.354884,138.932079,136.351332,78.160963,135.736122,0.001894,-1.913411,32.000000,-237.207265,136.473409,0.261516,13.457366,0.663999,266122.566250,0.915026,19.966057,20.344310,2.529768,68.981298,70.054542,88.394653,100.000000,37.147374,81.580000,36.220266,21.010000,15.431893
54.901252,65.120856,138.846287,142.418922,63.019617,57.743922,59.307964,12.798460,135.379100,0.680543,65.140263,55.484690,141.230293,137.351600,138.931656,136.346749,78.161692,135.733427,0.001894,-1.913397,32.000000,-237.208645,136.505074,0.188673,13.465351,0.663404,266126.985301,0.914809,19.970599,20.344109,2.530663,68.978887,70.054515,88.388575,100.000000,37.118198,81.580000,36.224027,21.010000,15.432433
54.900712,65.123089,138.840338,142.418612,62.995021,57.743607,59.305463,12.797905,135.380953,0.433400,65.142143,55.482392,141.230321,137.350974,138.931508,136.348183,78.161744,135.735762,0.001866,-1.913406,32.000000,-237.209157,136.514298,0.118066,13.464745,0.663200,266128.493474,0.915134,19.971848,20.342868,2.529265,68.976928,70.054026,88.383095,100.000000,37.129788,81.580000,36.226606,21.010000,15.432921
54.902158,65.125619,138.839520,142.418428,62.986948,57.743591,59.311655,12.798080,135.378255,0.425248,65.143555,55.484182,141.231449,137.347156,138.931940,136.346948,78.162581,135.734345,0.001853,-1.913358,32.000000,-237.209004,136.513485,0.117984,13.465987,0.662740,266129.384372,0.915121,19.974703,20.340834,2.529019,68.975029,70.054695,88.376899,100.000000,37.120910,81.580000,36.230267,21.010000,15.433500
54.903487,65.127618,138.819964,142.418074,62.981477,57.743738,59.322970,12.798003,135.375091,0.425315,65.145168,55.484621,141.230804,137.348220,138.931419,136.343820,78.163227,135.732935,0.001853,-1.913345,32.000000,-237.208935,136.509522,0.117991,13.480182,0.662749,266129.379030,0.915170,19.977455,20.341912,2.528935,68.971603,70.054960,88.371561,100.000000,37.114372,81.580000,36.230666,21.010000,15.433964
54.902787,65.130192,138.815061,142.417556,62.952143,57.743851,59.328116,12.797817,135.370623,0.425426,65.146373,55.486939,141.228803,137.347758,138.931769,136.343942,78.162791,135.729674,0.001852,-1.913359,32.000000,-237.209126,136.505893,0.117778,13.467215,0.662670,266129.930129,0.915054,19.978597,20.340390,2.528854,68.966490,70.054468,88.365448,100.000000,37.097324,81.580000,36.233960,21.010000,15.434542
54.903471,65.132549,138.877054,142.417246,62.956151,57.743654,59.294157,12.797675,135.370090,0.425303,65.148664,55.488513,141.227303,137.347358,138.932495,136.339237,78.163311,135.726436,0.001895,-1.913313,32.000000,-237.209210,136.503783,0.117773,13.468926,0.661857,266130.867521,0.914862,19.979318,20.339060,2.528436,68.962461,70.054800,88.360564,100.000000,37.122917,81.580000,36.235514,21.010000,15.435060
54.904860,65.135607,138.851456,142.416884,62.966600,57.743853,59.173041,12.796826,135.366342,0.425352,65.150130,55.490224,141.224496,137.346897,138.933271,136.339204,78.163434,135.728977,0.001893,-1.913343,32.000000,-237.210127,136.501632,0.117906,13.477515,0.662477,266134.392333,0.914804,19.982566,20.337918,2.528379,68.955859,70.053759,88.354579,100.000000,37.127414,81.580000,36.236867,21.010000,15.435724
54.906496,65.137956,138.862800,142.416382,62.978589,57.743604,59.320556,12.796472,135.365559,0.425070,65.150549,55.493579,141.223075,137.345967,138.933153,136.334548,78.163787,135.729827,0.001894,-1.913346,32.000000,-237.210445,136.498129,0.117705,13.468146,0.662708,266134.220978,0.915318,19.984266,20.335830,2.529477,68.951041,70.053366,88.351582,100.000000,37.136875,81.580000,36.236318,21.010000,15.436252
54.907158,65.140695,138.881568,142.415542,62.990656,57.743426,59.327160,12.797363,135.366157,0.431661,65.152521,55.496729,141.222701,137.344748,138.933312,136.334635,78.165791,135.733200,0.001893,-1.913327,32.000000,-237.209492,136.497177,0.119669,13.467892,0.662144,266137.018008,0.917176,19.985990,20.336936,2.528947,68.946235,70.053747,88.349977,100.000000,37.133808,81.580000,36.238461,21.010000,15.436885
54.906213,65.142752,138.846540,142.414307,63.014571,57.743025,59.311768,12.797696,135.371076,0.426718,65.153446,55.498661,141.221014,137.343559,138.933658,136.337306,78.167169,135.733748,0.001934,-1.913294,32.000000,-237.209244,136.497141,0.118319,13.489610,0.662641,266136.713529,0.914867,19.986765,20.336995,2.529078,68.940941,70.053821,88.349288,100.000000,37.122757,81.580000,36.241897,21.010000,15.437383
54.904021,65.145244,138.821503,142.412996,62.976032,57.742925,59.286717,12.797696,135.371641,0.426750,65.155770,55.500919,141.218991,137.342528,138.934271,136.336068,78.169374,135.733268,0.001909,-1.913258,32.000000,-237.209192,136.496677,0.118129,13.481114,0.662738,266135.669759,0.914757,19.988869,20.336625,2.529389,68.934639,70.053916,88.349417,100.000000,37.100269,81.580000,36.246374,21.010000,15.437977
54.904850,65.147488,138.827129,142.412391,62.983247,57.742901,59.314154,12.799683,135.373509,0.426790,65.157711,55.504598,141.218271,137.348523,138.933822,136.337962,78.169685,135.730720,0.001896,-1.913257,32.000000,-237.207031,136.497003,0.118164,13.481307,0.661510,266134.007784,0.915011,19.991834,20.335513,2.528795,68.929219,70.053614,88.348904,100.000000,37.103592,81.580000,36.247074,21.010000,15.438495
54.906007,65.150359,138.813396,142.412324,62.957879,57.742941,59.347836,12.801597,135.374259,0.426605,65.159844,55.507969,141.217227,137.352921,138.933055,136.341207,78.169543,135.731337,0.001894,-1.913257,32.000000,-237.205023,136.501192,0.117979,13.492689,0.661827,266133.624335,0.915442,19.996431,20.333075,2.528440,68.924613,70.053470,88.347762,100.000000,37.085081,81.580000,36.248686,21.010000,15.439158
54.909076,65.152956,138.801573,142.412651,62.957615,57.742768,59.289803,12.803944,135.375137,0.426484,65.161933,55.514229,141.217888,137.354485,138.932384,136.342697,78.169317,135.732125,0.001893,-1.913260,32.000000,-237.202567,136.506012,0.117908,13.493667,0.661845,266134.536548,0.915009,19.997880,20.331530,2.528504,68.921686,70.053528,88.348248,100.000000,37.080412,81.580000,36.248361,21.010000,15.439733
