OSU 80 Ton Compressor Load Stand
54.913949,65.156113,138.729931,142.413314,62.940865,57.742956,59.313277,12.805004,135.380832,0.426448,65.162713,55.519743,141.217583,137.359245,138.930310,136.347626,78.167958,135.733420,0.001865,-1.913264,32.000000,-237.201379,136.510316,0.118127,13.504014,0.661196,266136.942959,0.914476,19.999639,20.331970,2.528201,68.917549,70.053397,88.347695,100.000000,37.035844,81.580000,36.243753,21.010000,15.440444
54.914298,65.158503,138.741881,142.413406,62.973469,57.742825,59.333202,12.803950,135.376112,0.644116,65.164515,55.523487,141.218356,137.357564,138.929913,136.347610,78.168077,135.731396,0.001853,-1.913287,32.000000,-237.202407,136.476454,0.194938,13.519200,0.661048,266137.143802,0.915318,19.999286,20.332577,2.527844,68.916386,70.054042,88.348768,100.000000,37.035372,81.580000,36.242909,21.010000,15.441021
54.920402,65.161489,138.753375,142.413462,62.983200,57.742707,59.275024,12.803567,135.377652,0.880075,65.168003,55.527869,141.218368,137.356545,138.928129,136.347778,78.168720,135.730548,0.001852,-1.913296,32.000000,-237.202888,136.464509,0.261962,13.521659,0.660104,266140.535441,0.914876,19.997764,20.334565,2.526315,68.916666,70.054768,88.350219,100.000000,37.029226,81.580000,36.238813,21.010000,15.441709
54.920416,65.163967,138.779748,142.413532,63.047230,57.742799,59.295506,12.801137,135.377664,0.883859,65.170112,55.528735,141.218170,137.354585,138.927046,136.347394,78.169102,135.728564,0.001854,-1.913281,32.000000,-237.205308,136.460432,0.261952,13.532660,0.659427,266141.632193,0.914566,19.999819,20.333465,2.526517,68.917392,70.055285,88.350243,100.000000,37.037862,81.580000,36.237421,21.010000,15.442291
54.926880,65.167014,138.812810,142.413944,63.023111,57.742925,59.314410,12.803365,135.384825,0.883852,65.171808,55.532805,141.218778,137.359244,138.926541,136.355248,78.168610,135.731298,0.001897,-1.913294,32.000000,-237.203112,136.468645,0.262139,13.518102,0.659274,266140.586630,0.915357,19.996941,20.332411,2.526445,68.919316,70.055514,88.351102,100.000000,37.065891,81.580000,36.230505,21.010000,15.443003
54.929134,65.169316,138.804788,142.414162,63.003256,57.742894,59.318012,12.803805,135.393184,0.883875,65.173713,55.538455,141.216754,137.365875,138.927814,136.355124,78.168863,135.734110,0.001896,-1.913275,32.000000,-237.202754,136.472229,0.262113,13.505360,0.658887,266142.465337,0.915048,19.999406,20.331068,2.526925,68.922163,70.055822,88.352222,100.000000,37.048348,81.580000,36.227697,21.010000,15.443588
54.935068,65.171841,138.805462,142.414739,62.962734,57.743051,59.334507,12.803763,135.399187,0.883612,65.176244,55.542288,141.214226,137.370881,138.927366,136.357210,78.168192,135.739381,0.001894,-1.913298,32.000000,-237.202797,136.480053,0.262266,13.504511,0.659680,266143.730237,0.914647,19.996243,20.332885,2.527229,68.924838,70.055820,88.354294,100.000000,37.062217,81.580000,36.220108,21.010000,15.444223
54.935073,65.174220,138.827649,142.415361,63.007453,57.743103,59.309826,12.803520,135.407583,0.883561,65.178067,55.544382,141.213879,137.372651,138.927330,136.359239,78.167850,135.743059,0.001893,-1.913299,32.000000,-237.203142,136.484302,0.262269,13.494947,0.660234,266144.618087,0.914555,19.996382,20.333995,2.526979,68.927758,70.056249,88.356784,100.000000,37.057566,81.580000,36.216392,21.010000,15.444804
54.936884,65.176745,138.824853,142.415958,63.025996,57.742914,59.294244,12.801594,135.413663,0.883329,65.180716,55.545134,141.214975,137.374040,138.926537,136.357362,78.167588,135.744738,0.001936,-1.912182,32.000000,-237.205061,136.490257,0.262350,13.512172,0.660196,266145.798851,0.914200,19.993208,20.337218,2.526719,68.931064,70.057028,88.360273,100.000000,37.064524,81.580000,36.212023,21.010000,15.445471
54.938420,65.178593,138.816327,142.416312,63.074300,57.742894,59.307388,12.801688,135.412170,1.105406,65.182069,55.549921,141.215293,137.375581,138.925807,136.362364,78.167451,135.751851,0.001903,-1.911016,32.000000,-237.204963,136.459338,0.340214,13.525185,0.660783,266148.259766,0.914587,19.995581,20.339342,2.527122,68.932933,70.057349,88.362369,100.000000,37.051978,81.580000,36.208107,21.010000,15.445992
54.943267,65.180686,138.797458,142.416449,63.049029,57.742626,59.318852,12.802261,135.415951,1.339719,65.185355,55.551311,141.218156,137.375524,138.926410,136.367236,78.167466,135.751668,0.001891,-1.911037,32.000000,-237.204441,136.449454,0.405809,13.523043,0.659902,266149.147105,0.914797,19.996367,20.340416,2.526988,68.935032,70.059141,88.365790,100.000000,37.038082,81.580000,36.200406,21.010000,15.446584
54.944372,65.182729,138.759721,142.416064,62.959582,57.742663,59.307314,12.801099,135.419904,1.343404,65.187803,55.550872,141.219073,137.377267,138.926299,136.368591,78.167720,135.753090,0.001889,-1.911040,32.000000,-237.205579,136.452353,0.405866,13.530083,0.659200,266150.383955,0.914570,19.996741,20.343998,2.526762,68.934664,70.060132,88.367077,100.000000,37.018589,81.580000,36.194564,21.010000,15.447133
54.948002,65.185243,138.794491,142.415461,62.949159,57.742836,59.295370,12.801367,135.425844,1.230875,65.190823,55.552051,141.219685,137.382387,138.926563,136.373879,78.166840,135.756029,0.001892,-1.911035,32.000000,-237.205324,136.483912,0.363788,13.529313,0.659132,266149.204451,0.914305,19.994179,20.343894,2.526196,68.931942,70.060346,88.368088,100.000000,37.023442,81.580000,36.186366,21.010000,15.447798
54.949705,65.187346,138.791543,142.415422,62.913184,57.742980,59.311917,12.801433,135.431241,0.902743,65.193334,55.555828,141.221276,137.384885,138.926351,136.377609,78.166506,135.760197,0.001860,-1.911006,32.000000,-237.205278,136.515513,0.263628,13.527219,0.658588,266150.155079,0.914468,19.995160,20.344330,2.525458,68.930949,70.061057,88.368483,100.000000,37.020277,81.580000,36.179277,21.010000,15.448365
54.951201,65.189558,138.812893,142.415841,62.907572,57.743069,59.274891,12.801134,135.435296,0.884528,65.195407,55.558561,141.223884,137.391023,138.926452,136.382327,78.166027,135.766531,0.001847,-1.911046,32.000000,-237.205591,136.522305,0.261899,13.540433,0.658753,266152.546981,0.914594,19.994189,20.346632,2.525924,68.929834,70.061970,88.367485,100.000000,37.030867,81.580000,36.174421,21.010000,15.449004
54.952731,65.191931,138.795677,142.416326,62.905560,57.742775,59.307863,12.800499,135.439359,0.884510,65.197877,55.561906,141.225637,137.394767,138.925880,136.385502,78.165595,135.773987,0.001845,-1.911041,32.000000,-237.206273,136.530363,0.261632,13.528926,0.658826,266154.685354,0.914315,19.994659,20.348986,2.525792,68.928075,70.063430,88.366941,100.000000,37.020647,81.580000,36.168126,21.010000,15.449661
54.956304,65.193834,138.797810,142.416666,62.954158,57.742783,59.318117,12.799729,135.442991,0.884821,65.200556,55.564067,141.227055,137.397697,138.927644,136.388242,78.166686,135.780522,0.001847,-1.911032,32.000000,-237.207149,136.531139,0.261707,13.531221,0.658276,266157.133945,0.914866,19.995433,20.352532,2.526112,68.925200,70.064561,88.367136,100.000000,37.016428,81.580000,36.158549,21.010000,15.450201
54.954855,65.196045,138.775592,142.417168,62.962855,57.742783,59.317087,12.798646,135.448207,0.884835,65.201785,55.563929,141.227723,137.403397,138.927161,136.393581,78.167128,135.785874,0.001888,-1.911019,32.000000,-237.208278,136.534286,0.261909,13.546481,0.658723,266157.512376,0.914330,19.996338,20.356574,2.525728,68.920167,70.065897,88.364982,100.000000,37.006070,81.580000,36.153086,21.010000,15.450849
54.956281,65.197486,138.831678,142.417670,62.962994,57.742427,59.279523,12.797970,135.451122,0.945924,65.203906,55.564384,141.229068,137.407632,138.927007,136.396121,78.167829,135.790254,0.001884,-1.910991,32.000000,-237.209050,136.441504,0.284015,13.527511,0.658578,266156.609497,0.914111,19.994810,20.358648,2.525603,68.916816,70.066728,88.364275,100.000000,37.047870,81.580000,36.147791,21.010000,15.451343
54.962455,65.199351,138.832217,142.418615,62.935887,57.742445,59.318037,12.799529,135.458339,1.108639,65.205011,55.567120,141.229263,137.415505,138.926102,136.404180,78.167829,135.798566,0.001881,-1.910999,32.000000,-237.207526,136.451478,0.326853,13.506323,0.657741,266158.325562,0.914159,19.998413,20.360798,2.525265,68.910839,70.067468,88.362944,100.000000,37.031020,81.580000,36.135745,21.010000,15.451933
54.966305,65.200831,138.811409,142.419064,62.955611,57.742595,59.338036,12.800546,135.464960,0.893231,65.206103,55.568828,141.229792,137.421460,138.925549,136.410797,78.167945,135.805469,0.001880,-1.911016,32.000000,-237.206430,136.471627,0.261338,13.502408,0.658933,266156.487913,0.914710,19.998486,20.362217,2.526220,68.904389,70.068432,88.361168,100.000000,37.023661,81.580000,36.123515,21.010000,15.452434
54.970413,65.202283,138.826086,142.419672,62.914365,57.742532,59.326985,12.803058,135.471725,0.885682,65.208291,55.570538,141.230418,137.429975,138.925350,136.419128,78.168866,135.815608,0.001919,-1.911035,32.000000,-237.203974,136.483338,0.261965,13.506071,0.659887,266156.454960,0.914007,19.994423,20.366243,2.525946,68.895977,70.069688,88.359296,100.000000,37.021117,81.580000,36.112378,21.010000,15.452984
54.971027,65.203416,138.776223,142.420372,62.926579,57.742387,59.301938,12.802056,135.475235,0.885679,65.210096,55.570109,141.231459,137.432770,138.925571,136.425406,78.170088,135.819839,0.001887,-1.911016,32.000000,-237.204858,136.484697,0.261328,13.500229,0.659915,266156.632068,0.913634,19.992207,20.369469,2.525391,68.889749,70.071664,88.358110,100.000000,36.997601,81.580000,36.103325,21.010000,15.453437
54.970603,65.204491,138.785195,142.421677,62.959052,57.742476,59.275917,12.801590,135.475974,0.885612,65.211816,55.568010,141.235303,137.435864,138.924336,136.432902,78.171444,135.822485,0.001875,-1.911017,32.000000,-237.205155,136.489393,0.261727,13.521822,0.659756,266155.309014,0.913731,19.989716,20.373457,2.525469,68.882745,70.074111,88.357473,100.000000,37.002928,81.580000,36.095168,21.010000,15.453931
54.972716,65.205517,138.762820,142.422751,63.010611,57.742185,59.309454,12.801748,135.478767,0.885913,65.211656,55.571912,141.237193,137.440619,138.923087,136.440127,78.171824,135.824752,0.001875,-1.909836,32.000000,-237.205051,136.490559,0.261727,13.539624,0.659767,266154.056206,0.914106,19.990258,20.374283,2.524534,68.876298,70.074658,88.355650,100.000000,36.989458,81.580000,36.085676,21.010000,15.454373
54.974124,65.206474,138.730434,142.424016,63.002889,57.742448,59.317320,12.801447,135.481685,0.885949,65.214967,55.575642,141.240033,137.445388,138.923893,136.448887,78.173217,135.830579,0.001878,-1.909853,32.000000,-237.205339,136.495690,0.261394,13.539814,0.658772,266153.746887,0.914519,19.991741,20.374208,2.524717,68.870927,70.076772,88.354989,100.000000,36.960450,81.580000,36.075629,21.010000,15.454858
54.979656,65.207690,138.776625,142.425550,62.944275,57.742773,59.310727,12.802446,135.483720,0.886235,65.215384,55.578247,141.240337,137.452303,138.923625,136.457154,78.174185,135.838775,0.001878,-1.910927,32.000000,-237.204395,136.499738,0.261799,13.528005,0.657760,266152.098378,0.913961,19.990740,20.374926,2.524213,68.866773,70.077626,88.353615,100.000000,36.974860,81.580000,36.061748,21.010000,15.455308
54.982551,65.209323,138.756255,142.427466,62.916001,57.742959,59.286078,12.802296,135.493335,0.664137,65.216977,55.583842,141.241709,137.461254,138.923332,136.465688,78.175004,135.845172,0.001869,-1.912081,32.000000,-237.204540,136.542127,0.183554,13.518450,0.657568,266152.333934,0.913821,19.990345,20.376354,2.523559,68.862249,70.078353,88.353443,100.000000,36.975255,81.580000,36.048233,21.010000,15.455885
54.984511,65.210599,138.777112,142.428991,62.928218,57.743193,59.285715,12.802403,135.502819,0.433831,65.218087,55.586724,141.241904,137.471948,138.922032,136.469064,78.174753,135.853275,0.001868,-1.909717,32.000000,-237.204462,136.561456,0.117777,13.505571,0.658299,266151.756756,0.913829,19.986252,20.379354,2.524145,68.858712,70.078718,88.353581,100.000000,36.969739,81.580000,36.037468,21.010000,15.456369
54.987838,65.211859,138.824854,142.431255,63.034085,57.743182,59.312982,12.803327,135.501746,0.552442,65.218270,55.591810,141.242266,137.480885,138.920773,136.478972,78.174068,135.858963,0.001874,-1.909704,32.000000,-237.203508,136.397410,0.164005,13.505569,0.658628,266152.104581,0.914162,19.985107,20.381632,2.523642,68.856002,70.079120,88.356647,100.000000,36.990157,81.580000,36.022606,21.010000,15.456915
54.992869,65.212591,138.806910,142.433009,63.064145,57.743232,59.292944,12.803095,135.503000,0.869791,65.217903,55.593880,141.243172,137.484743,138.919525,136.481301,78.173917,135.864156,0.001915,-1.908522,32.000000,-237.203728,136.593460,0.259380,13.517596,0.659335,266153.945529,0.914138,19.984502,20.385805,2.523931,68.855014,70.080430,88.359890,100.000000,36.988718,81.580000,36.007145,21.010000,15.457322
54.998405,65.213842,138.826843,142.434259,63.121098,57.743232,59.300441,12.803491,135.510133,0.886989,65.219749,55.597008,141.244282,137.494349,138.919219,136.489352,78.175866,135.870041,0.001914,-1.908559,32.000000,-237.203331,136.598402,0.260930,13.515565,0.659536,266154.636886,0.913660,19.982568,20.389243,2.524647,68.853531,70.082103,88.364919,100.000000,36.993765,81.580000,35.989114,21.010000,15.457844
55.002616,65.215093,138.815436,142.434836,63.165314,57.743366,59.317440,12.803437,135.514751,0.886570,65.220373,55.598216,141.244726,137.498929,138.917907,136.494845,78.175602,135.874450,0.001914,-1.907357,32.000000,-237.203490,136.600999,0.260943,13.506535,0.658787,266154.250400,0.913879,19.978472,20.391908,2.524089,68.851429,70.082906,88.369430,100.000000,36.997460,81.580000,35.973088,21.010000,15.458319
55.008920,65.216177,138.815605,142.435483,63.216552,57.743434,59.283560,12.803887,135.520169,0.886580,65.221855,55.605082,141.246574,137.505128,138.917208,136.502460,78.177532,135.882667,0.001915,-1.906171,32.000000,-237.203070,136.607564,0.261216,13.518958,0.658914,266151.362984,0.913664,19.974412,20.392806,2.524198,68.850621,70.084180,88.374825,100.000000,36.979241,81.580000,35.951814,21.010000,15.458855
55.015036,65.217049,138.866668,142.436049,63.224688,57.743290,59.306385,12.804524,135.525536,0.886590,65.222762,55.609567,141.248085,137.515322,138.915425,136.508710,78.178201,135.886918,0.001957,-1.906169,32.000000,-237.202419,136.616490,0.261196,13.518284,0.659235,266151.599992,0.913330,19.971624,20.395205,2.523797,68.850299,70.085133,88.378954,100.000000,37.005828,81.580000,35.932040,21.010000,15.459272
55.024490,65.218171,138.886757,142.436534,63.232790,57.743352,59.293750,12.806259,135.533587,0.886702,65.224602,55.620307,141.249893,137.525165,138.914765,136.518125,78.179314,135.895678,0.001924,-1.906164,32.000000,-237.200586,136.625138,0.261028,13.516000,0.658541,266148.659255,0.913740,19.966659,20.397252,2.523511,68.851517,70.086191,88.384412,100.000000,37.018472,81.580000,35.905938,21.010000,15.459806
55.029713,65.219389,138.880376,142.436364,63.249080,57.743492,59.274225,12.806527,135.538712,0.886506,65.226212,55.626837,141.250711,137.531440,138.915329,136.526384,78.180648,135.902101,0.001917,-1.906162,32.000000,-237.200299,136.713702,0.261022,13.512136,0.658749,266146.306567,0.913276,19.961663,20.398640,2.524158,68.852673,70.087327,88.388648,100.000000,37.023164,81.580000,35.884320,21.010000,15.460271
55.033703,65.220869,138.884528,142.435527,63.264188,57.743124,59.296673,12.805764,135.542895,0.792182,65.227781,55.634947,141.250969,137.538948,138.916113,136.529087,78.181932,135.905857,0.001918,-1.906147,32.000000,-237.201170,136.704432,0.235994,13.524340,0.658827,266143.212163,0.913300,19.953719,20.401766,2.524090,68.854447,70.086952,88.393281,100.000000,37.023649,81.580000,35.861255,21.010000,15.460858
55.037609,65.222183,138.878443,142.434814,63.278070,57.742917,59.322525,12.805442,135.547259,0.888759,65.229189,55.641001,141.251727,137.542997,138.917143,136.532338,78.183521,135.909822,0.001925,-1.906131,32.000000,-237.201583,136.706573,0.261549,13.529816,0.658907,266141.458081,0.913510,19.949928,20.403541,2.523734,68.856151,70.087407,88.397063,100.000000,37.007685,81.580000,35.840712,21.010000,15.461348
55.045832,65.224339,138.898953,142.433899,63.217032,57.746657,59.297148,12.806139,135.553988,0.892505,65.230343,55.650036,141.251492,137.548181,138.917461,136.538987,78.184160,135.915664,0.001924,-1.905556,32.000000,-237.200883,136.713480,0.260878,13.516791,0.658274,266138.375562,0.913089,19.947580,20.404075,2.523627,68.858716,70.086388,88.401427,100.000000,37.037716,81.580000,35.810946,21.010000,15.462027
55.047531,65.226001,138.922783,142.432878,63.226288,57.750384,59.141048,12.805251,135.557925,0.892391,65.232453,55.654830,141.251446,137.550663,138.917684,136.541071,78.184971,135.919281,0.001915,-1.904969,32.000000,-237.201860,136.717748,0.261157,13.530967,0.657920,266135.512507,0.912619,19.945149,20.404404,2.523337,68.860481,70.086394,88.405383,100.000000,37.036981,81.580000,35.790711,21.010000,15.462575
55.057203,65.228421,138.920624,142.431467,63.193640,57.758462,59.266006,12.805484,135.563446,0.892180,65.235819,55.665439,141.251176,137.556713,138.918232,136.544374,78.186056,135.929782,0.001914,-1.905027,32.000000,-237.201686,136.722853,0.261261,13.518238,0.658584,266150.956960,0.912923,19.939420,20.406592,2.523333,68.860977,70.086065,88.410969,100.000000,37.050361,81.580000,35.759783,21.010000,15.463291
55.062551,65.230624,138.954760,142.430146,63.137255,57.766819,59.175900,12.806517,135.568035,0.892170,65.239603,55.672739,141.251063,137.561653,138.918818,136.549275,78.186730,135.934383,0.001918,-1.905951,32.000000,-237.200523,136.726559,0.260804,13.514220,0.658031,266168.021304,0.915365,19.939452,20.407532,2.523688,68.859970,70.086401,88.416249,100.000000,37.055711,81.580000,35.734451,21.010000,15.463920
55.073094,65.233701,138.962726,142.428673,63.145727,57.782639,59.341595,12.808391,135.574705,0.892137,65.242577,55.679957,141.249574,137.567432,138.917613,136.553611,78.186249,135.937617,0.001957,-1.906224,32.000000,-237.198605,136.731730,0.261436,13.514208,0.658595,266203.200262,0.913391,19.932600,20.411527,2.523205,68.856394,70.086015,88.421378,100.000000,37.074085,81.580000,35.698853,21.010000,15.464742
55.079919,65.236264,138.932809,142.427084,63.194248,57.790403,59.294508,12.808928,135.580792,0.892129,65.246252,55.687472,141.249245,137.571608,138.917145,136.557121,78.187518,135.938877,0.001922,-1.906234,32.000000,-237.198022,136.735757,0.261138,13.527588,0.658991,266240.860092,0.914821,19.929675,20.413079,2.523580,68.853536,70.085810,88.425333,100.000000,37.054735,81.580000,35.667938,21.010000,15.465443
55.088721,65.239669,138.895141,142.424234,63.243326,57.814601,59.298100,12.808899,135.586350,0.892112,65.251436,55.694211,141.248699,137.575590,138.917167,136.560271,78.189658,135.936367,0.001920,-1.906270,32.000000,-237.197956,136.736352,0.261278,13.520828,0.659060,266313.199498,0.912330,19.922647,20.415124,2.523242,68.850923,70.086339,88.430013,100.000000,37.041060,81.580000,35.631284,21.010000,15.466321
55.095591,65.242612,138.905027,142.421231,63.274912,57.826348,59.272413,12.810279,135.587279,0.892105,65.254515,55.702457,141.247532,137.577519,138.917804,136.565722,78.191212,135.938528,0.001918,-1.908036,32.000000,-237.196476,136.739907,0.261637,13.524782,0.658251,266347.516129,0.913059,19.918669,20.414466,2.522386,68.849178,70.086518,88.434137,100.000000,37.050344,81.580000,35.599752,21.010000,15.467074
55.107108,65.246195,138.878182,142.416976,63.313483,57.850389,59.328833,12.811462,135.593023,0.829113,65.260390,55.713022,141.245518,137.582252,138.919344,136.564900,78.194449,135.940623,0.001956,-1.908621,32.000000,-237.195264,136.897467,0.238151,13.530126,0.658535,266456.335949,0.913232,19.913639,20.411110,2.521299,68.847982,70.086831,88.437924,100.000000,37.017960,81.580000,35.557832,21.010000,15.467986
55.112534,65.249663,138.886896,142.413169,63.284016,57.870728,59.319451,12.810723,135.591744,0.458131,65.265492,55.720908,141.243426,137.586862,138.919952,136.565573,78.196422,135.941169,0.001920,-1.909810,32.000000,-237.195954,136.700757,0.121263,13.535923,0.658431,266508.869612,0.913695,19.909999,20.410603,2.521164,68.847349,70.085516,88.440161,100.000000,37.024723,81.580000,35.524302,21.010000,15.468824
55.121900,65.254031,138.842468,142.409215,63.283874,57.895110,59.323380,12.811867,135.588272,0.867388,65.271217,55.730680,141.240550,137.586610,138.919452,136.567154,78.197715,135.942477,0.001911,-1.909861,32.000000,-237.194932,136.759966,0.259391,13.534616,0.658149,266615.400968,0.913003,19.902547,20.408379,2.520150,68.848126,70.084450,88.443134,100.000000,37.012087,81.580000,35.480947,21.010000,15.469869
55.130899,65.257873,138.861181,142.405886,63.279531,57.915185,59.306184,12.814200,135.590696,0.893882,65.277105,55.738742,141.236925,137.590393,138.918474,136.570210,78.199304,135.945578,0.001911,-1.910471,32.000000,-237.192399,136.765290,0.262757,13.532323,0.658062,266707.549345,0.913377,19.900817,20.406671,2.520060,68.849658,70.082923,88.444966,100.000000,36.999652,81.580000,35.442276,21.010000,15.470761
55.138478,65.263087,138.872984,142.401812,63.259422,57.939488,59.321129,12.813592,135.588045,0.893915,65.283970,55.745065,141.233104,137.591774,138.919175,136.568505,78.200922,135.941796,0.001916,-1.912265,32.000000,-237.192932,136.764263,0.262230,13.525339,0.658044,266819.017404,0.913540,19.896213,20.406010,2.518826,68.851963,70.081840,88.447456,100.000000,37.009884,81.580000,35.397434,21.010000,15.471939
55.141681,65.267639,138.863248,142.398106,63.195287,57.959757,59.318019,12.811510,135.583430,0.893682,65.289151,55.747558,141.229802,137.587104,138.919903,136.567608,78.201889,135.938283,0.001916,-1.912309,32.000000,-237.195040,136.759456,0.262342,13.532639,0.658359,266909.935375,0.913966,19.891436,20.405921,2.518754,68.854484,70.080921,88.449402,100.000000,37.009468,81.580000,35.361967,21.010000,15.472957
55.146444,65.272826,138.859225,142.393120,63.178742,57.984364,59.328731,12.808908,135.580975,0.893675,65.296684,55.749137,141.224945,137.582404,138.920200,136.563610,78.204252,135.937150,0.001908,-1.912341,32.000000,-237.197760,136.758615,0.262489,13.524806,0.658938,267021.829086,0.913993,19.889393,20.402475,2.518622,68.858159,70.079641,88.452686,100.000000,36.999733,81.580000,35.318759,21.010000,15.474150
55.149678,65.277284,138.797362,142.388968,63.235072,58.004816,59.285004,12.807344,135.577825,0.893559,65.301508,55.750444,141.219347,137.575318,138.920049,136.559310,78.205431,135.937564,0.001907,-1.912367,32.000000,-237.199251,136.755628,0.262347,13.528261,0.658725,267116.433375,0.914313,19.890878,20.399807,2.518299,68.860423,70.077867,88.455628,100.000000,36.961484,81.580000,35.283326,21.010000,15.475184
55.153775,65.282534,138.822397,142.384922,63.230873,58.029709,59.315321,12.806127,135.574044,0.726917,65.308142,55.751488,141.214507,137.572161,138.916326,136.555663,78.206347,135.935746,0.001916,-1.912372,32.000000,-237.200463,136.756735,0.205939,13.527804,0.659304,267229.762492,0.914461,19.891503,20.396897,2.518009,68.863893,70.076597,88.459388,100.000000,36.973946,81.580000,35.238757,21.010000,15.476405
55.156471,65.286720,138.856747,142.382072,63.213846,58.034055,59.309145,12.807099,135.584462,0.870395,65.314574,55.753433,141.211186,137.574459,138.914699,136.558337,78.207598,135.935567,0.001951,-1.912372,32.000000,-237.199431,136.708802,0.259428,13.529129,0.659001,267324.714862,0.915410,19.892865,20.395917,2.516739,68.867164,70.075536,88.463180,100.000000,36.981014,81.580000,35.203959,21.010000,15.477410
55.158217,65.291731,138.820678,142.378843,63.246914,58.042369,59.324015,12.806137,135.580306,0.887917,65.320624,55.753753,141.207231,137.574882,138.912551,136.557456,78.207372,135.933161,0.001917,-1.912341,32.000000,-237.200413,136.708659,0.262419,13.522778,0.659392,267441.300209,0.915272,19.894193,20.394121,2.517006,68.868649,70.073377,88.468159,100.000000,36.964871,81.580000,35.160407,21.010000,15.478606
55.159868,65.296161,138.861533,142.376727,63.222299,58.050956,59.312363,12.806364,135.578362,0.887914,65.325352,55.757344,141.205082,137.574682,138.911192,136.554454,78.208165,135.931202,0.001918,-1.913532,32.000000,-237.200250,136.709372,0.262644,13.523613,0.659521,267462.403479,0.915397,19.895798,20.392784,2.517506,68.868927,70.071130,88.471902,100.000000,36.999571,81.580000,35.123754,21.010000,15.479648
55.158969,65.301302,138.871343,142.374635,63.214619,58.047208,59.306737,12.806424,135.578357,0.887898,65.330702,55.756456,141.202508,137.574990,138.907519,136.552309,78.207952,135.928508,0.001917,-1.913509,32.000000,-237.200177,136.713098,0.262076,13.529300,0.659717,267503.987422,0.915279,19.899137,20.391845,2.516772,68.869354,70.068103,88.474705,100.000000,36.996523,81.580000,35.084626,21.010000,15.480890
55.158481,65.305295,138.861391,142.373355,63.260846,58.035088,59.346236,12.807189,135.579652,0.887892,65.335582,55.754010,141.201472,137.576738,138.906003,136.555063,78.208575,135.930570,0.001954,-1.912699,32.000000,-237.199456,136.717390,0.262139,13.526689,0.659974,267545.575562,0.915574,19.901987,20.390105,2.517438,68.870533,70.066667,88.476805,100.000000,37.000792,81.580000,35.051611,21.010000,15.481893
55.154514,65.309437,138.865894,142.372669,63.274563,58.019053,59.339111,12.806044,135.577905,0.887684,65.339402,55.748641,141.199977,137.579983,138.904508,136.554876,78.209253,135.933061,0.001918,-1.912687,32.000000,-237.200677,136.720542,0.262071,13.518508,0.659731,267532.923634,0.915631,19.907988,20.389015,2.517657,68.871190,70.064155,88.478683,100.000000,37.002694,81.580000,35.014210,21.010000,15.483020
55.149725,65.312578,138.902303,142.372711,63.255323,58.015257,59.284979,12.805427,135.576590,0.887562,65.342680,55.740061,141.199083,137.577079,138.903861,136.555079,78.209714,135.935190,0.001914,-1.912703,32.000000,-237.201166,136.720487,0.261830,13.509694,0.659674,267479.421792,0.914850,19.912447,20.389389,2.517498,68.870190,70.062451,88.480662,100.000000,37.016491,81.580000,34.986827,21.010000,15.483912
55.144905,65.315622,138.922821,142.373821,63.186734,57.990884,59.180156,12.805144,135.576312,0.887474,65.345053,55.729301,141.197180,137.579441,138.902195,136.555347,78.209297,135.939101,0.001910,-1.912726,32.000000,-237.201539,136.722949,0.262100,13.512012,0.659984,267409.085356,0.914790,19.920387,20.389917,2.517761,68.868141,70.059763,88.480966,100.000000,37.024260,81.580000,34.953291,21.010000,15.484898
55.139029,65.318196,138.895611,142.376891,63.155171,57.975236,59.144447,12.805090,135.577251,0.887380,65.347823,55.717366,141.196932,137.577357,138.900589,136.557856,78.208400,135.945704,0.001921,-1.912720,32.000000,-237.201739,136.723012,0.261843,13.517028,0.660641,267395.082111,0.915661,19.928114,20.390486,2.518640,68.864886,70.056685,88.479789,100.000000,36.997226,81.580000,34.921688,21.010000,15.485803
55.129790,65.320344,138.954720,142.380840,63.110571,57.955151,59.337303,12.804017,135.583432,0.887472,65.348948,55.706550,141.197988,137.578084,138.898284,136.563713,78.206680,135.950454,0.001917,-1.912736,32.000000,-237.202851,136.727753,0.261920,13.512443,0.660429,267287.004466,0.916994,19.935772,20.392794,2.519232,68.860674,70.054042,88.477651,100.000000,37.040549,81.580000,34.900112,21.010000,15.486554
